  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {114caec3-3822-4469-af7f-d7e65461dcdf}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {93dd2a14-68d7-4c7a-ba10-7c208285033a}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a9a9d06-bd04-4247-bc3c-6b5a5240ddf3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d35394fc-53d3-4ec0-bcb0-db99247bacba}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {6a4d5bf4-3ad1-4279-827b-a7ed7800d678}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8de03c23-0f60-49a2-9789-50b2befd066a}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a1d5803-8e35-4d34-9ddc-2897c1ee0bed}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3685317a-5dbb-414d-918c-bc54bab9155b}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd43ca60-fa64-4e65-af0a-b03c2e91282b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f75fe6b6-ab2e-42ee-b395-8745a6f556bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {ae9650dd-23db-485c-8199-b16e2ac34a11}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bea2a00d-de7b-4211-8b3b-f95f8b43527d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {655779e6-8e56-4b18-94e9-ae643f5f5aa8}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {28bb835a-3d41-4529-b602-c7d82f7924dc}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eed18434-9589-4b46-abdf-83b541677e85}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2293f3f4-1786-4499-990d-a123f5a56f28}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {8419f7a9-09aa-410d-bf15-6111f712b684}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef1506be-ff1f-43e9-b10e-4b203992bcb3}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49143494-9b71-4717-805f-f9d8cff4b10e}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b4723d39-581b-461b-85f9-2f1cd21d8e02}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2573b8e2-62b4-4f82-8308-e517b25ba652}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {86300e55-15ae-4a50-b9db-14044ba80df2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86438bff-d67b-480e-a060-827fea60ba8d}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a01df2c-0ca0-4cee-8441-e45ef2ca8d1a}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {679003d8-bac4-47e7-b893-208ad96e3866}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1c7acda-1015-40d5-963b-74c394e6f603}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f79c9a17-a632-4c76-b814-95026a214ce6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {fe87425f-527a-46d5-ade7-02ec6c908833}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37bf4361-de09-43e0-8ca1-3b483152d121}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85f03a3a-1933-4b93-a19c-c584ecdc298c}, !- Handle
  VRFTUCoolCapFT 21,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {61fad706-154f-4bd1-88c8-e7b5107be84b}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffeb6297-22e7-4936-badf-6a53c09af458}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 21, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9ae725fe-b942-431b-8702-a65b71258cd8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {194a16b9-2de0-44db-a8a2-53882c66473f}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2a4caa1-7a59-46ad-9010-30ff1300ab8e}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d10ae7e-7ce6-4879-ac58-71665df3e7e3}, !- Handle
  VRFTUCoolCapFT 22,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cbd4ad08-e842-4847-9563-640b9281a6d0}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbea0c21-4509-4af0-b38e-ad3a2017bd03}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 22, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0264109f-ae67-4e6c-bafa-bb799325d67c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {a191b5c4-7404-439c-998d-894c5390d981}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8627a221-d1de-45f4-a8aa-566d6375a24f}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94c84d6b-371a-4994-b915-638337141eaa}, !- Handle
  VRFTUCoolCapFT 23,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f3b3af0c-7742-42ed-ac77-1a7bbf63c700}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {39c12850-42a3-4642-b630-be44b88253f3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 23, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8aa97b81-67b2-4766-a9b0-956d049a61af}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {7d10d9bb-839a-4688-86c1-ebf3bef0c490}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8fc8e09a-99bc-4043-8cb4-7b27ebd049f0}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ea837e9-e67f-4f48-8d3c-1f4b5d5d5b99}, !- Handle
  VRFTUCoolCapFT 24,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f05a281-6091-4fed-864f-1c0e75c0b7ae}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bbd3316-da86-4b8b-9238-2b450c25b1ec}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 24, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {be31695a-e001-4e13-9f47-1bd5b7606508}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {d10b8fdd-0c48-4052-b498-6eb65a4de00e}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c699e49-f269-4045-adf2-88d247b77545}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07038751-6d94-4894-a891-caef491f8826}, !- Handle
  VRFTUCoolCapFT 25,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6c4a7d47-58e0-4ce8-9199-b642c83ee06a}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {26b7f9d3-d5e0-4bd9-91c2-6268a1d3a0d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 25, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ab619cd1-d3a3-4a07-9637-32ea1d1907a8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {a24f5f69-eaf4-464a-b986-303e24bb50e9}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa18882d-04fd-42a6-93af-8ee1d3b29365}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57d0278c-ad5d-4330-aeee-d66d01d995e3}, !- Handle
  VRFTUCoolCapFT 26,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {55f19c6f-5418-4d00-855a-82c9bfe62813}, !- Handle
  VRFACCoolCapFFF 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {52765f9c-9a06-47a4-8e29-2e8d3744a41a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 26, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {25718098-9391-4f59-8b13-c542eb35ddb3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 26, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {57287fff-f984-43c0-afc0-766d020b08b4}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f14d781e-8a3f-499a-acc1-ff43351d3c22}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f7d321c-7690-4a83-8936-d26c1617475c}, !- Handle
  VRFTUCoolCapFT 27,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {50e90aa1-f268-44bb-9994-13a3bf663925}, !- Handle
  VRFACCoolCapFFF 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5031679-e0a5-4d24-9096-8fa7adf3ebe3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 27, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e435da36-2e57-4ff5-a95e-e7b1a78f61a1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 27, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {51cdf832-a84f-4808-9bd6-e8f12f5d68e3}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d09fa2be-0e97-46f1-befe-4acec2517bc3}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a8e4470-6b10-4596-acf8-f5dda64a2ca6}, !- Handle
  VRFTUCoolCapFT 28,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b9dec600-89f1-4f66-9e6c-e788b00c7de0}, !- Handle
  VRFACCoolCapFFF 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d67cc70-abe4-4fa6-be7a-97e69b40c7f5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 28, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b9761b56-753f-469f-9175-30c78837b265}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 28, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {acf19fd0-eb8f-4f26-ab50-7c3eb8c9755e}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {932061f9-6ccb-4d24-a734-2197f09b8ee4}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0fd4408-90b8-42fe-b377-2eb0a5bb5cce}, !- Handle
  VRFTUCoolCapFT 29,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {076f506d-db82-47ec-a499-6b1ffc11cbbd}, !- Handle
  VRFACCoolCapFFF 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88c1c648-9589-4ac7-859e-13a9c0465a00}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 29, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe13a16b-015a-4d2b-b3e6-2eaf6efbefcd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 29, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {3a2223e8-2b89-467a-aba8-14fe91a452a1}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5faa4f4-36be-4766-9f53-6c87a358d2c0}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc327863-5a6f-4e44-a680-8dba66802c32}, !- Handle
  VRFTUCoolCapFT 30,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {54189097-a8b7-41ee-8a73-199f28875842}, !- Handle
  VRFACCoolCapFFF 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40af79e8-1e99-425c-8b49-7d1d3a144d5e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 30, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {967e9734-3c79-4676-bfaa-32673c95bf51}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 30, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {d1abf45b-9e24-4b9b-b295-ebb4e5e63820}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {658966e2-77d2-44c1-902c-a48fa6c8047a}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {288b8a60-4771-4525-83d3-a4ba409be367}, !- Handle
  VRFTUCoolCapFT 31,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ee9e3463-11be-4169-ba70-bcc5929ec9fe}, !- Handle
  VRFACCoolCapFFF 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {158a2043-2317-4d18-82d3-09026fe8a203}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 31, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {78e467f7-7746-4867-aff7-3422b1ccf0df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 31, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {e95341e0-fb35-4479-8f6d-4ee7ec957947}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d851ef8-0dce-4bc4-8e41-fe278187d8e2}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e7912ef-e9cb-442b-a627-15373a7b6146}, !- Handle
  VRFTUCoolCapFT 32,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5bf8a012-f6cd-4c23-ac92-5be4d3da4c5b}, !- Handle
  VRFACCoolCapFFF 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77517065-4612-47d5-b0ba-c24c332deb52}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 32, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {37fd3468-3150-4b69-a947-002653e42063}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 32, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {f497f91c-cf33-4ad0-86c6-3afd022e3642}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31c96119-3182-450a-a022-f98b318c6ec4}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ba7f83b-e994-48de-860b-97d974f23f3b}, !- Handle
  VRFTUCoolCapFT 33,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {18078ce2-6e8f-453e-b77a-af3988218b33}, !- Handle
  VRFACCoolCapFFF 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ccd1e10-3531-45fc-a8c8-9b51a92c85d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 33, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e294cb63-1907-4476-b431-3db7e9d76de2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 33, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {6194c7c3-d1f1-4e2d-91e4-049a1b2aa175}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdd6aad1-03ca-4b5a-82af-cfb5d5b2f797}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bede242c-97ec-4263-a911-8bb1d0ea093f}, !- Handle
  VRFTUCoolCapFT 34,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d787f82-1d35-4ed9-8644-509aab85d0c0}, !- Handle
  VRFACCoolCapFFF 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {426a9a6d-7a0b-44b7-bfa5-19a288b9db0a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 34, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b0431167-2574-4065-85c8-2dc002e66ffa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 34, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {81a596d6-2841-4e1c-a742-74abb4209b74}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9c46d13-62f3-48af-b4a3-bfc251ebc944}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1be04ad8-f6f2-4d93-8c03-3aa5ec3a2177}, !- Handle
  VRFTUCoolCapFT 35,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c219fe53-657e-4335-8a37-d42941bd3286}, !- Handle
  VRFACCoolCapFFF 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcb8f7d7-79d2-40f8-8e02-0746a42b2a73}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 35, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a64ea3d7-2fad-4c29-ac4e-2ad740992ab6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 35, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {0c020b88-0d47-43f1-a02a-b523ec98a62b}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f752de5-5ca8-4dcf-8772-0960e989f170}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46ec4b8d-c536-40f8-8573-fe86193bc7fa}, !- Handle
  VRFTUCoolCapFT 36,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9880abeb-434a-466e-b0de-7d53f0fac275}, !- Handle
  VRFACCoolCapFFF 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8431cf1a-db3a-41b4-99d7-74fc86a9232e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 36, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {11be34d0-a6af-40c5-bd50-e494c8bf2938}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 36, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {aea4dc38-7e1a-4f08-94d6-d463c139c751}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab19c0de-ef26-41a6-9a27-64ccd4399bc2}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdbf78e0-f7a3-4786-9c39-c26665e613a5}, !- Handle
  VRFTUCoolCapFT 37,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2eea0a10-0905-4341-9a61-e4ec47b12e98}, !- Handle
  VRFACCoolCapFFF 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {adf58061-4682-4f7d-94f5-8b260e07f1c7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 37, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {157b65e3-5ecb-49f3-9dbb-26333dc383da}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 37, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {9aa3f97f-d796-4b4c-9079-733fdf32da52}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4246edd-e54c-43c8-9b3f-91c693aa30aa}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {180c0e68-c217-484a-a115-3dfa323b4632}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 2, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {5d4cf932-3e6a-414b-a4e9-8e5a803b4c4d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 2, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b9bfbc3-8712-4ebb-b220-b36f4d27362e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 2, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b0338d95-c007-4955-b891-a43b76dad9a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 2, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {82642962-117b-458b-98e8-180c80ef1c08}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 2, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d1e68be-22fc-412a-919e-98f302e1f024}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 2, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9d7fb0f4-330d-496a-9f6b-6000583825b6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 2, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94a42e88-38f0-47ea-bb18-a9ed3eb303df}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a7f4be68-2f32-4d12-af1b-38b4c783b821}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 2, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {31930cb4-88a6-4bdd-9067-6a6572448ef7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 2, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2df180c-4dd9-4bce-9a91-9459cec1620c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 2, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ad9c2a3f-e8a2-4cf4-a081-e270460b7b9a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {615a1417-d967-4691-9024-0c21d69ffed0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 2, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {95f8b3b2-2a65-406c-b086-143aee19879b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 2, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {460caf41-7ea5-4240-af7d-3f33e9c51535}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a445113-313a-4094-b9c0-55a664eeeb80}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 2, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {06505a3f-7ca8-4a69-ac2b-9c2ba0620f72}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 2, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {655d172f-7b40-4111-a815-d4e7a9c9a3d0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {174e865c-9d3f-4835-bf46-b250f0f6e830}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 2, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be1e666b-3041-4ba3-9274-3738fa3d83ef}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {763afe0f-99c7-4cdf-9271-1c5e5ac1a64c}, !- Handle
  VRFTUCoolCapFT 38,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f901b12b-d588-4da2-bd58-f626ed4f35b7}, !- Handle
  VRFACCoolCapFFF 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {459795b8-9a3b-4f80-8063-81fe7ab317a5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 38, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7cc2c43a-b938-46f4-a043-6faa8b6176f4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 38, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {dda4751b-d466-48b6-9c6b-3c0f297e3d9e}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4c04783-7760-4605-83f7-c0ad096dc8f5}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cb77fc3-41fd-4821-bf57-cc5072111456}, !- Handle
  VRFTUCoolCapFT 39,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {02ed5c3f-a481-4d62-9689-3662fca70144}, !- Handle
  VRFACCoolCapFFF 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {147b4888-bce2-4aa2-8905-adb617df96a7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 39, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d404bf5d-9269-4ae2-bb5e-46887c498998}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 39, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {b865f296-d1a4-4d4d-b2e3-6937b67b2949}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {327a7913-edf1-4f02-aa03-69b575f4fd20}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {329805c7-3bab-484c-a7b0-599972c86c0a}, !- Handle
  VRFTUCoolCapFT 40,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1e78a1ba-c271-4552-bac4-2f7481d75126}, !- Handle
  VRFACCoolCapFFF 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {406bddeb-a40e-4fc1-ab46-2a7b98b3a68a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 40, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6bc33217-7d6b-43e7-9c6a-4589ef10c3bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 40, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {4c97bfca-16b0-42ed-af56-df4d239c511c}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb1d1941-0bc7-4adf-aadb-267217d2b72c}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39180159-b446-45b1-bb73-facd84ada43a}, !- Handle
  VRFTUCoolCapFT 41,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {db266b54-14f7-4583-985c-370c263bf344}, !- Handle
  VRFACCoolCapFFF 41,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69a9f23c-9e88-403a-8246-2a9987a19b3d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 41, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1539d62c-4948-4b2c-890e-a639a6b75196}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 41, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {c881c425-b913-4559-a5c0-77bcf6bddc67}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3005342-2e7c-41d3-9324-1d9d2c6b727a}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a64f701-5b4d-4099-ba8c-986e580cb11b}, !- Handle
  VRFTUCoolCapFT 42,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f79157bc-816f-4871-ab4b-2b1d46d74819}, !- Handle
  VRFACCoolCapFFF 42,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76a8bb85-1b0f-4b34-bdad-0a4cb16c2564}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 42, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ca962e81-9f62-4a01-8402-7bfa26681ff5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 42, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {d9dfa2e6-d4b0-4a77-9110-c3e98ae9424f}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {535f8179-4ae5-4370-87b1-a39857b6c830}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27c615e1-576c-42f2-9d89-81254b3644a9}, !- Handle
  VRFTUCoolCapFT 43,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5570b256-b9d9-4274-9f40-f9761b249a9b}, !- Handle
  VRFACCoolCapFFF 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {275e7a29-18d3-4a12-8239-5859976b3da8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 43, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {545cf141-33f1-4391-bcce-ba5f589e3c90}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 43, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {4db29679-c490-45e9-8c14-4b409920de3a}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4d14611-d582-4c78-a9e4-7937b9aa4b36}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab7282f5-3c61-4d8b-9fdb-0333ca6a4d41}, !- Handle
  VRFTUCoolCapFT 44,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {90eb4ccb-1187-41aa-97b6-54c53bd1ae50}, !- Handle
  VRFACCoolCapFFF 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {73c91f59-7fab-41f6-a051-ee618539574a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 44, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1f110cce-dbec-4ab7-855d-2e42aa919af5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 44, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {248b1a4c-506d-4c8e-a5b5-3d66083b9ec4}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcc6d173-eea3-4b0a-bd26-81761bb275c7}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91cb5464-cbd7-4061-9c5b-ae81618a4152}, !- Handle
  VRFTUCoolCapFT 45,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {181aef9c-08fb-4911-8f1c-6efe4568bc78}, !- Handle
  VRFACCoolCapFFF 45,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {151e141f-aeec-457e-b512-7d745d835d46}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 45, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ea6f1a79-98bd-4ed7-be56-fa52403008cd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 45, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {0e7823a6-af19-4b8d-9edf-43ede76f653d}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3cea7464-f906-43bf-9939-5b9555ee7f5d}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7dc97e22-8995-47b4-a281-571a7deeec9b}, !- Handle
  VRFTUCoolCapFT 46,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5634c8ee-05d4-4323-806d-d4501a45e128}, !- Handle
  VRFACCoolCapFFF 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec4571b6-a56c-4850-b23a-a88996c00222}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 46, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c0e83dee-0a6b-4b2a-8fc2-98191d557f7a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 46, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {7519ad5c-a6b5-4b7e-9215-3929373c074d}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c529b377-8389-446a-9ba9-3f11b0646a89}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb37df9d-356a-4b8d-aa36-9949f62fb98a}, !- Handle
  VRFTUCoolCapFT 47,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {82530559-c29f-4dab-a4cd-8114508d8db7}, !- Handle
  VRFACCoolCapFFF 47,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e2461a3-5f34-4abc-b5f9-1a6715fadbcb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 47, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8b8ca657-b065-4399-bc5b-2fbdd9e0d2be}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 47, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {2419f9f1-6b60-432c-a2cb-9c2ef3e9beae}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d76e6c49-bdd0-42ca-bcb4-6116ad282173}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e343dcfa-2412-4d27-9681-c6a66d02e7eb}, !- Handle
  VRFTUCoolCapFT 48,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {837a50fb-5aa4-4b02-a934-326c44d0b0a6}, !- Handle
  VRFACCoolCapFFF 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64ed5a97-7011-49a5-827c-b7ccb4217b30}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 48, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fcda3e78-d30e-4653-b7a7-a033304b2faa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 48, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {0bfaaffb-d4ed-408f-91cc-1a77d8f72f85}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca8ae18f-e29d-4721-b849-dee487bc34a5}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90d69b4b-1766-4038-be97-528c2816113b}, !- Handle
  VRFTUCoolCapFT 49,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {569bee19-038e-4074-9f8f-4581518b2210}, !- Handle
  VRFACCoolCapFFF 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f2135d2-dfed-41f0-aae0-db46e9fcec1f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 49, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ae0068f0-9f76-4072-a0af-2d9ad10b122b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 49, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {0c14e3b1-5e80-4729-977a-2f9c469ab654}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b7fa803-c1b1-444b-a97c-403cdca9fb7e}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e0c5d73-d627-410e-aa2e-6b541e799c27}, !- Handle
  VRFTUCoolCapFT 50,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7dd07712-bab4-4b82-8ba2-befb806c82c9}, !- Handle
  VRFACCoolCapFFF 50,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f361882-ece8-4a06-a1d0-5d7974fc1ba3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 50, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ba23828f-529c-4f7a-a597-e587cfa1bc54}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 50, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {8a98bf49-4138-4cf6-9971-eabc920f702a}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5049b531-f6c2-4ddb-9837-281d53218d62}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d771115-bb2f-4dcf-a5dc-8b8e89ebab76}, !- Handle
  VRFTUCoolCapFT 51,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4fb4edb6-a62a-4bc5-823a-92fee6b5b01f}, !- Handle
  VRFACCoolCapFFF 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6e68616-87c4-451a-bdf3-227d820ceb50}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 51, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e86d1ad-e04a-4e01-bfeb-9eab8c39ada3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 51, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {c7fedbcd-da0f-4b55-8e9a-de1eeca8f2c3}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56646e98-c37c-4c9c-bf1e-7994d24d7324}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c381892-811e-41d9-899c-e58e20af26f6}, !- Handle
  VRFTUCoolCapFT 52,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f8bf3001-0cdd-422d-a300-4f6ac730fa37}, !- Handle
  VRFACCoolCapFFF 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5114cdef-ed4a-43ab-a04c-9d9d496ddba6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 52, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {98b0116d-0b2c-40c0-92e0-99593687904c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 52, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {f5510819-051d-454a-9380-9ac82fe2a0d8}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e733fa11-cc04-443e-9ebd-fa4a82f530fb}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ec9f4cb-db74-4404-ae6c-166d19684700}, !- Handle
  VRFTUCoolCapFT 53,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cd1b47b8-af61-42f7-855f-9b68391917c4}, !- Handle
  VRFACCoolCapFFF 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {23eb340e-9598-4ac0-a428-a5e33e8acf26}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 53, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b7297853-763f-4267-9fe2-f8fd839e069d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 53, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {08134d83-cef4-40b3-bf8c-149223c80b3e}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a144ad4-85c9-4fa9-a252-9764a1d8f542}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8f6d584-4d4f-473a-94a6-ef6636cfeb84}, !- Handle
  VRFTUCoolCapFT 54,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {06916639-b5f0-4e08-a5f3-d987c13543a6}, !- Handle
  VRFACCoolCapFFF 54,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acac9ab0-8539-4fd8-8051-c219c1e76a39}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 54, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f1fcfe07-a092-4e7b-bca5-45aa7ba73e2f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 54, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {315b4f3b-0636-44f4-8a2f-69687b43d7f4}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7fe714e-96b8-4499-ae0a-447e3af917e8}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78f454fd-e2cc-471f-9d22-186c552bbc3d}, !- Handle
  VRFTUCoolCapFT 55,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4ff1ceae-f5a0-40a6-a0ac-cc4906735025}, !- Handle
  VRFACCoolCapFFF 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {181aea56-ff75-4ac5-8224-ac3313bdebe5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 55, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {efb9e05f-d2f1-4dc0-b3b7-2ef664fc258f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 55, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {2d2a5e0e-8cc8-4058-8720-f61a4294671a}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a802472-328e-428a-bdfe-b5265e223cb1}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83ed50fc-a803-4d2b-ac62-4be634b543f6}, !- Handle
  VRFTUCoolCapFT 56,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7a993d8a-fc6c-4c1e-82e4-8dc3a18bc700}, !- Handle
  VRFACCoolCapFFF 56,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c3d6790-7fa3-4b4c-a0ae-a63fe3280205}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 56, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e6d2421e-cd9f-425e-adae-abad2c91707e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 56, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {87131b3e-1338-4f72-a1f8-9fed550f041e}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11a7418b-cf59-4f3f-a4ea-d9dcc155d8b3}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c5c22b0-9c63-41cc-a8e3-74416be60ae9}, !- Handle
  VRFTUCoolCapFT 57,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d3a18afa-6234-4241-8930-f93c1425156c}, !- Handle
  VRFACCoolCapFFF 57,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25500801-88ae-41ab-9707-4c7aa44d2043}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 57, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c1c2d06f-db1e-4374-9441-a6893e9fc0d4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 57, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {36090abb-c40d-4373-a1fb-67ed51eea449}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36cd8c91-4a5f-4a24-ac4b-630f98139c61}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce9bc478-7e68-4ae2-be48-ec69e54dd529}, !- Handle
  VRFTUCoolCapFT 58,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {af746be8-6210-4bc2-91f1-0b80afc7dace}, !- Handle
  VRFACCoolCapFFF 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e1c0d57-ff48-4825-9d50-a363f80fd7f5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 58, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e4c259bd-2f0a-40a8-b6a3-7d6ee729ed88}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 58, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {2c42c0d6-4dc7-4d0f-ace3-cf76034ffa52}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6b5a234-e72a-4ea8-a336-0df09f407da4}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6105f8c7-49b2-4b6b-a10d-11642dac913a}, !- Handle
  VRFTUCoolCapFT 59,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {178276c5-5db7-4ff3-8616-612c434b6bc0}, !- Handle
  VRFACCoolCapFFF 59,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cd68851-9c44-4f14-8e00-11eeb74adb2a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 59, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {902b6298-d4b4-4fd4-ac78-602e58fba614}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 59, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {23395857-c252-41a0-b78f-d31d7a8ac502}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {853b42b4-06f3-4e8b-9fa7-04ac1f7cadf8}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc3c91df-a235-40b6-a0b8-775ad53cb9f1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 3, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {249c260f-a966-407a-a8b1-a2530b93b481}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 3, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c43329d-f896-46ef-9427-31eedba83001}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 3, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3528201d-247b-4005-94d5-20f577cb989f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 3, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {76133068-6880-47f5-9dac-6e0a9c673efa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 3, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aa98f59-b57c-44db-96fc-9cfa63a5aaa6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 3, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {34206ed7-7095-4f07-a46f-199d69853f33}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 3, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dc1e30bb-cd26-45f4-b11d-64587d1a226b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4554f0df-3fb0-49de-88bb-081c5d0d068c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 3, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {46ac1349-a4ff-46d0-b901-48d63e3af486}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 3, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {802c0a02-1189-4ea8-8874-1d436468ee7f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 3, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {31e1e355-24d5-4632-9f1b-2226ef7dcf99}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a5b7db0-379a-4827-9203-fdbae3ddb076}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 3, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7f953eee-fec8-4636-af3b-205a6b6c5380}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 3, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {20953aae-82f0-44f1-b98a-ddf5f759872f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {64aad0ee-4632-4dd5-99db-1984e1b66729}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 3, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {04819a82-fdb1-4cd6-ac8f-95fb9b0d55c3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 3, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd366505-d843-4ece-9885-ecce77a22df6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9ec37eee-2d25-40d2-afa7-e9c20763c6c7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 3, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1588dcbd-1c37-4b25-9c5d-3d0b6cd4d583}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 3, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2c7c76ea-9924-4956-92cf-daa3517192ae}, !- Handle
  VRFTUCoolCapFT 60,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c61f5045-6c35-4052-9148-9f0a95ef60a8}, !- Handle
  VRFACCoolCapFFF 60,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30ba11af-e898-401e-b87d-209b5d6b7a9d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 60, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {19e99e20-c3bb-41aa-bccb-2a7f71d99e09}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 60, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {723916cc-4166-4219-99a3-e689ea223a5d}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86d0c9d3-620d-4d20-bb7a-10b4b1ac132d}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8327a60-7d40-4735-843a-1a660e7cb5a1}, !- Handle
  VRFTUCoolCapFT 61,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {69e1e647-0216-47cd-9e41-cb26380a1a75}, !- Handle
  VRFACCoolCapFFF 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0efb28b-54f7-44fc-83cd-84b0700d6c22}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 61, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {05f66860-4a14-4ba7-8de6-45c837e39e6b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 61, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {26cc9255-c538-4f1b-8a3e-15e685eece25}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27932ce8-3169-4f3f-8fe3-bb133c085b7e}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c28c17f-a743-42c1-bb9c-38922d67e30e}, !- Handle
  VRFTUCoolCapFT 62,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {554edff6-4652-4704-9b79-67db21b4c8b3}, !- Handle
  VRFACCoolCapFFF 62,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {90a44597-cf51-45bb-bbd5-6e8b6e321016}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 62, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ff702eb4-baf8-4790-8631-cff5ec45df0f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 62, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {a7bc4fcd-69d2-4604-b2ea-f382008ce690}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {071f7dbf-d47a-402f-890c-dba8eef11e84}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6207709b-be46-4304-adf1-5f37df922171}, !- Handle
  VRFTUCoolCapFT 63,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7850b729-26af-4e8d-be17-a56e609f071a}, !- Handle
  VRFACCoolCapFFF 63,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1828e42e-85a6-4a9b-82ea-9a9f15260735}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 63, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {41d2ae80-492b-405c-844a-dab4f8b54c4c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 63, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {93fd41fb-f5c4-4c3a-932f-d1d65c8ec872}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76fbf12c-e188-428c-b628-475518b2bad5}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16137e94-486a-42bf-8f47-3b10af703b03}, !- Handle
  VRFTUCoolCapFT 64,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1610d5f5-a0b7-48d6-8aca-d56ad9ac5a35}, !- Handle
  VRFACCoolCapFFF 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e4bfe3c-b575-403d-82d2-4a42cb508afc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 64, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a90527c0-9ae8-432a-b9a6-4c27c9b2acfc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 64, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {d154e929-e0ba-4b3b-a305-f855b807224a}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {481b7ad0-589a-4f56-affb-988d45449375}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0eb88599-6c29-4ba5-a627-ae68ee2ece57}, !- Handle
  VRFTUCoolCapFT 65,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9e620aa1-b2ff-43cc-9077-456691ced342}, !- Handle
  VRFACCoolCapFFF 65,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c720b53-7c9e-49b3-bf37-15201654c71d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 65, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4fee48b6-7b98-4b15-972f-aaf05244d9bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 65, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {677ea8d4-5fba-4205-a7ec-26c453243489}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e82c756d-d00f-47b3-91ee-aaec1c4e97e0}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1d5fdf8-67e8-459d-b1e1-92e77d0fd8a5}, !- Handle
  VRFTUCoolCapFT 66,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {00cd40e9-64f2-4f2b-9283-58b55a00a7ab}, !- Handle
  VRFACCoolCapFFF 66,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a62c6fec-7c2d-4843-8731-f455c86d3d46}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 66, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2c4a8c3f-c47d-4e1c-a62d-60f1b0a9b284}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 66, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {7704d6f5-ccee-4281-ac98-43f400e2cf3c}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4adf55f6-0c39-48a9-8149-479ee853f56b}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {807b3e48-c0c5-480b-8623-46cfbe15ffc8}, !- Handle
  VRFTUCoolCapFT 67,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {12dbbb53-c258-49be-b6da-31d024c9e466}, !- Handle
  VRFACCoolCapFFF 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3dec68c-c0f2-4d0c-898c-3e7fec2cac0a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 67, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {87456fc3-63a9-4860-b451-e3430f24e580}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 67, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {f94c0549-670b-4bd3-857f-313d2fcfe1c7}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13f3ff26-cd88-4bc0-8ff4-e08712239601}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11b4f42f-b428-4fd6-ba16-899986a4d8c7}, !- Handle
  VRFTUCoolCapFT 68,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe8a3686-2c6f-4a67-bb7c-1d464f404557}, !- Handle
  VRFACCoolCapFFF 68,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {554ebb9c-080b-4042-876c-1c43d82a9412}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 68, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9d48d4c7-9af2-4e3e-a09d-92ecfe459311}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 68, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {93352919-e9a7-48f0-9b13-f027edc16c41}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e71407f0-bfe0-4703-b7e3-e2e76ee9a431}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {969b9f81-1da4-4df0-92e6-5fea9181e91f}, !- Handle
  VRFTUCoolCapFT 69,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {82e0de07-9ba8-4509-96f4-2fdf5523b42a}, !- Handle
  VRFACCoolCapFFF 69,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9612e33-fefc-46f7-ac9e-58287308e476}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 69, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bc757fd0-e4b1-424d-ad20-d9a1478f277e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 69, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {54fd55b5-a979-41d8-8963-1dbbb38465b5}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d0bed67-e8de-4cbc-9d16-34c9ebdd8b1c}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9573ea0-64f3-4b9e-8650-5941c3dae097}, !- Handle
  VRFTUCoolCapFT 70,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {12eb9372-fbd2-429e-b9c3-7413997fc69a}, !- Handle
  VRFACCoolCapFFF 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7059960b-3b12-49e6-b4b3-51f3e3d10078}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 70, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {075b5ee3-5948-4976-81f8-01aa5c1d5268}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 70, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {03882176-35c1-48ff-b024-5d215ddfefa5}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8ce4bb5-57c9-44ad-a93e-731b17fb5694}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7b20ed3-547c-48b3-832d-504ce2f35228}, !- Handle
  VRFTUCoolCapFT 71,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5765de09-3d00-4e86-a555-6e21cd916bcb}, !- Handle
  VRFACCoolCapFFF 71,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {837873be-efd6-4a53-8889-ec590127a958}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 71, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {96ba03d8-64b5-4e95-b1e8-2cc72ddf2104}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 71, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {e267d8c7-4181-4a4f-8fa1-46f3b829ddda}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09b423a5-d9b2-484b-905c-6685506e732b}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fff65f1a-acb1-4cc7-b6a7-7bf1f1876b82}, !- Handle
  VRFTUCoolCapFT 72,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2aa21c59-3bb3-4341-92ad-15131fd6b785}, !- Handle
  VRFACCoolCapFFF 72,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7c32b23-5a2b-4ae6-a642-638061be9622}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 72, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {65cd526a-e00a-427a-b1ea-e4797008ed29}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 72, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {00d1ac1a-3600-4598-ba29-b0520adfc840}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d998a6c-9412-4449-b819-02e8a90b29e6}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8d6fef2-e516-4893-9ca6-0cfd6c4fc581}, !- Handle
  VRFTUCoolCapFT 73,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {515d623e-4b18-484d-8845-2dd830499207}, !- Handle
  VRFACCoolCapFFF 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4aa3c51e-7da0-46e0-800f-3def3216209d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 73, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {26fac459-5dfc-461e-b389-6b0bbb8352ee}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 73, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {5e0cf82a-9962-4cf3-8758-0351978fc90c}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bfa391a-5ff7-4025-aa61-0a7c11eb56db}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1070b97-a72b-4aae-82ec-2d03ac0a75e9}, !- Handle
  VRFTUCoolCapFT 74,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fa440d21-762b-4fb0-a6f8-0251894899b4}, !- Handle
  VRFACCoolCapFFF 74,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {022bf886-5799-4d06-8322-145f0be64389}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 74, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9551a299-d687-4130-9b93-4c71a914aad9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 74, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {2015ac5b-f896-4d4c-8de3-ac6cf540f758}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8deeb348-56a5-49f4-a1b6-fd89c230c6a5}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e929a66c-ed20-4061-a3f2-47330207e811}, !- Handle
  VRFTUCoolCapFT 75,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1a26c031-074d-4ff5-94b4-528cc05f1a38}, !- Handle
  VRFACCoolCapFFF 75,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9339e8f6-d271-4bd4-a2f0-60d418948245}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 75, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {855b1c38-1b53-478d-9c49-f266797581bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 75, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {6602d278-91ce-4e45-9629-2a229eca6845}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef06d2ca-9f5e-4cbc-8d25-3a963a7118da}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efa4ad3e-a813-49ca-803d-ba2d91cdf1f5}, !- Handle
  VRFTUCoolCapFT 76,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cf0e80a5-1d61-40bc-8b58-88aecd0e8305}, !- Handle
  VRFACCoolCapFFF 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c07fc135-d308-41da-b906-fd951373f289}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 76, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a678bd4-5f21-42b4-b1ba-aac9daadb5c9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 76, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {72d81719-4570-4d03-880c-5c86b9eed8e1}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30da3531-45d4-4843-85d4-ed5381ba3622}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67430992-1967-4af4-a40a-cae52c546e72}, !- Handle
  VRFTUCoolCapFT 77,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d7291f2c-bb06-4283-a135-8fd965a5b7e1}, !- Handle
  VRFACCoolCapFFF 77,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74d6ba94-72a0-4dc2-8b9d-3ef639e4017e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 77, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {94b0337e-8b6f-4636-aa73-2a4b9ab433b6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 77, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {f7b25f0f-41e4-4c93-943a-14baa7aebb61}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf63ead3-0bb6-4036-a89e-faa27adcc0b1}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60bbcaad-4c2a-485f-9a7e-360af2963094}, !- Handle
  VRFTUCoolCapFT 78,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {067dcb95-3599-4ee1-8797-18129b67a268}, !- Handle
  VRFACCoolCapFFF 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {273d23d1-61b5-48c9-8771-299e79bb23bb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 78, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c4ded6f1-f987-40db-b6c2-06b7b26667ce}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 78, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {42b0ecce-cc1f-482a-a33b-f4cd3ca99adf}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a937d1d4-d51d-4a64-84e5-7565b8fbd51e}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1320ffca-6656-4718-9782-a7001231cfb8}, !- Handle
  VRFTUCoolCapFT 79,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {eb01a316-b703-44d9-897f-e12dbdb0128e}, !- Handle
  VRFACCoolCapFFF 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {543cbe8c-c0c3-4e54-807c-7372336cbbc6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 79, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {db812936-e911-43fe-8076-2f0a390667ca}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 79, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {29d67e99-9d5d-452b-aa40-28d2ffa10fe6}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9529a3ea-62b2-4f06-8272-7525cd6d1371}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a8e3d3e-28cd-4745-bb17-a2c2183e7b0c}, !- Handle
  VRFTUCoolCapFT 80,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {472854f4-d4e8-4bcb-b6ce-df9345e088e1}, !- Handle
  VRFACCoolCapFFF 80,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34fe875e-1233-4afb-a288-862e01b47be6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 80, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {95248af6-fce0-4b38-8e2e-6689ce021738}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 80, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {81fd49b1-ec05-4a1e-bb68-74ff702994d7}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e109537-c13b-48ee-9bd4-422a70272704}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost,
  {587c114e-a668-4fb0-bcd8-b1d0b82223d6}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Connection,
  {849cb9eb-7596-4a70-be01-12c3b5e7b878}, !- Handle
  {92bf3e36-dae5-4632-8329-04caa0ca0884}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  3,                                      !- Outlet Port
  {6e7fd573-bab9-4591-990c-ac138083a7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75adb987-cf0a-49b1-9344-dc00a923c2e4}, !- Handle
  {704de0e1-6a53-41ac-b2d2-d06675efca16}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  4,                                      !- Outlet Port
  {f71d5bd1-25a6-409e-a2fc-7b2a061afdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc30d0a7-7ae7-4b2d-acb8-b7957833cf19}, !- Handle
  {1becfc30-fd05-4383-9341-3e0831f21973}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  5,                                      !- Outlet Port
  {c00830d9-8346-402f-badb-817676127384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b12fde-a67a-4ed2-bbb0-196c43ad2658}, !- Handle
  {200e30eb-ce82-40e3-9850-57a6400f852a}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  6,                                      !- Outlet Port
  {2876787c-757f-4fb9-b80b-2b3a03d83862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfdce71-8bc2-4dd7-b1b3-3fc63bbbef86}, !- Handle
  {5ccae9a3-2b4c-4041-a770-ca5844f06150}, !- Name
  {7d685ddb-ccdc-476d-ba06-e52adde4e508}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7e85298-700d-4b13-8986-a054a4913508}, !- Handle
  {8650dd3f-0c0c-4065-b316-6bb492bf2564}, !- Name
  {6754d644-dc5d-411c-83e2-b4708c2a26cd}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1dd67421-b28e-463b-b3ca-d250565b6c73}, !- Handle
  {91fb6116-46c2-4837-9d3e-febd75b1bb5f}, !- Name
  {f8991c58-eb91-4706-978d-ecf045018106}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2efd0d91-4776-4af5-b0bb-3e89552df34e}, !- Handle
  {af72923c-0a02-42ce-aabf-443f31a26c0a}, !- Name
  {1eb8bd7a-892c-49de-b8ed-ec9eba78bcc2}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1c353db8-ddf0-4d1e-9483-2d8f69a0e8c8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 39, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {4889ade5-d670-4070-bcf8-128f45aebed0}, !- Air Outlet Node Name
  {c0ca6457-c739-47da-8f88-881527e4e69e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a88b321-60c6-45e0-9cf1-0a7a90a03ab6}, !- Handle
  Node 193,                               !- Name
  {4889ade5-d670-4070-bcf8-128f45aebed0}, !- Inlet Port
  {71a6f1f0-b377-422f-88ce-747f821fde51}; !- Outlet Port

OS:Node,
  {f79d8a31-6344-422a-b1ed-9b259be5f8ff}, !- Handle
  Node 199,                               !- Name
  {6d6b5707-9229-4834-b2b4-7707d76b5bbc}, !- Inlet Port
  {5ab44d09-facf-48cd-86af-45d22b887813}; !- Outlet Port

OS:Connection,
  {71a6f1f0-b377-422f-88ce-747f821fde51}, !- Handle
  {edbfd814-1200-459e-b6ef-6a3375ab88cf}, !- Name
  {8a88b321-60c6-45e0-9cf1-0a7a90a03ab6}, !- Source Object
  3,                                      !- Outlet Port
  {80c19543-edc2-4486-9462-690e2968bedc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d6b5707-9229-4834-b2b4-7707d76b5bbc}, !- Handle
  {74bcd0e9-b3c8-4f63-a04d-e28aab9dc8cf}, !- Name
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- Source Object
  12,                                     !- Outlet Port
  {f79d8a31-6344-422a-b1ed-9b259be5f8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39101af2-f0e7-4166-936b-b77ea0210f98}, !- Handle
  Node 202,                               !- Name
  {7883fbae-4368-401f-975a-aef56522d872}, !- Inlet Port
  {c0ca6457-c739-47da-8f88-881527e4e69e}; !- Outlet Port

OS:Connection,
  {c0ca6457-c739-47da-8f88-881527e4e69e}, !- Handle
  {a2643bd6-a652-445c-84c0-5af3daab9196}, !- Name
  {39101af2-f0e7-4166-936b-b77ea0210f98}, !- Source Object
  3,                                      !- Outlet Port
  {1c353db8-ddf0-4d1e-9483-2d8f69a0e8c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4889ade5-d670-4070-bcf8-128f45aebed0}, !- Handle
  {2387ece6-e7cb-49cd-a325-2fd34642806c}, !- Name
  {1c353db8-ddf0-4d1e-9483-2d8f69a0e8c8}, !- Source Object
  3,                                      !- Outlet Port
  {8a88b321-60c6-45e0-9cf1-0a7a90a03ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8ec0f0-2292-4923-b280-d337301e36f8}, !- Handle
  {7a4efcdc-6b43-4d88-8672-0555b7da0b7c}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  7,                                      !- Outlet Port
  {44c91cea-55f5-4182-8ed0-d4841aeb83db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42dbbdd1-6719-425b-b9e3-ec8f28778743}, !- Handle
  {61a5b1ca-d704-47b3-856b-86c0f184eee5}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  8,                                      !- Outlet Port
  {c5325fb0-8b46-413f-b2d9-f5d6b8a745f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3033ba19-ea4f-410d-a060-7842e9466dd6}, !- Handle
  {9512d3a1-f500-4ea9-9e04-1c7e8ec38bc4}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  9,                                      !- Outlet Port
  {d9f4eab7-fc63-4965-af7f-17a9d4cc2101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7883fbae-4368-401f-975a-aef56522d872}, !- Handle
  {bf43aa16-7f45-41ff-97fa-5cc6134a54fd}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  10,                                     !- Outlet Port
  {39101af2-f0e7-4166-936b-b77ea0210f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f746c5bf-b35a-445c-bc00-4754b8062385}, !- Handle
  {ca063355-32d7-4672-bc4e-794d7330acb7}, !- Name
  {4b2a5854-deb5-43b9-8297-2c7070244755}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {720f4e03-85ad-422f-a6d0-2b9199e2054d}, !- Handle
  {9af25bd6-f1f3-4658-a7de-e0d1d7e0ca6b}, !- Name
  {54490804-4496-4ad2-b64b-2ac9db3322e8}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8563a069-c657-4bc8-ae34-4336aba7fe33}, !- Handle
  {b96dcaa3-f304-499a-b020-73a22f5308ad}, !- Name
  {1e00d11a-6eeb-4335-935f-a7352d64c9ec}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ab44d09-facf-48cd-86af-45d22b887813}, !- Handle
  {5928fd41-cc59-4b84-ba18-e242ec505d60}, !- Name
  {f79d8a31-6344-422a-b1ed-9b259be5f8ff}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  10;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {29fa7b86-5aa0-46b5-a5ae-c20ab3b37da4}, !- Handle
  Air Terminal Single Duct VAV No Reheat 40, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {72fa01a7-512c-4ae9-8d2b-e42e6cfdadf2}, !- Air Outlet Node Name
  {f1699e07-cab2-4500-88e5-17cc98951d22}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6df790c-7465-40c1-9305-d2aa4f965c40}, !- Handle
  Node 203,                               !- Name
  {72fa01a7-512c-4ae9-8d2b-e42e6cfdadf2}, !- Inlet Port
  {d9c67939-88fe-4759-8630-e4dcdc2b116c}; !- Outlet Port

OS:Node,
  {ff54f81e-55f2-4e70-81ed-dae5a446771e}, !- Handle
  Node 204,                               !- Name
  {cce7528b-2a95-4f5b-809f-5e41a99ebe7b}, !- Inlet Port
  {a24c09c7-10c3-4834-ad19-80b58192ce10}; !- Outlet Port

OS:Connection,
  {d9c67939-88fe-4759-8630-e4dcdc2b116c}, !- Handle
  {a2e21936-c46e-4b19-bf64-43b36e80a509}, !- Name
  {c6df790c-7465-40c1-9305-d2aa4f965c40}, !- Source Object
  3,                                      !- Outlet Port
  {a15ef3f3-9d92-421e-94f8-b38e6fe53a5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce7528b-2a95-4f5b-809f-5e41a99ebe7b}, !- Handle
  {a536619e-abfb-48ec-ad39-b1388bafcf32}, !- Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Source Object
  12,                                     !- Outlet Port
  {ff54f81e-55f2-4e70-81ed-dae5a446771e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24c09c7-10c3-4834-ad19-80b58192ce10}, !- Handle
  {d1a2a8c8-4221-4580-bdfc-b969666c85b3}, !- Name
  {ff54f81e-55f2-4e70-81ed-dae5a446771e}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {42a9b18c-fdca-44fa-99bb-1e17e9ba80b8}, !- Handle
  Node 205,                               !- Name
  {346e0a69-e883-45b3-80d4-2d3fe2b2b7c5}, !- Inlet Port
  {f1699e07-cab2-4500-88e5-17cc98951d22}; !- Outlet Port

OS:Connection,
  {346e0a69-e883-45b3-80d4-2d3fe2b2b7c5}, !- Handle
  {b354104e-593b-4cc8-8181-891cd639003e}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  11,                                     !- Outlet Port
  {42a9b18c-fdca-44fa-99bb-1e17e9ba80b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1699e07-cab2-4500-88e5-17cc98951d22}, !- Handle
  {b89e9469-518b-449e-9d6a-a24d9e70c37e}, !- Name
  {42a9b18c-fdca-44fa-99bb-1e17e9ba80b8}, !- Source Object
  3,                                      !- Outlet Port
  {29fa7b86-5aa0-46b5-a5ae-c20ab3b37da4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {72fa01a7-512c-4ae9-8d2b-e42e6cfdadf2}, !- Handle
  {7b38ca3f-ad31-4a3c-b09b-de924601f21f}, !- Name
  {29fa7b86-5aa0-46b5-a5ae-c20ab3b37da4}, !- Source Object
  3,                                      !- Outlet Port
  {c6df790c-7465-40c1-9305-d2aa4f965c40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4f8993a3-6cc5-4990-84ac-07b0d94f122c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 41, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {1b8f4537-b863-49dc-aeb7-34f81450178f}, !- Air Outlet Node Name
  {64790b72-893e-4ae6-83c0-ac33c7384ce4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54c82303-599e-4c96-9271-88cdc097d26d}, !- Handle
  Node 206,                               !- Name
  {1b8f4537-b863-49dc-aeb7-34f81450178f}, !- Inlet Port
  {1d8610f7-2f78-464b-8cd4-847d9fa2c334}; !- Outlet Port

OS:Node,
  {920355c8-3a7b-4daa-b127-7a5cdf47424f}, !- Handle
  Node 207,                               !- Name
  {c22ce027-484e-4b37-9c8e-d7913c59ea5b}, !- Inlet Port
  {59a19b80-a080-4ba0-986e-7ed1b220ff05}; !- Outlet Port

OS:Connection,
  {1d8610f7-2f78-464b-8cd4-847d9fa2c334}, !- Handle
  {acc695db-e736-48fd-bed3-44d6aba44496}, !- Name
  {54c82303-599e-4c96-9271-88cdc097d26d}, !- Source Object
  3,                                      !- Outlet Port
  {530438f5-f862-4fe8-8480-d224d2b19a52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22ce027-484e-4b37-9c8e-d7913c59ea5b}, !- Handle
  {43f915d3-8bfd-4a66-9353-6816282a9da4}, !- Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Source Object
  12,                                     !- Outlet Port
  {920355c8-3a7b-4daa-b127-7a5cdf47424f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a19b80-a080-4ba0-986e-7ed1b220ff05}, !- Handle
  {8861ace3-2c79-4cc2-9742-90d2865051c5}, !- Name
  {920355c8-3a7b-4daa-b127-7a5cdf47424f}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c264a47-8b72-42ef-94a5-d72da8fc53bf}, !- Handle
  Node 208,                               !- Name
  {fbb82d4f-6cfa-48fb-a5d6-f1c9b377ab0e}, !- Inlet Port
  {64790b72-893e-4ae6-83c0-ac33c7384ce4}; !- Outlet Port

OS:Connection,
  {fbb82d4f-6cfa-48fb-a5d6-f1c9b377ab0e}, !- Handle
  {f9bbb208-6945-4ea0-90e5-23a3c7a1b4fd}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  12,                                     !- Outlet Port
  {5c264a47-8b72-42ef-94a5-d72da8fc53bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64790b72-893e-4ae6-83c0-ac33c7384ce4}, !- Handle
  {974ca84a-f928-459d-92c3-96861142201a}, !- Name
  {5c264a47-8b72-42ef-94a5-d72da8fc53bf}, !- Source Object
  3,                                      !- Outlet Port
  {4f8993a3-6cc5-4990-84ac-07b0d94f122c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b8f4537-b863-49dc-aeb7-34f81450178f}, !- Handle
  {2dbb8e52-444a-4bcc-9840-1199e32deb5f}, !- Name
  {4f8993a3-6cc5-4990-84ac-07b0d94f122c}, !- Source Object
  3,                                      !- Outlet Port
  {54c82303-599e-4c96-9271-88cdc097d26d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1bbbcb22-44f7-4475-9614-862251d36f0b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 42, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {ee4565a9-529e-4722-a78d-8e1b3ae6cef2}, !- Air Outlet Node Name
  {16cba5bc-f6fc-4dea-93e5-51111931214b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c7bf9fb-89f7-480f-9341-182d4c3c94be}, !- Handle
  Node 218,                               !- Name
  {ee4565a9-529e-4722-a78d-8e1b3ae6cef2}, !- Inlet Port
  {54a21c0d-7242-40a9-a212-2ed7163b0b54}; !- Outlet Port

OS:Node,
  {10ef8813-74a8-4363-baa7-655e163845f7}, !- Handle
  Node 219,                               !- Name
  {c41361c5-637a-47dc-a1cf-dcd327a1b03e}, !- Inlet Port
  {804638fe-ec7b-4bc3-9a52-c6152d4cc749}; !- Outlet Port

OS:Connection,
  {54a21c0d-7242-40a9-a212-2ed7163b0b54}, !- Handle
  {3c3f5ce4-9a5b-4d25-b5c1-fb2ab88fbf79}, !- Name
  {4c7bf9fb-89f7-480f-9341-182d4c3c94be}, !- Source Object
  3,                                      !- Outlet Port
  {bf719195-cee7-4950-8a5b-4a8a3b856bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c41361c5-637a-47dc-a1cf-dcd327a1b03e}, !- Handle
  {d9177902-e64d-415f-b729-4e5977ed8dca}, !- Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Source Object
  12,                                     !- Outlet Port
  {10ef8813-74a8-4363-baa7-655e163845f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804638fe-ec7b-4bc3-9a52-c6152d4cc749}, !- Handle
  {db805931-29cc-4d1a-a145-895b14591116}, !- Name
  {10ef8813-74a8-4363-baa7-655e163845f7}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0a3fdf78-deb7-4954-969e-4a916f428365}, !- Handle
  Node 220,                               !- Name
  {6442945a-3cd5-406e-8099-6f4ce583fbbb}, !- Inlet Port
  {16cba5bc-f6fc-4dea-93e5-51111931214b}; !- Outlet Port

OS:Connection,
  {6442945a-3cd5-406e-8099-6f4ce583fbbb}, !- Handle
  {b8b209fe-5373-4853-bc47-a605ba10d32f}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  13,                                     !- Outlet Port
  {0a3fdf78-deb7-4954-969e-4a916f428365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16cba5bc-f6fc-4dea-93e5-51111931214b}, !- Handle
  {4689b079-6cf0-4821-ad6a-6ea2fecff2ca}, !- Name
  {0a3fdf78-deb7-4954-969e-4a916f428365}, !- Source Object
  3,                                      !- Outlet Port
  {1bbbcb22-44f7-4475-9614-862251d36f0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee4565a9-529e-4722-a78d-8e1b3ae6cef2}, !- Handle
  {c397e0f6-4728-439a-b1aa-9bb45494ac51}, !- Name
  {1bbbcb22-44f7-4475-9614-862251d36f0b}, !- Source Object
  3,                                      !- Outlet Port
  {4c7bf9fb-89f7-480f-9341-182d4c3c94be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ed3221e1-98b3-4827-898a-0ab07c475aa7}, !- Handle
  Air Terminal Single Duct VAV No Reheat 43, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0a9d35d0-bd4e-4146-a787-57e718108d51}, !- Air Outlet Node Name
  {d6fe5e9b-ef5a-46e8-88e8-5bd709d81513}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63149e90-c224-4c33-a866-40b2cf0b1190}, !- Handle
  Node 221,                               !- Name
  {0a9d35d0-bd4e-4146-a787-57e718108d51}, !- Inlet Port
  {bb101461-a587-4b4b-a132-007eedafa89f}; !- Outlet Port

OS:Node,
  {57707d96-2d97-4c10-955c-776f4955edea}, !- Handle
  Node 222,                               !- Name
  {15d2cd11-ad25-4acb-ba6e-aa7943f98c3b}, !- Inlet Port
  {870d567b-cfc9-400c-85ae-cc34700a2933}; !- Outlet Port

OS:Connection,
  {bb101461-a587-4b4b-a132-007eedafa89f}, !- Handle
  {5b0a7698-897d-4f2d-bc64-e2f52d84c7c0}, !- Name
  {63149e90-c224-4c33-a866-40b2cf0b1190}, !- Source Object
  3,                                      !- Outlet Port
  {abb61e73-9d4f-4cbf-8389-bbf751a36747}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15d2cd11-ad25-4acb-ba6e-aa7943f98c3b}, !- Handle
  {a46db563-1d25-473a-8242-472b092493fe}, !- Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Source Object
  12,                                     !- Outlet Port
  {57707d96-2d97-4c10-955c-776f4955edea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870d567b-cfc9-400c-85ae-cc34700a2933}, !- Handle
  {94c950af-68da-47ad-8900-a74f7c4decab}, !- Name
  {57707d96-2d97-4c10-955c-776f4955edea}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {44a00910-e70c-46bc-989b-0be8dc823c6c}, !- Handle
  Node 223,                               !- Name
  {3791aa76-3302-453d-aa74-cd574d93234e}, !- Inlet Port
  {d6fe5e9b-ef5a-46e8-88e8-5bd709d81513}; !- Outlet Port

OS:Connection,
  {3791aa76-3302-453d-aa74-cd574d93234e}, !- Handle
  {4d3f535a-2e0b-4216-a2a2-75bf014a9fe3}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  14,                                     !- Outlet Port
  {44a00910-e70c-46bc-989b-0be8dc823c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6fe5e9b-ef5a-46e8-88e8-5bd709d81513}, !- Handle
  {35435b87-de81-40c5-aa2e-6e65b3896f81}, !- Name
  {44a00910-e70c-46bc-989b-0be8dc823c6c}, !- Source Object
  3,                                      !- Outlet Port
  {ed3221e1-98b3-4827-898a-0ab07c475aa7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0a9d35d0-bd4e-4146-a787-57e718108d51}, !- Handle
  {4e8fc9bc-3787-4c8e-9ebd-689006800087}, !- Name
  {ed3221e1-98b3-4827-898a-0ab07c475aa7}, !- Source Object
  3,                                      !- Outlet Port
  {63149e90-c224-4c33-a866-40b2cf0b1190}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d6f0f4a6-48fd-40d9-8264-05b38949ed51}, !- Handle
  Air Terminal Single Duct VAV No Reheat 44, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {3615339a-d376-46cd-81cd-35add4d8a4ea}, !- Air Outlet Node Name
  {fe73ac82-585a-48c1-9ee4-5e0c526d2172}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b8904d3-e57f-428f-8022-e74a8252703f}, !- Handle
  Node 227,                               !- Name
  {3615339a-d376-46cd-81cd-35add4d8a4ea}, !- Inlet Port
  {3e58a23a-9c70-4613-afe4-5a834fa5f97d}; !- Outlet Port

OS:Node,
  {252ba106-ee38-4c99-8890-b9830541d4ef}, !- Handle
  Node 228,                               !- Name
  {8ddedf00-e307-4729-af09-4be9352ea108}, !- Inlet Port
  {1b46256a-5d23-4f5f-9211-b1e3118ded09}; !- Outlet Port

OS:Connection,
  {3e58a23a-9c70-4613-afe4-5a834fa5f97d}, !- Handle
  {6e86c021-111b-4c6e-9f7c-ae0ab0ac28dc}, !- Name
  {9b8904d3-e57f-428f-8022-e74a8252703f}, !- Source Object
  3,                                      !- Outlet Port
  {d2691e6d-5ad0-4543-9c8d-d88b183a3671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ddedf00-e307-4729-af09-4be9352ea108}, !- Handle
  {91e48900-a6f0-4fe0-910a-f68211ef66b7}, !- Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Source Object
  12,                                     !- Outlet Port
  {252ba106-ee38-4c99-8890-b9830541d4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b46256a-5d23-4f5f-9211-b1e3118ded09}, !- Handle
  {99832cf0-8b0c-4b20-9f9b-eb70ca4004bd}, !- Name
  {252ba106-ee38-4c99-8890-b9830541d4ef}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc9d7da3-33c4-47e6-9bec-35ec13afac97}, !- Handle
  Node 229,                               !- Name
  {70896a9c-3739-4f58-9fcf-11f076f7f72a}, !- Inlet Port
  {fe73ac82-585a-48c1-9ee4-5e0c526d2172}; !- Outlet Port

OS:Connection,
  {70896a9c-3739-4f58-9fcf-11f076f7f72a}, !- Handle
  {4bd0549e-18e2-43c4-ac57-e5c1cf0d69cb}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  15,                                     !- Outlet Port
  {dc9d7da3-33c4-47e6-9bec-35ec13afac97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe73ac82-585a-48c1-9ee4-5e0c526d2172}, !- Handle
  {60cf59e8-1a1a-42de-9b28-5c323b0c1d73}, !- Name
  {dc9d7da3-33c4-47e6-9bec-35ec13afac97}, !- Source Object
  3,                                      !- Outlet Port
  {d6f0f4a6-48fd-40d9-8264-05b38949ed51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3615339a-d376-46cd-81cd-35add4d8a4ea}, !- Handle
  {33cc781c-7138-451c-ad12-a25a8847aa80}, !- Name
  {d6f0f4a6-48fd-40d9-8264-05b38949ed51}, !- Source Object
  3,                                      !- Outlet Port
  {9b8904d3-e57f-428f-8022-e74a8252703f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {be60b58d-aefe-4274-87c6-9a4f769119a1}, !- Handle
  Air Terminal Single Duct VAV No Reheat 45, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {05f77dc3-4a4b-4f73-8c1b-dfc20dbeb2ec}, !- Air Outlet Node Name
  {a215a6a4-2875-4cea-b312-169cb0367443}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e540c789-bd44-420f-9baa-921f5fb120e1}, !- Handle
  Node 230,                               !- Name
  {05f77dc3-4a4b-4f73-8c1b-dfc20dbeb2ec}, !- Inlet Port
  {9dc0f1c9-1dc0-42de-9e49-b8c04a57c9e3}; !- Outlet Port

OS:Node,
  {5a0102be-a6b3-45d4-b78e-092c2ac240df}, !- Handle
  Node 231,                               !- Name
  {3687be95-3548-47cf-b975-e7af2b4b6be4}, !- Inlet Port
  {416bde78-f18f-4499-8789-d1eb7e635d59}; !- Outlet Port

OS:Connection,
  {9dc0f1c9-1dc0-42de-9e49-b8c04a57c9e3}, !- Handle
  {5aa4c2b8-98a9-492d-998f-46f77b48e8ad}, !- Name
  {e540c789-bd44-420f-9baa-921f5fb120e1}, !- Source Object
  3,                                      !- Outlet Port
  {f99c412e-4ced-45e7-8840-a6392aaa7b8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3687be95-3548-47cf-b975-e7af2b4b6be4}, !- Handle
  {66225600-e3f6-409e-a296-5f70d97a75de}, !- Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Source Object
  12,                                     !- Outlet Port
  {5a0102be-a6b3-45d4-b78e-092c2ac240df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416bde78-f18f-4499-8789-d1eb7e635d59}, !- Handle
  {3491c9e9-61ca-4b75-8b17-21194c52c7f0}, !- Name
  {5a0102be-a6b3-45d4-b78e-092c2ac240df}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f35b58b0-1593-40aa-9594-8119aa6e5df8}, !- Handle
  Node 232,                               !- Name
  {580385f1-387c-4951-a083-063fc954aed0}, !- Inlet Port
  {a215a6a4-2875-4cea-b312-169cb0367443}; !- Outlet Port

OS:Connection,
  {580385f1-387c-4951-a083-063fc954aed0}, !- Handle
  {d52fc1bf-655f-4fb4-b86c-f2fedd501631}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  16,                                     !- Outlet Port
  {f35b58b0-1593-40aa-9594-8119aa6e5df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a215a6a4-2875-4cea-b312-169cb0367443}, !- Handle
  {f4510b5b-5b63-49d1-8522-ae094f66ce4d}, !- Name
  {f35b58b0-1593-40aa-9594-8119aa6e5df8}, !- Source Object
  3,                                      !- Outlet Port
  {be60b58d-aefe-4274-87c6-9a4f769119a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05f77dc3-4a4b-4f73-8c1b-dfc20dbeb2ec}, !- Handle
  {97cbe2cb-afe4-4f35-a6ec-b72417448ee8}, !- Name
  {be60b58d-aefe-4274-87c6-9a4f769119a1}, !- Source Object
  3,                                      !- Outlet Port
  {e540c789-bd44-420f-9baa-921f5fb120e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f9c177c6-6393-4715-863c-9874d545197a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 46, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {3f0222f0-c1f9-4c98-854b-26563f5fd438}, !- Air Outlet Node Name
  {26607e6c-5676-47e0-9f88-e6dbeab04df9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b11cd0c-d271-466f-8cb6-1fc897595e72}, !- Handle
  Node 233,                               !- Name
  {3f0222f0-c1f9-4c98-854b-26563f5fd438}, !- Inlet Port
  {f6fd79ec-7516-43de-b725-2ab63615e71c}; !- Outlet Port

OS:Node,
  {c59abe48-bd8e-4e34-bb01-19d97b6a1b09}, !- Handle
  Node 234,                               !- Name
  {317573db-4ef4-4253-938c-86d30cc2819b}, !- Inlet Port
  {6eeeb5d7-2983-4f47-8c39-299a402ade6a}; !- Outlet Port

OS:Connection,
  {f6fd79ec-7516-43de-b725-2ab63615e71c}, !- Handle
  {440837b9-8d1a-42f5-8b9d-b2b50d38bf54}, !- Name
  {0b11cd0c-d271-466f-8cb6-1fc897595e72}, !- Source Object
  3,                                      !- Outlet Port
  {096ae568-927f-4754-8c68-0ba7d256f36d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {317573db-4ef4-4253-938c-86d30cc2819b}, !- Handle
  {ee99c3b8-ad88-4492-a151-2bfc5e36fbaf}, !- Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Source Object
  12,                                     !- Outlet Port
  {c59abe48-bd8e-4e34-bb01-19d97b6a1b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eeeb5d7-2983-4f47-8c39-299a402ade6a}, !- Handle
  {c89df2c4-5ee5-4a87-8024-1059d6578b94}, !- Name
  {c59abe48-bd8e-4e34-bb01-19d97b6a1b09}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {22d182a9-85f9-4873-8533-a4ca5bea3dea}, !- Handle
  Node 235,                               !- Name
  {27796a9a-e8ad-45d6-8b41-3f6df2446ac6}, !- Inlet Port
  {26607e6c-5676-47e0-9f88-e6dbeab04df9}; !- Outlet Port

OS:Connection,
  {27796a9a-e8ad-45d6-8b41-3f6df2446ac6}, !- Handle
  {d6adc192-64c3-4a7f-8f2b-d9cbf27b65f2}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  17,                                     !- Outlet Port
  {22d182a9-85f9-4873-8533-a4ca5bea3dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26607e6c-5676-47e0-9f88-e6dbeab04df9}, !- Handle
  {49069661-2d64-4a1a-9b19-d51245054d72}, !- Name
  {22d182a9-85f9-4873-8533-a4ca5bea3dea}, !- Source Object
  3,                                      !- Outlet Port
  {f9c177c6-6393-4715-863c-9874d545197a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f0222f0-c1f9-4c98-854b-26563f5fd438}, !- Handle
  {12019e2f-5b31-4e60-b95e-702864086e52}, !- Name
  {f9c177c6-6393-4715-863c-9874d545197a}, !- Source Object
  3,                                      !- Outlet Port
  {0b11cd0c-d271-466f-8cb6-1fc897595e72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0e5d4290-adfd-424f-b923-978d585ab0c0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 47, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {b97dd17f-75f9-41a0-a2a5-df131d1dbb0c}, !- Air Outlet Node Name
  {fd01f987-1b8b-4f45-a168-ad41508593e4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {868612ed-5d3b-4397-9aff-0c6bee7ba040}, !- Handle
  Node 236,                               !- Name
  {b97dd17f-75f9-41a0-a2a5-df131d1dbb0c}, !- Inlet Port
  {9d0cca82-c0b1-45e8-98d7-c65287b121c8}; !- Outlet Port

OS:Node,
  {4f349655-5ccc-4fd2-b98b-65c28b7f25a4}, !- Handle
  Node 237,                               !- Name
  {ff616852-41a1-4738-86f0-ffea690ceb18}, !- Inlet Port
  {07d97436-aba3-44b6-85d5-37c6f6d155b6}; !- Outlet Port

OS:Connection,
  {9d0cca82-c0b1-45e8-98d7-c65287b121c8}, !- Handle
  {4a474125-37fb-4819-a64c-171a509aa64b}, !- Name
  {868612ed-5d3b-4397-9aff-0c6bee7ba040}, !- Source Object
  3,                                      !- Outlet Port
  {49efaef1-882d-4f0d-a723-40cbb8ebcc07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff616852-41a1-4738-86f0-ffea690ceb18}, !- Handle
  {70d60406-6ef3-4518-b94a-6c59c3179cf4}, !- Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Source Object
  12,                                     !- Outlet Port
  {4f349655-5ccc-4fd2-b98b-65c28b7f25a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d97436-aba3-44b6-85d5-37c6f6d155b6}, !- Handle
  {0840c467-73c2-4c54-b42e-91a071a1a67a}, !- Name
  {4f349655-5ccc-4fd2-b98b-65c28b7f25a4}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {dc2bb7c6-6534-4448-97b7-136fa1913ba3}, !- Handle
  Node 238,                               !- Name
  {de8c3391-9f5b-4cd7-afd3-71b203b06534}, !- Inlet Port
  {fd01f987-1b8b-4f45-a168-ad41508593e4}; !- Outlet Port

OS:Connection,
  {de8c3391-9f5b-4cd7-afd3-71b203b06534}, !- Handle
  {f26f802e-edcf-4c6e-860c-6c6617cc036f}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  18,                                     !- Outlet Port
  {dc2bb7c6-6534-4448-97b7-136fa1913ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd01f987-1b8b-4f45-a168-ad41508593e4}, !- Handle
  {1c2bd131-e091-4b8e-9762-808b5f700408}, !- Name
  {dc2bb7c6-6534-4448-97b7-136fa1913ba3}, !- Source Object
  3,                                      !- Outlet Port
  {0e5d4290-adfd-424f-b923-978d585ab0c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b97dd17f-75f9-41a0-a2a5-df131d1dbb0c}, !- Handle
  {69f61a11-6519-431d-a539-0dbfe5440684}, !- Name
  {0e5d4290-adfd-424f-b923-978d585ab0c0}, !- Source Object
  3,                                      !- Outlet Port
  {868612ed-5d3b-4397-9aff-0c6bee7ba040}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fc1450f6-1a85-4954-b491-ca3765ae0480}, !- Handle
  Air Terminal Single Duct VAV No Reheat 48, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {53cf6638-41b2-4ed5-babe-b14bf0d7a25c}, !- Air Outlet Node Name
  {c31ab856-191d-4ff8-a319-1c602c344da1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1432a8f-0295-40da-8d1c-fc61e8cd067e}, !- Handle
  Node 271,                               !- Name
  {53cf6638-41b2-4ed5-babe-b14bf0d7a25c}, !- Inlet Port
  {f1f1ca6f-fdfd-4cfb-90e9-0aecec35a973}; !- Outlet Port

OS:Node,
  {d893f963-7f13-4d15-abe7-dca33db0439b}, !- Handle
  Node 272,                               !- Name
  {d275ace9-245d-49dc-a8d5-ec4321950cc6}, !- Inlet Port
  {30fac3ff-7205-438e-a22c-5419b640a067}; !- Outlet Port

OS:Connection,
  {f1f1ca6f-fdfd-4cfb-90e9-0aecec35a973}, !- Handle
  {ac1f5c4f-aa1f-4c72-b7e9-24232dfa5ab5}, !- Name
  {a1432a8f-0295-40da-8d1c-fc61e8cd067e}, !- Source Object
  3,                                      !- Outlet Port
  {97ed0d43-ef8e-47c7-a1e2-d052c223833b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d275ace9-245d-49dc-a8d5-ec4321950cc6}, !- Handle
  {28f49a6e-8695-4e44-8689-1ccb53c820f1}, !- Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Source Object
  12,                                     !- Outlet Port
  {d893f963-7f13-4d15-abe7-dca33db0439b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fac3ff-7205-438e-a22c-5419b640a067}, !- Handle
  {2aeaed9b-5746-47b3-ba8c-773a92eecd1c}, !- Name
  {d893f963-7f13-4d15-abe7-dca33db0439b}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {af700a4b-d226-435f-bd9a-ad6804f10d21}, !- Handle
  Node 273,                               !- Name
  {7ef84e9d-7f39-446b-a3e2-d161c8b8c79f}, !- Inlet Port
  {c31ab856-191d-4ff8-a319-1c602c344da1}; !- Outlet Port

OS:Connection,
  {7ef84e9d-7f39-446b-a3e2-d161c8b8c79f}, !- Handle
  {aa448ed7-537c-4283-a787-b02be73bc99e}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  19,                                     !- Outlet Port
  {af700a4b-d226-435f-bd9a-ad6804f10d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31ab856-191d-4ff8-a319-1c602c344da1}, !- Handle
  {22c70096-43e4-4cba-828c-29a494d14270}, !- Name
  {af700a4b-d226-435f-bd9a-ad6804f10d21}, !- Source Object
  3,                                      !- Outlet Port
  {fc1450f6-1a85-4954-b491-ca3765ae0480}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53cf6638-41b2-4ed5-babe-b14bf0d7a25c}, !- Handle
  {7d5906be-1f1a-43b6-af26-33ceea9d06a4}, !- Name
  {fc1450f6-1a85-4954-b491-ca3765ae0480}, !- Source Object
  3,                                      !- Outlet Port
  {a1432a8f-0295-40da-8d1c-fc61e8cd067e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {920ac723-46c9-48cd-9fbe-67319cdd78e3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 49, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {07c4256b-754e-4917-bdba-c4615768c8ec}, !- Air Outlet Node Name
  {9fdd6346-14e0-4c9b-b724-a60dfb924724}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Connection,
  {35059c72-6cc2-43d9-a27c-55da7b9ec3ae}, !- Handle
  {170f1317-60dd-4d24-b3e6-0ef835cc0c26}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  3,                                      !- Outlet Port
  {d58a8ff1-e28c-4369-ba03-65ec5540efe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7393936-6d04-4d7d-96a5-7630340671f8}, !- Handle
  {0e65cfc1-36fa-40ac-ac7c-ac0f0982f75f}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  4,                                      !- Outlet Port
  {bae51b51-7382-4129-8b81-1b7122f4bba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cca4f59-ec7c-4ce8-8366-a9824629f810}, !- Handle
  {cdbdce85-95dc-4b5d-9a07-52181efed9a3}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  5,                                      !- Outlet Port
  {1160c42f-1f8e-4ddf-82b4-12b2d538a38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929b1482-1227-4490-87f6-3547381ed30a}, !- Handle
  {110a5c29-c0c4-4b98-a8ce-84b2576b4b4b}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  6,                                      !- Outlet Port
  {d25eb349-9a57-4724-9df0-e21c148f73a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e0bbaf-c9b7-4c1c-a8b5-5839c44ffcbb}, !- Handle
  {5414ef0b-8f6d-46d1-9ae9-9702562ec852}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  7,                                      !- Outlet Port
  {2197dc9d-366f-48c8-8f37-ed86a2a50c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f23409-03f4-49be-913b-ed501fb1bd5d}, !- Handle
  {7739cfcf-c3d7-48a6-a844-05540aed2d7c}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  8,                                      !- Outlet Port
  {ac600936-7f25-47b3-b862-629dbc69aafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b58536-f0dd-4819-baf6-aa7c4b51fefc}, !- Handle
  {cad94788-c5de-467f-9561-fc89f28de9f0}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  9,                                      !- Outlet Port
  {2c391912-7c07-44ea-a692-0cabebf739ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5d16d6-0205-4c0b-9eac-fe956cfd0709}, !- Handle
  {56df9be7-f02f-4919-925a-fd5b6352ee10}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  10,                                     !- Outlet Port
  {5738406f-ac8a-4f6f-8204-bafcb2cfc9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b43290-1845-4071-a0a3-e273bbcfd5f3}, !- Handle
  {ab9bc71c-1c11-454c-914a-4ea7217c8f99}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  11,                                     !- Outlet Port
  {dc9c62d2-b689-4807-a5f3-ea0b2873c740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6732c135-0f07-408a-af4e-2fffb2b24c6c}, !- Handle
  {f9554866-7f47-465b-9117-4f606a826fe2}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  12,                                     !- Outlet Port
  {c0dcb525-055a-47ad-88cc-67851ab7044f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae3e695-0e7c-4828-be79-c27d90c83b00}, !- Handle
  {f0eee03f-4e30-4c32-8af0-ca8319df01e2}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  13,                                     !- Outlet Port
  {7535d517-0274-4d2e-9f7f-b9467014ecbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d11fe2c-f980-4e0d-80f4-76cf4d85610e}, !- Handle
  {6c2acfec-0c32-4c5b-ac4d-c364d3220d8d}, !- Name
  {1425bcd6-6964-4cd6-8d2a-2e4fbe7b8249}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04afb8a3-d4d3-4db2-b52f-7e79659fc6c8}, !- Handle
  {aef6be45-6fc0-44c0-87dc-b980f272f452}, !- Name
  {894e4768-074a-4b9b-9e07-fb0db0c048d2}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad7d0eb7-184d-4cee-b5c7-6fd85780a6c6}, !- Handle
  {fd33b1db-819c-452a-8996-5868d5cd4a46}, !- Name
  {96644efc-50b4-4483-abb4-b4357f147297}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26fba49a-c6d0-494d-93ea-db4a9eb8c2c3}, !- Handle
  {8ed4fe58-f79b-465d-86e9-e4bdb1b3409e}, !- Name
  {5daebe7c-ce93-4501-903b-a651c56a3d34}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3457d832-17b2-4be3-a9cf-f4e42a1b6c05}, !- Handle
  {58506a80-befc-42e5-9bd8-34cf83e1b79c}, !- Name
  {320c2022-7da8-4063-9e0c-5f375a8d3e2e}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0faebd2f-5725-482e-a0dd-bf7fec66baab}, !- Handle
  {cd29af50-02d4-4562-8e87-8afe5a4325ce}, !- Name
  {95bd6c2b-21c0-45a3-aa2a-f5dae86c0aae}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dc6c1c6-a9b4-4085-acd9-937355c56932}, !- Handle
  {1b8903c6-cad8-4dd5-b152-a38467f36190}, !- Name
  {33ed83fb-eb56-4d52-9311-f45a91506a64}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b7c8761-f71d-4ede-955f-7c10c3ff9774}, !- Handle
  {f5bbe4c8-5b91-41a4-87ec-b12d354cc8ca}, !- Name
  {27f00f5b-ae0d-4480-93b3-bb9e2789610c}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00c6175e-bd4c-4911-af92-e27e52afd7c7}, !- Handle
  {c90fe956-0a8e-48f7-a719-b7d4f45434a2}, !- Name
  {ef2ed6ae-0eee-48f2-8e07-c3626c5b6146}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {d6ca227f-0140-4c2d-b4e6-3ef3b6d0ede4}, !- Handle
  {c2aaef58-8345-4dad-bafb-ff21b944e5fe}, !- Name
  {6a6535e0-35a3-4b8d-a9fc-a2176f261e20}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8bf93c4a-ad8b-4d83-b7df-a6c3fd41be17}, !- Handle
  {40e771d1-e22e-4833-9995-fbc468f7980e}, !- Name
  {ef95e5e3-43f4-46b8-85a9-088fc7f8e2e1}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {598532a8-accd-4b9e-bdf8-d945cddc79f0}, !- Handle
  Node 252,                               !- Name
  {07c4256b-754e-4917-bdba-c4615768c8ec}, !- Inlet Port
  {6203d06e-d1b6-47aa-8ad9-0b518dc33cdd}; !- Outlet Port

OS:Node,
  {f57a3ca0-8486-42f1-a31f-c05f7ba9e349}, !- Handle
  Node 258,                               !- Name
  {6fed66f6-cfb0-4b16-b63c-7a8f771751ba}, !- Inlet Port
  {9bcf1700-6a9d-4d38-ade9-1c389445c203}; !- Outlet Port

OS:Connection,
  {6203d06e-d1b6-47aa-8ad9-0b518dc33cdd}, !- Handle
  {72ac7042-eb7c-4d76-94cc-4895d4ea0732}, !- Name
  {598532a8-accd-4b9e-bdf8-d945cddc79f0}, !- Source Object
  3,                                      !- Outlet Port
  {44366d1a-b479-45d7-a7b6-eab4d3e65c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fed66f6-cfb0-4b16-b63c-7a8f771751ba}, !- Handle
  {c9c65e98-f092-477e-b546-16a5e6b3aab3}, !- Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Source Object
  12,                                     !- Outlet Port
  {f57a3ca0-8486-42f1-a31f-c05f7ba9e349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bcf1700-6a9d-4d38-ade9-1c389445c203}, !- Handle
  {39fccf64-a78b-42f8-bba7-eb2c9a9027ea}, !- Name
  {f57a3ca0-8486-42f1-a31f-c05f7ba9e349}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {23ed4482-96ac-481c-a363-5ea38ba082a5}, !- Handle
  Node 261,                               !- Name
  {32049565-926a-4e9d-b1ae-bb2cd667ec4f}, !- Inlet Port
  {9fdd6346-14e0-4c9b-b724-a60dfb924724}; !- Outlet Port

OS:Connection,
  {32049565-926a-4e9d-b1ae-bb2cd667ec4f}, !- Handle
  {7400835b-ac54-4621-892b-39edc4de378b}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  20,                                     !- Outlet Port
  {23ed4482-96ac-481c-a363-5ea38ba082a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fdd6346-14e0-4c9b-b724-a60dfb924724}, !- Handle
  {fada800d-3142-4e1c-b3e9-11aabecc2b04}, !- Name
  {23ed4482-96ac-481c-a363-5ea38ba082a5}, !- Source Object
  3,                                      !- Outlet Port
  {920ac723-46c9-48cd-9fbe-67319cdd78e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {07c4256b-754e-4917-bdba-c4615768c8ec}, !- Handle
  {d2ad7d91-220e-496a-af3f-7cf67adb9d18}, !- Name
  {920ac723-46c9-48cd-9fbe-67319cdd78e3}, !- Source Object
  3,                                      !- Outlet Port
  {598532a8-accd-4b9e-bdf8-d945cddc79f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e860dd49-0c16-4cf4-8844-684bfbb8e034}, !- Handle
  Air Terminal Single Duct VAV No Reheat 50, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {5971409b-ae83-4dcf-807d-edd77891a48b}, !- Air Outlet Node Name
  {4863ccfb-3fa8-4ea1-9f82-5705ae2dbc8d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df3f4925-ca29-48e5-affa-95a54905ff26}, !- Handle
  Node 274,                               !- Name
  {5971409b-ae83-4dcf-807d-edd77891a48b}, !- Inlet Port
  {2c080c00-03c9-40a9-9f79-5425ad43f93c}; !- Outlet Port

OS:Node,
  {4536f00a-522c-4b98-b071-b9e35ba68c04}, !- Handle
  Node 275,                               !- Name
  {84a988ea-e293-4906-9195-571442f96760}, !- Inlet Port
  {e1d00572-fa73-4db8-bec3-a06deac08191}; !- Outlet Port

OS:Connection,
  {2c080c00-03c9-40a9-9f79-5425ad43f93c}, !- Handle
  {baa9cda8-44bd-4499-90f4-79479fd16dbd}, !- Name
  {df3f4925-ca29-48e5-affa-95a54905ff26}, !- Source Object
  3,                                      !- Outlet Port
  {5bbb6fb4-263c-4155-b916-814f795a3195}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a988ea-e293-4906-9195-571442f96760}, !- Handle
  {44fe1ff9-5e48-4707-b5e6-0febbdcf86a7}, !- Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Source Object
  12,                                     !- Outlet Port
  {4536f00a-522c-4b98-b071-b9e35ba68c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d00572-fa73-4db8-bec3-a06deac08191}, !- Handle
  {b3ebb099-c260-4c3e-b4a3-d5dadc37dc5e}, !- Name
  {4536f00a-522c-4b98-b071-b9e35ba68c04}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {8fa9ad83-889d-4412-b19d-a37eec56ef36}, !- Handle
  Node 276,                               !- Name
  {1b233e97-55da-493c-9122-4e0a92a23c59}, !- Inlet Port
  {4863ccfb-3fa8-4ea1-9f82-5705ae2dbc8d}; !- Outlet Port

OS:Connection,
  {1b233e97-55da-493c-9122-4e0a92a23c59}, !- Handle
  {50b6c247-9d51-4471-b5ba-acb2fd71ea00}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  21,                                     !- Outlet Port
  {8fa9ad83-889d-4412-b19d-a37eec56ef36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4863ccfb-3fa8-4ea1-9f82-5705ae2dbc8d}, !- Handle
  {d5afe679-ff60-41a8-bc92-f7262f1140b7}, !- Name
  {8fa9ad83-889d-4412-b19d-a37eec56ef36}, !- Source Object
  3,                                      !- Outlet Port
  {e860dd49-0c16-4cf4-8844-684bfbb8e034}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5971409b-ae83-4dcf-807d-edd77891a48b}, !- Handle
  {66af32ee-d016-4eff-bd9a-eeca13a207c7}, !- Name
  {e860dd49-0c16-4cf4-8844-684bfbb8e034}, !- Source Object
  3,                                      !- Outlet Port
  {df3f4925-ca29-48e5-affa-95a54905ff26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {31720c44-8307-4a6c-9871-b2f0315d8503}, !- Handle
  Air Terminal Single Duct VAV No Reheat 51, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {3f51459e-72ad-402b-b90f-08bd84d71d7a}, !- Air Outlet Node Name
  {878fe7d4-f566-4a4d-98fd-e5eee7c9d3c4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d9199bff-02e9-4113-87b4-3278e83e4ccc}, !- Handle
  Node 283,                               !- Name
  {3f51459e-72ad-402b-b90f-08bd84d71d7a}, !- Inlet Port
  {78ac03b5-7122-4647-aa27-9ca20eacf803}; !- Outlet Port

OS:Node,
  {d38c7399-d785-4cc4-9122-d876b6a8a8f8}, !- Handle
  Node 284,                               !- Name
  {f7295ba7-f642-4231-956e-18a45ed298fb}, !- Inlet Port
  {260dff0a-ef6b-48ec-a6dc-c77ba9bd0690}; !- Outlet Port

OS:Connection,
  {78ac03b5-7122-4647-aa27-9ca20eacf803}, !- Handle
  {f22e3549-bb10-49b5-8c4f-83ec088122d5}, !- Name
  {d9199bff-02e9-4113-87b4-3278e83e4ccc}, !- Source Object
  3,                                      !- Outlet Port
  {bf551963-9409-4262-969a-09c6ebe4a173}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7295ba7-f642-4231-956e-18a45ed298fb}, !- Handle
  {05038dcf-92ff-4204-bd65-b50bca5a53a1}, !- Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Source Object
  12,                                     !- Outlet Port
  {d38c7399-d785-4cc4-9122-d876b6a8a8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260dff0a-ef6b-48ec-a6dc-c77ba9bd0690}, !- Handle
  {78e0385c-74dc-4e3f-8bc4-e8253bba6cdd}, !- Name
  {d38c7399-d785-4cc4-9122-d876b6a8a8f8}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {44740a47-8003-480f-815d-9158560fd664}, !- Handle
  Node 285,                               !- Name
  {e294ba8f-842f-4ba6-b1fc-863588e2a73b}, !- Inlet Port
  {878fe7d4-f566-4a4d-98fd-e5eee7c9d3c4}; !- Outlet Port

OS:Connection,
  {e294ba8f-842f-4ba6-b1fc-863588e2a73b}, !- Handle
  {1d08a9b6-3d81-4bd0-b1d1-e09a1f62d9cd}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  22,                                     !- Outlet Port
  {44740a47-8003-480f-815d-9158560fd664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878fe7d4-f566-4a4d-98fd-e5eee7c9d3c4}, !- Handle
  {91135517-2f7f-4d6d-bbfb-35e60ac033ba}, !- Name
  {44740a47-8003-480f-815d-9158560fd664}, !- Source Object
  3,                                      !- Outlet Port
  {31720c44-8307-4a6c-9871-b2f0315d8503}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f51459e-72ad-402b-b90f-08bd84d71d7a}, !- Handle
  {8f3ca7a5-cdd2-4a80-8a3b-92046c852c3a}, !- Name
  {31720c44-8307-4a6c-9871-b2f0315d8503}, !- Source Object
  3,                                      !- Outlet Port
  {d9199bff-02e9-4113-87b4-3278e83e4ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d311f137-c8ef-4889-a6c0-ce3834cbe8e8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 52, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {96d969fa-148f-47da-b7fa-f282d576be45}, !- Air Outlet Node Name
  {8b1de884-f4fa-4d40-ad72-2055c4ce7e4c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {421e1e44-3fca-496d-ad0d-c58631a5738e}, !- Handle
  Node 286,                               !- Name
  {96d969fa-148f-47da-b7fa-f282d576be45}, !- Inlet Port
  {737f8940-c42a-484c-9394-a61098afcab9}; !- Outlet Port

OS:Node,
  {1293b761-2dae-403b-8e3e-b9885ca72174}, !- Handle
  Node 287,                               !- Name
  {56d78e3f-d228-44c2-8f11-0bb8006f3297}, !- Inlet Port
  {55eb3d6f-535d-460c-8c39-d2a51649e716}; !- Outlet Port

OS:Connection,
  {737f8940-c42a-484c-9394-a61098afcab9}, !- Handle
  {61b0e94c-5753-41f3-a5a3-0bb5df00ddbb}, !- Name
  {421e1e44-3fca-496d-ad0d-c58631a5738e}, !- Source Object
  3,                                      !- Outlet Port
  {4a43fb13-8dcc-481a-9608-1451dc59a45c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d78e3f-d228-44c2-8f11-0bb8006f3297}, !- Handle
  {3b4ade9a-4015-4cd9-83e1-1300bff66d16}, !- Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Source Object
  12,                                     !- Outlet Port
  {1293b761-2dae-403b-8e3e-b9885ca72174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55eb3d6f-535d-460c-8c39-d2a51649e716}, !- Handle
  {d5c25801-2d9e-434f-abde-be3be88f0747}, !- Name
  {1293b761-2dae-403b-8e3e-b9885ca72174}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {cc8389f1-0790-464b-b32d-56a121c56b1d}, !- Handle
  Node 288,                               !- Name
  {2c59de88-3fb7-4c6c-9cc3-bb78a3373150}, !- Inlet Port
  {8b1de884-f4fa-4d40-ad72-2055c4ce7e4c}; !- Outlet Port

OS:Connection,
  {2c59de88-3fb7-4c6c-9cc3-bb78a3373150}, !- Handle
  {3a618b8f-0785-4ba8-99a3-d0a0e21dfbf4}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  23,                                     !- Outlet Port
  {cc8389f1-0790-464b-b32d-56a121c56b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1de884-f4fa-4d40-ad72-2055c4ce7e4c}, !- Handle
  {f395ba2f-b94d-4f63-90cf-43e7b71226fb}, !- Name
  {cc8389f1-0790-464b-b32d-56a121c56b1d}, !- Source Object
  3,                                      !- Outlet Port
  {d311f137-c8ef-4889-a6c0-ce3834cbe8e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {96d969fa-148f-47da-b7fa-f282d576be45}, !- Handle
  {23f7e691-0b4f-437a-a0b5-e1d59af9a82a}, !- Name
  {d311f137-c8ef-4889-a6c0-ce3834cbe8e8}, !- Source Object
  3,                                      !- Outlet Port
  {421e1e44-3fca-496d-ad0d-c58631a5738e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {31c90d56-3370-4785-b5dd-e00f3e2c0022}, !- Handle
  Air Terminal Single Duct VAV No Reheat 53, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {11bee4c5-a0b1-4a90-b183-fa30dbc57e77}, !- Air Outlet Node Name
  {09e219eb-91bd-4655-af5f-edc34c81ad2e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c115e07b-b243-4dfa-91cc-8b379b06b3f3}, !- Handle
  Node 307,                               !- Name
  {11bee4c5-a0b1-4a90-b183-fa30dbc57e77}, !- Inlet Port
  {28d03e8c-ecdf-4aa7-89e2-a4547592ac37}; !- Outlet Port

OS:Node,
  {34d2ea64-27b8-4a61-8ff5-1116425430d7}, !- Handle
  Node 308,                               !- Name
  {cddd1b7e-63c4-4f88-be64-335998540a73}, !- Inlet Port
  {6f9edcc5-7bde-49aa-8e70-f1afa21dffb3}; !- Outlet Port

OS:Connection,
  {28d03e8c-ecdf-4aa7-89e2-a4547592ac37}, !- Handle
  {9941684d-5144-4b93-8796-b6b05778db16}, !- Name
  {c115e07b-b243-4dfa-91cc-8b379b06b3f3}, !- Source Object
  3,                                      !- Outlet Port
  {32ded8bd-7127-4b95-825e-8bc5d62a182b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cddd1b7e-63c4-4f88-be64-335998540a73}, !- Handle
  {fc0d150d-af54-47ae-9e43-d76fbbee3962}, !- Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Source Object
  12,                                     !- Outlet Port
  {34d2ea64-27b8-4a61-8ff5-1116425430d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9edcc5-7bde-49aa-8e70-f1afa21dffb3}, !- Handle
  {ed011da1-8cb2-485d-b6f1-320ba49e348f}, !- Name
  {34d2ea64-27b8-4a61-8ff5-1116425430d7}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {d24f9b00-cf16-464e-a58a-bbfbd0d8d972}, !- Handle
  Node 309,                               !- Name
  {7524e05a-a803-4a07-ae5f-b6fb4a4dd420}, !- Inlet Port
  {09e219eb-91bd-4655-af5f-edc34c81ad2e}; !- Outlet Port

OS:Connection,
  {7524e05a-a803-4a07-ae5f-b6fb4a4dd420}, !- Handle
  {d58187cf-1b75-43ab-975c-1ab029fcc6a4}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  24,                                     !- Outlet Port
  {d24f9b00-cf16-464e-a58a-bbfbd0d8d972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e219eb-91bd-4655-af5f-edc34c81ad2e}, !- Handle
  {ee5e8721-78e2-466a-9708-eea2d08c0189}, !- Name
  {d24f9b00-cf16-464e-a58a-bbfbd0d8d972}, !- Source Object
  3,                                      !- Outlet Port
  {31c90d56-3370-4785-b5dd-e00f3e2c0022}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11bee4c5-a0b1-4a90-b183-fa30dbc57e77}, !- Handle
  {6f299f93-8b0a-4a21-95e6-e995d1d04155}, !- Name
  {31c90d56-3370-4785-b5dd-e00f3e2c0022}, !- Source Object
  3,                                      !- Outlet Port
  {c115e07b-b243-4dfa-91cc-8b379b06b3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e61a9edd-071a-4688-9255-c1ed77cb961a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 54, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {7b3c9869-54ef-48ac-b223-7b49c98e9565}, !- Air Outlet Node Name
  {0b4da980-4331-4fb3-b0c3-49097707f837}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6cb2490-644e-40da-9c97-03947a2ac52d}, !- Handle
  Node 310,                               !- Name
  {7b3c9869-54ef-48ac-b223-7b49c98e9565}, !- Inlet Port
  {5026451e-082a-4b92-9800-b199d8b40aa7}; !- Outlet Port

OS:Node,
  {9c2e0c68-86dc-4643-aa8f-defeb74056fd}, !- Handle
  Node 311,                               !- Name
  {90f414ba-290f-4a06-b8a9-af5b2ce3e434}, !- Inlet Port
  {153a9892-7f76-4e70-917a-8285e57db4ca}; !- Outlet Port

OS:Connection,
  {5026451e-082a-4b92-9800-b199d8b40aa7}, !- Handle
  {16999862-35ce-4573-8f63-91ca0eeb27a5}, !- Name
  {c6cb2490-644e-40da-9c97-03947a2ac52d}, !- Source Object
  3,                                      !- Outlet Port
  {053a7b44-37bd-4a68-a822-0c240f617a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90f414ba-290f-4a06-b8a9-af5b2ce3e434}, !- Handle
  {cfd4b37d-2611-40d6-8acd-ae69ec15aa2c}, !- Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Source Object
  12,                                     !- Outlet Port
  {9c2e0c68-86dc-4643-aa8f-defeb74056fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153a9892-7f76-4e70-917a-8285e57db4ca}, !- Handle
  {1690d4f9-cbae-45c2-960f-41f779e5b5a1}, !- Name
  {9c2e0c68-86dc-4643-aa8f-defeb74056fd}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {a415bf57-d95b-4afd-bced-30d35332917b}, !- Handle
  Node 312,                               !- Name
  {c0cee205-6c8c-4e5e-bad2-73b44e7e91fd}, !- Inlet Port
  {0b4da980-4331-4fb3-b0c3-49097707f837}; !- Outlet Port

OS:Connection,
  {c0cee205-6c8c-4e5e-bad2-73b44e7e91fd}, !- Handle
  {8c509664-46d2-4b38-be8e-5dac451523d3}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  25,                                     !- Outlet Port
  {a415bf57-d95b-4afd-bced-30d35332917b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4da980-4331-4fb3-b0c3-49097707f837}, !- Handle
  {d6ab0572-c900-4259-8093-47d6535751da}, !- Name
  {a415bf57-d95b-4afd-bced-30d35332917b}, !- Source Object
  3,                                      !- Outlet Port
  {e61a9edd-071a-4688-9255-c1ed77cb961a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7b3c9869-54ef-48ac-b223-7b49c98e9565}, !- Handle
  {764aba88-ae0d-40bd-a374-755c9ce4f58f}, !- Name
  {e61a9edd-071a-4688-9255-c1ed77cb961a}, !- Source Object
  3,                                      !- Outlet Port
  {c6cb2490-644e-40da-9c97-03947a2ac52d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {37a11163-0e7f-4d81-a267-42d7fb92f993}, !- Handle
  Air Terminal Single Duct VAV No Reheat 55, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {ffde78c9-f4d0-4bdc-8c76-c5bb35c85377}, !- Air Outlet Node Name
  {28519315-c69c-4bfc-9257-66a14fec8ba0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {173718d1-82bc-4f3c-b7b4-cd6799fee26a}, !- Handle
  Node 313,                               !- Name
  {ffde78c9-f4d0-4bdc-8c76-c5bb35c85377}, !- Inlet Port
  {2195e91c-ee60-4eab-93ef-3facb1c1cd58}; !- Outlet Port

OS:Node,
  {bbd01aa5-25f4-44ea-b262-073076f92303}, !- Handle
  Node 314,                               !- Name
  {683573ad-a0e2-465d-89fb-83b19d509fc7}, !- Inlet Port
  {e0be5780-e43a-4dd3-ab21-c893e4ecb07d}; !- Outlet Port

OS:Connection,
  {2195e91c-ee60-4eab-93ef-3facb1c1cd58}, !- Handle
  {d5a3e928-6432-4ba7-8c6a-24e6862226cd}, !- Name
  {173718d1-82bc-4f3c-b7b4-cd6799fee26a}, !- Source Object
  3,                                      !- Outlet Port
  {2c019470-69ee-4385-a333-f6272c149743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {683573ad-a0e2-465d-89fb-83b19d509fc7}, !- Handle
  {04242e27-2900-4338-9c13-ee983958e399}, !- Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Source Object
  12,                                     !- Outlet Port
  {bbd01aa5-25f4-44ea-b262-073076f92303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0be5780-e43a-4dd3-ab21-c893e4ecb07d}, !- Handle
  {5b9b61ef-86d0-48b4-8f4f-7a3b8f364217}, !- Name
  {bbd01aa5-25f4-44ea-b262-073076f92303}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {bbdd9d43-c747-4e5b-bec7-4079296358ea}, !- Handle
  Node 315,                               !- Name
  {64f97081-9617-41c2-9e10-037a5db159a7}, !- Inlet Port
  {28519315-c69c-4bfc-9257-66a14fec8ba0}; !- Outlet Port

OS:Connection,
  {64f97081-9617-41c2-9e10-037a5db159a7}, !- Handle
  {e92de891-5ce9-454c-8ee9-7004fce6b324}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  26,                                     !- Outlet Port
  {bbdd9d43-c747-4e5b-bec7-4079296358ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28519315-c69c-4bfc-9257-66a14fec8ba0}, !- Handle
  {e175dd4b-1026-40bf-a8e5-57636dac6e4e}, !- Name
  {bbdd9d43-c747-4e5b-bec7-4079296358ea}, !- Source Object
  3,                                      !- Outlet Port
  {37a11163-0e7f-4d81-a267-42d7fb92f993}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffde78c9-f4d0-4bdc-8c76-c5bb35c85377}, !- Handle
  {25661851-5366-47d4-b4f2-188c95dda4b7}, !- Name
  {37a11163-0e7f-4d81-a267-42d7fb92f993}, !- Source Object
  3,                                      !- Outlet Port
  {173718d1-82bc-4f3c-b7b4-cd6799fee26a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0915c6f4-9d42-4d62-83fc-d5b5ce846975}, !- Handle
  Air Terminal Single Duct VAV No Reheat 56, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {4b5adb98-514c-4b9e-9a18-67ad4c2d92a5}, !- Air Outlet Node Name
  {56a86140-02b8-4cd6-a070-1f323b9296f3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7299cd16-4257-4356-99cb-cdf1b9520b91}, !- Handle
  Node 316,                               !- Name
  {4b5adb98-514c-4b9e-9a18-67ad4c2d92a5}, !- Inlet Port
  {56ef2210-75be-470e-86cb-9ffe3b93ea6a}; !- Outlet Port

OS:Node,
  {026511d3-50d8-4d77-a28d-08f5952342c9}, !- Handle
  Node 317,                               !- Name
  {f133465a-36b1-4352-927e-aef1d19bc043}, !- Inlet Port
  {a6e4857a-9f55-4986-a686-83b6fd4cd9cd}; !- Outlet Port

OS:Connection,
  {56ef2210-75be-470e-86cb-9ffe3b93ea6a}, !- Handle
  {45cb14df-6eb6-493a-89f1-afdfd5be05a5}, !- Name
  {7299cd16-4257-4356-99cb-cdf1b9520b91}, !- Source Object
  3,                                      !- Outlet Port
  {ea2cb5ab-2752-4145-b39e-9a5cbce998db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f133465a-36b1-4352-927e-aef1d19bc043}, !- Handle
  {c6a7b033-229e-4e4d-b4df-e39fbfeee47b}, !- Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Source Object
  12,                                     !- Outlet Port
  {026511d3-50d8-4d77-a28d-08f5952342c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e4857a-9f55-4986-a686-83b6fd4cd9cd}, !- Handle
  {28fe493a-3dd3-4256-9b9c-43c88e90a70d}, !- Name
  {026511d3-50d8-4d77-a28d-08f5952342c9}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d1a7e0fc-81b6-4b3d-9bec-234870f734d0}, !- Handle
  Node 318,                               !- Name
  {e1da87bf-85ca-42c2-8818-b065aa7befaf}, !- Inlet Port
  {56a86140-02b8-4cd6-a070-1f323b9296f3}; !- Outlet Port

OS:Connection,
  {e1da87bf-85ca-42c2-8818-b065aa7befaf}, !- Handle
  {add21c4b-167d-46f7-9269-23d9609e3ff7}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  27,                                     !- Outlet Port
  {d1a7e0fc-81b6-4b3d-9bec-234870f734d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a86140-02b8-4cd6-a070-1f323b9296f3}, !- Handle
  {0b5a0b54-8c50-4ed2-b77a-49565fa22bf0}, !- Name
  {d1a7e0fc-81b6-4b3d-9bec-234870f734d0}, !- Source Object
  3,                                      !- Outlet Port
  {0915c6f4-9d42-4d62-83fc-d5b5ce846975}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b5adb98-514c-4b9e-9a18-67ad4c2d92a5}, !- Handle
  {b9ed3aef-5517-410c-ba8a-ce50cf5e741a}, !- Name
  {0915c6f4-9d42-4d62-83fc-d5b5ce846975}, !- Source Object
  3,                                      !- Outlet Port
  {7299cd16-4257-4356-99cb-cdf1b9520b91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7d70db74-d2b0-4f6d-a02c-203a11855c57}, !- Handle
  Air Terminal Single Duct VAV No Reheat 57, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {8dfc4d79-ab12-485f-a692-824a3f220668}, !- Air Outlet Node Name
  {0bab39e9-8944-464a-8518-47dc53ad5022}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d613210a-6093-44b8-ab32-1a6d22eec884}, !- Handle
  Node 319,                               !- Name
  {8dfc4d79-ab12-485f-a692-824a3f220668}, !- Inlet Port
  {909a3a71-b60a-4928-ad60-fd634792f014}; !- Outlet Port

OS:Node,
  {c9d32190-3931-414f-88ab-49c16f443c10}, !- Handle
  Node 320,                               !- Name
  {87af0209-15bd-4a0a-95bf-985363926ec3}, !- Inlet Port
  {d5634124-58bf-48c0-83dc-0fc1317b4c91}; !- Outlet Port

OS:Connection,
  {909a3a71-b60a-4928-ad60-fd634792f014}, !- Handle
  {d311d856-8103-4312-a137-815b2163c560}, !- Name
  {d613210a-6093-44b8-ab32-1a6d22eec884}, !- Source Object
  3,                                      !- Outlet Port
  {f3f487c0-e55c-4a53-a1b0-1f225ffd931a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87af0209-15bd-4a0a-95bf-985363926ec3}, !- Handle
  {2a9c8f9c-d84a-47b4-95e1-8fb7868f0a09}, !- Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Source Object
  12,                                     !- Outlet Port
  {c9d32190-3931-414f-88ab-49c16f443c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5634124-58bf-48c0-83dc-0fc1317b4c91}, !- Handle
  {7c42af1c-a61b-460e-8db3-67a8869faaab}, !- Name
  {c9d32190-3931-414f-88ab-49c16f443c10}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {3f507f9a-c5d4-4162-8797-23f2a4cf02b5}, !- Handle
  Node 321,                               !- Name
  {9ab5cf4e-c13f-4a41-ae5e-e0b6872c0456}, !- Inlet Port
  {0bab39e9-8944-464a-8518-47dc53ad5022}; !- Outlet Port

OS:Connection,
  {9ab5cf4e-c13f-4a41-ae5e-e0b6872c0456}, !- Handle
  {eb3373a0-9d16-477b-8a23-4a1f4f431b69}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  28,                                     !- Outlet Port
  {3f507f9a-c5d4-4162-8797-23f2a4cf02b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bab39e9-8944-464a-8518-47dc53ad5022}, !- Handle
  {5658dae7-55a2-4e40-b508-16dc3d36c59a}, !- Name
  {3f507f9a-c5d4-4162-8797-23f2a4cf02b5}, !- Source Object
  3,                                      !- Outlet Port
  {7d70db74-d2b0-4f6d-a02c-203a11855c57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8dfc4d79-ab12-485f-a692-824a3f220668}, !- Handle
  {1fced7cd-1615-4061-a5e9-e55a66bfa9c4}, !- Name
  {7d70db74-d2b0-4f6d-a02c-203a11855c57}, !- Source Object
  3,                                      !- Outlet Port
  {d613210a-6093-44b8-ab32-1a6d22eec884}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {5a9bd754-2d4d-48dd-ab33-f92b31399846}, !- Handle
  Air Terminal Single Duct VAV No Reheat 58, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {bcf9476d-1deb-44cb-ab65-b679a77262aa}, !- Air Outlet Node Name
  {8d01775d-f6e0-46d6-bddc-8652a27eaaed}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04b80c39-21e2-44ef-b6e9-109d4c14159f}, !- Handle
  Node 322,                               !- Name
  {bcf9476d-1deb-44cb-ab65-b679a77262aa}, !- Inlet Port
  {7bf528ca-485c-4d79-a539-32534abe65bb}; !- Outlet Port

OS:Node,
  {569618e7-36c7-41b7-a361-2cb329c4218e}, !- Handle
  Node 323,                               !- Name
  {e48ed472-f311-4fc3-baa0-e25e08fd37ea}, !- Inlet Port
  {8a6c5722-5119-4a63-97a0-aac4815c63a1}; !- Outlet Port

OS:Connection,
  {7bf528ca-485c-4d79-a539-32534abe65bb}, !- Handle
  {100074d8-cd6b-4114-b658-51fc4661d55c}, !- Name
  {04b80c39-21e2-44ef-b6e9-109d4c14159f}, !- Source Object
  3,                                      !- Outlet Port
  {c900f0ee-3e9f-4291-b460-f57cb3ea2751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e48ed472-f311-4fc3-baa0-e25e08fd37ea}, !- Handle
  {547eed3c-c5bf-4c98-815c-9ac812219b86}, !- Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Source Object
  12,                                     !- Outlet Port
  {569618e7-36c7-41b7-a361-2cb329c4218e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6c5722-5119-4a63-97a0-aac4815c63a1}, !- Handle
  {bb3314e7-b380-4cb7-af76-264ead33f3c4}, !- Name
  {569618e7-36c7-41b7-a361-2cb329c4218e}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {c0a089fe-8c64-4b38-9e55-4dbcf775962a}, !- Handle
  Node 324,                               !- Name
  {1229c113-effd-4bc5-9ade-b505a525e899}, !- Inlet Port
  {8d01775d-f6e0-46d6-bddc-8652a27eaaed}; !- Outlet Port

OS:Connection,
  {1229c113-effd-4bc5-9ade-b505a525e899}, !- Handle
  {b5f0af34-4a48-4096-871d-efc42f3aa4cb}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  29,                                     !- Outlet Port
  {c0a089fe-8c64-4b38-9e55-4dbcf775962a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d01775d-f6e0-46d6-bddc-8652a27eaaed}, !- Handle
  {6f97bcd2-5a99-4600-a0db-cfaca811c0f1}, !- Name
  {c0a089fe-8c64-4b38-9e55-4dbcf775962a}, !- Source Object
  3,                                      !- Outlet Port
  {5a9bd754-2d4d-48dd-ab33-f92b31399846}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bcf9476d-1deb-44cb-ab65-b679a77262aa}, !- Handle
  {5b84c82e-cdf3-472d-a822-aa4cc8bc972d}, !- Name
  {5a9bd754-2d4d-48dd-ab33-f92b31399846}, !- Source Object
  3,                                      !- Outlet Port
  {04b80c39-21e2-44ef-b6e9-109d4c14159f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {26ebc0c8-c2c2-453d-84b0-9ea69125d36a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 59, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {550b1e04-40ae-4eb5-8773-a123b2d62ff1}, !- Air Outlet Node Name
  {0d7913a6-cb18-4c7d-93b7-a21b84e65b48}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b08b9635-3958-4346-bb11-1a919ddc0cb5}, !- Handle
  Node 325,                               !- Name
  {550b1e04-40ae-4eb5-8773-a123b2d62ff1}, !- Inlet Port
  {c2dd05aa-8224-49e1-94a5-fa73d4017aa9}; !- Outlet Port

OS:Node,
  {e600f69a-91a8-4521-972a-6f7229b4c922}, !- Handle
  Node 326,                               !- Name
  {6288827e-78b5-4e7e-ad37-5a89fe84b0ba}, !- Inlet Port
  {67dcda04-99a8-4e82-b308-51218ef0e85a}; !- Outlet Port

OS:Connection,
  {c2dd05aa-8224-49e1-94a5-fa73d4017aa9}, !- Handle
  {58c91573-e50c-4f2e-9933-b4edc6f79116}, !- Name
  {b08b9635-3958-4346-bb11-1a919ddc0cb5}, !- Source Object
  3,                                      !- Outlet Port
  {1f4e0123-fadf-4a3d-a236-c76be232211a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6288827e-78b5-4e7e-ad37-5a89fe84b0ba}, !- Handle
  {263bdd19-94f2-4f6c-8572-b866cb9681ac}, !- Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Source Object
  12,                                     !- Outlet Port
  {e600f69a-91a8-4521-972a-6f7229b4c922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dcda04-99a8-4e82-b308-51218ef0e85a}, !- Handle
  {768f03c0-86a5-473d-8bda-a057df2a1023}, !- Name
  {e600f69a-91a8-4521-972a-6f7229b4c922}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {66c238bd-3742-46f3-8284-c15da27faf87}, !- Handle
  Node 327,                               !- Name
  {dd2d78ed-e32d-4824-ad00-60973d7945f7}, !- Inlet Port
  {0d7913a6-cb18-4c7d-93b7-a21b84e65b48}; !- Outlet Port

OS:Connection,
  {dd2d78ed-e32d-4824-ad00-60973d7945f7}, !- Handle
  {a4c0cc9f-fdc1-4dd2-94fc-9ae501d043fc}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  30,                                     !- Outlet Port
  {66c238bd-3742-46f3-8284-c15da27faf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7913a6-cb18-4c7d-93b7-a21b84e65b48}, !- Handle
  {a3364f39-87e0-4bb1-a03b-f2ae45e556ea}, !- Name
  {66c238bd-3742-46f3-8284-c15da27faf87}, !- Source Object
  3,                                      !- Outlet Port
  {26ebc0c8-c2c2-453d-84b0-9ea69125d36a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {550b1e04-40ae-4eb5-8773-a123b2d62ff1}, !- Handle
  {0120ce49-ff55-467a-83a9-7f543dc5bd1b}, !- Name
  {26ebc0c8-c2c2-453d-84b0-9ea69125d36a}, !- Source Object
  3,                                      !- Outlet Port
  {b08b9635-3958-4346-bb11-1a919ddc0cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {55f08be4-4beb-4332-bc59-e909d07be38c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 60, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e85ee687-af51-41c2-8071-dd226ec7e0e6}, !- Air Outlet Node Name
  {a437088c-adcc-4270-98a5-c7fea8036376}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9820a5f-e6f9-4eb9-8941-cc45bc13a1fd}, !- Handle
  Node 328,                               !- Name
  {e85ee687-af51-41c2-8071-dd226ec7e0e6}, !- Inlet Port
  {8954a743-2d8c-4cc1-8bad-10a09fd10763}; !- Outlet Port

OS:Node,
  {9de9e069-981e-4d8f-b7fc-754d10837992}, !- Handle
  Node 329,                               !- Name
  {c8348fa3-4441-4c90-8690-061c796ae92b}, !- Inlet Port
  {c95c17fe-44e8-40f6-bae1-8e1004b950b9}; !- Outlet Port

OS:Connection,
  {8954a743-2d8c-4cc1-8bad-10a09fd10763}, !- Handle
  {79976676-9b1d-4f12-8b4d-72a0ad75f621}, !- Name
  {f9820a5f-e6f9-4eb9-8941-cc45bc13a1fd}, !- Source Object
  3,                                      !- Outlet Port
  {216a68eb-dc79-4435-b1eb-71e899fde3a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8348fa3-4441-4c90-8690-061c796ae92b}, !- Handle
  {0b1fa182-21ed-4c97-9eeb-440ea640a40b}, !- Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Source Object
  12,                                     !- Outlet Port
  {9de9e069-981e-4d8f-b7fc-754d10837992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95c17fe-44e8-40f6-bae1-8e1004b950b9}, !- Handle
  {6d575927-d464-4183-ae5a-8726f4932b09}, !- Name
  {9de9e069-981e-4d8f-b7fc-754d10837992}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {7f7d7d5e-eada-4aa9-a36c-49e9df55c7c7}, !- Handle
  Node 330,                               !- Name
  {b9fe672e-3848-4ae3-b3a7-b8c1a7aedc0c}, !- Inlet Port
  {a437088c-adcc-4270-98a5-c7fea8036376}; !- Outlet Port

OS:Connection,
  {b9fe672e-3848-4ae3-b3a7-b8c1a7aedc0c}, !- Handle
  {b04624e7-faa3-40b0-83b2-50beb001e054}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  31,                                     !- Outlet Port
  {7f7d7d5e-eada-4aa9-a36c-49e9df55c7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a437088c-adcc-4270-98a5-c7fea8036376}, !- Handle
  {44ffa162-0e8d-4a0e-b34a-10fa12d63c81}, !- Name
  {7f7d7d5e-eada-4aa9-a36c-49e9df55c7c7}, !- Source Object
  3,                                      !- Outlet Port
  {55f08be4-4beb-4332-bc59-e909d07be38c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e85ee687-af51-41c2-8071-dd226ec7e0e6}, !- Handle
  {2d5bbbaa-7e77-491f-a4c7-6c53a941d26c}, !- Name
  {55f08be4-4beb-4332-bc59-e909d07be38c}, !- Source Object
  3,                                      !- Outlet Port
  {f9820a5f-e6f9-4eb9-8941-cc45bc13a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e8298e4e-d149-43d3-80bf-20c16f782d38}, !- Handle
  Air Terminal Single Duct VAV No Reheat 61, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {52c6ff20-f69c-4232-a027-4de9db82b971}, !- Air Outlet Node Name
  {e7dcf501-5e95-4b10-a2ff-623cfbae90db}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1d23a47-b5dc-423d-a754-63bb5ad1520d}, !- Handle
  Node 331,                               !- Name
  {52c6ff20-f69c-4232-a027-4de9db82b971}, !- Inlet Port
  {b032b835-4076-43ec-b401-0fa7aea8d236}; !- Outlet Port

OS:Node,
  {1069c6f2-7f10-4f45-a84f-f5c8fdfb40f4}, !- Handle
  Node 332,                               !- Name
  {5c5a0c5c-a524-4dd8-a39c-560c99139fc1}, !- Inlet Port
  {ee705c81-7db8-4e38-b419-d76c39f3401d}; !- Outlet Port

OS:Connection,
  {b032b835-4076-43ec-b401-0fa7aea8d236}, !- Handle
  {d58e90c2-2b9f-4dfb-938b-3cbc9f7fcaab}, !- Name
  {d1d23a47-b5dc-423d-a754-63bb5ad1520d}, !- Source Object
  3,                                      !- Outlet Port
  {d9175a4c-665b-41ea-b98b-b60858f9f905}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c5a0c5c-a524-4dd8-a39c-560c99139fc1}, !- Handle
  {61cdf499-4c9d-471f-b23f-4d3c4a22a7a4}, !- Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Source Object
  12,                                     !- Outlet Port
  {1069c6f2-7f10-4f45-a84f-f5c8fdfb40f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee705c81-7db8-4e38-b419-d76c39f3401d}, !- Handle
  {5f6be8e5-8ab6-48b7-87d7-fea73d0201d8}, !- Name
  {1069c6f2-7f10-4f45-a84f-f5c8fdfb40f4}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {b08a5ec6-d9a2-4e43-a8af-31367ebb718f}, !- Handle
  Node 333,                               !- Name
  {5cdd1bf2-63ee-4705-9ec1-615830803d08}, !- Inlet Port
  {e7dcf501-5e95-4b10-a2ff-623cfbae90db}; !- Outlet Port

OS:Connection,
  {5cdd1bf2-63ee-4705-9ec1-615830803d08}, !- Handle
  {f0c0965a-0725-4946-b1da-9ad3e419227c}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  32,                                     !- Outlet Port
  {b08a5ec6-d9a2-4e43-a8af-31367ebb718f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dcf501-5e95-4b10-a2ff-623cfbae90db}, !- Handle
  {255a430b-1795-469c-8395-598c78be0d1a}, !- Name
  {b08a5ec6-d9a2-4e43-a8af-31367ebb718f}, !- Source Object
  3,                                      !- Outlet Port
  {e8298e4e-d149-43d3-80bf-20c16f782d38}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {52c6ff20-f69c-4232-a027-4de9db82b971}, !- Handle
  {cd15dcfc-821a-4e20-b9ff-b4c3055f05bb}, !- Name
  {e8298e4e-d149-43d3-80bf-20c16f782d38}, !- Source Object
  3,                                      !- Outlet Port
  {d1d23a47-b5dc-423d-a754-63bb5ad1520d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c1380c0f-98c9-4a8c-ac51-3bd68f0cbb47}, !- Handle
  Air Terminal Single Duct VAV No Reheat 62, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {89fc300e-1eb9-4e60-b87b-db78e1ed80be}, !- Air Outlet Node Name
  {51ea222f-6f40-4c0f-ab50-dbd7ccd7b159}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e454f2a3-07aa-4223-8bba-9a62940a40c0}, !- Handle
  Node 334,                               !- Name
  {89fc300e-1eb9-4e60-b87b-db78e1ed80be}, !- Inlet Port
  {093f2fdd-bf6a-4b5a-a721-bf7b76652aa2}; !- Outlet Port

OS:Node,
  {c0456f5d-7f48-4b64-8b05-4f45d99e9a7c}, !- Handle
  Node 335,                               !- Name
  {0653fff7-7b4c-4d4b-9ae7-ffcaa139517b}, !- Inlet Port
  {5d47044a-eb98-40a8-a4de-6d811010019d}; !- Outlet Port

OS:Connection,
  {093f2fdd-bf6a-4b5a-a721-bf7b76652aa2}, !- Handle
  {94949496-4cb6-46d5-8af5-a0788a3a0792}, !- Name
  {e454f2a3-07aa-4223-8bba-9a62940a40c0}, !- Source Object
  3,                                      !- Outlet Port
  {0a831c0b-01d6-4f80-a9fa-8f6befb8f252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0653fff7-7b4c-4d4b-9ae7-ffcaa139517b}, !- Handle
  {43f1e118-7357-4158-b71d-faffe5384ba0}, !- Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Source Object
  12,                                     !- Outlet Port
  {c0456f5d-7f48-4b64-8b05-4f45d99e9a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d47044a-eb98-40a8-a4de-6d811010019d}, !- Handle
  {f95bb0c9-6197-445a-b90b-1281386e84ee}, !- Name
  {c0456f5d-7f48-4b64-8b05-4f45d99e9a7c}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {05932817-89ef-4a59-899f-1ae65e824f49}, !- Handle
  Node 336,                               !- Name
  {d303aeb5-6cb2-496f-a2b8-5a37f982d508}, !- Inlet Port
  {51ea222f-6f40-4c0f-ab50-dbd7ccd7b159}; !- Outlet Port

OS:Connection,
  {d303aeb5-6cb2-496f-a2b8-5a37f982d508}, !- Handle
  {68a73a2b-97bf-4e07-a928-a784b7592190}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  33,                                     !- Outlet Port
  {05932817-89ef-4a59-899f-1ae65e824f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ea222f-6f40-4c0f-ab50-dbd7ccd7b159}, !- Handle
  {4a3485ac-f1b2-44d5-82ff-542b10194971}, !- Name
  {05932817-89ef-4a59-899f-1ae65e824f49}, !- Source Object
  3,                                      !- Outlet Port
  {c1380c0f-98c9-4a8c-ac51-3bd68f0cbb47}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89fc300e-1eb9-4e60-b87b-db78e1ed80be}, !- Handle
  {ae69f0ee-d429-4416-95d6-143e5fcab219}, !- Name
  {c1380c0f-98c9-4a8c-ac51-3bd68f0cbb47}, !- Source Object
  3,                                      !- Outlet Port
  {e454f2a3-07aa-4223-8bba-9a62940a40c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ca782ab0-5113-4cc6-91a8-176d2167ea13}, !- Handle
  Air Terminal Single Duct VAV No Reheat 63, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a1ce7a07-57a8-48e4-a50d-41102f055fe0}, !- Air Outlet Node Name
  {968611fb-3411-4fe5-a4dc-61afe115168b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f80e1db-0483-4652-84cf-e41580ab7cfb}, !- Handle
  Node 337,                               !- Name
  {a1ce7a07-57a8-48e4-a50d-41102f055fe0}, !- Inlet Port
  {e2d62160-2c27-4407-99f6-f404bc7b78a7}; !- Outlet Port

OS:Node,
  {c69e8a67-df85-49a9-b8da-ae2a56083577}, !- Handle
  Node 338,                               !- Name
  {85a7fd9b-c481-462e-a4e4-8cfeffe8df5a}, !- Inlet Port
  {53dbe57c-a047-4956-b6e0-211cfd8fb08b}; !- Outlet Port

OS:Connection,
  {e2d62160-2c27-4407-99f6-f404bc7b78a7}, !- Handle
  {6ec688af-4184-4239-89c9-dfd84beeb256}, !- Name
  {4f80e1db-0483-4652-84cf-e41580ab7cfb}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c6248-3c83-41b1-acda-a318df6d0104}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a7fd9b-c481-462e-a4e4-8cfeffe8df5a}, !- Handle
  {5c375d7f-a1df-45ac-863c-e882dbfbf27c}, !- Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Source Object
  12,                                     !- Outlet Port
  {c69e8a67-df85-49a9-b8da-ae2a56083577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53dbe57c-a047-4956-b6e0-211cfd8fb08b}, !- Handle
  {17042bb7-9583-4ce9-a746-36eeca468c50}, !- Name
  {c69e8a67-df85-49a9-b8da-ae2a56083577}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {06f76a9a-68a6-4977-b454-f5184d29698a}, !- Handle
  Node 339,                               !- Name
  {d61b3960-b22c-44a9-aa06-70b48c65f74f}, !- Inlet Port
  {968611fb-3411-4fe5-a4dc-61afe115168b}; !- Outlet Port

OS:Connection,
  {d61b3960-b22c-44a9-aa06-70b48c65f74f}, !- Handle
  {6ec4dbeb-a052-435d-8de3-8346f069b7af}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  34,                                     !- Outlet Port
  {06f76a9a-68a6-4977-b454-f5184d29698a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968611fb-3411-4fe5-a4dc-61afe115168b}, !- Handle
  {9dcd14ac-ba0b-4def-931b-e8725eacdeb3}, !- Name
  {06f76a9a-68a6-4977-b454-f5184d29698a}, !- Source Object
  3,                                      !- Outlet Port
  {ca782ab0-5113-4cc6-91a8-176d2167ea13}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a1ce7a07-57a8-48e4-a50d-41102f055fe0}, !- Handle
  {1aa3f002-e803-44ef-abf8-74ae5d20c3d8}, !- Name
  {ca782ab0-5113-4cc6-91a8-176d2167ea13}, !- Source Object
  3,                                      !- Outlet Port
  {4f80e1db-0483-4652-84cf-e41580ab7cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {affd6c12-fa11-4eb0-b920-5913a4552a97}, !- Handle
  Air Terminal Single Duct VAV No Reheat 64, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e04c4f39-8b1f-4ca5-b49a-8ee1de6fb647}, !- Air Outlet Node Name
  {61184ec0-f7b6-460e-b24b-cfdb4da49b42}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8cd3227-f012-452f-8b86-e903684d20a3}, !- Handle
  Node 340,                               !- Name
  {e04c4f39-8b1f-4ca5-b49a-8ee1de6fb647}, !- Inlet Port
  {29db7786-0075-40f9-b43d-be567277feb6}; !- Outlet Port

OS:Node,
  {fdc5300b-4bb4-4824-a964-dca572a0d9ef}, !- Handle
  Node 341,                               !- Name
  {6260f5b1-6572-4cdd-83ef-87dbccf196be}, !- Inlet Port
  {f0acab29-6193-4f0f-878d-01e7a321b9a3}; !- Outlet Port

OS:Connection,
  {29db7786-0075-40f9-b43d-be567277feb6}, !- Handle
  {e5257575-03d0-4dd4-ba17-6751f4d073c7}, !- Name
  {e8cd3227-f012-452f-8b86-e903684d20a3}, !- Source Object
  3,                                      !- Outlet Port
  {3073bcde-0b23-401d-93e4-3c2d9be3d714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6260f5b1-6572-4cdd-83ef-87dbccf196be}, !- Handle
  {f217fe69-0315-4c71-8a69-fa3000fcc19b}, !- Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Source Object
  12,                                     !- Outlet Port
  {fdc5300b-4bb4-4824-a964-dca572a0d9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0acab29-6193-4f0f-878d-01e7a321b9a3}, !- Handle
  {20714a03-2380-4d0d-ab71-255a88e33566}, !- Name
  {fdc5300b-4bb4-4824-a964-dca572a0d9ef}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {2dbf55c8-d0fc-414f-8ff9-2921705ef023}, !- Handle
  Node 342,                               !- Name
  {b1887f9a-2fc9-4290-bf55-f53156fbe122}, !- Inlet Port
  {61184ec0-f7b6-460e-b24b-cfdb4da49b42}; !- Outlet Port

OS:Connection,
  {b1887f9a-2fc9-4290-bf55-f53156fbe122}, !- Handle
  {bf2dace4-b034-49c6-b3f4-70840f09aa57}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  35,                                     !- Outlet Port
  {2dbf55c8-d0fc-414f-8ff9-2921705ef023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61184ec0-f7b6-460e-b24b-cfdb4da49b42}, !- Handle
  {6a68463d-5774-4499-9c06-f106dbf291a7}, !- Name
  {2dbf55c8-d0fc-414f-8ff9-2921705ef023}, !- Source Object
  3,                                      !- Outlet Port
  {affd6c12-fa11-4eb0-b920-5913a4552a97}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e04c4f39-8b1f-4ca5-b49a-8ee1de6fb647}, !- Handle
  {e3c1fb6e-5c04-4896-afb3-462f8ac68a55}, !- Name
  {affd6c12-fa11-4eb0-b920-5913a4552a97}, !- Source Object
  3,                                      !- Outlet Port
  {e8cd3227-f012-452f-8b86-e903684d20a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a4a97829-1ff0-4684-8bb2-73f37567f33c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 65, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {edfd40ab-8d6b-4232-bcfc-36f23b8ab075}, !- Air Outlet Node Name
  {8fda4a9d-f71d-4308-8048-b1189c4ccbab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90cd81ac-24b7-4495-bfd3-262581b094b0}, !- Handle
  Node 343,                               !- Name
  {edfd40ab-8d6b-4232-bcfc-36f23b8ab075}, !- Inlet Port
  {e91f980a-b248-48e4-9a91-dafc43707c1e}; !- Outlet Port

OS:Node,
  {99abe622-4462-419d-8184-73a71ace0cfd}, !- Handle
  Node 344,                               !- Name
  {d6979423-d72b-4fce-8949-557d9ef56407}, !- Inlet Port
  {647cdaa8-bd55-45ba-8957-6319fd13d264}; !- Outlet Port

OS:Connection,
  {e91f980a-b248-48e4-9a91-dafc43707c1e}, !- Handle
  {af81bbbb-f598-4804-a6ba-cbc1e7917012}, !- Name
  {90cd81ac-24b7-4495-bfd3-262581b094b0}, !- Source Object
  3,                                      !- Outlet Port
  {c3444f2c-9286-46ba-a507-3999146a6a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6979423-d72b-4fce-8949-557d9ef56407}, !- Handle
  {e94b7640-c307-4093-a73e-db26492e772d}, !- Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Source Object
  12,                                     !- Outlet Port
  {99abe622-4462-419d-8184-73a71ace0cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647cdaa8-bd55-45ba-8957-6319fd13d264}, !- Handle
  {a8e09d2c-5453-4cce-b415-1ca3df4c541c}, !- Name
  {99abe622-4462-419d-8184-73a71ace0cfd}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {a506b627-a448-46ec-bbfe-954cca52e458}, !- Handle
  Node 345,                               !- Name
  {484a084a-4436-4ba8-b813-b87e9a011bd2}, !- Inlet Port
  {8fda4a9d-f71d-4308-8048-b1189c4ccbab}; !- Outlet Port

OS:Connection,
  {484a084a-4436-4ba8-b813-b87e9a011bd2}, !- Handle
  {f356d358-571e-4cf7-a06e-08d88c7f548a}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  36,                                     !- Outlet Port
  {a506b627-a448-46ec-bbfe-954cca52e458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fda4a9d-f71d-4308-8048-b1189c4ccbab}, !- Handle
  {01a24676-a2bf-4965-b0e8-e856d51d7a95}, !- Name
  {a506b627-a448-46ec-bbfe-954cca52e458}, !- Source Object
  3,                                      !- Outlet Port
  {a4a97829-1ff0-4684-8bb2-73f37567f33c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {edfd40ab-8d6b-4232-bcfc-36f23b8ab075}, !- Handle
  {971da7cb-a4f8-4036-9c4c-3e3552771adf}, !- Name
  {a4a97829-1ff0-4684-8bb2-73f37567f33c}, !- Source Object
  3,                                      !- Outlet Port
  {90cd81ac-24b7-4495-bfd3-262581b094b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c79981d4-5470-4e7a-a71e-648de251ffad}, !- Handle
  Air Terminal Single Duct VAV No Reheat 66, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {afb2f199-71de-4e25-9d95-81b99fa7285a}, !- Air Outlet Node Name
  {d1865c00-2cc1-40b1-8bff-d5c6521f506b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5d9e2dbd-0e7d-4b64-b521-b8ecc85a2b4b}, !- Handle
  Node 346,                               !- Name
  {afb2f199-71de-4e25-9d95-81b99fa7285a}, !- Inlet Port
  {8602b6f8-ba96-4572-b2d2-b4f0e6ac68e7}; !- Outlet Port

OS:Node,
  {eeabfdcd-a694-41e4-b279-f272e3e32656}, !- Handle
  Node 347,                               !- Name
  {f59c63b8-2f53-43f4-ae94-4a5460a3ee6d}, !- Inlet Port
  {38ff7bdf-0355-4dd5-aa9d-c58c27692234}; !- Outlet Port

OS:Connection,
  {8602b6f8-ba96-4572-b2d2-b4f0e6ac68e7}, !- Handle
  {490f9745-4688-445b-81b4-9a25c469c504}, !- Name
  {5d9e2dbd-0e7d-4b64-b521-b8ecc85a2b4b}, !- Source Object
  3,                                      !- Outlet Port
  {d060791c-2456-4fcf-8fc1-6d438381ee70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f59c63b8-2f53-43f4-ae94-4a5460a3ee6d}, !- Handle
  {3bc4af9c-c6e8-4df6-9e65-56ce47f46a6a}, !- Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Source Object
  12,                                     !- Outlet Port
  {eeabfdcd-a694-41e4-b279-f272e3e32656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ff7bdf-0355-4dd5-aa9d-c58c27692234}, !- Handle
  {c0ec9da4-55f0-4524-9e81-e1dad303e5f5}, !- Name
  {eeabfdcd-a694-41e4-b279-f272e3e32656}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {f2e1550b-f065-4e4d-9ab7-3756974f046e}, !- Handle
  Node 348,                               !- Name
  {e86a19f9-cf4c-463f-9424-77041a532945}, !- Inlet Port
  {d1865c00-2cc1-40b1-8bff-d5c6521f506b}; !- Outlet Port

OS:Connection,
  {e86a19f9-cf4c-463f-9424-77041a532945}, !- Handle
  {d01962fe-0d7f-4461-90bf-32315b751895}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  37,                                     !- Outlet Port
  {f2e1550b-f065-4e4d-9ab7-3756974f046e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1865c00-2cc1-40b1-8bff-d5c6521f506b}, !- Handle
  {ff4c056c-84ba-49cd-84c5-d5af358f7e75}, !- Name
  {f2e1550b-f065-4e4d-9ab7-3756974f046e}, !- Source Object
  3,                                      !- Outlet Port
  {c79981d4-5470-4e7a-a71e-648de251ffad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {afb2f199-71de-4e25-9d95-81b99fa7285a}, !- Handle
  {02d5354b-a18b-46e2-b43c-cb897f2ea012}, !- Name
  {c79981d4-5470-4e7a-a71e-648de251ffad}, !- Source Object
  3,                                      !- Outlet Port
  {5d9e2dbd-0e7d-4b64-b521-b8ecc85a2b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ef34f9e3-bc79-46a2-a167-57123410905b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 67, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0bd09c9f-ac10-4af4-9b3b-3670c6390f4a}, !- Air Outlet Node Name
  {1780243f-b10f-4023-b98a-e5bf5205a401}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0863e5c-6061-4287-851b-bb1da32c38ad}, !- Handle
  Node 349,                               !- Name
  {0bd09c9f-ac10-4af4-9b3b-3670c6390f4a}, !- Inlet Port
  {a929c387-927f-4c61-9f83-a15d4d1bca71}; !- Outlet Port

OS:Node,
  {bd57efb6-4f6d-4070-8e33-d6fc08e701f4}, !- Handle
  Node 350,                               !- Name
  {92f269f5-c43b-425e-b322-7ed1e7e13ddb}, !- Inlet Port
  {2cc38afb-652c-4411-9eb6-7afb62770900}; !- Outlet Port

OS:Connection,
  {a929c387-927f-4c61-9f83-a15d4d1bca71}, !- Handle
  {2af6d568-bfc1-407f-a05c-7a8e8a52b96a}, !- Name
  {b0863e5c-6061-4287-851b-bb1da32c38ad}, !- Source Object
  3,                                      !- Outlet Port
  {91352fe5-2550-43d6-b579-332bd1dbb946}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f269f5-c43b-425e-b322-7ed1e7e13ddb}, !- Handle
  {3c60d71b-7823-4a56-b3d1-c87f935acaa4}, !- Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Source Object
  12,                                     !- Outlet Port
  {bd57efb6-4f6d-4070-8e33-d6fc08e701f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc38afb-652c-4411-9eb6-7afb62770900}, !- Handle
  {02ecbe3a-9447-40ac-8f36-fd4f3358fa33}, !- Name
  {bd57efb6-4f6d-4070-8e33-d6fc08e701f4}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {0945bf09-602c-45e0-a078-8f6a22f46ea9}, !- Handle
  Node 351,                               !- Name
  {f9227496-471a-44bb-b826-ae6b43aac486}, !- Inlet Port
  {1780243f-b10f-4023-b98a-e5bf5205a401}; !- Outlet Port

OS:Connection,
  {f9227496-471a-44bb-b826-ae6b43aac486}, !- Handle
  {e3ba71a9-bf8f-4b31-bec2-c9001f7b65ca}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  38,                                     !- Outlet Port
  {0945bf09-602c-45e0-a078-8f6a22f46ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1780243f-b10f-4023-b98a-e5bf5205a401}, !- Handle
  {b32efe1a-5c2c-4723-9bd5-68ef62a9d525}, !- Name
  {0945bf09-602c-45e0-a078-8f6a22f46ea9}, !- Source Object
  3,                                      !- Outlet Port
  {ef34f9e3-bc79-46a2-a167-57123410905b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0bd09c9f-ac10-4af4-9b3b-3670c6390f4a}, !- Handle
  {b632e5c4-2fdd-4bf4-8e59-a0cb5570744f}, !- Name
  {ef34f9e3-bc79-46a2-a167-57123410905b}, !- Source Object
  3,                                      !- Outlet Port
  {b0863e5c-6061-4287-851b-bb1da32c38ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0b55b454-864f-4718-aa75-6b88bfc71cf8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 68, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {7de4f114-ca1c-4062-b6a1-fae5688ce37a}, !- Air Outlet Node Name
  {913383c0-22c0-4293-a822-d67a65a0b68a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e037cad6-ef28-417f-983b-97449749e763}, !- Handle
  Node 352,                               !- Name
  {7de4f114-ca1c-4062-b6a1-fae5688ce37a}, !- Inlet Port
  {246fde89-3fb6-4aa7-93e2-5af06253e952}; !- Outlet Port

OS:Node,
  {3d2405c4-7c5d-4c95-b983-183028a533df}, !- Handle
  Node 353,                               !- Name
  {859a1b63-89ca-49ee-b1db-06d63097918e}, !- Inlet Port
  {bffd3e42-970b-437b-9708-7b49aed760ed}; !- Outlet Port

OS:Connection,
  {246fde89-3fb6-4aa7-93e2-5af06253e952}, !- Handle
  {2dc88d59-df9f-49e0-99bf-9b4d70c6b06b}, !- Name
  {e037cad6-ef28-417f-983b-97449749e763}, !- Source Object
  3,                                      !- Outlet Port
  {967e32c1-d422-4412-a092-fcb050f50e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {859a1b63-89ca-49ee-b1db-06d63097918e}, !- Handle
  {e1b653d8-e2c4-4f83-9c6a-c98a01f6ac37}, !- Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Source Object
  12,                                     !- Outlet Port
  {3d2405c4-7c5d-4c95-b983-183028a533df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
