  {bffd3e42-970b-437b-9708-7b49aed760ed}, !- Handle
  {80ec2a2a-cd2f-4f71-8809-ea0a7117c3da}, !- Name
  {3d2405c4-7c5d-4c95-b983-183028a533df}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {60774364-e53a-490f-9da0-81e81737a1e3}, !- Handle
  Node 354,                               !- Name
  {5270fa33-73d3-49a3-b715-6d0567bf99a6}, !- Inlet Port
  {913383c0-22c0-4293-a822-d67a65a0b68a}; !- Outlet Port

OS:Connection,
  {5270fa33-73d3-49a3-b715-6d0567bf99a6}, !- Handle
  {05549c86-59d4-49ae-8b1a-207819166b1e}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  39,                                     !- Outlet Port
  {60774364-e53a-490f-9da0-81e81737a1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913383c0-22c0-4293-a822-d67a65a0b68a}, !- Handle
  {479c02f3-e997-45f5-979e-01f2273c6db7}, !- Name
  {60774364-e53a-490f-9da0-81e81737a1e3}, !- Source Object
  3,                                      !- Outlet Port
  {0b55b454-864f-4718-aa75-6b88bfc71cf8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7de4f114-ca1c-4062-b6a1-fae5688ce37a}, !- Handle
  {0922ae6d-5512-4acc-9b2a-382f7a4c6dea}, !- Name
  {0b55b454-864f-4718-aa75-6b88bfc71cf8}, !- Source Object
  3,                                      !- Outlet Port
  {e037cad6-ef28-417f-983b-97449749e763}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bc7d1195-e202-4db0-a601-53fde4fabb83}, !- Handle
  Air Terminal Single Duct VAV No Reheat 69, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {8de2a516-1eaa-4a42-b921-67bb0e50dc13}, !- Air Outlet Node Name
  {5dd351d2-db87-42b9-9b8c-0941459dfe3c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab0d917d-351c-430e-8694-445231aa3189}, !- Handle
  Node 355,                               !- Name
  {8de2a516-1eaa-4a42-b921-67bb0e50dc13}, !- Inlet Port
  {033dab52-bf87-466f-8f22-4af8e1f94ea7}; !- Outlet Port

OS:Node,
  {14f1b33b-75b9-432f-aa8a-a7142b831465}, !- Handle
  Node 356,                               !- Name
  {be9cff26-9d78-4094-92b3-ffd6bf746083}, !- Inlet Port
  {34058886-5b50-4a66-8835-0112a345d9af}; !- Outlet Port

OS:Connection,
  {033dab52-bf87-466f-8f22-4af8e1f94ea7}, !- Handle
  {99fabc07-94ed-4b88-87e3-5495bcc026d1}, !- Name
  {ab0d917d-351c-430e-8694-445231aa3189}, !- Source Object
  3,                                      !- Outlet Port
  {0666c31f-241a-4d10-bbd6-5dc0197ab179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be9cff26-9d78-4094-92b3-ffd6bf746083}, !- Handle
  {11a4d9c1-07f7-4472-bc05-95d8194e82e8}, !- Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Source Object
  12,                                     !- Outlet Port
  {14f1b33b-75b9-432f-aa8a-a7142b831465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34058886-5b50-4a66-8835-0112a345d9af}, !- Handle
  {c6b1776c-3c78-43e7-a632-cb58e19636f4}, !- Name
  {14f1b33b-75b9-432f-aa8a-a7142b831465}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {f3ff2e7e-d0bf-40a9-9f40-4b1a1778ed4c}, !- Handle
  Node 357,                               !- Name
  {3a55f60b-d600-4f00-a5eb-a09488cb7db2}, !- Inlet Port
  {5dd351d2-db87-42b9-9b8c-0941459dfe3c}; !- Outlet Port

OS:Connection,
  {3a55f60b-d600-4f00-a5eb-a09488cb7db2}, !- Handle
  {0c93635f-3b78-4d65-8f99-79ecaa8e8bb8}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  40,                                     !- Outlet Port
  {f3ff2e7e-d0bf-40a9-9f40-4b1a1778ed4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd351d2-db87-42b9-9b8c-0941459dfe3c}, !- Handle
  {80aa0590-5a33-46c7-b017-e1656fda04f7}, !- Name
  {f3ff2e7e-d0bf-40a9-9f40-4b1a1778ed4c}, !- Source Object
  3,                                      !- Outlet Port
  {bc7d1195-e202-4db0-a601-53fde4fabb83}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8de2a516-1eaa-4a42-b921-67bb0e50dc13}, !- Handle
  {a5372994-2e59-4e31-95c6-f3b98b178d11}, !- Name
  {bc7d1195-e202-4db0-a601-53fde4fabb83}, !- Source Object
  3,                                      !- Outlet Port
  {ab0d917d-351c-430e-8694-445231aa3189}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ecfcc0f7-aac0-4e42-9b6b-fa491f38c440}, !- Handle
  Air Terminal Single Duct VAV No Reheat 70, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {89a852e0-2b5a-458d-be5c-73a8b73e381f}, !- Air Outlet Node Name
  {a12a48a5-8894-49b2-bb74-b7dc34dc20bd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f41d2d2-b040-410b-8d04-931464560a30}, !- Handle
  Node 358,                               !- Name
  {89a852e0-2b5a-458d-be5c-73a8b73e381f}, !- Inlet Port
  {e23d9ec3-b25d-4ce8-90d0-27d9be75ee30}; !- Outlet Port

OS:Node,
  {8f390d9c-7c06-4c38-a947-2a30b0457b99}, !- Handle
  Node 359,                               !- Name
  {4f7c5f08-d6fc-4db0-97ce-6080ce4cb979}, !- Inlet Port
  {fac323a0-7f7f-4d59-94f4-f128cab62e8c}; !- Outlet Port

OS:Connection,
  {e23d9ec3-b25d-4ce8-90d0-27d9be75ee30}, !- Handle
  {f3f53648-2f68-485c-b3f1-9c72b2cc37dd}, !- Name
  {7f41d2d2-b040-410b-8d04-931464560a30}, !- Source Object
  3,                                      !- Outlet Port
  {17717593-2de3-447a-8878-7a83826fa6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f7c5f08-d6fc-4db0-97ce-6080ce4cb979}, !- Handle
  {86d0d0cf-f056-4da2-bdd9-dbf0b3927943}, !- Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Source Object
  12,                                     !- Outlet Port
  {8f390d9c-7c06-4c38-a947-2a30b0457b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac323a0-7f7f-4d59-94f4-f128cab62e8c}, !- Handle
  {701d3566-d39c-4247-96cc-a45a07a8b584}, !- Name
  {8f390d9c-7c06-4c38-a947-2a30b0457b99}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {91899cc5-da27-4ca4-9adf-854cb648f480}, !- Handle
  Node 360,                               !- Name
  {68a83c77-33ee-492f-95dc-d7526d1dc180}, !- Inlet Port
  {a12a48a5-8894-49b2-bb74-b7dc34dc20bd}; !- Outlet Port

OS:Connection,
  {68a83c77-33ee-492f-95dc-d7526d1dc180}, !- Handle
  {5b532a61-a629-4f37-a9df-14064e9a7275}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  41,                                     !- Outlet Port
  {91899cc5-da27-4ca4-9adf-854cb648f480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12a48a5-8894-49b2-bb74-b7dc34dc20bd}, !- Handle
  {b906ea8c-85bd-4a6b-a237-35c9cfc324ed}, !- Name
  {91899cc5-da27-4ca4-9adf-854cb648f480}, !- Source Object
  3,                                      !- Outlet Port
  {ecfcc0f7-aac0-4e42-9b6b-fa491f38c440}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89a852e0-2b5a-458d-be5c-73a8b73e381f}, !- Handle
  {471ebc19-1448-43ec-9829-77dc36889015}, !- Name
  {ecfcc0f7-aac0-4e42-9b6b-fa491f38c440}, !- Source Object
  3,                                      !- Outlet Port
  {7f41d2d2-b040-410b-8d04-931464560a30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c3f64bd5-2372-4f55-856c-ab90f7462f0e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 71, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0bec616e-b535-46f6-9be8-5176e01c2428}, !- Air Outlet Node Name
  {9dd87fae-858a-44e0-b68d-1bdfdfffca28}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e84e7e1a-31cf-49fb-aab3-b9af854e5d8a}, !- Handle
  Node 361,                               !- Name
  {0bec616e-b535-46f6-9be8-5176e01c2428}, !- Inlet Port
  {8a7b7b86-d23f-47ce-ab05-439e7bc123b0}; !- Outlet Port

OS:Node,
  {320439be-2231-4f86-984b-244c5b720c09}, !- Handle
  Node 362,                               !- Name
  {18069985-25da-4f11-9d15-45b990322a66}, !- Inlet Port
  {e3e919c0-ca2d-4715-9f31-c04fb7beea49}; !- Outlet Port

OS:Connection,
  {8a7b7b86-d23f-47ce-ab05-439e7bc123b0}, !- Handle
  {c0aab3d7-4ae4-4d08-8fce-fa6a0cafc06f}, !- Name
  {e84e7e1a-31cf-49fb-aab3-b9af854e5d8a}, !- Source Object
  3,                                      !- Outlet Port
  {335f7a24-6dc4-4e51-9f67-e3cba29017cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18069985-25da-4f11-9d15-45b990322a66}, !- Handle
  {e10ff251-e90c-4641-a024-1a6a0e174451}, !- Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Source Object
  12,                                     !- Outlet Port
  {320439be-2231-4f86-984b-244c5b720c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e919c0-ca2d-4715-9f31-c04fb7beea49}, !- Handle
  {9cbdb831-e3b2-46f6-9d05-82e1e326d112}, !- Name
  {320439be-2231-4f86-984b-244c5b720c09}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {822791bf-07cc-4aa2-8987-a44787f36f2b}, !- Handle
  Node 363,                               !- Name
  {bb688dde-66a2-4d02-8527-1cde5911d648}, !- Inlet Port
  {9dd87fae-858a-44e0-b68d-1bdfdfffca28}; !- Outlet Port

OS:Connection,
  {bb688dde-66a2-4d02-8527-1cde5911d648}, !- Handle
  {ea58df6a-fec5-4667-8e88-735a3ba686ab}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  42,                                     !- Outlet Port
  {822791bf-07cc-4aa2-8987-a44787f36f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd87fae-858a-44e0-b68d-1bdfdfffca28}, !- Handle
  {47a1e287-d741-4f9e-b8cf-9c0fd2e879f0}, !- Name
  {822791bf-07cc-4aa2-8987-a44787f36f2b}, !- Source Object
  3,                                      !- Outlet Port
  {c3f64bd5-2372-4f55-856c-ab90f7462f0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0bec616e-b535-46f6-9be8-5176e01c2428}, !- Handle
  {8f82e9b4-8263-40d5-a5fb-b3d46dc4f381}, !- Name
  {c3f64bd5-2372-4f55-856c-ab90f7462f0e}, !- Source Object
  3,                                      !- Outlet Port
  {e84e7e1a-31cf-49fb-aab3-b9af854e5d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {5554a3ed-c31c-4e90-b09c-e4fecd26dca3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 72, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e050ad84-dc4d-4132-98c5-d4680f7a6660}, !- Air Outlet Node Name
  {257c4822-f4f6-4ffc-8757-916d52231590}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc89f7fb-6897-4011-b509-100aa43cf360}, !- Handle
  Node 364,                               !- Name
  {e050ad84-dc4d-4132-98c5-d4680f7a6660}, !- Inlet Port
  {be410e89-84e8-4ed2-9793-2353dc0c13fe}; !- Outlet Port

OS:Node,
  {5f2a70f5-7cbc-48e5-b01d-20c9d18f71ed}, !- Handle
  Node 365,                               !- Name
  {c62990d8-ae59-4233-92af-668a9ed3bb65}, !- Inlet Port
  {f80b7bfb-f381-4311-8fb3-d3c72a88b242}; !- Outlet Port

OS:Connection,
  {be410e89-84e8-4ed2-9793-2353dc0c13fe}, !- Handle
  {45cc7be1-379d-4a60-be3d-972b96245052}, !- Name
  {bc89f7fb-6897-4011-b509-100aa43cf360}, !- Source Object
  3,                                      !- Outlet Port
  {b86d67bc-443f-44fb-9d04-5cc040cd0382}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c62990d8-ae59-4233-92af-668a9ed3bb65}, !- Handle
  {20c9402c-d49c-4753-ace1-e775e864c4de}, !- Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Source Object
  12,                                     !- Outlet Port
  {5f2a70f5-7cbc-48e5-b01d-20c9d18f71ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80b7bfb-f381-4311-8fb3-d3c72a88b242}, !- Handle
  {011e0827-0e25-41ca-b8c3-b2ef22f26298}, !- Name
  {5f2a70f5-7cbc-48e5-b01d-20c9d18f71ed}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {8b1955bf-75a9-4dae-b2e9-0aa00fd0ff25}, !- Handle
  Node 366,                               !- Name
  {4d13eb17-98a4-4bad-8579-f762a2208f37}, !- Inlet Port
  {257c4822-f4f6-4ffc-8757-916d52231590}; !- Outlet Port

OS:Connection,
  {4d13eb17-98a4-4bad-8579-f762a2208f37}, !- Handle
  {f223b00f-fc57-4238-bea7-a24d96fbccd4}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  43,                                     !- Outlet Port
  {8b1955bf-75a9-4dae-b2e9-0aa00fd0ff25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257c4822-f4f6-4ffc-8757-916d52231590}, !- Handle
  {0b1f4be3-308d-40e1-a16d-0ec474236724}, !- Name
  {8b1955bf-75a9-4dae-b2e9-0aa00fd0ff25}, !- Source Object
  3,                                      !- Outlet Port
  {5554a3ed-c31c-4e90-b09c-e4fecd26dca3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e050ad84-dc4d-4132-98c5-d4680f7a6660}, !- Handle
  {adc81fc4-26b4-47da-bb6a-b3ec68c43891}, !- Name
  {5554a3ed-c31c-4e90-b09c-e4fecd26dca3}, !- Source Object
  3,                                      !- Outlet Port
  {bc89f7fb-6897-4011-b509-100aa43cf360}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {23254ece-efe0-4a68-9a1a-b17c83853e02}, !- Handle
  Air Terminal Single Duct VAV No Reheat 73, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {9b2c187c-8779-4b04-b640-a7e95cb88292}, !- Air Outlet Node Name
  {65997037-81f8-4612-abc4-baec960bbc02}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89277a77-3fd6-469e-af0f-c42b251e8c77}, !- Handle
  Node 367,                               !- Name
  {9b2c187c-8779-4b04-b640-a7e95cb88292}, !- Inlet Port
  {139e0c86-8bff-48ae-bd56-f95cd2ec8b5d}; !- Outlet Port

OS:Node,
  {95f9c746-49fb-439e-83d1-98cd004f9635}, !- Handle
  Node 368,                               !- Name
  {2feb7c07-c565-405d-9578-63b0f6eb7da0}, !- Inlet Port
  {8f9eb8ab-f9ae-4fa4-be5f-7aea851ebf73}; !- Outlet Port

OS:Connection,
  {139e0c86-8bff-48ae-bd56-f95cd2ec8b5d}, !- Handle
  {7a243bd1-85f6-4d0c-96a6-67306c592119}, !- Name
  {89277a77-3fd6-469e-af0f-c42b251e8c77}, !- Source Object
  3,                                      !- Outlet Port
  {879de21b-b9f3-4686-b36e-a05632f16108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2feb7c07-c565-405d-9578-63b0f6eb7da0}, !- Handle
  {00ccc8ac-2f71-4562-a564-e123f779ab2f}, !- Name
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- Source Object
  12,                                     !- Outlet Port
  {95f9c746-49fb-439e-83d1-98cd004f9635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9eb8ab-f9ae-4fa4-be5f-7aea851ebf73}, !- Handle
  {bcb3c6c4-6cb8-457d-893d-f84b5984f0db}, !- Name
  {95f9c746-49fb-439e-83d1-98cd004f9635}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {15004061-671a-449d-8cf2-7d23d0111674}, !- Handle
  Node 369,                               !- Name
  {d99b5c12-e95d-4e0f-be7b-aace8b720cbe}, !- Inlet Port
  {65997037-81f8-4612-abc4-baec960bbc02}; !- Outlet Port

OS:Connection,
  {d99b5c12-e95d-4e0f-be7b-aace8b720cbe}, !- Handle
  {159e3261-fde4-4e35-b6a6-e8ea4a8999ea}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  14,                                     !- Outlet Port
  {15004061-671a-449d-8cf2-7d23d0111674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65997037-81f8-4612-abc4-baec960bbc02}, !- Handle
  {0fb2b983-93cf-48b8-9e2d-0605941dc12c}, !- Name
  {15004061-671a-449d-8cf2-7d23d0111674}, !- Source Object
  3,                                      !- Outlet Port
  {23254ece-efe0-4a68-9a1a-b17c83853e02}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b2c187c-8779-4b04-b640-a7e95cb88292}, !- Handle
  {b53b0f21-7b3b-4b1b-8c4e-be57976267a5}, !- Name
  {23254ece-efe0-4a68-9a1a-b17c83853e02}, !- Source Object
  3,                                      !- Outlet Port
  {89277a77-3fd6-469e-af0f-c42b251e8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {490fe99b-e828-4646-913f-0051a844e22c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 74, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {c09f1f55-674c-451c-9824-e96814c821ee}, !- Air Outlet Node Name
  {5ff80edb-8ef2-4ef9-8530-baf7275f310a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82a47809-007f-4e61-a3bd-1b67f3a67d12}, !- Handle
  Node 370,                               !- Name
  {c09f1f55-674c-451c-9824-e96814c821ee}, !- Inlet Port
  {1cd8b875-33af-47c1-bcf4-f30ce33baa3f}; !- Outlet Port

OS:Node,
  {c7ccfd3d-a5fe-470a-bb68-5bf2268bb61f}, !- Handle
  Node 371,                               !- Name
  {31c96741-dd7d-4970-998c-5f0c2de5d48d}, !- Inlet Port
  {7e8c01a2-ea1d-457d-9cc2-8c43117b749d}; !- Outlet Port

OS:Connection,
  {1cd8b875-33af-47c1-bcf4-f30ce33baa3f}, !- Handle
  {dfa47ff7-f301-4ebb-b6e3-0e31b2db9064}, !- Name
  {82a47809-007f-4e61-a3bd-1b67f3a67d12}, !- Source Object
  3,                                      !- Outlet Port
  {e4b17e09-beb1-4f5d-a47f-73398db69e68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c96741-dd7d-4970-998c-5f0c2de5d48d}, !- Handle
  {3127de22-b38c-4346-9d6b-48e931b24263}, !- Name
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- Source Object
  12,                                     !- Outlet Port
  {c7ccfd3d-a5fe-470a-bb68-5bf2268bb61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8c01a2-ea1d-457d-9cc2-8c43117b749d}, !- Handle
  {401453c8-ef12-4bd0-9468-581d6e3747ba}, !- Name
  {c7ccfd3d-a5fe-470a-bb68-5bf2268bb61f}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7ed56515-7a1d-4b3e-a1c5-cdb87de766ab}, !- Handle
  Node 372,                               !- Name
  {9bb85530-0fc3-4024-930a-064308c37fa9}, !- Inlet Port
  {5ff80edb-8ef2-4ef9-8530-baf7275f310a}; !- Outlet Port

OS:Connection,
  {9bb85530-0fc3-4024-930a-064308c37fa9}, !- Handle
  {e1357f9e-cba5-412f-929e-4d82f7356cc6}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  15,                                     !- Outlet Port
  {7ed56515-7a1d-4b3e-a1c5-cdb87de766ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff80edb-8ef2-4ef9-8530-baf7275f310a}, !- Handle
  {022fe620-0931-40e1-9591-e2765cac98c4}, !- Name
  {7ed56515-7a1d-4b3e-a1c5-cdb87de766ab}, !- Source Object
  3,                                      !- Outlet Port
  {490fe99b-e828-4646-913f-0051a844e22c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c09f1f55-674c-451c-9824-e96814c821ee}, !- Handle
  {43b19a96-714e-4161-9a96-c166f0e67fce}, !- Name
  {490fe99b-e828-4646-913f-0051a844e22c}, !- Source Object
  3,                                      !- Outlet Port
  {82a47809-007f-4e61-a3bd-1b67f3a67d12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1660fe35-d9df-4c5f-9a04-0af1ed58974e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 75, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {1151d540-05b1-4fb6-a476-16cfae9e3078}, !- Air Outlet Node Name
  {ff3cc449-cc9e-4c37-a183-b84ad48b3c5f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7fb17e3-021e-48f7-8c9d-cf023018378c}, !- Handle
  Node 373,                               !- Name
  {1151d540-05b1-4fb6-a476-16cfae9e3078}, !- Inlet Port
  {fab23641-7039-4d24-bc42-cd5ca52ee047}; !- Outlet Port

OS:Node,
  {c2d66a76-29d8-4878-a4d3-ddb86c5b1d83}, !- Handle
  Node 374,                               !- Name
  {78ee6591-2b4b-4234-b86c-0ea7cf5afaee}, !- Inlet Port
  {8490db05-400b-4ab1-9d82-fd242b387f3c}; !- Outlet Port

OS:Connection,
  {fab23641-7039-4d24-bc42-cd5ca52ee047}, !- Handle
  {d6099d4e-f450-485a-9f33-ddc90d033266}, !- Name
  {d7fb17e3-021e-48f7-8c9d-cf023018378c}, !- Source Object
  3,                                      !- Outlet Port
  {26b35928-08d3-4654-a9d1-0d39dc8435ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ee6591-2b4b-4234-b86c-0ea7cf5afaee}, !- Handle
  {c518c75d-605c-4c85-8a24-e45f2cda26c1}, !- Name
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- Source Object
  12,                                     !- Outlet Port
  {c2d66a76-29d8-4878-a4d3-ddb86c5b1d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8490db05-400b-4ab1-9d82-fd242b387f3c}, !- Handle
  {dbfa9d5b-3714-4e93-afc9-7bc153605015}, !- Name
  {c2d66a76-29d8-4878-a4d3-ddb86c5b1d83}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {bc2a5867-31de-495b-afb1-5bb30d32cb8d}, !- Handle
  Node 375,                               !- Name
  {50ee2008-4799-44e9-939f-4f3fb0060fd3}, !- Inlet Port
  {ff3cc449-cc9e-4c37-a183-b84ad48b3c5f}; !- Outlet Port

OS:Connection,
  {50ee2008-4799-44e9-939f-4f3fb0060fd3}, !- Handle
  {fa060b13-aac4-43a1-ae8d-a3990864f1e1}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  16,                                     !- Outlet Port
  {bc2a5867-31de-495b-afb1-5bb30d32cb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3cc449-cc9e-4c37-a183-b84ad48b3c5f}, !- Handle
  {320833f4-8a17-48ad-b932-51ecf4bc7d11}, !- Name
  {bc2a5867-31de-495b-afb1-5bb30d32cb8d}, !- Source Object
  3,                                      !- Outlet Port
  {1660fe35-d9df-4c5f-9a04-0af1ed58974e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1151d540-05b1-4fb6-a476-16cfae9e3078}, !- Handle
  {1c9634ac-8061-45b6-95dc-ae54c910618a}, !- Name
  {1660fe35-d9df-4c5f-9a04-0af1ed58974e}, !- Source Object
  3,                                      !- Outlet Port
  {d7fb17e3-021e-48f7-8c9d-cf023018378c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a46ddc71-5a0a-487a-8576-6925ba9c1d1b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 76, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {c0ac5a97-f501-4e88-8495-4e5a1f9318ac}, !- Air Outlet Node Name
  {28254686-3fdf-46bd-9baf-e9997b151f84}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4db5b51-04a0-420f-9db1-b1d9109f4580}, !- Handle
  Node 376,                               !- Name
  {c0ac5a97-f501-4e88-8495-4e5a1f9318ac}, !- Inlet Port
  {f83e170b-b795-477a-8846-c059a3c94daa}; !- Outlet Port

OS:Node,
  {6be5cdfc-a3cd-4b35-935b-ef1efea75846}, !- Handle
  Node 377,                               !- Name
  {08fe02a6-f1db-407f-9018-8fb5e2fec21c}, !- Inlet Port
  {6d799351-0c86-498b-8da6-3b85a02567b5}; !- Outlet Port

OS:Connection,
  {f83e170b-b795-477a-8846-c059a3c94daa}, !- Handle
  {daa0dfed-a9b7-42b3-9e26-7da1f54b34ef}, !- Name
  {d4db5b51-04a0-420f-9db1-b1d9109f4580}, !- Source Object
  3,                                      !- Outlet Port
  {001a4308-9e43-4fcd-8c49-a6da12bbd7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08fe02a6-f1db-407f-9018-8fb5e2fec21c}, !- Handle
  {be30d038-bdd4-4138-b9db-7f9ff930ba0b}, !- Name
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- Source Object
  12,                                     !- Outlet Port
  {6be5cdfc-a3cd-4b35-935b-ef1efea75846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d799351-0c86-498b-8da6-3b85a02567b5}, !- Handle
  {ac270824-dd4d-435f-8167-c427c464477b}, !- Name
  {6be5cdfc-a3cd-4b35-935b-ef1efea75846}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ca0c63da-848f-40da-b93a-63ced8338772}, !- Handle
  Node 378,                               !- Name
  {cafce46e-87cb-43cf-85d5-1a47dd4686c3}, !- Inlet Port
  {28254686-3fdf-46bd-9baf-e9997b151f84}; !- Outlet Port

OS:Connection,
  {cafce46e-87cb-43cf-85d5-1a47dd4686c3}, !- Handle
  {6429d622-efbf-4649-995e-9509228ebf1a}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  17,                                     !- Outlet Port
  {ca0c63da-848f-40da-b93a-63ced8338772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28254686-3fdf-46bd-9baf-e9997b151f84}, !- Handle
  {01037599-0fe8-4674-bfba-8f807d02398a}, !- Name
  {ca0c63da-848f-40da-b93a-63ced8338772}, !- Source Object
  3,                                      !- Outlet Port
  {a46ddc71-5a0a-487a-8576-6925ba9c1d1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c0ac5a97-f501-4e88-8495-4e5a1f9318ac}, !- Handle
  {cc8164b2-7abc-491e-bb13-e1565340abfc}, !- Name
  {a46ddc71-5a0a-487a-8576-6925ba9c1d1b}, !- Source Object
  3,                                      !- Outlet Port
  {d4db5b51-04a0-420f-9db1-b1d9109f4580}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {05399d4d-0f8c-4a75-a939-d1de374abedb}, !- Handle
  Air Terminal Single Duct VAV No Reheat 77, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {f88b2a84-c730-467d-af1b-03f0753aef91}, !- Air Outlet Node Name
  {8b2aa0ef-e28e-4ea3-bd14-cf9284ef5cd2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16a47dd5-2490-4f11-a0d5-7215fb227c32}, !- Handle
  Node 379,                               !- Name
  {f88b2a84-c730-467d-af1b-03f0753aef91}, !- Inlet Port
  {61688516-3dcd-4276-a395-2753b8838f8c}; !- Outlet Port

OS:Node,
  {75d7dcde-456e-4b13-b08c-812966e86396}, !- Handle
  Node 380,                               !- Name
  {dc359b33-a198-4ef5-83c8-13ef6b372f4b}, !- Inlet Port
  {dfe4267c-951b-4843-bba1-e54651d54453}; !- Outlet Port

OS:Connection,
  {61688516-3dcd-4276-a395-2753b8838f8c}, !- Handle
  {cbf2e481-8a88-47d7-81d8-f92b563f6024}, !- Name
  {16a47dd5-2490-4f11-a0d5-7215fb227c32}, !- Source Object
  3,                                      !- Outlet Port
  {e70f828f-8bbc-4eff-81ed-72554f25eb46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc359b33-a198-4ef5-83c8-13ef6b372f4b}, !- Handle
  {fd0d17f8-a52a-4555-8eb7-edfda6fa6566}, !- Name
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Source Object
  12,                                     !- Outlet Port
  {75d7dcde-456e-4b13-b08c-812966e86396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe4267c-951b-4843-bba1-e54651d54453}, !- Handle
  {7cb97f41-1246-43b6-a013-e05719956f41}, !- Name
  {75d7dcde-456e-4b13-b08c-812966e86396}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0e2a8510-98de-46fb-89ff-fd9afffc56a2}, !- Handle
  Node 381,                               !- Name
  {ad5a0f25-dc4b-435c-ab47-ae02110dc791}, !- Inlet Port
  {8b2aa0ef-e28e-4ea3-bd14-cf9284ef5cd2}; !- Outlet Port

OS:Connection,
  {ad5a0f25-dc4b-435c-ab47-ae02110dc791}, !- Handle
  {46fc352e-3a56-4863-9e9d-0d15550e5dde}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  18,                                     !- Outlet Port
  {0e2a8510-98de-46fb-89ff-fd9afffc56a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2aa0ef-e28e-4ea3-bd14-cf9284ef5cd2}, !- Handle
  {b4c743a9-db5b-4487-9864-7b711b7a41ab}, !- Name
  {0e2a8510-98de-46fb-89ff-fd9afffc56a2}, !- Source Object
  3,                                      !- Outlet Port
  {05399d4d-0f8c-4a75-a939-d1de374abedb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f88b2a84-c730-467d-af1b-03f0753aef91}, !- Handle
  {68f84281-6b51-4653-91a7-4b3139a8a860}, !- Name
  {05399d4d-0f8c-4a75-a939-d1de374abedb}, !- Source Object
  3,                                      !- Outlet Port
  {16a47dd5-2490-4f11-a0d5-7215fb227c32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {54035ced-d493-46eb-91ac-5d930c4efdaf}, !- Handle
  Air Terminal Single Duct VAV No Reheat 78, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0cc1f28e-bc9d-46c5-9255-0e9618373bec}, !- Air Outlet Node Name
  {e5db0e6c-91e9-40ca-ab13-f965c23588a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff4b26f2-f6d9-4fb7-a653-6daa52d2bb3c}, !- Handle
  Node 382,                               !- Name
  {0cc1f28e-bc9d-46c5-9255-0e9618373bec}, !- Inlet Port
  {aad23099-5b9b-4b21-88f1-1c10d3b5e901}; !- Outlet Port

OS:Node,
  {f27bbb7c-1fb7-4ddd-b5c5-5e8de1d85985}, !- Handle
  Node 383,                               !- Name
  {ce12d567-cee0-4835-b74d-b469df54789a}, !- Inlet Port
  {555eef9c-8e2e-4059-9ffb-3366f7ed82df}; !- Outlet Port

OS:Connection,
  {aad23099-5b9b-4b21-88f1-1c10d3b5e901}, !- Handle
  {1955086d-d79d-48c9-a72c-904580eeb7c4}, !- Name
  {ff4b26f2-f6d9-4fb7-a653-6daa52d2bb3c}, !- Source Object
  3,                                      !- Outlet Port
  {3d3a06d9-1c5a-4a2b-868e-f90accd01f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce12d567-cee0-4835-b74d-b469df54789a}, !- Handle
  {63114d30-9c24-4d93-9b77-6ba9e6764e34}, !- Name
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- Source Object
  12,                                     !- Outlet Port
  {f27bbb7c-1fb7-4ddd-b5c5-5e8de1d85985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555eef9c-8e2e-4059-9ffb-3366f7ed82df}, !- Handle
  {31215b03-742e-478c-ad32-9fb94fa57ebc}, !- Name
  {f27bbb7c-1fb7-4ddd-b5c5-5e8de1d85985}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {82e8eaed-77be-4950-b55f-8d80366da73a}, !- Handle
  Node 384,                               !- Name
  {b0e8b2de-48a0-4e4d-ba35-b70926cf4ab9}, !- Inlet Port
  {e5db0e6c-91e9-40ca-ab13-f965c23588a3}; !- Outlet Port

OS:Connection,
  {b0e8b2de-48a0-4e4d-ba35-b70926cf4ab9}, !- Handle
  {eaa76470-d7c9-4697-bcd6-33fe8997b72a}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  19,                                     !- Outlet Port
  {82e8eaed-77be-4950-b55f-8d80366da73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5db0e6c-91e9-40ca-ab13-f965c23588a3}, !- Handle
  {2cc327ba-e026-45c5-a57b-d6d6126ccca4}, !- Name
  {82e8eaed-77be-4950-b55f-8d80366da73a}, !- Source Object
  3,                                      !- Outlet Port
  {54035ced-d493-46eb-91ac-5d930c4efdaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0cc1f28e-bc9d-46c5-9255-0e9618373bec}, !- Handle
  {5a9ff0ed-11ac-4101-a6f2-6ecb3a1e6bcb}, !- Name
  {54035ced-d493-46eb-91ac-5d930c4efdaf}, !- Source Object
  3,                                      !- Outlet Port
  {ff4b26f2-f6d9-4fb7-a653-6daa52d2bb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {360c53d5-be43-49a6-b5e0-17c193ca8412}, !- Handle
  Air Terminal Single Duct VAV No Reheat 79, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {3d8e14c6-8be8-49c8-b417-08501f08f369}, !- Air Outlet Node Name
  {4d9fbcff-5738-4e16-90c5-4bb99f7957da}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6586bd82-fccf-4dd9-814b-3164968f99ff}, !- Handle
  Node 385,                               !- Name
  {3d8e14c6-8be8-49c8-b417-08501f08f369}, !- Inlet Port
  {356e70e6-9d3a-40c3-9ced-f0b2f539adf0}; !- Outlet Port

OS:Node,
  {c60cb1a4-e863-43a8-9066-742d43fce1e7}, !- Handle
  Node 386,                               !- Name
  {7fb73f9b-c5cf-43cb-95be-8561d438c049}, !- Inlet Port
  {bf8224e6-728d-4478-9bc4-c92ae0be91bb}; !- Outlet Port

OS:Connection,
  {356e70e6-9d3a-40c3-9ced-f0b2f539adf0}, !- Handle
  {dcd132ba-d9b3-41c7-af2c-31d5aabf1931}, !- Name
  {6586bd82-fccf-4dd9-814b-3164968f99ff}, !- Source Object
  3,                                      !- Outlet Port
  {2f5ac68b-df25-4b4d-9e64-246e06d27581}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fb73f9b-c5cf-43cb-95be-8561d438c049}, !- Handle
  {a9ad3b0b-8aa6-4bf2-9377-91db9e1fe19d}, !- Name
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- Source Object
  12,                                     !- Outlet Port
  {c60cb1a4-e863-43a8-9066-742d43fce1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8224e6-728d-4478-9bc4-c92ae0be91bb}, !- Handle
  {3faaf339-b2bb-48d2-a70e-380b7f9a1e99}, !- Name
  {c60cb1a4-e863-43a8-9066-742d43fce1e7}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {39c7e8bd-68e3-4ee5-b163-6233ce131880}, !- Handle
  Node 387,                               !- Name
  {5110c364-890b-4861-a90f-d39febec2222}, !- Inlet Port
  {4d9fbcff-5738-4e16-90c5-4bb99f7957da}; !- Outlet Port

OS:Connection,
  {5110c364-890b-4861-a90f-d39febec2222}, !- Handle
  {71f56ed9-04dd-4b4e-826a-de61457378d4}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  20,                                     !- Outlet Port
  {39c7e8bd-68e3-4ee5-b163-6233ce131880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9fbcff-5738-4e16-90c5-4bb99f7957da}, !- Handle
  {4785ea82-52bc-4178-a2dc-8f9ced651e6a}, !- Name
  {39c7e8bd-68e3-4ee5-b163-6233ce131880}, !- Source Object
  3,                                      !- Outlet Port
  {360c53d5-be43-49a6-b5e0-17c193ca8412}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d8e14c6-8be8-49c8-b417-08501f08f369}, !- Handle
  {f199b9a3-e1cc-4515-9c9e-507367f75a47}, !- Name
  {360c53d5-be43-49a6-b5e0-17c193ca8412}, !- Source Object
  3,                                      !- Outlet Port
  {6586bd82-fccf-4dd9-814b-3164968f99ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8f04ae9d-dd29-4cd7-bc14-f6d432977ac9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 80, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {00c0f767-56ef-41b3-bb00-3e4ed293b2ed}, !- Air Outlet Node Name
  {f0a8846c-65e8-408b-af13-cf0d061d4553}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a178df3-b8ed-43da-904c-15264b3de38a}, !- Handle
  Node 388,                               !- Name
  {00c0f767-56ef-41b3-bb00-3e4ed293b2ed}, !- Inlet Port
  {d9426b64-6fcf-45ff-9dcc-4af8d6e1550a}; !- Outlet Port

OS:Node,
  {18547dd7-9a1e-4ef1-a00e-9a9ec1eb0519}, !- Handle
  Node 389,                               !- Name
  {36a0943b-69f5-41e3-ae71-3eafa8cb9c6b}, !- Inlet Port
  {05424f5e-b559-41a2-8510-8ee1c1f7add1}; !- Outlet Port

OS:Connection,
  {d9426b64-6fcf-45ff-9dcc-4af8d6e1550a}, !- Handle
  {5a697e99-ee02-46e0-bce8-d6ffe7037f05}, !- Name
  {7a178df3-b8ed-43da-904c-15264b3de38a}, !- Source Object
  3,                                      !- Outlet Port
  {0866600c-a518-415e-91a5-cfc9b35cb1c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36a0943b-69f5-41e3-ae71-3eafa8cb9c6b}, !- Handle
  {7e9e6b1b-c322-4637-8c4e-57bf1d998e66}, !- Name
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- Source Object
  12,                                     !- Outlet Port
  {18547dd7-9a1e-4ef1-a00e-9a9ec1eb0519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05424f5e-b559-41a2-8510-8ee1c1f7add1}, !- Handle
  {00216818-015b-49d1-830a-0c4f66b4b246}, !- Name
  {18547dd7-9a1e-4ef1-a00e-9a9ec1eb0519}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {62b53ad9-df19-4b3f-b3b2-862668d55f96}, !- Handle
  Node 390,                               !- Name
  {7911d284-d389-4853-86dd-dac2fb00479f}, !- Inlet Port
  {f0a8846c-65e8-408b-af13-cf0d061d4553}; !- Outlet Port

OS:Connection,
  {7911d284-d389-4853-86dd-dac2fb00479f}, !- Handle
  {98db9095-775e-40d0-ad8a-21083c8ead74}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  21,                                     !- Outlet Port
  {62b53ad9-df19-4b3f-b3b2-862668d55f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a8846c-65e8-408b-af13-cf0d061d4553}, !- Handle
  {64284b08-c358-4245-829c-93df864b6b8b}, !- Name
  {62b53ad9-df19-4b3f-b3b2-862668d55f96}, !- Source Object
  3,                                      !- Outlet Port
  {8f04ae9d-dd29-4cd7-bc14-f6d432977ac9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {00c0f767-56ef-41b3-bb00-3e4ed293b2ed}, !- Handle
  {72037b05-49df-474d-95f0-13aee69349fe}, !- Name
  {8f04ae9d-dd29-4cd7-bc14-f6d432977ac9}, !- Source Object
  3,                                      !- Outlet Port
  {7a178df3-b8ed-43da-904c-15264b3de38a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3e7504b1-64db-43b1-95c2-48d9d2461152}, !- Handle
  Air Terminal Single Duct VAV No Reheat 81, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {2cb7f75e-455d-46a1-92d6-cdf8da2f20ce}, !- Air Outlet Node Name
  {62052aab-05fd-4527-9cb8-5cb0a8f3a069}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8888124e-a845-492f-8c65-f4c90d7b7955}, !- Handle
  Node 391,                               !- Name
  {2cb7f75e-455d-46a1-92d6-cdf8da2f20ce}, !- Inlet Port
  {f1c6b2b9-e1ba-48b1-a79b-d805543a952b}; !- Outlet Port

OS:Node,
  {1fba6561-6be0-4eeb-a181-6dfc12d4a461}, !- Handle
  Node 392,                               !- Name
  {d4eef55e-401c-48ef-8ef1-b8bfb1fa6ca7}, !- Inlet Port
  {e443caca-1e7d-4209-ac6f-05b7c1bfcc91}; !- Outlet Port

OS:Connection,
  {f1c6b2b9-e1ba-48b1-a79b-d805543a952b}, !- Handle
  {614e8d0e-b2d7-43c4-bd0a-31bbb9ab424d}, !- Name
  {8888124e-a845-492f-8c65-f4c90d7b7955}, !- Source Object
  3,                                      !- Outlet Port
  {aa8b7d59-b288-4bce-aae2-b66815c440fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4eef55e-401c-48ef-8ef1-b8bfb1fa6ca7}, !- Handle
  {7f6d6bb1-f804-4ddf-ab92-b580e957fb01}, !- Name
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- Source Object
  12,                                     !- Outlet Port
  {1fba6561-6be0-4eeb-a181-6dfc12d4a461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e443caca-1e7d-4209-ac6f-05b7c1bfcc91}, !- Handle
  {120ca7c2-8fb3-4d26-b3df-198b6c478971}, !- Name
  {1fba6561-6be0-4eeb-a181-6dfc12d4a461}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {f51d9cec-bd2f-428e-94ad-5df6760d0b4b}, !- Handle
  Node 393,                               !- Name
  {7d51b0d8-18d0-4092-9a33-c5992ea52f6b}, !- Inlet Port
  {62052aab-05fd-4527-9cb8-5cb0a8f3a069}; !- Outlet Port

OS:Connection,
  {7d51b0d8-18d0-4092-9a33-c5992ea52f6b}, !- Handle
  {6e57b36f-bead-41df-8d43-6b865c05881a}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  22,                                     !- Outlet Port
  {f51d9cec-bd2f-428e-94ad-5df6760d0b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62052aab-05fd-4527-9cb8-5cb0a8f3a069}, !- Handle
  {777fdff8-c76e-4488-9f0e-85fcef3d78f9}, !- Name
  {f51d9cec-bd2f-428e-94ad-5df6760d0b4b}, !- Source Object
  3,                                      !- Outlet Port
  {3e7504b1-64db-43b1-95c2-48d9d2461152}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2cb7f75e-455d-46a1-92d6-cdf8da2f20ce}, !- Handle
  {42460dcf-d08a-445d-bf93-307ed68f4bac}, !- Name
  {3e7504b1-64db-43b1-95c2-48d9d2461152}, !- Source Object
  3,                                      !- Outlet Port
  {8888124e-a845-492f-8c65-f4c90d7b7955}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {15d65e3e-9197-4aaa-97ce-369c600ce7d4}, !- Handle
  Air Terminal Single Duct VAV No Reheat 83, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {dd648d50-029c-4032-b8a1-07d3a642e720}, !- Air Outlet Node Name
  {962b63f5-ad88-4717-898b-c0642db1aab5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1cea66d-3973-42a8-860f-ec9c3b119462}, !- Handle
  Node 397,                               !- Name
  {dd648d50-029c-4032-b8a1-07d3a642e720}, !- Inlet Port
  {687b4ebd-c492-4650-970e-0741db3d7b4f}; !- Outlet Port

OS:Node,
  {d9417439-c1fc-45d1-bd75-1c7163313e21}, !- Handle
  Node 398,                               !- Name
  {fb96e62c-c29a-43c2-b073-6d1d6531098a}, !- Inlet Port
  {474756c3-60a9-417e-b04b-790e54f37844}; !- Outlet Port

OS:Connection,
  {687b4ebd-c492-4650-970e-0741db3d7b4f}, !- Handle
  {7fdc4454-9dcb-4286-ad3a-2c35b6128448}, !- Name
  {f1cea66d-3973-42a8-860f-ec9c3b119462}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8e0e5-4478-4821-bcb5-7952405dcb43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb96e62c-c29a-43c2-b073-6d1d6531098a}, !- Handle
  {a7ac65c3-777c-4ad3-bbfd-dcd75836fd03}, !- Name
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- Source Object
  12,                                     !- Outlet Port
  {d9417439-c1fc-45d1-bd75-1c7163313e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c04a67f-0137-40eb-bb98-a08ded7a2403}, !- Handle
  Node 399,                               !- Name
  {9f8d03d6-6b00-4458-b1a2-66c286d587fe}, !- Inlet Port
  {962b63f5-ad88-4717-898b-c0642db1aab5}; !- Outlet Port

OS:Connection,
  {962b63f5-ad88-4717-898b-c0642db1aab5}, !- Handle
  {3f9892b9-9846-460b-b8ea-32d5c0348adb}, !- Name
  {8c04a67f-0137-40eb-bb98-a08ded7a2403}, !- Source Object
  3,                                      !- Outlet Port
  {15d65e3e-9197-4aaa-97ce-369c600ce7d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd648d50-029c-4032-b8a1-07d3a642e720}, !- Handle
  {3e73e1c3-dbcc-4aaf-ad5c-ea6d69325859}, !- Name
  {15d65e3e-9197-4aaa-97ce-369c600ce7d4}, !- Source Object
  3,                                      !- Outlet Port
  {f1cea66d-3973-42a8-860f-ec9c3b119462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8d03d6-6b00-4458-b1a2-66c286d587fe}, !- Handle
  {09ae47a0-ec50-43d1-bbb2-a4a3265d9da6}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  23,                                     !- Outlet Port
  {8c04a67f-0137-40eb-bb98-a08ded7a2403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474756c3-60a9-417e-b04b-790e54f37844}, !- Handle
  {2c9ac88f-a0b9-44ae-85c7-88903b486dce}, !- Name
  {d9417439-c1fc-45d1-bd75-1c7163313e21}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  23;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {66f96366-34b0-4a42-b577-696c5da8be29}, !- Handle
  Air Terminal Single Duct VAV No Reheat 84, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a9c976a9-b060-4cbd-bbdb-2425d166e1e8}, !- Air Outlet Node Name
  {166d6f99-5804-46cc-9993-2977808c1348}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9751bc40-57e3-48c1-be37-5319b42bfe08}, !- Handle
  Node 394,                               !- Name
  {a9c976a9-b060-4cbd-bbdb-2425d166e1e8}, !- Inlet Port
  {b0ed953e-475a-42b5-a114-846f13e55cf0}; !- Outlet Port

OS:Node,
  {869af6fd-9667-4a3a-b068-48952f4b1fe9}, !- Handle
  Node 395,                               !- Name
  {2908bf80-6f02-42ed-ba44-d90e28125e11}, !- Inlet Port
  {a65746d6-f397-4f0a-a7c2-011c7fa1bdc5}; !- Outlet Port

OS:Connection,
  {b0ed953e-475a-42b5-a114-846f13e55cf0}, !- Handle
  {09259340-591b-4664-b048-1dbc95bbd583}, !- Name
  {9751bc40-57e3-48c1-be37-5319b42bfe08}, !- Source Object
  3,                                      !- Outlet Port
  {0592564b-d93c-4447-8640-0bbaf51559c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2908bf80-6f02-42ed-ba44-d90e28125e11}, !- Handle
  {af7523bc-2274-4a5d-9850-fa0d2c085959}, !- Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Source Object
  12,                                     !- Outlet Port
  {869af6fd-9667-4a3a-b068-48952f4b1fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65746d6-f397-4f0a-a7c2-011c7fa1bdc5}, !- Handle
  {38b531e8-80f7-45c1-a1cc-a7116f5cd41a}, !- Name
  {869af6fd-9667-4a3a-b068-48952f4b1fe9}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {398e23b9-c830-48b3-b110-e9dbe4a5da05}, !- Handle
  Node 396,                               !- Name
  {02c7d643-41d9-41a4-8db2-3fbdd3bb545a}, !- Inlet Port
  {166d6f99-5804-46cc-9993-2977808c1348}; !- Outlet Port

OS:Connection,
  {02c7d643-41d9-41a4-8db2-3fbdd3bb545a}, !- Handle
  {e6068b2f-68e6-4d56-a0d1-83a199fa9060}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  24,                                     !- Outlet Port
  {398e23b9-c830-48b3-b110-e9dbe4a5da05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166d6f99-5804-46cc-9993-2977808c1348}, !- Handle
  {85830d48-1834-4ffd-acfc-55492e1f79a4}, !- Name
  {398e23b9-c830-48b3-b110-e9dbe4a5da05}, !- Source Object
  3,                                      !- Outlet Port
  {66f96366-34b0-4a42-b577-696c5da8be29}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9c976a9-b060-4cbd-bbdb-2425d166e1e8}, !- Handle
  {6cd2d979-12df-4626-9cb8-ddcc6ab3baba}, !- Name
  {66f96366-34b0-4a42-b577-696c5da8be29}, !- Source Object
  3,                                      !- Outlet Port
  {9751bc40-57e3-48c1-be37-5319b42bfe08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {12b68fa0-4450-4b0a-900b-7fef48fd77a8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 85, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {88ea4c3d-d36d-47c8-bee4-e66ca17c8dad}, !- Air Outlet Node Name
  {e5d2bcf9-785b-486f-9d5b-3598e8724d1a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2c39a20-bc3e-474b-8098-bf3e58395c2b}, !- Handle
  Node 400,                               !- Name
  {88ea4c3d-d36d-47c8-bee4-e66ca17c8dad}, !- Inlet Port
  {32b2223c-256d-43f7-bec1-e32bd6751741}; !- Outlet Port

OS:Node,
  {c20a02bb-491c-4058-82f4-86edde2a66e1}, !- Handle
  Node 401,                               !- Name
  {c81f9bdb-c694-497a-aa53-0ed65bffe34f}, !- Inlet Port
  {0f782651-c97d-4876-90b9-955af94e1a14}; !- Outlet Port

OS:Connection,
  {32b2223c-256d-43f7-bec1-e32bd6751741}, !- Handle
  {33ea9b7e-97f9-4cea-8c27-fef9ca866811}, !- Name
  {d2c39a20-bc3e-474b-8098-bf3e58395c2b}, !- Source Object
  3,                                      !- Outlet Port
  {ed1995e5-b66b-456a-bcb1-247aea5ba9e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c81f9bdb-c694-497a-aa53-0ed65bffe34f}, !- Handle
  {f0331402-af59-4e0a-84d9-3b48958d754d}, !- Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Source Object
  12,                                     !- Outlet Port
  {c20a02bb-491c-4058-82f4-86edde2a66e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f782651-c97d-4876-90b9-955af94e1a14}, !- Handle
  {82d34f8a-14ee-410b-b8c8-11620db99fe6}, !- Name
  {c20a02bb-491c-4058-82f4-86edde2a66e1}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {6068c540-f6b2-4a4a-99bd-3c32be5a78c9}, !- Handle
  Node 402,                               !- Name
  {f866c9fe-6eea-46d7-9a42-42eeb6c1ee1c}, !- Inlet Port
  {e5d2bcf9-785b-486f-9d5b-3598e8724d1a}; !- Outlet Port

OS:Connection,
  {f866c9fe-6eea-46d7-9a42-42eeb6c1ee1c}, !- Handle
  {79549d92-932a-44f5-8434-3b54b944195b}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  25,                                     !- Outlet Port
  {6068c540-f6b2-4a4a-99bd-3c32be5a78c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d2bcf9-785b-486f-9d5b-3598e8724d1a}, !- Handle
  {cfd2c084-d83f-4e8c-8060-94ba10157bd9}, !- Name
  {6068c540-f6b2-4a4a-99bd-3c32be5a78c9}, !- Source Object
  3,                                      !- Outlet Port
  {12b68fa0-4450-4b0a-900b-7fef48fd77a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88ea4c3d-d36d-47c8-bee4-e66ca17c8dad}, !- Handle
  {4a1185c2-de54-4afc-bf7a-f471abbea721}, !- Name
  {12b68fa0-4450-4b0a-900b-7fef48fd77a8}, !- Source Object
  3,                                      !- Outlet Port
  {d2c39a20-bc3e-474b-8098-bf3e58395c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fc2044f2-3865-4a14-b2c0-681f5930285b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 86, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {48a3f62b-a580-44ac-9632-fd49e4f6891b}, !- Air Outlet Node Name
  {686f11af-5727-4e92-8d06-535c4ec5ddb9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22ba2067-f0a7-406d-9570-82f554acff0e}, !- Handle
  Node 403,                               !- Name
  {48a3f62b-a580-44ac-9632-fd49e4f6891b}, !- Inlet Port
  {5cad0580-e485-4078-b8af-c534a638c19f}; !- Outlet Port

OS:Node,
  {ad645690-887a-4f34-9a4b-a02491e46897}, !- Handle
  Node 404,                               !- Name
  {9edb07af-0102-40f5-8d1d-c3bb966f9bc6}, !- Inlet Port
  {909415e1-165f-44e9-b0db-a015d61426a9}; !- Outlet Port

OS:Connection,
  {5cad0580-e485-4078-b8af-c534a638c19f}, !- Handle
  {65ef2e1c-2505-4655-a55d-85917ee810c9}, !- Name
  {22ba2067-f0a7-406d-9570-82f554acff0e}, !- Source Object
  3,                                      !- Outlet Port
  {d08c58dc-46df-4513-9b41-b8d5d1dc2b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9edb07af-0102-40f5-8d1d-c3bb966f9bc6}, !- Handle
  {2136826c-cee4-4111-9c23-47ba31dc7c64}, !- Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Source Object
  12,                                     !- Outlet Port
  {ad645690-887a-4f34-9a4b-a02491e46897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909415e1-165f-44e9-b0db-a015d61426a9}, !- Handle
  {2d2152c6-1f24-4f35-b68f-39806c53e846}, !- Name
  {ad645690-887a-4f34-9a4b-a02491e46897}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {f91537a6-a469-4e99-857f-07d14b183c72}, !- Handle
  Node 405,                               !- Name
  {f5e404b1-6a23-406b-9e66-2506c902c985}, !- Inlet Port
  {686f11af-5727-4e92-8d06-535c4ec5ddb9}; !- Outlet Port

OS:Connection,
  {f5e404b1-6a23-406b-9e66-2506c902c985}, !- Handle
  {11957763-3954-4aec-8c20-aa18e5a3d387}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  26,                                     !- Outlet Port
  {f91537a6-a469-4e99-857f-07d14b183c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686f11af-5727-4e92-8d06-535c4ec5ddb9}, !- Handle
  {501775b7-07af-4cd3-b376-aa16298aca9e}, !- Name
  {f91537a6-a469-4e99-857f-07d14b183c72}, !- Source Object
  3,                                      !- Outlet Port
  {fc2044f2-3865-4a14-b2c0-681f5930285b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {48a3f62b-a580-44ac-9632-fd49e4f6891b}, !- Handle
  {4039aaf6-eba8-4c69-af9c-c3d0c2a0f4fe}, !- Name
  {fc2044f2-3865-4a14-b2c0-681f5930285b}, !- Source Object
  3,                                      !- Outlet Port
  {22ba2067-f0a7-406d-9570-82f554acff0e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {16d1a896-a42a-4042-89e6-65a34f116963}, !- Handle
  Air Terminal Single Duct VAV No Reheat 87, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a9afb7cb-b127-4ede-b5ee-5e47e3f23f57}, !- Air Outlet Node Name
  {a4aab282-e7b9-480a-a95e-db23d8834835}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {197afa45-08ce-4755-b254-ce0189396b1e}, !- Handle
  Node 406,                               !- Name
  {a9afb7cb-b127-4ede-b5ee-5e47e3f23f57}, !- Inlet Port
  {59f4cf0d-6cf8-49bf-ab89-0410f923b13d}; !- Outlet Port

OS:Node,
  {2f87144f-bd85-4f59-bcc0-c9a77b666527}, !- Handle
  Node 407,                               !- Name
  {e7402d46-583e-4a01-8fd7-c68667291c81}, !- Inlet Port
  {d400403d-3ace-47fe-89ac-19c0398cb836}; !- Outlet Port

OS:Connection,
  {59f4cf0d-6cf8-49bf-ab89-0410f923b13d}, !- Handle
  {35504f40-3cc7-455e-93b7-175318b63c73}, !- Name
  {197afa45-08ce-4755-b254-ce0189396b1e}, !- Source Object
  3,                                      !- Outlet Port
  {b24023b6-796a-49a4-902f-2ab70d2f66ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7402d46-583e-4a01-8fd7-c68667291c81}, !- Handle
  {8934f593-8621-41ac-a869-9df11c73b802}, !- Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Source Object
  12,                                     !- Outlet Port
  {2f87144f-bd85-4f59-bcc0-c9a77b666527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d400403d-3ace-47fe-89ac-19c0398cb836}, !- Handle
  {c5bd96ca-ab26-45d6-b062-33774f59fce9}, !- Name
  {2f87144f-bd85-4f59-bcc0-c9a77b666527}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {cee6e85b-5b06-4e46-9e8c-a28c788b6e81}, !- Handle
  Node 408,                               !- Name
  {c7183c3d-54e2-4563-8161-45dac6edb02f}, !- Inlet Port
  {a4aab282-e7b9-480a-a95e-db23d8834835}; !- Outlet Port

OS:Connection,
  {c7183c3d-54e2-4563-8161-45dac6edb02f}, !- Handle
  {2c6ed2d7-e7d4-4c59-8d6d-55364e2b9a3f}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  27,                                     !- Outlet Port
  {cee6e85b-5b06-4e46-9e8c-a28c788b6e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4aab282-e7b9-480a-a95e-db23d8834835}, !- Handle
  {28bf2366-1846-45c9-9a14-f8eea03c0730}, !- Name
  {cee6e85b-5b06-4e46-9e8c-a28c788b6e81}, !- Source Object
  3,                                      !- Outlet Port
  {16d1a896-a42a-4042-89e6-65a34f116963}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9afb7cb-b127-4ede-b5ee-5e47e3f23f57}, !- Handle
  {dc54b672-d268-4cf9-a1fd-07a50b47f9f4}, !- Name
  {16d1a896-a42a-4042-89e6-65a34f116963}, !- Source Object
  3,                                      !- Outlet Port
  {197afa45-08ce-4755-b254-ce0189396b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1156fe53-12bf-435d-9055-3ee988d5e053}, !- Handle
  Air Terminal Single Duct VAV No Reheat 88, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {dc1412d6-2696-4554-89e8-b213b451519a}, !- Air Outlet Node Name
  {184baa2c-6a7c-4224-a990-4383b56163f9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {685a24d8-c9d9-4ec4-a945-b4b9b7d800ad}, !- Handle
  Node 409,                               !- Name
  {dc1412d6-2696-4554-89e8-b213b451519a}, !- Inlet Port
  {4cab9aca-69b5-4084-9812-a71abfe014d8}; !- Outlet Port

OS:Node,
  {cc60861f-790f-42ec-8c5a-d67d6ab005c3}, !- Handle
  Node 410,                               !- Name
  {5a1805e0-4b80-4549-bb08-52bdc5a56ffe}, !- Inlet Port
  {66f42bea-4b97-447e-86c8-a161507050f7}; !- Outlet Port

OS:Connection,
  {4cab9aca-69b5-4084-9812-a71abfe014d8}, !- Handle
  {891e6331-d862-43bc-aa68-08e1874fe387}, !- Name
  {685a24d8-c9d9-4ec4-a945-b4b9b7d800ad}, !- Source Object
  3,                                      !- Outlet Port
  {95300dbd-3015-476c-9593-0cd07448a58c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a1805e0-4b80-4549-bb08-52bdc5a56ffe}, !- Handle
  {be01b5de-6ca7-4823-b801-feec07430812}, !- Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Source Object
  12,                                     !- Outlet Port
  {cc60861f-790f-42ec-8c5a-d67d6ab005c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f42bea-4b97-447e-86c8-a161507050f7}, !- Handle
  {7d2daec8-c8ed-4b68-a775-04bb6b05c762}, !- Name
  {cc60861f-790f-42ec-8c5a-d67d6ab005c3}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {2af41872-c7ad-4b45-b2dd-c77416e3b97f}, !- Handle
  Node 411,                               !- Name
  {860f4d45-645d-4d5e-8be5-ef9a261abfbd}, !- Inlet Port
  {184baa2c-6a7c-4224-a990-4383b56163f9}; !- Outlet Port

OS:Connection,
  {860f4d45-645d-4d5e-8be5-ef9a261abfbd}, !- Handle
  {14b8944d-c581-4846-af3c-6edda5c09f7b}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  28,                                     !- Outlet Port
  {2af41872-c7ad-4b45-b2dd-c77416e3b97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184baa2c-6a7c-4224-a990-4383b56163f9}, !- Handle
  {29848211-f401-458b-b3c3-3c82e0e75115}, !- Name
  {2af41872-c7ad-4b45-b2dd-c77416e3b97f}, !- Source Object
  3,                                      !- Outlet Port
  {1156fe53-12bf-435d-9055-3ee988d5e053}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc1412d6-2696-4554-89e8-b213b451519a}, !- Handle
  {1cb78b4f-3327-4af5-97bf-8c410ba2a95d}, !- Name
  {1156fe53-12bf-435d-9055-3ee988d5e053}, !- Source Object
  3,                                      !- Outlet Port
  {685a24d8-c9d9-4ec4-a945-b4b9b7d800ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a913e041-54cb-4b38-bd65-7ec387473be1}, !- Handle
  Air Terminal Single Duct VAV No Reheat 89, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0432a806-23c5-4e3b-bcc6-bacb7702d856}, !- Air Outlet Node Name
  {6764f9bf-79b0-43bb-85fe-a5906dda2f85}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb2c2181-6404-4da2-aa12-d35555365ed0}, !- Handle
  Node 412,                               !- Name
  {0432a806-23c5-4e3b-bcc6-bacb7702d856}, !- Inlet Port
  {4bff69cb-0438-4daa-bb4e-1d02ad681563}; !- Outlet Port

OS:Node,
  {d13edffa-801d-4fb8-828d-b593fdbbebd6}, !- Handle
  Node 413,                               !- Name
  {3cd81b33-cde0-4af5-8f95-0247a0b6b4e9}, !- Inlet Port
  {711e6778-9100-47dc-a580-f9ccdaa8dfcf}; !- Outlet Port

OS:Connection,
  {4bff69cb-0438-4daa-bb4e-1d02ad681563}, !- Handle
  {b162424f-2ebd-4aa7-b4af-45964a49e30c}, !- Name
  {bb2c2181-6404-4da2-aa12-d35555365ed0}, !- Source Object
  3,                                      !- Outlet Port
  {d2092b8f-3046-453e-9b3c-1060365850be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd81b33-cde0-4af5-8f95-0247a0b6b4e9}, !- Handle
  {5d1041a6-7713-4f96-a34c-d1f953951016}, !- Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Source Object
  12,                                     !- Outlet Port
  {d13edffa-801d-4fb8-828d-b593fdbbebd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711e6778-9100-47dc-a580-f9ccdaa8dfcf}, !- Handle
  {c14cd08d-5480-4610-93a7-1288b8dcba27}, !- Name
  {d13edffa-801d-4fb8-828d-b593fdbbebd6}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {7362769c-8bfe-4750-a463-d39d0a84e8b3}, !- Handle
  Node 414,                               !- Name
  {886ee045-501b-402a-9b62-c26f15e22ae7}, !- Inlet Port
  {6764f9bf-79b0-43bb-85fe-a5906dda2f85}; !- Outlet Port

OS:Connection,
  {886ee045-501b-402a-9b62-c26f15e22ae7}, !- Handle
  {0d466198-3112-4003-9300-4f348781345a}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  29,                                     !- Outlet Port
  {7362769c-8bfe-4750-a463-d39d0a84e8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6764f9bf-79b0-43bb-85fe-a5906dda2f85}, !- Handle
  {bc32041d-5cb2-4b3e-8c65-6e031063ead0}, !- Name
  {7362769c-8bfe-4750-a463-d39d0a84e8b3}, !- Source Object
  3,                                      !- Outlet Port
  {a913e041-54cb-4b38-bd65-7ec387473be1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0432a806-23c5-4e3b-bcc6-bacb7702d856}, !- Handle
  {245f8701-b884-4527-af5a-ad8b9e8d4e1d}, !- Name
  {a913e041-54cb-4b38-bd65-7ec387473be1}, !- Source Object
  3,                                      !- Outlet Port
  {bb2c2181-6404-4da2-aa12-d35555365ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1628e95d-fc40-4418-8f24-0b83d9aed460}, !- Handle
  Air Terminal Single Duct VAV No Reheat 90, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {f584f993-f4ca-4c5d-8e36-1c732588abf7}, !- Air Outlet Node Name
  {168b1b3d-9f7b-4e66-af8d-189f51ba1628}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {31bd04f9-06bd-4818-be7d-9b9f5c6a0b30}, !- Handle
  Node 415,                               !- Name
  {f584f993-f4ca-4c5d-8e36-1c732588abf7}, !- Inlet Port
  {bd09bb18-7cea-4c27-90ed-a3bac8882d5c}; !- Outlet Port

OS:Node,
  {2b302be2-d402-4708-85ce-8dec5458e11f}, !- Handle
  Node 416,                               !- Name
  {dc7c3658-0099-4923-a881-ef259b726ddd}, !- Inlet Port
  {bba2170e-175e-4a44-9b51-23184811410a}; !- Outlet Port

OS:Connection,
  {bd09bb18-7cea-4c27-90ed-a3bac8882d5c}, !- Handle
  {531e1f3b-953e-4adc-bf49-719e75bf9ecd}, !- Name
  {31bd04f9-06bd-4818-be7d-9b9f5c6a0b30}, !- Source Object
  3,                                      !- Outlet Port
  {2da1c2b2-f8aa-4ce4-9ceb-a2218cb425ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc7c3658-0099-4923-a881-ef259b726ddd}, !- Handle
  {1e8974d7-5dfb-4938-b31a-92cd5a917b69}, !- Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Source Object
  12,                                     !- Outlet Port
  {2b302be2-d402-4708-85ce-8dec5458e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba2170e-175e-4a44-9b51-23184811410a}, !- Handle
  {d6230379-7d37-4bc8-9114-6a451094445b}, !- Name
  {2b302be2-d402-4708-85ce-8dec5458e11f}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {820ab45a-2ec5-491c-bb16-c295f702bc0f}, !- Handle
  Node 417,                               !- Name
  {49d85305-3a29-4422-96f8-65931782fd41}, !- Inlet Port
  {168b1b3d-9f7b-4e66-af8d-189f51ba1628}; !- Outlet Port

OS:Connection,
  {49d85305-3a29-4422-96f8-65931782fd41}, !- Handle
  {9141fe24-fa5e-4a41-b567-1fcbac474f99}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  30,                                     !- Outlet Port
  {820ab45a-2ec5-491c-bb16-c295f702bc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168b1b3d-9f7b-4e66-af8d-189f51ba1628}, !- Handle
  {6610b245-3444-4ef0-b702-a62fc7a018d5}, !- Name
  {820ab45a-2ec5-491c-bb16-c295f702bc0f}, !- Source Object
  3,                                      !- Outlet Port
  {1628e95d-fc40-4418-8f24-0b83d9aed460}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f584f993-f4ca-4c5d-8e36-1c732588abf7}, !- Handle
  {21171a83-af06-41da-906a-3e7e7108373d}, !- Name
  {1628e95d-fc40-4418-8f24-0b83d9aed460}, !- Source Object
  3,                                      !- Outlet Port
  {31bd04f9-06bd-4818-be7d-9b9f5c6a0b30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {30278837-6452-4d92-bd7f-156aa98cbbf2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 91, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {b2890e17-58df-4db6-9079-5372200e33a4}, !- Air Outlet Node Name
  {4f63a3c2-6857-409d-9ed6-377df7a70ae8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6db581df-7e82-4b74-b67f-f050a81d5ab2}, !- Handle
  Node 418,                               !- Name
  {b2890e17-58df-4db6-9079-5372200e33a4}, !- Inlet Port
  {2d2c7a13-bade-47b5-9c2d-70f410892d25}; !- Outlet Port

OS:Node,
  {d624a5e4-fec9-4cf8-915b-464bd243b930}, !- Handle
  Node 419,                               !- Name
  {a8ef8846-6d34-45de-bd2e-de6949c52cea}, !- Inlet Port
  {fed5387f-1a64-4e4f-b6f4-775a87c7fab8}; !- Outlet Port

OS:Connection,
  {2d2c7a13-bade-47b5-9c2d-70f410892d25}, !- Handle
  {17d1e4d6-51db-44f3-adae-384572d9e432}, !- Name
  {6db581df-7e82-4b74-b67f-f050a81d5ab2}, !- Source Object
  3,                                      !- Outlet Port
  {b2fbbfb8-2979-40fa-b8b4-47f462faf92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8ef8846-6d34-45de-bd2e-de6949c52cea}, !- Handle
  {6a240639-db64-479e-a145-4079eb7dc72d}, !- Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Source Object
  12,                                     !- Outlet Port
  {d624a5e4-fec9-4cf8-915b-464bd243b930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed5387f-1a64-4e4f-b6f4-775a87c7fab8}, !- Handle
  {619ac957-a6da-4851-901c-8c7e77ec2df0}, !- Name
  {d624a5e4-fec9-4cf8-915b-464bd243b930}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {14c1c658-14b2-4ea6-9c3d-b7afd8f2ccea}, !- Handle
  Node 420,                               !- Name
  {4d140bf8-0884-4254-a920-7efc27b4cf6e}, !- Inlet Port
  {4f63a3c2-6857-409d-9ed6-377df7a70ae8}; !- Outlet Port

OS:Connection,
  {4d140bf8-0884-4254-a920-7efc27b4cf6e}, !- Handle
  {21697ae1-0bf0-4d86-89d7-63d4c969bdc1}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  31,                                     !- Outlet Port
  {14c1c658-14b2-4ea6-9c3d-b7afd8f2ccea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f63a3c2-6857-409d-9ed6-377df7a70ae8}, !- Handle
  {fbb891d9-7bfb-4f7f-b56e-9cbf7221ca05}, !- Name
  {14c1c658-14b2-4ea6-9c3d-b7afd8f2ccea}, !- Source Object
  3,                                      !- Outlet Port
  {30278837-6452-4d92-bd7f-156aa98cbbf2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2890e17-58df-4db6-9079-5372200e33a4}, !- Handle
  {07855229-bc9c-485c-97fb-bb1bb63c4023}, !- Name
  {30278837-6452-4d92-bd7f-156aa98cbbf2}, !- Source Object
  3,                                      !- Outlet Port
  {6db581df-7e82-4b74-b67f-f050a81d5ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a74169dd-504f-4658-a298-f05173b9c0c3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 92, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {9c3a06cb-fa21-4a44-95c6-cc69e2c6149e}, !- Air Outlet Node Name
  {250fefc0-9ef4-415a-97de-3c757164ef90}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1499132a-2bcd-4af2-91d9-501add658902}, !- Handle
  Node 421,                               !- Name
  {9c3a06cb-fa21-4a44-95c6-cc69e2c6149e}, !- Inlet Port
  {96425882-52f8-417c-9013-4b2306647a60}; !- Outlet Port

OS:Node,
  {9a763385-eaf6-4720-9691-bb1471696342}, !- Handle
  Node 422,                               !- Name
  {527f6047-7d68-477f-88cb-3997d2097f2a}, !- Inlet Port
  {b27525d1-c2c2-49dc-b70d-8c95d88df8e5}; !- Outlet Port

OS:Connection,
  {96425882-52f8-417c-9013-4b2306647a60}, !- Handle
  {df65abaa-6e1b-45e7-930d-4546dcb00856}, !- Name
  {1499132a-2bcd-4af2-91d9-501add658902}, !- Source Object
  3,                                      !- Outlet Port
  {f5f0c945-2be8-4b45-b259-e8be840fb32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {527f6047-7d68-477f-88cb-3997d2097f2a}, !- Handle
  {1a9e9dbf-0c19-400d-b1b9-5fff378ca2cd}, !- Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Source Object
  12,                                     !- Outlet Port
  {9a763385-eaf6-4720-9691-bb1471696342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27525d1-c2c2-49dc-b70d-8c95d88df8e5}, !- Handle
  {09ee9bec-3fdf-4de4-b06f-085bb427aab6}, !- Name
  {9a763385-eaf6-4720-9691-bb1471696342}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {12dc4539-3d04-45ae-96f3-c54a9a9040ba}, !- Handle
  Node 423,                               !- Name
  {42439e11-e23d-4a8f-a86f-ec92d9366170}, !- Inlet Port
  {250fefc0-9ef4-415a-97de-3c757164ef90}; !- Outlet Port

OS:Connection,
  {42439e11-e23d-4a8f-a86f-ec92d9366170}, !- Handle
  {35f245d4-5c98-4015-9a33-cbcfe80439bc}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  32,                                     !- Outlet Port
  {12dc4539-3d04-45ae-96f3-c54a9a9040ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250fefc0-9ef4-415a-97de-3c757164ef90}, !- Handle
  {d51dde25-7197-4cd2-9e99-3e4bcb1a93b3}, !- Name
  {12dc4539-3d04-45ae-96f3-c54a9a9040ba}, !- Source Object
  3,                                      !- Outlet Port
  {a74169dd-504f-4658-a298-f05173b9c0c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c3a06cb-fa21-4a44-95c6-cc69e2c6149e}, !- Handle
  {589c719c-0547-4828-a887-e2b558eadda2}, !- Name
  {a74169dd-504f-4658-a298-f05173b9c0c3}, !- Source Object
  3,                                      !- Outlet Port
  {1499132a-2bcd-4af2-91d9-501add658902}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a305c6e7-2e68-4a3d-984a-9bcd5f12e9c9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 93, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {66062361-d528-45f8-8788-4017be32b8a7}, !- Air Outlet Node Name
  {36f7248a-bb93-47fe-8f97-4c9b432704ef}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0994cc41-2b6f-44a0-909f-5260569ad262}, !- Handle
  Node 424,                               !- Name
  {66062361-d528-45f8-8788-4017be32b8a7}, !- Inlet Port
  {8034b8ba-4336-4150-a360-521c943c2914}; !- Outlet Port

OS:Node,
  {acbf9198-bdd9-4451-ab6c-8c56a413040d}, !- Handle
  Node 425,                               !- Name
  {7ce371bf-f2ae-47a7-8e01-95d775512dff}, !- Inlet Port
  {66604292-3467-4565-9da7-11091a6c6786}; !- Outlet Port

OS:Connection,
  {8034b8ba-4336-4150-a360-521c943c2914}, !- Handle
  {2b83a1bd-3192-4b1b-8230-39a8d8793d27}, !- Name
  {0994cc41-2b6f-44a0-909f-5260569ad262}, !- Source Object
  3,                                      !- Outlet Port
  {da53c07d-2e93-4f2d-a7cc-af384a8900fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce371bf-f2ae-47a7-8e01-95d775512dff}, !- Handle
  {c7c3ae59-4692-4e49-bc80-425a927f73b3}, !- Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Source Object
  12,                                     !- Outlet Port
  {acbf9198-bdd9-4451-ab6c-8c56a413040d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66604292-3467-4565-9da7-11091a6c6786}, !- Handle
  {78d3bd73-9387-41b8-b8c3-ff9e1cf464ac}, !- Name
  {acbf9198-bdd9-4451-ab6c-8c56a413040d}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {2a052589-c84d-4785-b2af-284bdf8947f9}, !- Handle
  Node 426,                               !- Name
  {ac2c3ce6-cdfb-4467-80a2-a9aa42127ff4}, !- Inlet Port
  {36f7248a-bb93-47fe-8f97-4c9b432704ef}; !- Outlet Port

OS:Connection,
  {ac2c3ce6-cdfb-4467-80a2-a9aa42127ff4}, !- Handle
  {11c52599-da02-479d-a3cd-9fb0fad1294f}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  33,                                     !- Outlet Port
  {2a052589-c84d-4785-b2af-284bdf8947f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f7248a-bb93-47fe-8f97-4c9b432704ef}, !- Handle
  {17fca718-7e95-4f85-a09f-b7a4f3b6a075}, !- Name
  {2a052589-c84d-4785-b2af-284bdf8947f9}, !- Source Object
  3,                                      !- Outlet Port
  {a305c6e7-2e68-4a3d-984a-9bcd5f12e9c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {66062361-d528-45f8-8788-4017be32b8a7}, !- Handle
  {30f68956-9514-49e3-a4ac-6a99dff0ee38}, !- Name
  {a305c6e7-2e68-4a3d-984a-9bcd5f12e9c9}, !- Source Object
  3,                                      !- Outlet Port
  {0994cc41-2b6f-44a0-909f-5260569ad262}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ebb7d164-03de-4650-9ff3-74b5f16adccd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 94, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a495c581-4624-4156-8748-0d4d115a80f0}, !- Air Outlet Node Name
  {a7ada5ba-cdd8-43b6-b708-32cfccdab16c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {616db05b-7bbb-4a2c-8e9a-c301ef0df718}, !- Handle
  Node 427,                               !- Name
  {a495c581-4624-4156-8748-0d4d115a80f0}, !- Inlet Port
  {953f880b-6e6b-4d86-b6f8-2bc5a4a3617e}; !- Outlet Port

OS:Node,
  {e0873c13-211a-4aad-926d-e633e8b34622}, !- Handle
  Node 428,                               !- Name
  {10a627f8-44cb-4dd9-bedb-71d230a4c1e0}, !- Inlet Port
  {542649e3-5551-41a4-bd94-9de2128a6898}; !- Outlet Port

OS:Connection,
  {953f880b-6e6b-4d86-b6f8-2bc5a4a3617e}, !- Handle
  {c634f929-8b66-4c34-94f6-5d78ecf3e25b}, !- Name
  {616db05b-7bbb-4a2c-8e9a-c301ef0df718}, !- Source Object
  3,                                      !- Outlet Port
  {f6027cd5-1e03-4be3-b34d-1af05cc43b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a627f8-44cb-4dd9-bedb-71d230a4c1e0}, !- Handle
  {6cae53ad-5e0d-48db-900d-94ed0abea42a}, !- Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Source Object
  12,                                     !- Outlet Port
  {e0873c13-211a-4aad-926d-e633e8b34622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542649e3-5551-41a4-bd94-9de2128a6898}, !- Handle
  {928d6c36-36cb-4184-8b0d-a7a86e7ab961}, !- Name
  {e0873c13-211a-4aad-926d-e633e8b34622}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {99326248-ca03-459e-8248-5f10a9faba23}, !- Handle
  Node 429,                               !- Name
  {d7ac14fe-326e-4c16-a414-0c44fae0bf9f}, !- Inlet Port
  {a7ada5ba-cdd8-43b6-b708-32cfccdab16c}; !- Outlet Port

OS:Connection,
  {d7ac14fe-326e-4c16-a414-0c44fae0bf9f}, !- Handle
  {c6ae708e-f7b8-4749-95e0-f367e40bc909}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  34,                                     !- Outlet Port
  {99326248-ca03-459e-8248-5f10a9faba23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ada5ba-cdd8-43b6-b708-32cfccdab16c}, !- Handle
  {d417d3b2-ba70-4375-a027-3ea6179186d5}, !- Name
  {99326248-ca03-459e-8248-5f10a9faba23}, !- Source Object
  3,                                      !- Outlet Port
  {ebb7d164-03de-4650-9ff3-74b5f16adccd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a495c581-4624-4156-8748-0d4d115a80f0}, !- Handle
  {7792421e-60cc-47e5-bacf-eed9736592de}, !- Name
  {ebb7d164-03de-4650-9ff3-74b5f16adccd}, !- Source Object
  3,                                      !- Outlet Port
  {616db05b-7bbb-4a2c-8e9a-c301ef0df718}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {aea50d30-68bc-4055-9a78-b5c7874fb3fe}, !- Handle
  Air Terminal Single Duct VAV No Reheat 95, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {1eaba96f-d2d7-44e8-9e73-146211c4ebdb}, !- Air Outlet Node Name
  {ac27315e-f4e9-4751-9585-7f30ce04e906}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0aa71778-5fd5-471f-a479-3392585de244}, !- Handle
  Node 430,                               !- Name
  {1eaba96f-d2d7-44e8-9e73-146211c4ebdb}, !- Inlet Port
  {6ebae13e-c638-4cdb-a9b7-df92aa1aea00}; !- Outlet Port

OS:Node,
  {01340c75-2369-42b4-8713-cc23b56b585c}, !- Handle
  Node 431,                               !- Name
  {2d1ce8ad-d346-49c8-8dc9-27d4c19b7172}, !- Inlet Port
  {a4d36915-d4f3-496a-963e-0d110853aaa8}; !- Outlet Port

OS:Connection,
  {6ebae13e-c638-4cdb-a9b7-df92aa1aea00}, !- Handle
  {1b4824b3-fe74-4e92-b7a5-eb2f9241b2db}, !- Name
  {0aa71778-5fd5-471f-a479-3392585de244}, !- Source Object
  3,                                      !- Outlet Port
  {be670390-b5b3-4328-acb4-052b2dec7d4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d1ce8ad-d346-49c8-8dc9-27d4c19b7172}, !- Handle
  {c76dbc7b-4cbf-490d-b5bd-3783a3dd112c}, !- Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Source Object
  12,                                     !- Outlet Port
  {01340c75-2369-42b4-8713-cc23b56b585c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d36915-d4f3-496a-963e-0d110853aaa8}, !- Handle
  {2241fd59-b8b3-403d-a109-d12dc41a61c9}, !- Name
  {01340c75-2369-42b4-8713-cc23b56b585c}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {a479780a-82e3-4f79-b502-fc8f11366eb5}, !- Handle
  Node 432,                               !- Name
  {35587909-a2ca-4e28-8ffe-e32044938130}, !- Inlet Port
  {ac27315e-f4e9-4751-9585-7f30ce04e906}; !- Outlet Port

OS:Connection,
  {35587909-a2ca-4e28-8ffe-e32044938130}, !- Handle
  {b95a5030-0d52-4628-96c3-a96769fcae9c}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  35,                                     !- Outlet Port
  {a479780a-82e3-4f79-b502-fc8f11366eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac27315e-f4e9-4751-9585-7f30ce04e906}, !- Handle
  {29b0dfa8-f9a3-41c9-8a95-f89db16bc825}, !- Name
  {a479780a-82e3-4f79-b502-fc8f11366eb5}, !- Source Object
  3,                                      !- Outlet Port
  {aea50d30-68bc-4055-9a78-b5c7874fb3fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1eaba96f-d2d7-44e8-9e73-146211c4ebdb}, !- Handle
  {71984b09-60dd-4f28-859d-03fb4dd23c91}, !- Name
  {aea50d30-68bc-4055-9a78-b5c7874fb3fe}, !- Source Object
  3,                                      !- Outlet Port
  {0aa71778-5fd5-471f-a479-3392585de244}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6465f719-4636-4d1a-8655-4c971bdacd28}, !- Handle
  Air Terminal Single Duct VAV No Reheat 96, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {940b8315-299b-488b-a185-282709a22ba3}, !- Air Outlet Node Name
  {ae0f26ab-e91e-44b6-8398-7dfa65d23588}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10469920-adf9-4330-b99b-8d50fd73b13c}, !- Handle
  Node 433,                               !- Name
  {940b8315-299b-488b-a185-282709a22ba3}, !- Inlet Port
  {9c675056-74fa-4be4-92cc-999995b6d2e8}; !- Outlet Port

OS:Node,
  {c8f47e56-3ddc-4ad8-a5ce-84cff9b9c58f}, !- Handle
  Node 434,                               !- Name
  {aa6bab47-36d2-447e-8ff7-673aae7d9bdd}, !- Inlet Port
  {c702a2f3-5386-46c9-a940-8bf8f898b7b5}; !- Outlet Port

OS:Connection,
  {9c675056-74fa-4be4-92cc-999995b6d2e8}, !- Handle
  {f6c1b2a5-f744-41a4-948f-9216076ecdcf}, !- Name
  {10469920-adf9-4330-b99b-8d50fd73b13c}, !- Source Object
  3,                                      !- Outlet Port
  {cc24b942-d9ec-4ddb-b624-06d100ec3e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa6bab47-36d2-447e-8ff7-673aae7d9bdd}, !- Handle
  {420b7182-8965-4e72-b867-8439e6d0b202}, !- Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Source Object
  12,                                     !- Outlet Port
  {c8f47e56-3ddc-4ad8-a5ce-84cff9b9c58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c702a2f3-5386-46c9-a940-8bf8f898b7b5}, !- Handle
  {aa6c42bd-0a80-4a48-903e-63d7954f31fc}, !- Name
  {c8f47e56-3ddc-4ad8-a5ce-84cff9b9c58f}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {437837fe-caca-4811-b388-83e9f07422d8}, !- Handle
  Node 435,                               !- Name
  {2767ef8d-4d05-4b19-8599-5b095216d104}, !- Inlet Port
  {ae0f26ab-e91e-44b6-8398-7dfa65d23588}; !- Outlet Port

OS:Connection,
  {2767ef8d-4d05-4b19-8599-5b095216d104}, !- Handle
  {2c98f9b7-eaed-4db7-8cc0-aec6bbfaa6b1}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  36,                                     !- Outlet Port
  {437837fe-caca-4811-b388-83e9f07422d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0f26ab-e91e-44b6-8398-7dfa65d23588}, !- Handle
  {1f06dd10-5978-4c75-b112-cd47d8beb0d2}, !- Name
  {437837fe-caca-4811-b388-83e9f07422d8}, !- Source Object
  3,                                      !- Outlet Port
  {6465f719-4636-4d1a-8655-4c971bdacd28}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {940b8315-299b-488b-a185-282709a22ba3}, !- Handle
  {cf8408bc-afdd-44bd-8833-e1ebc32a5ac7}, !- Name
  {6465f719-4636-4d1a-8655-4c971bdacd28}, !- Source Object
  3,                                      !- Outlet Port
  {10469920-adf9-4330-b99b-8d50fd73b13c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bffc467e-5b23-4877-beeb-9ecb9980d361}, !- Handle
  Air Terminal Single Duct VAV No Reheat 97, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {93c22d40-c53c-41f7-b385-881d9b0dae8e}, !- Air Outlet Node Name
  {76d142b8-a004-4e43-a8c3-cc2e50552c7c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad9d4d47-b16d-4d6d-b351-13af890715cb}, !- Handle
  Node 436,                               !- Name
  {93c22d40-c53c-41f7-b385-881d9b0dae8e}, !- Inlet Port
  {d3f7e2e2-f4ba-4ce8-8bce-a46be85afcc7}; !- Outlet Port

OS:Node,
  {c92454e0-90b9-4cf6-8486-6518f94a9385}, !- Handle
  Node 437,                               !- Name
  {3b6aab77-5215-42e6-932b-b853598b90be}, !- Inlet Port
  {b9c5a12d-a8f8-438e-9ed2-6c13cf2ea37c}; !- Outlet Port

OS:Connection,
  {d3f7e2e2-f4ba-4ce8-8bce-a46be85afcc7}, !- Handle
  {989653c5-c158-4fc4-9c3f-2349685558cf}, !- Name
  {ad9d4d47-b16d-4d6d-b351-13af890715cb}, !- Source Object
  3,                                      !- Outlet Port
  {41ddc763-d756-431b-91c7-b1fda12c84e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b6aab77-5215-42e6-932b-b853598b90be}, !- Handle
  {0adb50c0-db5b-42e7-a876-982d7bcf5dfc}, !- Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Source Object
  12,                                     !- Outlet Port
  {c92454e0-90b9-4cf6-8486-6518f94a9385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c5a12d-a8f8-438e-9ed2-6c13cf2ea37c}, !- Handle
  {d7f1bf91-6669-4fcf-b0be-a9c5c17d6293}, !- Name
  {c92454e0-90b9-4cf6-8486-6518f94a9385}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d329ac48-7486-461c-9af0-023119850194}, !- Handle
  Node 438,                               !- Name
  {82dc1d28-f63d-4fd9-9f81-b0bf9eafbe98}, !- Inlet Port
  {76d142b8-a004-4e43-a8c3-cc2e50552c7c}; !- Outlet Port

OS:Connection,
  {82dc1d28-f63d-4fd9-9f81-b0bf9eafbe98}, !- Handle
  {e620cc84-184a-42da-a582-501411ae7613}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  37,                                     !- Outlet Port
  {d329ac48-7486-461c-9af0-023119850194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d142b8-a004-4e43-a8c3-cc2e50552c7c}, !- Handle
  {3643efda-e1f0-4527-a9cd-0508081f94fe}, !- Name
  {d329ac48-7486-461c-9af0-023119850194}, !- Source Object
  3,                                      !- Outlet Port
  {bffc467e-5b23-4877-beeb-9ecb9980d361}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93c22d40-c53c-41f7-b385-881d9b0dae8e}, !- Handle
  {e5234bfc-ca87-46d2-83bf-93b23ac28bed}, !- Name
  {bffc467e-5b23-4877-beeb-9ecb9980d361}, !- Source Object
  3,                                      !- Outlet Port
  {ad9d4d47-b16d-4d6d-b351-13af890715cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8ce2a7f1-4333-40fd-9aaf-446432b486fd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 98, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {20c457c1-4d94-4bcc-8037-44a05c207a85}, !- Air Outlet Node Name
  {31cf7982-95a0-47de-b83c-7590be5d8829}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ea8c150-3875-47f3-bff4-51ddf1c2e166}, !- Handle
  Node 439,                               !- Name
  {20c457c1-4d94-4bcc-8037-44a05c207a85}, !- Inlet Port
  {92680950-f8c0-4300-acdd-7b38d264b063}; !- Outlet Port

OS:Node,
  {aa58da8a-4379-46cb-8d9f-043398a93c29}, !- Handle
  Node 440,                               !- Name
  {53fb872f-1697-442e-b18a-4f60902ab0df}, !- Inlet Port
  {cb7303af-6619-4fb4-b6e8-ae39d618c86e}; !- Outlet Port

OS:Connection,
  {92680950-f8c0-4300-acdd-7b38d264b063}, !- Handle
  {896b194e-389d-41a3-b50a-a69b6988f0c7}, !- Name
  {9ea8c150-3875-47f3-bff4-51ddf1c2e166}, !- Source Object
  3,                                      !- Outlet Port
  {c7348d0e-c44c-401d-8855-ad1e3c149a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53fb872f-1697-442e-b18a-4f60902ab0df}, !- Handle
  {016b0881-630a-4233-b9a9-fd4c670e0ddc}, !- Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Source Object
  12,                                     !- Outlet Port
  {aa58da8a-4379-46cb-8d9f-043398a93c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7303af-6619-4fb4-b6e8-ae39d618c86e}, !- Handle
  {4d0c4617-5e06-4de3-8751-4d6bdcc3f0f9}, !- Name
  {aa58da8a-4379-46cb-8d9f-043398a93c29}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {8fcc4053-a5f4-4e23-a97e-9d7df7ec8e1d}, !- Handle
  Node 441,                               !- Name
  {f6f5a8a4-15c9-412c-bf2a-8558a73a8f1b}, !- Inlet Port
  {31cf7982-95a0-47de-b83c-7590be5d8829}; !- Outlet Port

OS:Connection,
  {f6f5a8a4-15c9-412c-bf2a-8558a73a8f1b}, !- Handle
  {5e3496fa-308b-445d-abd0-0d3d192e4174}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  38,                                     !- Outlet Port
  {8fcc4053-a5f4-4e23-a97e-9d7df7ec8e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cf7982-95a0-47de-b83c-7590be5d8829}, !- Handle
  {03cd29db-e9b7-4c5d-b717-b1a7d358a7f4}, !- Name
  {8fcc4053-a5f4-4e23-a97e-9d7df7ec8e1d}, !- Source Object
  3,                                      !- Outlet Port
  {8ce2a7f1-4333-40fd-9aaf-446432b486fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20c457c1-4d94-4bcc-8037-44a05c207a85}, !- Handle
  {bd0e2481-9a76-4f51-82fc-0e658dad9af5}, !- Name
  {8ce2a7f1-4333-40fd-9aaf-446432b486fd}, !- Source Object
  3,                                      !- Outlet Port
  {9ea8c150-3875-47f3-bff4-51ddf1c2e166}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {39e8ad8d-c880-4f3b-87bb-07fd3fddea69}, !- Handle
  Air Terminal Single Duct VAV No Reheat 99, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {8a3af216-336e-46ed-91ad-659e26bf5bd4}, !- Air Outlet Node Name
  {8333d2fc-6cb9-4885-b20c-31c42dfdfec6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {baa1b58f-9fb3-420c-acf0-a9b547f35849}, !- Handle
  Node 442,                               !- Name
  {8a3af216-336e-46ed-91ad-659e26bf5bd4}, !- Inlet Port
  {2abde774-8072-4a9e-acbc-9692031e33a1}; !- Outlet Port

OS:Node,
  {2d2b3107-a775-4e9a-9126-70e877f89244}, !- Handle
  Node 443,                               !- Name
  {b0c751d5-1346-4e09-a58d-7126e4c4d7be}, !- Inlet Port
  {d251f38f-5550-4f18-8428-5ad0f99f5584}; !- Outlet Port

OS:Connection,
  {2abde774-8072-4a9e-acbc-9692031e33a1}, !- Handle
  {1a24f289-5f95-44c7-806b-f551e80ec22b}, !- Name
  {baa1b58f-9fb3-420c-acf0-a9b547f35849}, !- Source Object
  3,                                      !- Outlet Port
  {946a1061-46cd-4e80-9c3c-7c3fb4918531}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0c751d5-1346-4e09-a58d-7126e4c4d7be}, !- Handle
  {7170aef4-b171-41f1-97fe-c578980a9963}, !- Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Source Object
  12,                                     !- Outlet Port
  {2d2b3107-a775-4e9a-9126-70e877f89244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d251f38f-5550-4f18-8428-5ad0f99f5584}, !- Handle
  {d8556eff-bbb5-418d-9d93-f342da911b2d}, !- Name
  {2d2b3107-a775-4e9a-9126-70e877f89244}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {af11092f-395c-4c6a-bbc3-4a8aa1837bea}, !- Handle
  Node 444,                               !- Name
  {63d31faf-170d-4b46-a97f-fe370a8de7df}, !- Inlet Port
  {8333d2fc-6cb9-4885-b20c-31c42dfdfec6}; !- Outlet Port

OS:Connection,
  {63d31faf-170d-4b46-a97f-fe370a8de7df}, !- Handle
  {a229b335-9725-4091-9e37-fb438b90ef04}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  39,                                     !- Outlet Port
  {af11092f-395c-4c6a-bbc3-4a8aa1837bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8333d2fc-6cb9-4885-b20c-31c42dfdfec6}, !- Handle
  {2acd69b7-32b6-4d3a-9de7-969c502a4eaf}, !- Name
  {af11092f-395c-4c6a-bbc3-4a8aa1837bea}, !- Source Object
  3,                                      !- Outlet Port
  {39e8ad8d-c880-4f3b-87bb-07fd3fddea69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a3af216-336e-46ed-91ad-659e26bf5bd4}, !- Handle
  {a627a8cf-c468-489a-b694-e0bf70f0a535}, !- Name
  {39e8ad8d-c880-4f3b-87bb-07fd3fddea69}, !- Source Object
  3,                                      !- Outlet Port
  {baa1b58f-9fb3-420c-acf0-a9b547f35849}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a60f751c-b5eb-4ec6-8451-d51ad6f71fcc}, !- Handle
  Air Terminal Single Duct VAV No Reheat 100, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {d1aab967-5e02-4f96-b570-1e6f825a9393}, !- Air Outlet Node Name
  {1a132333-6a7c-4df8-88ad-224dd78bc283}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29d6b850-26ff-417f-a5ac-c14f1501e727}, !- Handle
  Node 445,                               !- Name
  {d1aab967-5e02-4f96-b570-1e6f825a9393}, !- Inlet Port
  {85301d5c-9458-45ff-b022-66aa3bee3016}; !- Outlet Port

OS:Node,
  {9dbbb495-ab61-422f-8325-0220656ba349}, !- Handle
  Node 446,                               !- Name
  {57f54081-b85f-42a4-bddf-a867807ec64d}, !- Inlet Port
  {f5ac7b62-a9c8-4edd-b2ff-76cbf12fe032}; !- Outlet Port

OS:Connection,
  {85301d5c-9458-45ff-b022-66aa3bee3016}, !- Handle
  {0c8ba89c-96a3-41f3-8022-0da89c1788a0}, !- Name
  {29d6b850-26ff-417f-a5ac-c14f1501e727}, !- Source Object
  3,                                      !- Outlet Port
  {cb414409-1412-46d1-9874-d6ad9182438a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f54081-b85f-42a4-bddf-a867807ec64d}, !- Handle
  {cf9414c9-df0f-4a74-8b0d-67f32162894c}, !- Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Source Object
  12,                                     !- Outlet Port
  {9dbbb495-ab61-422f-8325-0220656ba349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ac7b62-a9c8-4edd-b2ff-76cbf12fe032}, !- Handle
  {e38186f9-2756-4f3f-9f2f-16639985b797}, !- Name
  {9dbbb495-ab61-422f-8325-0220656ba349}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {c6c74453-306f-420a-8c06-0d3b08b98c6b}, !- Handle
  Node 447,                               !- Name
  {709d1480-befa-43b3-b24d-eeadcffee5d0}, !- Inlet Port
  {1a132333-6a7c-4df8-88ad-224dd78bc283}; !- Outlet Port

OS:Connection,
  {709d1480-befa-43b3-b24d-eeadcffee5d0}, !- Handle
  {2b734b0a-53e6-44e6-ab50-b2a0ebd0ce11}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  40,                                     !- Outlet Port
  {c6c74453-306f-420a-8c06-0d3b08b98c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a132333-6a7c-4df8-88ad-224dd78bc283}, !- Handle
  {6e3cf7c3-b670-411e-8b17-5940ee842102}, !- Name
  {c6c74453-306f-420a-8c06-0d3b08b98c6b}, !- Source Object
  3,                                      !- Outlet Port
  {a60f751c-b5eb-4ec6-8451-d51ad6f71fcc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1aab967-5e02-4f96-b570-1e6f825a9393}, !- Handle
  {1d67f767-64ec-40e1-b31f-bf166bb5fb18}, !- Name
  {a60f751c-b5eb-4ec6-8451-d51ad6f71fcc}, !- Source Object
  3,                                      !- Outlet Port
  {29d6b850-26ff-417f-a5ac-c14f1501e727}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {54b0db9b-4402-4b98-8133-de57d79f6d30}, !- Handle
  Air Terminal Single Duct VAV No Reheat 101, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {cf14bb57-839a-40b8-a6cb-4064f2edd78e}, !- Air Outlet Node Name
  {e776c18d-386a-450a-a44c-d7af4c5af9a7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a88b98f-9127-46b2-a618-dfbcda151f6d}, !- Handle
  Node 448,                               !- Name
  {cf14bb57-839a-40b8-a6cb-4064f2edd78e}, !- Inlet Port
  {9f1c1c05-615c-43cb-872d-9daab7621529}; !- Outlet Port

OS:Node,
  {b8e0b1c4-3b90-40a7-97e4-4eb68b588291}, !- Handle
  Node 449,                               !- Name
  {71c91c72-7063-4ec5-a37b-cd213182525c}, !- Inlet Port
  {aa818641-ec92-40db-909c-1a130ed2761d}; !- Outlet Port

OS:Connection,
  {9f1c1c05-615c-43cb-872d-9daab7621529}, !- Handle
  {a83c00f6-20dc-4912-abb3-1407d0e2bb0b}, !- Name
  {4a88b98f-9127-46b2-a618-dfbcda151f6d}, !- Source Object
  3,                                      !- Outlet Port
  {91deeb12-6047-44e1-8dfa-3c9cf78d0aeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71c91c72-7063-4ec5-a37b-cd213182525c}, !- Handle
  {3194fb8e-e2a9-40aa-b9d7-7ac15e5b1dff}, !- Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Source Object
  12,                                     !- Outlet Port
  {b8e0b1c4-3b90-40a7-97e4-4eb68b588291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa818641-ec92-40db-909c-1a130ed2761d}, !- Handle
  {4f52773a-7c27-4679-abdc-8285fccddcd8}, !- Name
  {b8e0b1c4-3b90-40a7-97e4-4eb68b588291}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {1c7b1b45-e0f3-4091-858a-3aabb5e1ea59}, !- Handle
  Node 450,                               !- Name
  {0fae394d-805f-41f2-b359-22081a6708d8}, !- Inlet Port
  {e776c18d-386a-450a-a44c-d7af4c5af9a7}; !- Outlet Port

OS:Connection,
  {0fae394d-805f-41f2-b359-22081a6708d8}, !- Handle
  {f2eeb02a-c787-4e11-9ac8-da87dcfce5ae}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  41,                                     !- Outlet Port
  {1c7b1b45-e0f3-4091-858a-3aabb5e1ea59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e776c18d-386a-450a-a44c-d7af4c5af9a7}, !- Handle
  {f1168299-cf6d-45a9-8d17-d9d1764bb078}, !- Name
  {1c7b1b45-e0f3-4091-858a-3aabb5e1ea59}, !- Source Object
  3,                                      !- Outlet Port
  {54b0db9b-4402-4b98-8133-de57d79f6d30}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf14bb57-839a-40b8-a6cb-4064f2edd78e}, !- Handle
  {af0e6061-0cc5-434b-af02-2a1c8866b133}, !- Name
  {54b0db9b-4402-4b98-8133-de57d79f6d30}, !- Source Object
  3,                                      !- Outlet Port
  {4a88b98f-9127-46b2-a618-dfbcda151f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e03b9619-c290-4e8e-9ef3-ebe67b6e0af8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 102, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e7825f3b-28bb-4a93-ae5c-8554542ca40d}, !- Air Outlet Node Name
  {63a4a281-0432-49e2-b894-d2f04aeda7a5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {302e1eab-fa89-4404-8df7-b5f92bd946e1}, !- Handle
  Node 451,                               !- Name
  {e7825f3b-28bb-4a93-ae5c-8554542ca40d}, !- Inlet Port
  {fc1f30c9-324a-418e-9e04-116e3d429703}; !- Outlet Port

OS:Node,
  {8189c67d-d96c-4fcb-a4b9-6c68a9737790}, !- Handle
  Node 452,                               !- Name
  {90d063d7-fc24-44a1-a9e6-3b1672b1bb6c}, !- Inlet Port
  {cfd2724e-01df-4b81-9205-2727d493973c}; !- Outlet Port

OS:Connection,
  {fc1f30c9-324a-418e-9e04-116e3d429703}, !- Handle
  {63894525-1651-4ea4-9d48-d8588bc468a7}, !- Name
  {302e1eab-fa89-4404-8df7-b5f92bd946e1}, !- Source Object
  3,                                      !- Outlet Port
  {ef71b232-7f45-478f-b858-c9ee83452671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90d063d7-fc24-44a1-a9e6-3b1672b1bb6c}, !- Handle
  {b6e81145-05b7-42f4-88d3-112dd8ab03ae}, !- Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Source Object
  12,                                     !- Outlet Port
  {8189c67d-d96c-4fcb-a4b9-6c68a9737790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd2724e-01df-4b81-9205-2727d493973c}, !- Handle
  {0e1f6611-55a9-40ed-a431-4d46bc8be0ba}, !- Name
  {8189c67d-d96c-4fcb-a4b9-6c68a9737790}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {69a0af8e-3f42-4344-b469-35002c898f39}, !- Handle
  Node 453,                               !- Name
  {bc63fe3b-1246-4242-ac03-3f780f4aafa3}, !- Inlet Port
  {63a4a281-0432-49e2-b894-d2f04aeda7a5}; !- Outlet Port

OS:Connection,
  {bc63fe3b-1246-4242-ac03-3f780f4aafa3}, !- Handle
  {b7eae2b9-b30c-48ba-85c7-7b5da283b957}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  42,                                     !- Outlet Port
  {69a0af8e-3f42-4344-b469-35002c898f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a4a281-0432-49e2-b894-d2f04aeda7a5}, !- Handle
  {89ada642-fda9-4338-9ef6-08e284166858}, !- Name
  {69a0af8e-3f42-4344-b469-35002c898f39}, !- Source Object
  3,                                      !- Outlet Port
  {e03b9619-c290-4e8e-9ef3-ebe67b6e0af8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e7825f3b-28bb-4a93-ae5c-8554542ca40d}, !- Handle
  {49a312d2-f9c1-4ff6-98ea-38dd8c5f9efc}, !- Name
  {e03b9619-c290-4e8e-9ef3-ebe67b6e0af8}, !- Source Object
  3,                                      !- Outlet Port
  {302e1eab-fa89-4404-8df7-b5f92bd946e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {18518092-b222-49f4-ab76-f97f50bc33d5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 103, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {0d381eff-4f00-4047-bde4-184e2d0f9517}, !- Air Outlet Node Name
  {facfd43a-e4a1-45fa-8a2c-b472d1b4e62a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30ee5013-09f3-4d48-8887-8c1ef7609b3a}, !- Handle
  Node 454,                               !- Name
  {0d381eff-4f00-4047-bde4-184e2d0f9517}, !- Inlet Port
  {1a4ea9ef-07c7-4304-acda-e1c73eb133a2}; !- Outlet Port

OS:Node,
  {e2caa616-a575-4751-a6a5-4f1093fd7763}, !- Handle
  Node 455,                               !- Name
  {d81d44b7-c4f4-4dae-870b-816312953796}, !- Inlet Port
  {0869349d-1364-408b-b7cb-8848aa74e7c1}; !- Outlet Port

OS:Connection,
  {1a4ea9ef-07c7-4304-acda-e1c73eb133a2}, !- Handle
  {36f8f201-c5ca-4d0a-b3f0-c548bd6c440f}, !- Name
  {30ee5013-09f3-4d48-8887-8c1ef7609b3a}, !- Source Object
  3,                                      !- Outlet Port
  {3ca80dce-4d30-4b94-9591-eb0a8ffad5e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d81d44b7-c4f4-4dae-870b-816312953796}, !- Handle
  {a134f710-e27c-49de-a22d-41732a99ef8c}, !- Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Source Object
  12,                                     !- Outlet Port
  {e2caa616-a575-4751-a6a5-4f1093fd7763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0869349d-1364-408b-b7cb-8848aa74e7c1}, !- Handle
  {d5bbc2f2-81e8-4cd6-aba0-e6f8e44608e5}, !- Name
  {e2caa616-a575-4751-a6a5-4f1093fd7763}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {c0a4b13f-2e9b-4881-a398-356f94093005}, !- Handle
  Node 456,                               !- Name
  {e9b93047-3390-43e5-b5b6-4b9aa8d8be07}, !- Inlet Port
  {facfd43a-e4a1-45fa-8a2c-b472d1b4e62a}; !- Outlet Port

OS:Connection,
  {e9b93047-3390-43e5-b5b6-4b9aa8d8be07}, !- Handle
  {313abeaa-0233-4e7c-a5da-c3f1fcfebc8c}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  43,                                     !- Outlet Port
  {c0a4b13f-2e9b-4881-a398-356f94093005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facfd43a-e4a1-45fa-8a2c-b472d1b4e62a}, !- Handle
  {408733f7-5066-4b11-9e39-a46b4b68b251}, !- Name
  {c0a4b13f-2e9b-4881-a398-356f94093005}, !- Source Object
  3,                                      !- Outlet Port
  {18518092-b222-49f4-ab76-f97f50bc33d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d381eff-4f00-4047-bde4-184e2d0f9517}, !- Handle
  {d464cd2d-8ad3-4a60-bd46-e74215f58038}, !- Name
  {18518092-b222-49f4-ab76-f97f50bc33d5}, !- Source Object
  3,                                      !- Outlet Port
  {30ee5013-09f3-4d48-8887-8c1ef7609b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {346a79ad-312e-4d44-bac3-bf42b100888c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 104, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {043daa45-c401-4783-9d71-be3d05d0ffb4}, !- Air Outlet Node Name
  {85ed4bd8-12cb-4f96-92da-f44151533771}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42955be1-af6b-40fc-8195-16bd028c24ec}, !- Handle
  Node 457,                               !- Name
  {043daa45-c401-4783-9d71-be3d05d0ffb4}, !- Inlet Port
  {df3da637-c692-4d55-90fa-fe0b03e793c0}; !- Outlet Port

OS:Node,
  {fbee449e-814a-4604-ab34-851935880cd8}, !- Handle
  Node 458,                               !- Name
  {88f3fe9c-7838-45b0-98d8-274482c08792}, !- Inlet Port
  {e07d83f3-3441-4f63-a5a8-929b92a9577b}; !- Outlet Port

OS:Connection,
  {df3da637-c692-4d55-90fa-fe0b03e793c0}, !- Handle
  {6df5d79a-e21d-48ad-92df-5c94e67efe35}, !- Name
  {42955be1-af6b-40fc-8195-16bd028c24ec}, !- Source Object
  3,                                      !- Outlet Port
  {ac5c88b9-d3be-4b33-82c0-8592fa988691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88f3fe9c-7838-45b0-98d8-274482c08792}, !- Handle
  {cb9e9697-0a0e-4938-b999-5a7a7c960d8d}, !- Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Source Object
  12,                                     !- Outlet Port
  {fbee449e-814a-4604-ab34-851935880cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07d83f3-3441-4f63-a5a8-929b92a9577b}, !- Handle
  {3483eeb1-9e21-4d9f-85e9-e2d706d13ec9}, !- Name
  {fbee449e-814a-4604-ab34-851935880cd8}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {ce7185b6-2683-479b-9651-a7039a30a8ce}, !- Handle
  Node 459,                               !- Name
  {fae39daf-49e8-4ed2-9a78-e5b8a755320a}, !- Inlet Port
  {85ed4bd8-12cb-4f96-92da-f44151533771}; !- Outlet Port

OS:Connection,
  {fae39daf-49e8-4ed2-9a78-e5b8a755320a}, !- Handle
  {6b540b12-a5ca-4eb2-96f3-83863060ed33}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  44,                                     !- Outlet Port
  {ce7185b6-2683-479b-9651-a7039a30a8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed4bd8-12cb-4f96-92da-f44151533771}, !- Handle
  {d9474b8e-75c8-4a8a-a597-bf76e508602e}, !- Name
  {ce7185b6-2683-479b-9651-a7039a30a8ce}, !- Source Object
  3,                                      !- Outlet Port
  {346a79ad-312e-4d44-bac3-bf42b100888c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {043daa45-c401-4783-9d71-be3d05d0ffb4}, !- Handle
  {7691ef3f-671e-40ba-a028-77a2c7eee624}, !- Name
  {346a79ad-312e-4d44-bac3-bf42b100888c}, !- Source Object
  3,                                      !- Outlet Port
  {42955be1-af6b-40fc-8195-16bd028c24ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {eb85617f-ffaa-4d28-8534-4852c3372d8e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 105, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {03ed4491-1025-4859-b1ed-7e7d3ec1bc1c}, !- Air Outlet Node Name
  {7bca065c-43ad-45c1-b24d-87bc4fbb9073}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {592730f6-2f15-4d7f-81f1-cdfcea02e03c}, !- Handle
  Node 460,                               !- Name
  {03ed4491-1025-4859-b1ed-7e7d3ec1bc1c}, !- Inlet Port
  {6a11749d-f85c-4ea6-972c-36f0e38aae70}; !- Outlet Port

OS:Node,
  {566af5d0-6eaf-48f9-827c-ff1d78dfb0c3}, !- Handle
  Node 461,                               !- Name
  {679b2ed9-b630-4967-8bab-8508954db865}, !- Inlet Port
  {042395ca-5e3d-4c1e-922a-036d80c9fe2c}; !- Outlet Port

OS:Connection,
  {6a11749d-f85c-4ea6-972c-36f0e38aae70}, !- Handle
  {83bd3677-75e0-4d26-bfdb-200e2b718a0f}, !- Name
  {592730f6-2f15-4d7f-81f1-cdfcea02e03c}, !- Source Object
  3,                                      !- Outlet Port
  {0024e429-7cbf-44ab-9bce-19ffd857d155}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {679b2ed9-b630-4967-8bab-8508954db865}, !- Handle
  {51e51049-0f22-4bb2-81a1-245df38b969c}, !- Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Source Object
  12,                                     !- Outlet Port
  {566af5d0-6eaf-48f9-827c-ff1d78dfb0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042395ca-5e3d-4c1e-922a-036d80c9fe2c}, !- Handle
  {aee9ae18-52e7-4461-ab5d-3f8781d2dca5}, !- Name
  {566af5d0-6eaf-48f9-827c-ff1d78dfb0c3}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {adf21b4d-e7f1-4e77-9af4-043abc2d5bfc}, !- Handle
  Node 462,                               !- Name
  {14b33ed5-5b18-49ca-8b1e-752745e7dcc8}, !- Inlet Port
  {7bca065c-43ad-45c1-b24d-87bc4fbb9073}; !- Outlet Port

OS:Connection,
  {14b33ed5-5b18-49ca-8b1e-752745e7dcc8}, !- Handle
  {dd4c8313-f82c-439d-9d5f-8420e6581bd2}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  45,                                     !- Outlet Port
  {adf21b4d-e7f1-4e77-9af4-043abc2d5bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bca065c-43ad-45c1-b24d-87bc4fbb9073}, !- Handle
  {ade344a7-2e35-4972-a1d6-fc04b2a5b678}, !- Name
  {adf21b4d-e7f1-4e77-9af4-043abc2d5bfc}, !- Source Object
  3,                                      !- Outlet Port
  {eb85617f-ffaa-4d28-8534-4852c3372d8e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03ed4491-1025-4859-b1ed-7e7d3ec1bc1c}, !- Handle
  {30c69588-fffe-4fa8-ac31-1d0109bfecf5}, !- Name
  {eb85617f-ffaa-4d28-8534-4852c3372d8e}, !- Source Object
  3,                                      !- Outlet Port
  {592730f6-2f15-4d7f-81f1-cdfcea02e03c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {35550580-0aab-4f54-bd84-e836e9543900}, !- Handle
  Air Terminal Single Duct VAV No Reheat 106, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a5d369a2-2083-49eb-af38-9cd0acf8d307}, !- Air Outlet Node Name
  {c4ac8b4b-a489-4e01-8e85-360f0dd72061}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a13fbc38-b4ae-4906-8105-06519e66f9ba}, !- Handle
  Node 463,                               !- Name
  {a5d369a2-2083-49eb-af38-9cd0acf8d307}, !- Inlet Port
  {052af7ea-9960-40b7-a3f1-3cf7bf743585}; !- Outlet Port

OS:Node,
  {cd14357a-329b-4291-92b3-58fe99ccd9d9}, !- Handle
  Node 464,                               !- Name
  {135c1517-74db-4faa-80c1-4d60855c1e6b}, !- Inlet Port
  {46e1aa3d-1fcc-4d6f-abbf-7156c378367d}; !- Outlet Port

OS:Connection,
  {052af7ea-9960-40b7-a3f1-3cf7bf743585}, !- Handle
  {68c5907a-8876-4336-8c0e-45a2cd87f02e}, !- Name
  {a13fbc38-b4ae-4906-8105-06519e66f9ba}, !- Source Object
  3,                                      !- Outlet Port
  {e8e8261b-51fa-4021-ab6e-1988dae06076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135c1517-74db-4faa-80c1-4d60855c1e6b}, !- Handle
  {e76a274b-a8cf-44fe-87c9-70d7ba4e3e26}, !- Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Source Object
  12,                                     !- Outlet Port
  {cd14357a-329b-4291-92b3-58fe99ccd9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e1aa3d-1fcc-4d6f-abbf-7156c378367d}, !- Handle
  {285b1a9f-02d2-4b6c-8cb0-694d7e530453}, !- Name
  {cd14357a-329b-4291-92b3-58fe99ccd9d9}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {e6dc28c3-f0db-4b2a-97f1-85c4e4c7bac8}, !- Handle
  Node 465,                               !- Name
  {afb572ae-7fc9-4574-87fc-15605e9130d7}, !- Inlet Port
  {c4ac8b4b-a489-4e01-8e85-360f0dd72061}; !- Outlet Port

OS:Connection,
  {afb572ae-7fc9-4574-87fc-15605e9130d7}, !- Handle
  {764b1a4b-0149-401a-a9f0-de895e1df5f4}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  46,                                     !- Outlet Port
  {e6dc28c3-f0db-4b2a-97f1-85c4e4c7bac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ac8b4b-a489-4e01-8e85-360f0dd72061}, !- Handle
  {a9c44ecc-4118-4fab-9930-6c877698203f}, !- Name
  {e6dc28c3-f0db-4b2a-97f1-85c4e4c7bac8}, !- Source Object
  3,                                      !- Outlet Port
  {35550580-0aab-4f54-bd84-e836e9543900}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a5d369a2-2083-49eb-af38-9cd0acf8d307}, !- Handle
  {56934b28-de56-4a80-b72f-e583e9d503dd}, !- Name
  {35550580-0aab-4f54-bd84-e836e9543900}, !- Source Object
  3,                                      !- Outlet Port
  {a13fbc38-b4ae-4906-8105-06519e66f9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {705c6a26-caf7-406f-bca9-9dd95dd5f6db}, !- Handle
  Air Terminal Single Duct VAV No Reheat 107, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {fa343800-bb74-4a40-b72d-f3ea92f307c8}, !- Air Outlet Node Name
  {7cd5992c-5c45-400c-9f5a-7bffdbe162bc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e53c7533-61be-477b-ae42-6fda1b21ce6a}, !- Handle
  Node 466,                               !- Name
  {fa343800-bb74-4a40-b72d-f3ea92f307c8}, !- Inlet Port
  {4c61251e-b0a2-49bd-ab6e-f6fcfafb7337}; !- Outlet Port

OS:Node,
  {f7cdf5f3-7c4b-4fb8-888a-af7de14717ba}, !- Handle
  Node 467,                               !- Name
  {45e937d9-8f98-481a-a817-1b00b73969ac}, !- Inlet Port
  {0c030198-4419-48f1-9936-6432d1478930}; !- Outlet Port

OS:Connection,
  {4c61251e-b0a2-49bd-ab6e-f6fcfafb7337}, !- Handle
  {6a6d6c5e-653e-4b06-a49a-0d0f77c66de3}, !- Name
  {e53c7533-61be-477b-ae42-6fda1b21ce6a}, !- Source Object
  3,                                      !- Outlet Port
  {758e2bd2-3713-4409-a46b-df7c3c31d0bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45e937d9-8f98-481a-a817-1b00b73969ac}, !- Handle
  {b5d673c1-0f82-4b89-8397-9282e010313e}, !- Name
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- Source Object
  12,                                     !- Outlet Port
  {f7cdf5f3-7c4b-4fb8-888a-af7de14717ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c030198-4419-48f1-9936-6432d1478930}, !- Handle
  {9c434b49-5a39-441c-a20a-7234f462179d}, !- Name
  {f7cdf5f3-7c4b-4fb8-888a-af7de14717ba}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {aa520945-6ee8-4be1-8998-e12bcd9aa9a6}, !- Handle
  Node 468,                               !- Name
  {5428595c-6a24-4b29-ad4c-06e8e216cdf2}, !- Inlet Port
  {7cd5992c-5c45-400c-9f5a-7bffdbe162bc}; !- Outlet Port

OS:Connection,
  {5428595c-6a24-4b29-ad4c-06e8e216cdf2}, !- Handle
  {3126a477-c3fe-40f2-a04a-161ca457f1da}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  44,                                     !- Outlet Port
  {aa520945-6ee8-4be1-8998-e12bcd9aa9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd5992c-5c45-400c-9f5a-7bffdbe162bc}, !- Handle
  {bb02bb45-086e-493d-8f14-09b9dd1b1de8}, !- Name
  {aa520945-6ee8-4be1-8998-e12bcd9aa9a6}, !- Source Object
  3,                                      !- Outlet Port
  {705c6a26-caf7-406f-bca9-9dd95dd5f6db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa343800-bb74-4a40-b72d-f3ea92f307c8}, !- Handle
  {fdf451bd-3eb1-4473-bde4-9724793c126f}, !- Name
  {705c6a26-caf7-406f-bca9-9dd95dd5f6db}, !- Source Object
  3,                                      !- Outlet Port
  {e53c7533-61be-477b-ae42-6fda1b21ce6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f80967a1-63a0-4c9d-a904-51d6ad1f3ba1}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 2,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {abecb8fb-20ac-4d99-b518-b841e0463fc1}, !- Terminal Unit Air Inlet Node
  {618cb7a5-c992-4b13-a31d-6fb4738902c2}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1fc7430c-9bca-420c-ab49-7a17e9363937}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {34a10a4e-dbb4-42ca-b478-f9527e9c1e51}, !- Cooling Coil
  {a5df79f3-967b-47d4-a023-fd45b6609638}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {1fc7430c-9bca-420c-ab49-7a17e9363937}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 2, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {34a10a4e-dbb4-42ca-b478-f9527e9c1e51}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a5df79f3-967b-47d4-a023-fd45b6609638}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {80a6dd3d-254e-4d10-8855-3f4d1d75290e}, !- Handle
  Node 473,                               !- Name
  {19fc420c-850b-47e7-83f1-efcd73929b4e}, !- Inlet Port
  {abecb8fb-20ac-4d99-b518-b841e0463fc1}; !- Outlet Port

OS:Connection,
  {19fc420c-850b-47e7-83f1-efcd73929b4e}, !- Handle
  {58eede46-ea41-4593-84d7-87047cb9d091}, !- Name
  {702500e5-77ab-434b-9455-e6541f4872e2}, !- Source Object
  3,                                      !- Outlet Port
  {80a6dd3d-254e-4d10-8855-3f4d1d75290e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abecb8fb-20ac-4d99-b518-b841e0463fc1}, !- Handle
  {9f90d63e-e6db-4e65-868c-7477e676286e}, !- Name
  {80a6dd3d-254e-4d10-8855-3f4d1d75290e}, !- Source Object
  3,                                      !- Outlet Port
  {f80967a1-63a0-4c9d-a904-51d6ad1f3ba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {911f1aae-b649-4a63-b5ff-ae974aa48902}, !- Handle
  Node 474,                               !- Name
  {618cb7a5-c992-4b13-a31d-6fb4738902c2}, !- Inlet Port
  {6fd7d656-e15b-462c-8ffe-b2ad418d8b75}; !- Outlet Port

OS:Connection,
  {6fd7d656-e15b-462c-8ffe-b2ad418d8b75}, !- Handle
  {dd812b9a-528f-41ec-a132-92c71e651187}, !- Name
  {911f1aae-b649-4a63-b5ff-ae974aa48902}, !- Source Object
  3,                                      !- Outlet Port
  {26b35928-08d3-4654-a9d1-0d39dc8435ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {618cb7a5-c992-4b13-a31d-6fb4738902c2}, !- Handle
  {89f11a74-3047-4470-bc2d-c622dc7ca217}, !- Name
  {f80967a1-63a0-4c9d-a904-51d6ad1f3ba1}, !- Source Object
  4,                                      !- Outlet Port
  {911f1aae-b649-4a63-b5ff-ae974aa48902}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {582595bb-443b-4771-88c2-b471364c76d5}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 3,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {21c5d0b9-66a5-42be-8cd6-a7aadaa6e901}, !- Terminal Unit Air Inlet Node
  {c62d1df5-ea2b-485a-aa14-aecf357b6b97}, !- Terminal Unit Air Outlet Node
  0.174620553984,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.174620553984,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a1bc24e1-7d48-4b6f-84e9-cb07b4971a4c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {edd5828d-009e-4ab7-96c4-5c3dfa07247d}, !- Cooling Coil
  {3315b6d8-107c-4a0d-bc2d-85301d8ac17d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a1bc24e1-7d48-4b6f-84e9-cb07b4971a4c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 3, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.174620553984,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {edd5828d-009e-4ab7-96c4-5c3dfa07247d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3315b6d8-107c-4a0d-bc2d-85301d8ac17d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {4de861f2-deb8-44d6-80f7-da427906a369}, !- Handle
  Node 475,                               !- Name
  {2321f343-111f-4510-b79c-a4150490691c}, !- Inlet Port
  {21c5d0b9-66a5-42be-8cd6-a7aadaa6e901}; !- Outlet Port

OS:Connection,
  {2321f343-111f-4510-b79c-a4150490691c}, !- Handle
  {802f575b-8946-4bf4-b30b-c9968a30d317}, !- Name
  {2a215215-6540-4d44-bf9a-ec6cd99901ce}, !- Source Object
  4,                                      !- Outlet Port
  {4de861f2-deb8-44d6-80f7-da427906a369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c5d0b9-66a5-42be-8cd6-a7aadaa6e901}, !- Handle
  {05a34c48-6691-4bd0-95f6-9f21487f8968}, !- Name
  {4de861f2-deb8-44d6-80f7-da427906a369}, !- Source Object
  3,                                      !- Outlet Port
  {582595bb-443b-4771-88c2-b471364c76d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65554821-b199-4f4d-804b-abebd93f8ea0}, !- Handle
  Node 476,                               !- Name
  {c62d1df5-ea2b-485a-aa14-aecf357b6b97}, !- Inlet Port
  {6bfaa499-4d4a-4528-ad1c-51a983377d76}; !- Outlet Port

OS:Connection,
  {6bfaa499-4d4a-4528-ad1c-51a983377d76}, !- Handle
  {072e88dc-59cb-44f3-a8e4-9074710213bc}, !- Name
  {65554821-b199-4f4d-804b-abebd93f8ea0}, !- Source Object
  3,                                      !- Outlet Port
  {001a4308-9e43-4fcd-8c49-a6da12bbd7f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c62d1df5-ea2b-485a-aa14-aecf357b6b97}, !- Handle
  {d2bb24d1-79c6-4135-9d34-3541d60a8092}, !- Name
  {582595bb-443b-4771-88c2-b471364c76d5}, !- Source Object
  4,                                      !- Outlet Port
  {65554821-b199-4f4d-804b-abebd93f8ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9c8ae966-a59b-4fe1-acaf-3caae7acac96}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 4,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {b4f918e7-2959-47f0-a5bc-9641ee352019}, !- Terminal Unit Air Inlet Node
  {8ddd24b7-02de-4c77-a486-f4dcbe7bc174}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6af3b67b-778a-47e9-9333-593a40cd12fc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {07a0bf31-ef73-4ac3-b663-ac710b8cfe99}, !- Cooling Coil
  {5f4d3b3d-be1d-4a17-aeeb-75375d5778e1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {6af3b67b-778a-47e9-9333-593a40cd12fc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 4, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {07a0bf31-ef73-4ac3-b663-ac710b8cfe99}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5f4d3b3d-be1d-4a17-aeeb-75375d5778e1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {3b0c4061-72b1-4955-9f33-2fddbe1e3e5b}, !- Handle
  Node 477,                               !- Name
  {0c1aaccd-b7ac-43c7-ba7c-a992e1da8a60}, !- Inlet Port
  {b4f918e7-2959-47f0-a5bc-9641ee352019}; !- Outlet Port

OS:Connection,
  {0c1aaccd-b7ac-43c7-ba7c-a992e1da8a60}, !- Handle
  {f2114b5b-0416-4973-b271-83323c7e0ace}, !- Name
  {c2c6f10a-8247-40ac-84cd-c54757f31793}, !- Source Object
  3,                                      !- Outlet Port
  {3b0c4061-72b1-4955-9f33-2fddbe1e3e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f918e7-2959-47f0-a5bc-9641ee352019}, !- Handle
  {18b0c2da-eeb6-4484-8fdf-86ccf8450b48}, !- Name
  {3b0c4061-72b1-4955-9f33-2fddbe1e3e5b}, !- Source Object
  3,                                      !- Outlet Port
  {9c8ae966-a59b-4fe1-acaf-3caae7acac96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6c07ee2-2c96-486f-b35a-61e34240c49b}, !- Handle
  Node 478,                               !- Name
  {8ddd24b7-02de-4c77-a486-f4dcbe7bc174}, !- Inlet Port
  {38cf195c-b811-4fb0-9c15-650ac4070edc}; !- Outlet Port

OS:Connection,
  {38cf195c-b811-4fb0-9c15-650ac4070edc}, !- Handle
  {7ed2dc55-f505-448d-a907-02ff1c5bb106}, !- Name
  {c6c07ee2-2c96-486f-b35a-61e34240c49b}, !- Source Object
  3,                                      !- Outlet Port
  {e70f828f-8bbc-4eff-81ed-72554f25eb46}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ddd24b7-02de-4c77-a486-f4dcbe7bc174}, !- Handle
  {c14ebcb9-4ddb-4fac-8591-128ee400d7b8}, !- Name
  {9c8ae966-a59b-4fe1-acaf-3caae7acac96}, !- Source Object
  4,                                      !- Outlet Port
  {c6c07ee2-2c96-486f-b35a-61e34240c49b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3faa5c81-6387-48b3-bdff-5408199af737}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 5,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {b7906626-97c3-4219-9e13-8c9ae7c4c7a2}, !- Terminal Unit Air Inlet Node
  {cace76b7-1e32-4f10-8a77-0edff08623d6}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d5fd19a2-6978-461d-a481-c5c19e5ca21e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {21a16a4b-e2ab-4bbc-aa5b-a765c65987c2}, !- Cooling Coil
  {8d6f6fc1-1bc8-49fb-abd9-e9a29f9ab7b7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {d5fd19a2-6978-461d-a481-c5c19e5ca21e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 5, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {21a16a4b-e2ab-4bbc-aa5b-a765c65987c2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8d6f6fc1-1bc8-49fb-abd9-e9a29f9ab7b7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {8bdba344-6d24-406d-a5e5-81496d866fd3}, !- Handle
  Node 479,                               !- Name
  {b0f038ac-d9a2-4871-b78b-b7a80839e6d9}, !- Inlet Port
  {b7906626-97c3-4219-9e13-8c9ae7c4c7a2}; !- Outlet Port

OS:Connection,
  {b0f038ac-d9a2-4871-b78b-b7a80839e6d9}, !- Handle
  {f162fed1-b87b-4a2d-9d1d-7d219389553e}, !- Name
  {1614760b-5daa-4f42-9fc3-6337863edad3}, !- Source Object
  3,                                      !- Outlet Port
  {8bdba344-6d24-406d-a5e5-81496d866fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7906626-97c3-4219-9e13-8c9ae7c4c7a2}, !- Handle
  {918eb2ab-fb4b-47bb-982e-4f41ccbb4e10}, !- Name
  {8bdba344-6d24-406d-a5e5-81496d866fd3}, !- Source Object
  3,                                      !- Outlet Port
  {3faa5c81-6387-48b3-bdff-5408199af737}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31e00304-2959-434e-8b12-3176fad778c9}, !- Handle
  Node 480,                               !- Name
  {cace76b7-1e32-4f10-8a77-0edff08623d6}, !- Inlet Port
  {fb753ffb-5a62-4a92-bb1d-2edeb986b4e2}; !- Outlet Port

OS:Connection,
  {fb753ffb-5a62-4a92-bb1d-2edeb986b4e2}, !- Handle
  {75ff32bd-fbe6-4fe1-8218-c8074e92bdd7}, !- Name
  {31e00304-2959-434e-8b12-3176fad778c9}, !- Source Object
  3,                                      !- Outlet Port
  {3d3a06d9-1c5a-4a2b-868e-f90accd01f38}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cace76b7-1e32-4f10-8a77-0edff08623d6}, !- Handle
  {e9987aa1-bb42-46c2-9ce3-725e6e8f77f7}, !- Name
  {3faa5c81-6387-48b3-bdff-5408199af737}, !- Source Object
  4,                                      !- Outlet Port
  {31e00304-2959-434e-8b12-3176fad778c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {12a5d1a5-fb2c-432d-b7ca-8fc059501673}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 6,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {53a65022-9a6d-4f4c-a9c6-bf4ca2c35bc8}, !- Terminal Unit Air Inlet Node
  {ccdc9f92-ac85-4992-ac6c-56f22b0c94b1}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4b66e1c9-761a-49d7-a99b-48c4c56d43a7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {01758e28-d58c-4c0b-a327-f76ef7edda86}, !- Cooling Coil
  {7435c907-1ffb-4391-82ff-a1c92f507b74}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4b66e1c9-761a-49d7-a99b-48c4c56d43a7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 6, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {01758e28-d58c-4c0b-a327-f76ef7edda86}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7435c907-1ffb-4391-82ff-a1c92f507b74}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {d751d0a4-1271-4316-bbee-8880e03f33e6}, !- Handle
  Node 481,                               !- Name
  {23843c5b-4dbb-4e2b-9856-909c250202c4}, !- Inlet Port
  {53a65022-9a6d-4f4c-a9c6-bf4ca2c35bc8}; !- Outlet Port

OS:Connection,
  {23843c5b-4dbb-4e2b-9856-909c250202c4}, !- Handle
  {15d35fc9-5a3a-4d74-b684-c86f93bf300a}, !- Name
  {2cb0a40a-bb39-48b2-8558-b5b98bcd97ab}, !- Source Object
  3,                                      !- Outlet Port
  {d751d0a4-1271-4316-bbee-8880e03f33e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a65022-9a6d-4f4c-a9c6-bf4ca2c35bc8}, !- Handle
  {e6767fda-0cb3-4001-9b6b-3dd51f752aed}, !- Name
  {d751d0a4-1271-4316-bbee-8880e03f33e6}, !- Source Object
  3,                                      !- Outlet Port
  {12a5d1a5-fb2c-432d-b7ca-8fc059501673}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a007db1-4e96-45f9-80f7-b6a9a04ce9e7}, !- Handle
  Node 482,                               !- Name
  {ccdc9f92-ac85-4992-ac6c-56f22b0c94b1}, !- Inlet Port
  {ad4de30c-5de4-45a5-b3b0-757f520c89f1}; !- Outlet Port

OS:Connection,
  {ad4de30c-5de4-45a5-b3b0-757f520c89f1}, !- Handle
  {805736ec-62bd-461e-adbf-478895ea0b47}, !- Name
  {0a007db1-4e96-45f9-80f7-b6a9a04ce9e7}, !- Source Object
  3,                                      !- Outlet Port
  {2f5ac68b-df25-4b4d-9e64-246e06d27581}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ccdc9f92-ac85-4992-ac6c-56f22b0c94b1}, !- Handle
  {f8995128-eb38-41b8-85ad-8126ee32a490}, !- Name
  {12a5d1a5-fb2c-432d-b7ca-8fc059501673}, !- Source Object
  4,                                      !- Outlet Port
  {0a007db1-4e96-45f9-80f7-b6a9a04ce9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1de56010-ab13-4600-aa73-4c24402c1db4}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 7,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {36377539-abce-4fd9-861a-747da65bfb83}, !- Terminal Unit Air Inlet Node
  {9c0da445-cf9d-4cd9-add9-8f86c508caea}, !- Terminal Unit Air Outlet Node
  0.174620553984,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.174620553984,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1f2c7fbe-f65f-4db1-8b0a-7becf386b2ae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d7936f9a-397d-4503-82a5-1cafeb41a477}, !- Cooling Coil
  {747cbee1-22c1-4090-9a01-260cf5fa66c2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {1f2c7fbe-f65f-4db1-8b0a-7becf386b2ae}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 7, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.174620553984,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d7936f9a-397d-4503-82a5-1cafeb41a477}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {747cbee1-22c1-4090-9a01-260cf5fa66c2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {e22e9786-1950-4b11-ba2e-9dbba3a62efe}, !- Handle
  Node 483,                               !- Name
  {a8764d0c-38c2-497a-8cbc-10931e68ce6b}, !- Inlet Port
  {36377539-abce-4fd9-861a-747da65bfb83}; !- Outlet Port

OS:Connection,
  {a8764d0c-38c2-497a-8cbc-10931e68ce6b}, !- Handle
  {3e65069f-282f-4fc1-a7fc-07c4affbe325}, !- Name
  {284ee679-3cb9-4088-ab1d-b08bea775c45}, !- Source Object
  4,                                      !- Outlet Port
  {e22e9786-1950-4b11-ba2e-9dbba3a62efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36377539-abce-4fd9-861a-747da65bfb83}, !- Handle
  {30c27594-78f7-4660-8107-2b9f7baacaa2}, !- Name
  {e22e9786-1950-4b11-ba2e-9dbba3a62efe}, !- Source Object
  3,                                      !- Outlet Port
  {1de56010-ab13-4600-aa73-4c24402c1db4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e3fc0e5-fe53-4b3a-8b23-d3c5b3a9c418}, !- Handle
  Node 484,                               !- Name
  {9c0da445-cf9d-4cd9-add9-8f86c508caea}, !- Inlet Port
  {8df944bf-16df-4b18-a30f-0820a071a006}; !- Outlet Port

OS:Connection,
  {8df944bf-16df-4b18-a30f-0820a071a006}, !- Handle
  {4117c4bb-6a38-4244-a87b-97daf214b790}, !- Name
  {5e3fc0e5-fe53-4b3a-8b23-d3c5b3a9c418}, !- Source Object
  3,                                      !- Outlet Port
  {0866600c-a518-415e-91a5-cfc9b35cb1c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c0da445-cf9d-4cd9-add9-8f86c508caea}, !- Handle
  {f73fa8dd-3c77-49a9-a72e-03482533dadb}, !- Name
  {1de56010-ab13-4600-aa73-4c24402c1db4}, !- Source Object
  4,                                      !- Outlet Port
  {5e3fc0e5-fe53-4b3a-8b23-d3c5b3a9c418}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {4d1690ce-87e7-4018-90cb-7b91dadfc849}, !- Handle
  CS1-Mitsubishi/PEFY-P12NMAU-E3 7,       !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {fc046912-ac18-4bda-961a-54147f2368e0}, !- Terminal Unit Air Inlet Node
  {76466c4f-0c27-4f99-b253-621eb51e470c}, !- Terminal Unit Air Outlet Node
  0.698482215936,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aec79afe-2250-4246-a737-9c335a70b5ba}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {80e1cd23-9389-4b3c-80ee-1c771674a206}, !- Cooling Coil
  {63dbe8d4-a5a5-4277-981f-e7bfe1d6ee47}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {aec79afe-2250-4246-a737-9c335a70b5ba}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 8, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.698482215936,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {80e1cd23-9389-4b3c-80ee-1c771674a206}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  11722.8428068889,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.698482215936,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {63dbe8d4-a5a5-4277-981f-e7bfe1d6ee47}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  11722.8428068889,                       !- Rated Total Heating Capacity {W}
  0.698482215936,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {64e71bb1-4d81-4bef-bbaa-c742e2cbff81}, !- Handle
  Node 485,                               !- Name
  {0d914a3d-a930-45ac-af3c-3f63705f46b9}, !- Inlet Port
  {fc046912-ac18-4bda-961a-54147f2368e0}; !- Outlet Port

OS:Connection,
  {0d914a3d-a930-45ac-af3c-3f63705f46b9}, !- Handle
  {745c5f14-af67-45f4-8567-21bdf5a7e146}, !- Name
  {86741cf7-f84d-471a-85be-91cf709cadc8}, !- Source Object
  4,                                      !- Outlet Port
  {64e71bb1-4d81-4bef-bbaa-c742e2cbff81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc046912-ac18-4bda-961a-54147f2368e0}, !- Handle
  {70861bdf-4f60-44d6-9e17-2da792c88c67}, !- Name
  {64e71bb1-4d81-4bef-bbaa-c742e2cbff81}, !- Source Object
  3,                                      !- Outlet Port
  {4d1690ce-87e7-4018-90cb-7b91dadfc849}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16466304-4670-4343-96d1-4a75eecb59ff}, !- Handle
  Node 486,                               !- Name
  {76466c4f-0c27-4f99-b253-621eb51e470c}, !- Inlet Port
  {0210d81d-7d6a-46ea-9b6a-83c8a1b97788}; !- Outlet Port

OS:Connection,
  {0210d81d-7d6a-46ea-9b6a-83c8a1b97788}, !- Handle
  {0620ee30-5594-49e2-bf0a-5e50917ca716}, !- Name
  {16466304-4670-4343-96d1-4a75eecb59ff}, !- Source Object
  3,                                      !- Outlet Port
  {80c19543-edc2-4486-9462-690e2968bedc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76466c4f-0c27-4f99-b253-621eb51e470c}, !- Handle
  {22bb960d-9d51-4d57-ab56-de0e51a74bb9}, !- Name
  {4d1690ce-87e7-4018-90cb-7b91dadfc849}, !- Source Object
  4,                                      !- Outlet Port
  {16466304-4670-4343-96d1-4a75eecb59ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Handle
  Always On Discrete 1,                   !- Name
  {5f6cdc14-0fa1-408e-a35b-bdf8f8246bed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {30bec953-18b0-4875-913e-ae8eae131529}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {896e42d1-e793-4cea-960a-9d73c7f9e09a}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9ab34b1b-b17d-41ba-aa18-a6c6326af2ea}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b555a418-4f57-47e3-bfdd-d70392ad50cc}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7ee91f86-ebec-4f55-a2cc-550dfd2148cc}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {d4c658b6-f218-4912-97a7-198a000b019a}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {74abb50c-c75e-4f9f-a95d-9e31c6640ae7}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {77b14fe5-a51d-4a91-892d-93bf48362499}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5b22bca9-163a-48d2-bc40-65d477ec211c}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6195535b-f47e-4240-9f89-d6d04b4a456e}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {167394a5-24a9-40e4-973c-38334ae513bd}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {30870d36-1513-429a-bcc2-474f45d9f53b}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c0dd5419-b260-40aa-bcb3-bb197d2831f8}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0c494361-ca20-4729-b351-2a6675e8d962}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c36fb05b-e494-4524-9ab0-ca75320a36db}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {075b90f4-8249-4b1d-ac81-ad1299ad883a}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c18a314f-3202-44d7-86de-58d3a16a1011}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {cd0d720f-dbc4-4bed-8296-2790cd9e27e0}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {bfff6e0d-5c3a-4436-ac03-7609b7b4019f}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {3ad38255-f179-44b5-9f89-9a6123e69bff}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6ac2edae-ff04-4dab-bbae-2ecfdb725eaf}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {97e00a1b-bdae-496e-ae56-55c30f082d1e}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f416eed9-7816-4d43-9a50-1c612fe96d0e}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c6fb18ec-9aab-4f26-b867-a53e27e4e451}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d2cc63b3-1dc2-4723-8a70-f8f042bb2975}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {5f6cdc14-0fa1-408e-a35b-bdf8f8246bed}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {01403ced-70d5-47b7-9b56-72e02d12e113}, !- Handle
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {18fa1a75-510f-4b93-aa44-cbd2f4274f32}, !- Handle
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {2a2b4e7f-393f-4b11-a4b1-5db196cb51c2}, !- Handle
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f8f77753-6d7f-4ed7-97e6-44f734313fb2}, !- Handle
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {33760264-acbc-4446-ba97-0dd67fca66e5}, !- Handle
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {2891e25b-4bd5-4c3b-884a-2bac8beca482}, !- Handle
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c33d6c1b-3d30-40b5-bb7a-fcfb51cb0d46}, !- Handle
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {2355ac8b-4fac-41d4-abef-13de087cc539}, !- Handle
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1f7bc32f-1961-44cd-82a5-32b829a05824}, !- Handle
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2581e640-1906-47e8-b33f-c279d72578be}, !- Handle
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1a28199c-7e12-4dc6-946d-56c6015b527a}, !- Handle
  VRF System VRFHeatCapFT 1,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ffb704a8-e54c-4cbb-adbe-fae2d73cd0f8}, !- Handle
  VRF System VRFHeatCapFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {b2f64d5b-b650-463e-bd2d-20ca007ad0f3}, !- Handle
  VRF System VRFHeatCapFTHi 1,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {986d2923-7ad8-474c-8aee-4538e5481b7e}, !- Handle
  VRF System VRFHeatEIRFT 1,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {204df542-f01f-4bdf-980d-6f19c26aecf4}, !- Handle
  VRF System VRFHeatEIRFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {5fbf0ce0-839a-40f3-b57f-01e38d1707a8}, !- Handle
  VRF System VRFHeatEIRFTHi 1,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {04c9b4c2-3b6f-46d0-ac79-764994e0dc72}, !- Handle
  VRF System HeatingEIRLowPLR 1,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5e438292-1ce4-4cdb-8cbb-4de0fe5bfa73}, !- Handle
  VRF System HeatingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {aace2304-0931-430e-91ee-4dec50b4228d}, !- Handle
  VRF System HeatingCombRatio 1,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {72bb6cc0-15e0-4a21-b475-11f6f5d68812}, !- Handle
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {bedaec93-1a38-46c6-8631-24ed776ff106}, !- Handle
  VRF System CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {733ddb85-322d-4c86-b00e-687258358c55}, !- Handle
  VRF System HeatingLengthCorrectionFactor 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {46314a37-4eb6-441b-9ea6-282cc757caac}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {64c4174c-ceef-4473-b1a1-4c664439304d}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {16d0d1f0-3147-4910-8205-3b311b1d707d}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b348561c-1f22-4801-ab79-78de32ec47f2}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Table:MultiVariableLookup,
  {20741d8c-d9ea-4d7e-a62c-8739e0a4de9f}, !- Handle
  Table Multi Variable Lookup 2,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.639272727272727,                      !- Minimum Table Output
  1.29186363636364,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.665909090909091,                      !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.665909090909091,                      !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.665909090909091,                      !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.665909090909091,                      !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.665909090909091,                      !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.665909090909091,                      !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.665909090909091,                      !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.665909090909091,                      !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.665909090909091,                      !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.665909090909091,                      !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.665909090909091,                      !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.665909090909091,                      !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.665909090909091,                      !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.665909090909091,                      !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.665909090909091,                      !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.665909090909091,                      !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.665909090909091,                      !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.665909090909091,                      !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.639272727272727,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.799090909090909,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.799090909090909,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.799090909090909,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.799090909090909,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.799090909090909,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.799090909090909,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.799090909090909,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.799090909090909,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.799090909090909,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.799090909090909,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.799090909090909,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.799090909090909,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.799090909090909,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.799090909090909,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.799090909090909,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.799090909090909,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.799090909090909,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.759136363636364,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.719181818181818,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.905636363636364,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.905636363636364,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.905636363636364,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.905636363636364,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.905636363636364,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.905636363636364,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.905636363636364,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.905636363636364,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.905636363636364,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.905636363636364,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.905636363636364,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.905636363636364,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.905636363636364,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.905636363636364,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.905636363636364,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.905636363636364,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.905636363636364,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.865681818181818,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.799090909090909,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.998863636363637,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.998863636363637,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.998863636363637,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.998863636363637,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.998863636363637,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.998863636363637,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.998863636363637,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.998863636363637,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.998863636363637,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.998863636363637,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.998863636363637,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.998863636363637,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.998863636363637,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.998863636363637,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.998863636363637,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.998863636363637,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.998863636363637,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.958909090909091,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.905636363636364,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11872727272727,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11872727272727,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11872727272727,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11872727272727,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11872727272727,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11872727272727,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11872727272727,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11872727272727,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11872727272727,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11872727272727,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11872727272727,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11872727272727,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11872727272727,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10540909090909,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.09209090909091,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06545454545455,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05213636363636,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.985545454545455,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.918954545454545,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18531818181818,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18531818181818,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18531818181818,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18531818181818,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18531818181818,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18531818181818,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18531818181818,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18531818181818,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18531818181818,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18531818181818,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18531818181818,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18531818181818,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.15868181818182,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11872727272727,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.10540909090909,                       !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.09209090909091,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06545454545455,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.0255,                                 !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.985545454545455,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.29186363636364,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.29186363636364,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.29186363636364,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.29186363636364,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.29186363636364,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.29186363636364,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.29186363636364,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.29186363636364,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27854545454545,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26522727272727,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.23859090909091,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.21195454545455,                       !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.18531818181818,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14536363636364,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11872727272727,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10540909090909,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.09209090909091,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05213636363636,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.0255;                                 !- Data 399

OS:Curve:Exponent,
  {3dc86da6-6baa-47d3-a293-629f6e8004b2}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Quadratic,
  {9396cafa-aac2-407b-a703-d243eef63c95}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 81, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ScheduleTypeLimits,
  {ae3c3055-3aab-4862-9647-4c02e897548c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {4788e52b-5abd-4141-8cce-f50226054475}, !- Handle
  Always On Discrete 2,                   !- Name
  {ae3c3055-3aab-4862-9647-4c02e897548c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {58f954aa-157c-4acc-bc86-c1fa8a6b85e4}, !- Handle
  VRFACCoolCapFFF 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {1647fcbb-6c01-45ff-93c0-2cdd8d156efa}, !- Handle
  Table Multi Variable Lookup 1,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.65632,                                !- Minimum Table Output
  1.21888,                                !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.66804,                                !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.69148,                                !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.77352,                                !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.80868,                                !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.85556,                                !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.90244,                                !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.94932,                                !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.96104,                                !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.9962,                                 !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.03136,                                !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07824,                                !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.1134,                                 !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19544,                                !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.21888,                                !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.21888,                                !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.66804,                                !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.69148,                                !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.7618,                                 !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.80868,                                !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.85556,                                !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.90244,                                !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.94932,                                !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.96104,                                !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.9962,                                 !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.03136,                                !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07824,                                !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.10168,                                !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14856,                                !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.16028,                                !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.16028,                                !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.66804,                                !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.69148,                                !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.7618,                                 !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.80868,                                !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.85556,                                !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.90244,                                !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.94932,                                !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.96104,                                !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.9962,                                 !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.03136,                                !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07824,                                !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.10168,                                !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.10168,                                !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.10168,                                !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.10168,                                !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.66804,                                !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.69148,                                !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.7618,                                 !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.79696,                                !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.85556,                                !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.90244,                                !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.94932,                                !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.96104,                                !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.9962,                                 !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.03136,                                !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.04308,                                !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.04308,                                !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.04308,                                !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.04308,                                !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.04308,                                !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.65632,                                !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.69148,                                !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.7618,                                 !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.79696,                                !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.85556,                                !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.879,                                  !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.94932,                                !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.96104,                                !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.98448,                                !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.9962,                                 !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.9962,                                 !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.9962,                                 !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.9962,                                 !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.9962,                                 !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.9962,                                 !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.65632,                                !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.67976,                                !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.7618,                                 !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.79696,                                !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.85556,                                !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.879,                                  !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.92588,                                !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.94932,                                !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.96104,                                !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.96104,                                !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.96104,                                !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.96104,                                !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.96104,                                !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.96104,                                !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.96104,                                !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.65632,                                !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.67976,                                !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.7618,                                 !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.79696,                                !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.84384,                                !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.86728,                                !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.91416,                                !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.91416,                                !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.91416,                                !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.91416,                                !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.91416,                                !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.91416,                                !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.91416,                                !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.91416,                                !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.91416;                                !- Data 315

OS:Curve:Cubic,
  {b74decc8-c9c9-4d60-b379-d4e264398e7a}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.13,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirConditioner:VariableRefrigerantFlow,
  {e8c18b88-b711-4400-becd-d33fe4553b0f}, !- Handle
  VRF-1B MITSUBISHI PURY-P192TSKMU-A,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -4.99999999999994,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {fe0fc599-963a-455a-a1b1-451f278ecec1}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {59b7eff8-0707-426c-96bd-c9839532252a}, !- Cooling Capacity Ratio Boundary Curve
  {58444e9c-a713-43ce-8934-3eb0bab26738}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {59e0d9fd-e9f3-4211-a969-2610e7720604}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {4e76b765-9142-418d-8b9a-4cb441332c7a}, !- Cooling Energy Input Ratio Boundary Curve
  {c7793d2f-70ab-43ed-a380-61103c85be04}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {90493b37-3611-4bea-b632-930a4a6c07c1}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {2ddb1426-4e0b-40dd-8259-9dd89d4bc06c}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {03ce618d-4819-46df-b94a-22ffa170aea6}, !- Cooling Combination Ratio Correction Factor Curve
  {2e75123b-969b-4312-a799-3b27310bc626}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30.0000000000001,                       !- Maximum Outdoor Temperature in Heating Mode {C}
  {25eb64b4-6371-42e2-b26b-822702fb4058}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {22f87a59-57ab-4596-b358-aca9120bfec7}, !- Heating Capacity Ratio Boundary Curve
  {e950795b-778b-4900-8ebc-e3f926de50d2}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {dad6883e-d683-4489-b51c-989b63d4569f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {9d3135ad-ac3e-474f-bc6a-0c4e07a2b976}, !- Heating Energy Input Ratio Boundary Curve
  {8ee2ed62-e4bd-4be0-b154-17027cc13766}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {56394de6-a456-450f-a7c7-4ef164be3e6b}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {9026802e-f7a6-4e80-aac0-e78e5f7e00e8}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {839c5286-3df7-4a0c-bb38-f24e0c7c4a27}, !- Heating Combination Ratio Correction Factor Curve
  {09ed263e-ee2f-492a-b054-9d631d05193c}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b0fbcb5f-f225-462f-ae42-a1b28b29cddc}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {66420ceb-64fc-4ee7-97ca-a34a73f763eb}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {65fefc77-8642-4372-8931-cffb6c91cf48}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2.00000000000006,                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {01325845-c0a6-468e-a36f-44e2013efabd}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {1696318e-ffa2-4480-b0e5-2477e231cd50}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {01130359-3b12-4dd5-9c6b-cb9557f6e0d1}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {a9827ab8-e2d0-42ce-b266-e6e24a9d8b4b}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {b0fbcb5f-f225-462f-ae42-a1b28b29cddc}, !- Handle
  Model Object List 2,                    !- Name
  {77b6b96a-34c0-494d-9228-6e77bff6116a}, !- Model Object 1
  {657057c4-5673-4835-80ed-7675210e50ee}, !- Model Object 2
  {72431881-685c-4fda-8660-e6f9b63f158f}, !- Model Object 3
  {079bb6f3-7112-46fd-87ec-bab7a5b290a4}, !- Model Object 4
  {ffec92c4-c39f-4076-b208-7afa5e853481}, !- Model Object 5
  {c7f67956-1891-4b0d-8c12-860d43d5cafe}, !- Model Object 6
  {af47b8af-83dd-4519-943b-25863f5dcd48}, !- Model Object 7
  {c6f3fc66-205c-47c4-af58-351508cd2882}, !- Model Object 8
  {57dbbc34-5654-48fc-ad94-c37fff95374a}, !- Model Object 9
  {589b7e28-bb4d-4a20-90b6-d78fd01450be}, !- Model Object 10
  {ecc4dc96-27e3-47d9-8b53-e4d721b2b7a9}; !- Model Object 11

OS:Curve:Biquadratic,
  {fe0fc599-963a-455a-a1b1-451f278ecec1}, !- Handle
  VRF System VRFCoolCapFT 2,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {59b7eff8-0707-426c-96bd-c9839532252a}, !- Handle
  VRF System VRFCoolCapFTBoundary 2,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {58444e9c-a713-43ce-8934-3eb0bab26738}, !- Handle
  VRF System VRFCoolCapFTHi 2,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {59e0d9fd-e9f3-4211-a969-2610e7720604}, !- Handle
  VRF System VRFCoolEIRFT 2,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4e76b765-9142-418d-8b9a-4cb441332c7a}, !- Handle
  VRF System VRFCoolEIRFTBoundary 2,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c7793d2f-70ab-43ed-a380-61103c85be04}, !- Handle
  VRF System VRFCoolEIRFTHi 2,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {90493b37-3611-4bea-b632-930a4a6c07c1}, !- Handle
  VRF System CoolingEIRLowPLR 2,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {2ddb1426-4e0b-40dd-8259-9dd89d4bc06c}, !- Handle
  VRF System CoolingEIRHiPLR 2,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {03ce618d-4819-46df-b94a-22ffa170aea6}, !- Handle
  VRF System CoolingCombRatio 2,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2e75123b-969b-4312-a799-3b27310bc626}, !- Handle
  VRF System VRFCPLFFPLR 3,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {25eb64b4-6371-42e2-b26b-822702fb4058}, !- Handle
  VRF System VRFHeatCapFT 2,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {22f87a59-57ab-4596-b358-aca9120bfec7}, !- Handle
  VRF System VRFHeatCapFTBoundary 2,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {e950795b-778b-4900-8ebc-e3f926de50d2}, !- Handle
  VRF System VRFHeatCapFTHi 2,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {dad6883e-d683-4489-b51c-989b63d4569f}, !- Handle
  VRF System VRFHeatEIRFT 2,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9d3135ad-ac3e-474f-bc6a-0c4e07a2b976}, !- Handle
  VRF System VRFHeatEIRFTBoundary 2,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {8ee2ed62-e4bd-4be0-b154-17027cc13766}, !- Handle
  VRF System VRFHeatEIRFTHi 2,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {56394de6-a456-450f-a7c7-4ef164be3e6b}, !- Handle
  VRF System HeatingEIRLowPLR 2,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9026802e-f7a6-4e80-aac0-e78e5f7e00e8}, !- Handle
  VRF System HeatingEIRHiPLR 2,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {839c5286-3df7-4a0c-bb38-f24e0c7c4a27}, !- Handle
  VRF System HeatingCombRatio 2,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {09ed263e-ee2f-492a-b054-9d631d05193c}, !- Handle
  VRF System VRFCPLFFPLR 4,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {66420ceb-64fc-4ee7-97ca-a34a73f763eb}, !- Handle
  VRF System CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {65fefc77-8642-4372-8931-cffb6c91cf48}, !- Handle
  VRF System HeatingLengthCorrectionFactor 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {01325845-c0a6-468e-a36f-44e2013efabd}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 2, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1696318e-ffa2-4480-b0e5-2477e231cd50}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 2, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {01130359-3b12-4dd5-9c6b-cb9557f6e0d1}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 2, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a9827ab8-e2d0-42ce-b266-e6e24a9d8b4b}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 2, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {77b6b96a-34c0-494d-9228-6e77bff6116a}, !- Handle
  FCU - MITSUBISHI/PEFY-P12NMAU-E3 5,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {a91c8c3d-800b-4b9c-98e7-57739015a0ee}, !- Terminal Unit Air Inlet Node
  {b9443dcb-26e9-422d-82f5-2617840114c6}, !- Terminal Unit Air Outlet Node
  0.174620553984,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.174620553984,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d3dd975a-a37d-494f-bfc6-ad0b07e0eca2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {af70e303-0ced-4822-9642-47c0e5461aaa}, !- Cooling Coil
  {47bca706-3fd4-4ba0-8c76-ecfecbe3e79b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Handle
  Always On Discrete 3,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {d3dd975a-a37d-494f-bfc6-ad0b07e0eca2}, !- Handle
  VRF Zone Terminal Fan,                  !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.174620553984,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Handle
  Always On Discrete 4,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Cubic,
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {af70e303-0ced-4822-9642-47c0e5461aaa}, !- Handle
  VRF Zone Terminal Cooling Coil,         !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Handle
  Always On Discrete 5,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Handle
  VRFTUCoolCapFT 81,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Handle
  VRFACCoolCapFFF 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {47bca706-3fd4-4ba0-8c76-ecfecbe3e79b}, !- Handle
  VRF Zone Terminal Heating Coil,         !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.174620553984,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Handle
  Always On Discrete 6,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 81, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 82, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {f4ad3b31-d927-4580-af70-48cfe1702d21}, !- Handle
  Node 469,                               !- Name
  {af2949ea-0c6c-4abb-8414-cb0f31c93010}, !- Inlet Port
  {a91c8c3d-800b-4b9c-98e7-57739015a0ee}; !- Outlet Port

OS:Connection,
  {af2949ea-0c6c-4abb-8414-cb0f31c93010}, !- Handle
  {0685f5a2-e13a-4c2a-bf16-a1b19cb67c1e}, !- Name
  {8fb71d98-5161-48d1-bd71-c4c2d504edf9}, !- Source Object
  4,                                      !- Outlet Port
  {f4ad3b31-d927-4580-af70-48cfe1702d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91c8c3d-800b-4b9c-98e7-57739015a0ee}, !- Handle
  {b7539669-d491-4f16-9dcc-a118ba2ba9e9}, !- Name
  {f4ad3b31-d927-4580-af70-48cfe1702d21}, !- Source Object
  3,                                      !- Outlet Port
  {77b6b96a-34c0-494d-9228-6e77bff6116a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78a50c67-5b7d-4bf2-b577-164fcdac8d0a}, !- Handle
  Node 470,                               !- Name
  {b9443dcb-26e9-422d-82f5-2617840114c6}, !- Inlet Port
  {7cf6f772-9bcf-4187-8c7b-21c71fae6d6f}; !- Outlet Port

OS:Connection,
  {7cf6f772-9bcf-4187-8c7b-21c71fae6d6f}, !- Handle
  {b7f19eb4-aa6d-459e-b7e7-1c67ddb521cf}, !- Name
  {78a50c67-5b7d-4bf2-b577-164fcdac8d0a}, !- Source Object
  3,                                      !- Outlet Port
  {7a2d4742-0a5b-4290-b010-12e7580a7b51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b9443dcb-26e9-422d-82f5-2617840114c6}, !- Handle
  {43729c73-55fe-4936-8824-62f4d20aab8f}, !- Name
  {77b6b96a-34c0-494d-9228-6e77bff6116a}, !- Source Object
  4,                                      !- Outlet Port
  {78a50c67-5b7d-4bf2-b577-164fcdac8d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {657057c4-5673-4835-80ed-7675210e50ee}, !- Handle
  FCU - MITSUBISHI/PEFY-P12NMAU-E3 1,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {dcb08c92-918a-43c0-aff1-9c849a65162b}, !- Terminal Unit Air Inlet Node
  {34b63588-fe37-40e6-966f-33c93d279a4c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {33cb2f17-4271-49c5-8036-a8258ae1bd3e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {07dc4b94-a32c-4a9e-b66c-4b50370e6896}, !- Cooling Coil
  {8fe5b5f5-e869-4a8d-9e6e-eb02d55de42e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {33cb2f17-4271-49c5-8036-a8258ae1bd3e}, !- Handle
  VRF Zone Terminal Fan 1,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {07dc4b94-a32c-4a9e-b66c-4b50370e6896}, !- Handle
  VRF Zone Terminal Cooling Coil 1,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8fe5b5f5-e869-4a8d-9e6e-eb02d55de42e}, !- Handle
  VRF Zone Terminal Heating Coil 1,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {6fb41b62-eda2-4e55-8329-c22dcea65ed6}, !- Handle
  Node 471,                               !- Name
  {4c26e9ec-8737-48d1-bcc2-ffadc252aac1}, !- Inlet Port
  {dcb08c92-918a-43c0-aff1-9c849a65162b}; !- Outlet Port

OS:Connection,
  {4c26e9ec-8737-48d1-bcc2-ffadc252aac1}, !- Handle
  {6f12bdda-7f65-41d0-9591-796203de2c05}, !- Name
  {063243d8-49da-4b16-aad4-e3db99eaada9}, !- Source Object
  3,                                      !- Outlet Port
  {6fb41b62-eda2-4e55-8329-c22dcea65ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb08c92-918a-43c0-aff1-9c849a65162b}, !- Handle
  {287af816-f566-4923-81fc-8246ade72f7d}, !- Name
  {6fb41b62-eda2-4e55-8329-c22dcea65ed6}, !- Source Object
  3,                                      !- Outlet Port
  {657057c4-5673-4835-80ed-7675210e50ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17bedece-9103-456c-8414-ea37d60937a1}, !- Handle
  Node 472,                               !- Name
  {34b63588-fe37-40e6-966f-33c93d279a4c}, !- Inlet Port
  {fd8fd113-9da6-4fd3-a7b8-e5a965c2f7e5}; !- Outlet Port

OS:Connection,
  {fd8fd113-9da6-4fd3-a7b8-e5a965c2f7e5}, !- Handle
  {d651aecd-a7cb-4cc3-8ed3-c2cb698556ba}, !- Name
  {17bedece-9103-456c-8414-ea37d60937a1}, !- Source Object
  3,                                      !- Outlet Port
  {43e66cc3-edc1-4c26-8ef4-c19818c6c042}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {34b63588-fe37-40e6-966f-33c93d279a4c}, !- Handle
  {4228e4c2-8825-4b20-aff5-3d5281c14701}, !- Name
  {657057c4-5673-4835-80ed-7675210e50ee}, !- Source Object
  4,                                      !- Outlet Port
  {17bedece-9103-456c-8414-ea37d60937a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {72431881-685c-4fda-8660-e6f9b63f158f}, !- Handle
  FCU - MITSUBISHI/PEFY-P12NMAU-E3 2,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {fc684c8b-dfe0-4417-b96b-9612045c12ef}, !- Terminal Unit Air Inlet Node
  {a53bc7b9-545b-44c7-8941-86ca14b12214}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {21dadc69-be31-4cc9-a2cc-f6ce3892c720}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2da52a21-77c9-4c16-b0d3-740d3c2d057a}, !- Cooling Coil
  {fe2c4f11-04c8-44d5-8dcb-e89a7b690f62}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {21dadc69-be31-4cc9-a2cc-f6ce3892c720}, !- Handle
  VRF Zone Terminal Fan 2,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2da52a21-77c9-4c16-b0d3-740d3c2d057a}, !- Handle
  VRF Zone Terminal Cooling Coil 2,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fe2c4f11-04c8-44d5-8dcb-e89a7b690f62}, !- Handle
  VRF Zone Terminal Heating Coil 2,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {e0e88529-ae88-489f-a7ec-a4fbee6ed7f0}, !- Handle
  Node 487,                               !- Name
  {91ef61f9-f88e-4ca2-b426-b99dab7fe7e3}, !- Inlet Port
  {fc684c8b-dfe0-4417-b96b-9612045c12ef}; !- Outlet Port

OS:Connection,
  {91ef61f9-f88e-4ca2-b426-b99dab7fe7e3}, !- Handle
  {7462dda9-36f7-49e1-a5d9-d4a4fed820cd}, !- Name
  {48424b80-45ec-49d8-a106-85c4e57e5e97}, !- Source Object
  3,                                      !- Outlet Port
  {e0e88529-ae88-489f-a7ec-a4fbee6ed7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc684c8b-dfe0-4417-b96b-9612045c12ef}, !- Handle
  {c1f9638d-2b18-494c-97b0-719fdf1b3495}, !- Name
  {e0e88529-ae88-489f-a7ec-a4fbee6ed7f0}, !- Source Object
  3,                                      !- Outlet Port
  {72431881-685c-4fda-8660-e6f9b63f158f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5842982a-8013-4598-837c-845983c844bf}, !- Handle
  Node 488,                               !- Name
  {a53bc7b9-545b-44c7-8941-86ca14b12214}, !- Inlet Port
  {187bdf1b-5f8f-45bc-871c-66ea97f5aabf}; !- Outlet Port

OS:Connection,
  {187bdf1b-5f8f-45bc-871c-66ea97f5aabf}, !- Handle
  {41bf8532-a05b-4a84-84c3-f6bcf59ea8d4}, !- Name
  {5842982a-8013-4598-837c-845983c844bf}, !- Source Object
  3,                                      !- Outlet Port
  {0d996895-22ad-4b2a-872a-febbfef25eac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a53bc7b9-545b-44c7-8941-86ca14b12214}, !- Handle
  {c773e57b-71ed-4d9f-8691-04551ba35556}, !- Name
  {72431881-685c-4fda-8660-e6f9b63f158f}, !- Source Object
  4,                                      !- Outlet Port
  {5842982a-8013-4598-837c-845983c844bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {079bb6f3-7112-46fd-87ec-bab7a5b290a4}, !- Handle
  FCU - MITSUBISHI/PEFY-P12NMAU-E3,       !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {aed728c3-bfc1-42db-9dc3-8246a8f6e357}, !- Terminal Unit Air Inlet Node
  {3b83ade3-496a-4415-a71f-6d0e6d80e8c4}, !- Terminal Unit Air Outlet Node
  0.087310276992,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.087310276992,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3f27ceb0-11ae-47d5-9140-f9af9a16abfb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bbb25273-06c5-4ee0-9188-7a103be7b38a}, !- Cooling Coil
  {bd0e889e-a304-4457-9e17-a7bb27ba9c21}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {3f27ceb0-11ae-47d5-9140-f9af9a16abfb}, !- Handle
  VRF Zone Terminal Fan 3,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.087310276992,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bbb25273-06c5-4ee0-9188-7a103be7b38a}, !- Handle
  VRF Zone Terminal Cooling Coil 3,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  1758.42642103333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.087310276992,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bd0e889e-a304-4457-9e17-a7bb27ba9c21}, !- Handle
  VRF Zone Terminal Heating Coil 3,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  1978.2297236625,                        !- Rated Total Heating Capacity {W}
  0.087310276992,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9fdd0e97-4067-4f5e-8e0f-3935986d41f8}, !- Handle
  Node 489,                               !- Name
  {cd1335b4-ffe0-4d58-b4e6-acbbb7d8b09d}, !- Inlet Port
  {aed728c3-bfc1-42db-9dc3-8246a8f6e357}; !- Outlet Port

OS:Connection,
  {cd1335b4-ffe0-4d58-b4e6-acbbb7d8b09d}, !- Handle
  {9de5082d-dffa-40a3-a374-58861f8455d3}, !- Name
  {09af6aab-fc5c-46e8-9e17-a32c66716da4}, !- Source Object
  4,                                      !- Outlet Port
  {9fdd0e97-4067-4f5e-8e0f-3935986d41f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed728c3-bfc1-42db-9dc3-8246a8f6e357}, !- Handle
  {c3b4c4c1-fb13-4cec-a1e1-b15535136ce8}, !- Name
  {9fdd0e97-4067-4f5e-8e0f-3935986d41f8}, !- Source Object
  3,                                      !- Outlet Port
  {079bb6f3-7112-46fd-87ec-bab7a5b290a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adb6b296-7394-4624-a380-353e149c509c}, !- Handle
  Node 490,                               !- Name
  {3b83ade3-496a-4415-a71f-6d0e6d80e8c4}, !- Inlet Port
  {adeb3cee-67b0-4442-9fe3-e470a3513f4e}; !- Outlet Port

OS:Connection,
  {adeb3cee-67b0-4442-9fe3-e470a3513f4e}, !- Handle
  {a33776fa-ba9a-4691-a817-bf136db1f020}, !- Name
  {adb6b296-7394-4624-a380-353e149c509c}, !- Source Object
  3,                                      !- Outlet Port
  {4146f6a6-7fb4-42bf-95b5-e71579a35ede}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b83ade3-496a-4415-a71f-6d0e6d80e8c4}, !- Handle
  {cde06468-1a87-4e5b-8e7e-75d75c24d502}, !- Name
  {079bb6f3-7112-46fd-87ec-bab7a5b290a4}, !- Source Object
  4,                                      !- Outlet Port
  {adb6b296-7394-4624-a380-353e149c509c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ffec92c4-c39f-4076-b208-7afa5e853481}, !- Handle
  FCU - MITSUBISHI/PEFY-P12NMAU-E3 4,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {417f5413-af72-4b9a-8ee5-886c0def7444}, !- Terminal Unit Air Inlet Node
  {7fabd99e-b6fd-4651-82ab-e32af1fcf5ec}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8657c54f-9497-4625-b58b-8e9bdaa97e60}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {67651ca9-2191-44e1-b454-095fad83d933}, !- Cooling Coil
  {bc371846-5f68-47e5-99d1-fcac1b538755}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {8657c54f-9497-4625-b58b-8e9bdaa97e60}, !- Handle
  VRF Zone Terminal Fan 4,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {67651ca9-2191-44e1-b454-095fad83d933}, !- Handle
  VRF Zone Terminal Cooling Coil 4,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bc371846-5f68-47e5-99d1-fcac1b538755}, !- Handle
  VRF Zone Terminal Heating Coil 4,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9e576edf-7e22-414d-aad1-fdec1d5f668d}, !- Handle
  Node 491,                               !- Name
  {f396fc82-9a34-4550-95ee-c0158ecaff17}, !- Inlet Port
  {417f5413-af72-4b9a-8ee5-886c0def7444}; !- Outlet Port

OS:Connection,
  {f396fc82-9a34-4550-95ee-c0158ecaff17}, !- Handle
  {0e63c1bd-ff82-4cf5-b9ac-c5ebfe106487}, !- Name
  {6276e377-c4db-4388-b4ab-573e5272784d}, !- Source Object
  3,                                      !- Outlet Port
  {9e576edf-7e22-414d-aad1-fdec1d5f668d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417f5413-af72-4b9a-8ee5-886c0def7444}, !- Handle
  {cbeb47be-165f-4cf5-83ec-4879b7a13c00}, !- Name
  {9e576edf-7e22-414d-aad1-fdec1d5f668d}, !- Source Object
  3,                                      !- Outlet Port
  {ffec92c4-c39f-4076-b208-7afa5e853481}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e48e38f6-be58-49e1-aa31-e9d966926c27}, !- Handle
  Node 492,                               !- Name
  {7fabd99e-b6fd-4651-82ab-e32af1fcf5ec}, !- Inlet Port
  {3c7f735c-f688-4513-ab2b-e7d6d2623952}; !- Outlet Port

OS:Connection,
  {3c7f735c-f688-4513-ab2b-e7d6d2623952}, !- Handle
  {9d22abb1-3b60-4a09-9638-de9c58ecd2d1}, !- Name
  {e48e38f6-be58-49e1-aa31-e9d966926c27}, !- Source Object
  3,                                      !- Outlet Port
  {680081e5-c538-4451-a6d6-9d7167bcecac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7fabd99e-b6fd-4651-82ab-e32af1fcf5ec}, !- Handle
  {b01d22c0-22af-42fd-9622-1db4c2578477}, !- Name
  {ffec92c4-c39f-4076-b208-7afa5e853481}, !- Source Object
  4,                                      !- Outlet Port
  {e48e38f6-be58-49e1-aa31-e9d966926c27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c7f67956-1891-4b0d-8c12-860d43d5cafe}, !- Handle
  CS1 - MITSUBISHI/PEFY-P08NMAU-E,        !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {6646de1d-77bb-4a75-b26d-f9fe8b6ca4b5}, !- Terminal Unit Air Inlet Node
  {577c08af-19b8-4eee-bb9e-22a6307add6a}, !- Terminal Unit Air Outlet Node
  0.16518160512,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.16518160512,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a8fb3f5b-4384-4201-8960-f9ef0aed695e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {403c910c-d758-450d-8610-a36fb5278e44}, !- Cooling Coil
  {54960e89-c348-4ff2-8345-e7c6af87e5f3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a8fb3f5b-4384-4201-8960-f9ef0aed695e}, !- Handle
  VRF Zone Terminal Fan 5,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {403c910c-d758-450d-8610-a36fb5278e44}, !- Handle
  VRF Zone Terminal Cooling Coil 5,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  2344.56856137778,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {54960e89-c348-4ff2-8345-e7c6af87e5f3}, !- Handle
  VRF Zone Terminal Heating Coil 5,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  2637.63963155,                          !- Rated Total Heating Capacity {W}
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a861c692-a6c3-46db-94f6-7a9f08f721d1}, !- Handle
  Node 493,                               !- Name
  {82254a33-17b7-4353-8f12-30a366d7bd24}, !- Inlet Port
  {6646de1d-77bb-4a75-b26d-f9fe8b6ca4b5}; !- Outlet Port

OS:Connection,
  {82254a33-17b7-4353-8f12-30a366d7bd24}, !- Handle
  {22914b15-26e8-4dd6-ad39-e97ee4ae01b6}, !- Name
  {133de368-bc93-43c8-afee-39b5bec3486f}, !- Source Object
  3,                                      !- Outlet Port
  {a861c692-a6c3-46db-94f6-7a9f08f721d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6646de1d-77bb-4a75-b26d-f9fe8b6ca4b5}, !- Handle
  {808ed1c0-fc5e-42f7-8da4-b18ca1b32aa3}, !- Name
  {a861c692-a6c3-46db-94f6-7a9f08f721d1}, !- Source Object
  3,                                      !- Outlet Port
  {c7f67956-1891-4b0d-8c12-860d43d5cafe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b9384f7-464e-455e-bb75-a060a290a966}, !- Handle
  Node 494,                               !- Name
  {577c08af-19b8-4eee-bb9e-22a6307add6a}, !- Inlet Port
  {db50f598-c101-442f-95ef-a4324278e277}; !- Outlet Port

OS:Connection,
  {db50f598-c101-442f-95ef-a4324278e277}, !- Handle
  {43a2bfee-e328-4b25-8d82-678a1986fdbc}, !- Name
  {1b9384f7-464e-455e-bb75-a060a290a966}, !- Source Object
  3,                                      !- Outlet Port
  {5d7e4cfc-33e8-4f4e-88e5-2cba5121068c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {577c08af-19b8-4eee-bb9e-22a6307add6a}, !- Handle
  {e321f9e7-5446-4e7a-93fb-747dd8891554}, !- Name
  {c7f67956-1891-4b0d-8c12-860d43d5cafe}, !- Source Object
  4,                                      !- Outlet Port
  {1b9384f7-464e-455e-bb75-a060a290a966}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {af47b8af-83dd-4519-943b-25863f5dcd48}, !- Handle
  CS2 - MITSUBISHI/PEFY-P12NMAU-E,        !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {a6f99544-024f-4418-8d2d-cf8630d9ba05}, !- Terminal Unit Air Inlet Node
  {22ccbd57-8950-49f0-ba2a-ad6d3f5cf0d1}, !- Terminal Unit Air Outlet Node
  0.184059502848,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.184059502848,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {240438e5-3d5f-4b5c-ad7b-e39575160181}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ac28178d-f122-4b1f-b99f-5ec5f80efb84}, !- Cooling Coil
  {48528018-7f33-4497-87de-dc44d5bd3ac0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {240438e5-3d5f-4b5c-ad7b-e39575160181}, !- Handle
  VRF Zone Terminal Fan 6,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.184059502848,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ac28178d-f122-4b1f-b99f-5ec5f80efb84}, !- Handle
  VRF Zone Terminal Cooling Coil 6,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {48528018-7f33-4497-87de-dc44d5bd3ac0}, !- Handle
  VRF Zone Terminal Heating Coil 6,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {4ffab722-b517-4cba-a309-cd5979a2f6c4}, !- Handle
  Node 495,                               !- Name
  {1ecb69f5-8f55-4aff-94a8-fa72e1cdef62}, !- Inlet Port
  {a6f99544-024f-4418-8d2d-cf8630d9ba05}; !- Outlet Port

OS:Connection,
  {1ecb69f5-8f55-4aff-94a8-fa72e1cdef62}, !- Handle
  {929b17bf-3a64-421f-900a-7b6a38a4bce0}, !- Name
  {fa6bffac-219f-4d45-8345-0d8995bb9221}, !- Source Object
  4,                                      !- Outlet Port
  {4ffab722-b517-4cba-a309-cd5979a2f6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f99544-024f-4418-8d2d-cf8630d9ba05}, !- Handle
  {889d4d4b-c862-48f1-a9e5-c081f4c1bbba}, !- Name
  {4ffab722-b517-4cba-a309-cd5979a2f6c4}, !- Source Object
  3,                                      !- Outlet Port
  {af47b8af-83dd-4519-943b-25863f5dcd48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {442fa2b3-b240-4a04-be40-635a00706939}, !- Handle
  Node 496,                               !- Name
  {22ccbd57-8950-49f0-ba2a-ad6d3f5cf0d1}, !- Inlet Port
  {03e3a780-935d-4feb-9f75-6ea1a8e715d2}; !- Outlet Port

OS:Connection,
  {03e3a780-935d-4feb-9f75-6ea1a8e715d2}, !- Handle
  {ffeaefb8-2a44-45a4-a554-7dd269a06a49}, !- Name
  {442fa2b3-b240-4a04-be40-635a00706939}, !- Source Object
  3,                                      !- Outlet Port
  {8f2cc611-c229-4156-a8c9-9f807e0d97da}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22ccbd57-8950-49f0-ba2a-ad6d3f5cf0d1}, !- Handle
  {d23a9971-d9e6-49ae-8522-a4bf0ce1d306}, !- Name
  {af47b8af-83dd-4519-943b-25863f5dcd48}, !- Source Object
  4,                                      !- Outlet Port
  {442fa2b3-b240-4a04-be40-635a00706939}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c6f3fc66-205c-47c4-af58-351508cd2882}, !- Handle
  CS2- MITSUBISHI/PEFY-P12NMAU-E3 7,      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {85e4f1a4-c22a-46f5-b4f7-0d4976a77d0b}, !- Terminal Unit Air Inlet Node
  {946a5aa6-2e7b-4bb0-bcd6-ab33e9f95157}, !- Terminal Unit Air Outlet Node
  0.184059502848,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.184059502848,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1b6d51fc-b6bd-4d2d-b2bb-ac72ca26c6a0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9e23f346-05ab-4b6d-877d-8be5b16b2c73}, !- Cooling Coil
  {58a23d4b-7b28-4b9a-b344-2060a02ecac2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {1b6d51fc-b6bd-4d2d-b2bb-ac72ca26c6a0}, !- Handle
  VRF Zone Terminal Fan 7,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.184059502848,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9e23f346-05ab-4b6d-877d-8be5b16b2c73}, !- Handle
  VRF Zone Terminal Cooling Coil 7,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {58a23d4b-7b28-4b9a-b344-2060a02ecac2}, !- Handle
  VRF Zone Terminal Heating Coil 7,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.184059502848,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {19d8484a-c67c-439f-b6be-8483ae8f0ab5}, !- Handle
  Node 497,                               !- Name
  {3d540d4a-126c-4142-a1f7-4d1215c59c60}, !- Inlet Port
  {85e4f1a4-c22a-46f5-b4f7-0d4976a77d0b}; !- Outlet Port

OS:Connection,
  {3d540d4a-126c-4142-a1f7-4d1215c59c60}, !- Handle
  {e6083c1c-3cf0-4543-8b70-a65f4849ed64}, !- Name
  {bbeb3e44-cc04-41b2-8493-bd545232203d}, !- Source Object
  3,                                      !- Outlet Port
  {19d8484a-c67c-439f-b6be-8483ae8f0ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e4f1a4-c22a-46f5-b4f7-0d4976a77d0b}, !- Handle
  {925d7719-0d22-4f38-948e-669f8910af9f}, !- Name
  {19d8484a-c67c-439f-b6be-8483ae8f0ab5}, !- Source Object
  3,                                      !- Outlet Port
  {c6f3fc66-205c-47c4-af58-351508cd2882}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f510e3e-1b8a-45e6-812c-a33c3e6456f5}, !- Handle
  Node 498,                               !- Name
  {946a5aa6-2e7b-4bb0-bcd6-ab33e9f95157}, !- Inlet Port
  {367f7f8e-36b5-4787-be78-e164d4e7ce80}; !- Outlet Port

OS:Connection,
  {367f7f8e-36b5-4787-be78-e164d4e7ce80}, !- Handle
  {942bea11-f3c0-4b9a-920c-a3e09b51b028}, !- Name
  {6f510e3e-1b8a-45e6-812c-a33c3e6456f5}, !- Source Object
  3,                                      !- Outlet Port
  {263f8679-58e0-41bf-a95b-d67665017b83}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {946a5aa6-2e7b-4bb0-bcd6-ab33e9f95157}, !- Handle
  {cde0ba72-dd0e-4521-bd9b-c02eb35cdefd}, !- Name
  {c6f3fc66-205c-47c4-af58-351508cd2882}, !- Source Object
  4,                                      !- Outlet Port
  {6f510e3e-1b8a-45e6-812c-a33c3e6456f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {57dbbc34-5654-48fc-ad94-c37fff95374a}, !- Handle
  CS1 - MITSUBISHI/PEFY-P08NMAU-E3 8,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {82a2b817-0a7f-44bb-81f7-9988c7159e02}, !- Terminal Unit Air Inlet Node
  {f456d234-1afb-4944-b601-b7b76d060e17}, !- Terminal Unit Air Outlet Node
  0.16518160512,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.16518160512,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3eb14d19-c490-4c6b-bae8-cfbd3a1207a1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a3a91a7d-7d85-44bd-891b-2d3997aa7604}, !- Cooling Coil
  {4940af11-7b85-4ae6-9c97-55dcf3f021cd}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {3eb14d19-c490-4c6b-bae8-cfbd3a1207a1}, !- Handle
  VRF Zone Terminal Fan 8,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a3a91a7d-7d85-44bd-891b-2d3997aa7604}, !- Handle
  VRF Zone Terminal Cooling Coil 8,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  2344.56856137778,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4940af11-7b85-4ae6-9c97-55dcf3f021cd}, !- Handle
  VRF Zone Terminal Heating Coil 8,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  2637.63963155,                          !- Rated Total Heating Capacity {W}
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {1c7d4251-b31f-477d-97dc-3302c01586d7}, !- Handle
  Node 499,                               !- Name
  {33379277-51b0-4c9e-b397-2a904d290381}, !- Inlet Port
  {82a2b817-0a7f-44bb-81f7-9988c7159e02}; !- Outlet Port

OS:Connection,
  {33379277-51b0-4c9e-b397-2a904d290381}, !- Handle
  {acf60c9e-9e5b-4273-90af-90e1d0f27928}, !- Name
  {b51ba83e-b462-44f7-9afc-eb44e3d6d247}, !- Source Object
  4,                                      !- Outlet Port
  {1c7d4251-b31f-477d-97dc-3302c01586d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a2b817-0a7f-44bb-81f7-9988c7159e02}, !- Handle
  {0bc3e91b-8035-4b20-a7c7-f2d02e8d1d29}, !- Name
  {1c7d4251-b31f-477d-97dc-3302c01586d7}, !- Source Object
  3,                                      !- Outlet Port
  {57dbbc34-5654-48fc-ad94-c37fff95374a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1cb12ce-925c-4849-b5ab-3b18c3b48992}, !- Handle
  Node 500,                               !- Name
  {f456d234-1afb-4944-b601-b7b76d060e17}, !- Inlet Port
  {1e676ee7-78b8-465f-8cfe-3aaba3c7aee7}; !- Outlet Port

OS:Connection,
  {1e676ee7-78b8-465f-8cfe-3aaba3c7aee7}, !- Handle
  {102a59aa-b1c0-4f8b-abcf-400a15439192}, !- Name
  {f1cb12ce-925c-4849-b5ab-3b18c3b48992}, !- Source Object
  3,                                      !- Outlet Port
  {a1b5576c-27de-4604-bb4a-45e5a125083f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f456d234-1afb-4944-b601-b7b76d060e17}, !- Handle
  {4c57100c-cd47-4b24-80d2-33f5aac42bac}, !- Name
  {57dbbc34-5654-48fc-ad94-c37fff95374a}, !- Source Object
  4,                                      !- Outlet Port
  {f1cb12ce-925c-4849-b5ab-3b18c3b48992}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0ab91691-2438-407b-96ee-ca559ae9e3a3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 108, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {b372f602-a872-4884-b0d7-0a19dd4664dd}, !- Air Outlet Node Name
  {b3a8f0e7-c09f-4ddf-8f29-4f2a0373ad2e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {045d95df-7fb6-44b8-a781-719946f9839f}, !- Handle
  Node 501,                               !- Name
  {b372f602-a872-4884-b0d7-0a19dd4664dd}, !- Inlet Port
  {fc0afee2-251b-4a20-be19-0b70ca6e48bc}; !- Outlet Port

OS:Node,
  {46f02f65-4777-446e-a448-9bda435485fd}, !- Handle
  Node 502,                               !- Name
  {0c807c5d-ea4b-4536-99c2-954082341fb5}, !- Inlet Port
  {64bea99d-9ae0-4ebc-bcca-9219fe5bc274}; !- Outlet Port

OS:Connection,
  {fc0afee2-251b-4a20-be19-0b70ca6e48bc}, !- Handle
  {1dd39542-8d62-4f8b-b2a9-c7efdec998e4}, !- Name
  {045d95df-7fb6-44b8-a781-719946f9839f}, !- Source Object
  3,                                      !- Outlet Port
  {5d7e4cfc-33e8-4f4e-88e5-2cba5121068c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0c807c5d-ea4b-4536-99c2-954082341fb5}, !- Handle
  {7264e094-2edc-43ff-bf82-6a14f8c97b99}, !- Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Source Object
  12,                                     !- Outlet Port
  {46f02f65-4777-446e-a448-9bda435485fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bea99d-9ae0-4ebc-bcca-9219fe5bc274}, !- Handle
  {f0db243d-ccb2-4352-8645-9ac0708fd31a}, !- Name
  {46f02f65-4777-446e-a448-9bda435485fd}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {b911466c-c361-4b39-8eb1-6dd0927038e6}, !- Handle
  Node 503,                               !- Name
  {5cdd6268-d851-4663-9743-78fab30fae7d}, !- Inlet Port
  {b3a8f0e7-c09f-4ddf-8f29-4f2a0373ad2e}; !- Outlet Port

OS:Connection,
  {5cdd6268-d851-4663-9743-78fab30fae7d}, !- Handle
  {3911ceac-4659-4885-85de-faa3b0f88de4}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  45,                                     !- Outlet Port
  {b911466c-c361-4b39-8eb1-6dd0927038e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a8f0e7-c09f-4ddf-8f29-4f2a0373ad2e}, !- Handle
  {22cba384-a25f-4d5f-82e2-f157762f462b}, !- Name
  {b911466c-c361-4b39-8eb1-6dd0927038e6}, !- Source Object
  3,                                      !- Outlet Port
  {0ab91691-2438-407b-96ee-ca559ae9e3a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b372f602-a872-4884-b0d7-0a19dd4664dd}, !- Handle
  {26abb016-5380-4812-944e-7603f24f21fd}, !- Name
  {0ab91691-2438-407b-96ee-ca559ae9e3a3}, !- Source Object
  3,                                      !- Outlet Port
  {045d95df-7fb6-44b8-a781-719946f9839f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {eede509b-ec93-4e77-82f9-fa40e8e45c48}, !- Handle
  Air Terminal Single Duct VAV No Reheat 109, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {5c3c4124-d33e-4811-8701-a1ba57b35f96}, !- Air Outlet Node Name
  {84a3b858-609f-41f0-999f-e81106ccf9d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ec83f12-6880-4fcf-9617-f2b8748f1094}, !- Handle
  Node 504,                               !- Name
  {5c3c4124-d33e-4811-8701-a1ba57b35f96}, !- Inlet Port
  {2c1b3f26-4ade-4ca1-9339-14fa82017bac}; !- Outlet Port

OS:Node,
  {f759a313-6147-4ad5-8afb-7f9768f3f0d5}, !- Handle
  Node 505,                               !- Name
  {20834c39-ea20-4916-a279-0753790c4219}, !- Inlet Port
  {4cf05543-6de1-4a16-a836-66c4d7f7c322}; !- Outlet Port

OS:Connection,
  {2c1b3f26-4ade-4ca1-9339-14fa82017bac}, !- Handle
  {b83b5706-7b76-4ed9-bceb-c1b6a0010ebe}, !- Name
  {2ec83f12-6880-4fcf-9617-f2b8748f1094}, !- Source Object
  3,                                      !- Outlet Port
  {a1b5576c-27de-4604-bb4a-45e5a125083f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20834c39-ea20-4916-a279-0753790c4219}, !- Handle
  {b4009e34-7629-4ca5-9bfc-486edb845254}, !- Name
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- Source Object
  12,                                     !- Outlet Port
  {f759a313-6147-4ad5-8afb-7f9768f3f0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf05543-6de1-4a16-a836-66c4d7f7c322}, !- Handle
  {6d4e7558-a637-4abd-a2d2-e555551647af}, !- Name
  {f759a313-6147-4ad5-8afb-7f9768f3f0d5}, !- Source Object
  3,                                      !- Outlet Port
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {53e5975b-7b61-48fc-823c-316c1810a6c5}, !- Handle
  Node 506,                               !- Name
  {e2217829-8e9b-47bc-ba64-fa77b8f06875}, !- Inlet Port
  {84a3b858-609f-41f0-999f-e81106ccf9d5}; !- Outlet Port

OS:Connection,
  {e2217829-8e9b-47bc-ba64-fa77b8f06875}, !- Handle
  {e03ebc8a-5d1f-422a-962f-21b3bd742d06}, !- Name
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Source Object
  46,                                     !- Outlet Port
  {53e5975b-7b61-48fc-823c-316c1810a6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a3b858-609f-41f0-999f-e81106ccf9d5}, !- Handle
  {3782115f-f5ca-4f1c-8afc-d1b48f790ea2}, !- Name
  {53e5975b-7b61-48fc-823c-316c1810a6c5}, !- Source Object
  3,                                      !- Outlet Port
  {eede509b-ec93-4e77-82f9-fa40e8e45c48}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c3c4124-d33e-4811-8701-a1ba57b35f96}, !- Handle
  {b87d6149-5e55-4a69-8c8a-f3b805ae6c8f}, !- Name
  {eede509b-ec93-4e77-82f9-fa40e8e45c48}, !- Source Object
  3,                                      !- Outlet Port
  {2ec83f12-6880-4fcf-9617-f2b8748f1094}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e48e4b0a-82f5-40b0-a58d-66cea2c1b843}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 11,      !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {8324ec1a-9f39-452d-9b68-016de8c85a9c}, !- Terminal Unit Air Inlet Node
  {88312a90-2234-4a4e-bc80-34b95e38a757}, !- Terminal Unit Air Outlet Node
  0.087310276992,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {201f3936-79ad-4bc1-bfc0-e26b2043fff9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7499b20b-6e2c-4431-8274-b2ea3d6dd708}, !- Cooling Coil
  {dfc8515f-29f1-4a28-868e-d6a2c5407e3a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {201f3936-79ad-4bc1-bfc0-e26b2043fff9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 9, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.087310276992,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7499b20b-6e2c-4431-8274-b2ea3d6dd708}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  1758.42642103333,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.087310276992,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {dfc8515f-29f1-4a28-868e-d6a2c5407e3a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  1758.42642103333,                       !- Rated Total Heating Capacity {W}
  0.087310276992,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {3bc8c653-1d17-483a-8770-94b4bdb5e2b1}, !- Handle
  Node 507,                               !- Name
  {77d7c00b-fa13-42fe-bf7b-e5c764bad44f}, !- Inlet Port
  {8324ec1a-9f39-452d-9b68-016de8c85a9c}; !- Outlet Port

OS:Connection,
  {77d7c00b-fa13-42fe-bf7b-e5c764bad44f}, !- Handle
  {cf46630d-3941-4d6c-acd1-a6e42b530759}, !- Name
  {210d5d12-405f-468d-9b76-3e56d7b4eca7}, !- Source Object
  4,                                      !- Outlet Port
  {3bc8c653-1d17-483a-8770-94b4bdb5e2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8324ec1a-9f39-452d-9b68-016de8c85a9c}, !- Handle
  {17a52ab6-4b88-4d73-8993-9aee57b16162}, !- Name
  {3bc8c653-1d17-483a-8770-94b4bdb5e2b1}, !- Source Object
  3,                                      !- Outlet Port
  {e48e4b0a-82f5-40b0-a58d-66cea2c1b843}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91f8d7fc-4b6c-493a-b055-87eebaeebe6c}, !- Handle
  Node 508,                               !- Name
  {88312a90-2234-4a4e-bc80-34b95e38a757}, !- Inlet Port
  {7332b477-48eb-4769-8caa-3ba2dfa0f1e7}; !- Outlet Port

OS:Connection,
  {7332b477-48eb-4769-8caa-3ba2dfa0f1e7}, !- Handle
  {70f104e4-ade3-4731-b2ed-f691cbeed68f}, !- Name
  {91f8d7fc-4b6c-493a-b055-87eebaeebe6c}, !- Source Object
  3,                                      !- Outlet Port
  {e4b17e09-beb1-4f5d-a47f-73398db69e68}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88312a90-2234-4a4e-bc80-34b95e38a757}, !- Handle
  {e46de8bc-0067-4fe7-8d6e-4838858620ef}, !- Name
  {e48e4b0a-82f5-40b0-a58d-66cea2c1b843}, !- Source Object
  4,                                      !- Outlet Port
  {91f8d7fc-4b6c-493a-b055-87eebaeebe6c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {aefc6399-be66-40f9-8930-021f22c7e39a}, !- Handle
  FCU-Mitsubishi/PEFY-P12NMAU-E3 12,      !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {29fe9e6f-5d6c-47f2-8a42-6e3dee9aefbe}, !- Terminal Unit Air Inlet Node
  {d4922b75-2434-4f2a-b33a-4b751abd3e4c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1ac739e4-992e-40a3-9e27-db6f8dcfd3eb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fde62388-5a70-42bf-9740-791fbab9155c}, !- Cooling Coil
  {f1ca168e-5030-4a36-8d2e-4a04d09cf40c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {1ac739e4-992e-40a3-9e27-db6f8dcfd3eb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 10, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fde62388-5a70-42bf-9740-791fbab9155c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  5861.42140344444,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f1ca168e-5030-4a36-8d2e-4a04d09cf40c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  6447.56354378889,                       !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9b11ef19-89ca-4d19-a9b4-6929e6d9efec}, !- Handle
  Node 509,                               !- Name
  {9fede3a6-65e0-4776-a272-d512e2a714bf}, !- Inlet Port
  {29fe9e6f-5d6c-47f2-8a42-6e3dee9aefbe}; !- Outlet Port

OS:Connection,
  {9fede3a6-65e0-4776-a272-d512e2a714bf}, !- Handle
  {a86abdc0-391a-4878-8d15-d10fa02bf44f}, !- Name
  {feb4e0d8-f82c-4dc7-b757-e0889d424df9}, !- Source Object
  3,                                      !- Outlet Port
  {9b11ef19-89ca-4d19-a9b4-6929e6d9efec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fe9e6f-5d6c-47f2-8a42-6e3dee9aefbe}, !- Handle
  {c20e3b3a-871b-4226-8c9b-140ec2d58368}, !- Name
  {9b11ef19-89ca-4d19-a9b4-6929e6d9efec}, !- Source Object
  3,                                      !- Outlet Port
  {aefc6399-be66-40f9-8930-021f22c7e39a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6300e6f0-037f-45cb-9364-475d68b15d85}, !- Handle
  Node 510,                               !- Name
  {d4922b75-2434-4f2a-b33a-4b751abd3e4c}, !- Inlet Port
  {bff85816-63d3-4b60-a56a-a9584db0e6f9}; !- Outlet Port

OS:Connection,
  {bff85816-63d3-4b60-a56a-a9584db0e6f9}, !- Handle
  {2426dc68-c60d-4bf6-b6ac-b0dc939a86a3}, !- Name
  {6300e6f0-037f-45cb-9364-475d68b15d85}, !- Source Object
  3,                                      !- Outlet Port
  {aa8b7d59-b288-4bce-aae2-b66815c440fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4922b75-2434-4f2a-b33a-4b751abd3e4c}, !- Handle
  {0dcb5917-ddc9-4276-931b-8e8cfadb6fa4}, !- Name
  {aefc6399-be66-40f9-8930-021f22c7e39a}, !- Source Object
  4,                                      !- Outlet Port
  {6300e6f0-037f-45cb-9364-475d68b15d85}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {93a80a37-a5da-4aaf-bd1e-981c4be016af}, !- Handle
  DS-B,                                   !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {fdb2b55e-2026-44b4-850c-43f5aa7391d4}, !- Terminal Unit Air Inlet Node
  {3d18c20b-6ca4-4683-a2e9-05fe2b60c5a8}, !- Terminal Unit Air Outlet Node
  0.1949142940416,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0ff24fc7-d75d-43d2-b998-639bda7a78bc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {21f61b83-4310-4726-88ca-3692590dd5a3}, !- Cooling Coil
  {f4971b10-b74e-4085-9f3c-0f5cb4d85bc8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {0ff24fc7-d75d-43d2-b998-639bda7a78bc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 11, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.1949142940416,                        !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {21f61b83-4310-4726-88ca-3692590dd5a3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.1949142940416,                        !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f4971b10-b74e-4085-9f3c-0f5cb4d85bc8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.1949142940416,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {da07d79d-71fc-46e4-a9ac-dc3189eda43f}, !- Handle
  Node 511,                               !- Name
  {a1233a5b-3691-4f77-ab2e-458aefb91b80}, !- Inlet Port
  {fdb2b55e-2026-44b4-850c-43f5aa7391d4}; !- Outlet Port

OS:Connection,
  {a1233a5b-3691-4f77-ab2e-458aefb91b80}, !- Handle
  {cf96e13b-f8f8-4c8e-834c-8d49334fceab}, !- Name
  {98badea5-66d9-43c1-84bc-a9ed7261c964}, !- Source Object
  3,                                      !- Outlet Port
  {da07d79d-71fc-46e4-a9ac-dc3189eda43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb2b55e-2026-44b4-850c-43f5aa7391d4}, !- Handle
  {7fb73d5d-0717-4104-b057-3e405953fd0c}, !- Name
  {da07d79d-71fc-46e4-a9ac-dc3189eda43f}, !- Source Object
  3,                                      !- Outlet Port
  {93a80a37-a5da-4aaf-bd1e-981c4be016af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e332cb21-e5f1-42c3-9784-72e10b2095e3}, !- Handle
  Node 512,                               !- Name
  {3d18c20b-6ca4-4683-a2e9-05fe2b60c5a8}, !- Inlet Port
  {f19eb4b8-5fb2-4d8f-b3da-294f0bb4d351}; !- Outlet Port

OS:Connection,
  {f19eb4b8-5fb2-4d8f-b3da-294f0bb4d351}, !- Handle
  {eb83a14b-866c-4ce2-983b-a62d200fbb06}, !- Name
  {e332cb21-e5f1-42c3-9784-72e10b2095e3}, !- Source Object
  3,                                      !- Outlet Port
  {1a34438a-6806-4087-8260-5ba461a3a974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d18c20b-6ca4-4683-a2e9-05fe2b60c5a8}, !- Handle
  {57fb82ac-49aa-446f-9b3d-5c05006c1edd}, !- Name
  {93a80a37-a5da-4aaf-bd1e-981c4be016af}, !- Source Object
  4,                                      !- Outlet Port
  {e332cb21-e5f1-42c3-9784-72e10b2095e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {589b7e28-bb4d-4a20-90b6-d78fd01450be}, !- Handle
  DS-B2,                                  !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {be5be5f1-35fc-4055-86ee-561ca00cd10e}, !- Terminal Unit Air Inlet Node
  {081e4146-ea9c-4d25-afb8-9300ef098fe2}, !- Terminal Unit Air Outlet Node
  0.1949142940416,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.1949142940416,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4fb84c43-c781-42b3-bb8c-d2ab727f5a2b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9078bc56-0660-4c34-aca5-856285b891c1}, !- Cooling Coil
  {aceebf87-f7f8-4a66-a72c-1b74efcc8d03}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4fb84c43-c781-42b3-bb8c-d2ab727f5a2b}, !- Handle
  VRF Zone Terminal Fan 9,                !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.1949142940416,                        !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9078bc56-0660-4c34-aca5-856285b891c1}, !- Handle
  VRF Zone Terminal Cooling Coil 9,       !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  3516.85284206667,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.1949142940416,                        !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {aceebf87-f7f8-4a66-a72c-1b74efcc8d03}, !- Handle
  VRF Zone Terminal Heating Coil 9,       !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  3956.459447325,                         !- Rated Total Heating Capacity {W}
  0.1949142940416,                        !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {db000724-c079-49b2-b423-38c25e091140}, !- Handle
  Node 513,                               !- Name
  {64b3384b-7659-4ae1-bfe7-5ac92aa79373}, !- Inlet Port
  {be5be5f1-35fc-4055-86ee-561ca00cd10e}; !- Outlet Port

OS:Connection,
  {64b3384b-7659-4ae1-bfe7-5ac92aa79373}, !- Handle
  {2cf0cd00-b2db-4f10-9118-374735a07d34}, !- Name
  {7b3c62a4-ffb7-40d3-8f30-30cef39b2a21}, !- Source Object
  3,                                      !- Outlet Port
  {db000724-c079-49b2-b423-38c25e091140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5be5f1-35fc-4055-86ee-561ca00cd10e}, !- Handle
  {69c54065-a669-4a67-acf8-a4675ae5cabf}, !- Name
  {db000724-c079-49b2-b423-38c25e091140}, !- Source Object
  3,                                      !- Outlet Port
  {589b7e28-bb4d-4a20-90b6-d78fd01450be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13df76bc-9f95-4b55-ab44-24889d1ef8c7}, !- Handle
  Node 514,                               !- Name
  {081e4146-ea9c-4d25-afb8-9300ef098fe2}, !- Inlet Port
  {25941467-5b7a-468b-ad99-c0b64922c90a}; !- Outlet Port

OS:Connection,
  {25941467-5b7a-468b-ad99-c0b64922c90a}, !- Handle
  {8534c14a-9380-496f-ab2c-ba216347d2d6}, !- Name
  {13df76bc-9f95-4b55-ab44-24889d1ef8c7}, !- Source Object
  3,                                      !- Outlet Port
  {22a3ee85-b40d-4080-80e9-45ba1e7a92c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {081e4146-ea9c-4d25-afb8-9300ef098fe2}, !- Handle
  {4bf71633-7204-4ff2-aa07-c129b0c1009f}, !- Name
  {589b7e28-bb4d-4a20-90b6-d78fd01450be}, !- Source Object
  4,                                      !- Outlet Port
  {13df76bc-9f95-4b55-ab44-24889d1ef8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8cea0af8-24c3-4841-8881-af9a889d8026}, !- Handle
  CS1-LOBBY,                              !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Terminal Unit Availability schedule
  {24480cf3-9695-4f23-b328-fb849a81d0b6}, !- Terminal Unit Air Inlet Node
  {8553ca57-5e55-4cee-bbd3-79126c5819ee}, !- Terminal Unit Air Outlet Node
  0.16518160512,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {92c80330-c670-41dc-a4f9-517b82aa35a5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {17b2c637-3336-4ca7-af80-4f230719d8d9}, !- Cooling Coil
  {57c640e3-8610-44c5-828a-9b5b25dd50b5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {92c80330-c670-41dc-a4f9-517b82aa35a5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 12, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {17b2c637-3336-4ca7-af80-4f230719d8d9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  2344.56856137778,                       !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
