  {57c640e3-8610-44c5-828a-9b5b25dd50b5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  2637.63963155,                          !- Rated Total Heating Capacity {W}
  0.16518160512,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {bff03959-5afb-402a-9e6d-38bf4fa9485f}, !- Handle
  Node 515,                               !- Name
  {504e5be0-195c-4b5d-a761-21951500a147}, !- Inlet Port
  {24480cf3-9695-4f23-b328-fb849a81d0b6}; !- Outlet Port

OS:Connection,
  {504e5be0-195c-4b5d-a761-21951500a147}, !- Handle
  {28e0b6e9-acda-4e03-936c-bc750737e574}, !- Name
  {cf3f9746-99be-4ff2-a4f2-77db97d7afdb}, !- Source Object
  3,                                      !- Outlet Port
  {bff03959-5afb-402a-9e6d-38bf4fa9485f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24480cf3-9695-4f23-b328-fb849a81d0b6}, !- Handle
  {260d38fd-486c-4ce7-a531-c6867b2801e9}, !- Name
  {bff03959-5afb-402a-9e6d-38bf4fa9485f}, !- Source Object
  3,                                      !- Outlet Port
  {8cea0af8-24c3-4841-8881-af9a889d8026}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfd315df-66ee-4937-a38e-97cbe7a8dbbf}, !- Handle
  Node 516,                               !- Name
  {8553ca57-5e55-4cee-bbd3-79126c5819ee}, !- Inlet Port
  {e280d026-3397-4004-be60-7964236899b1}; !- Outlet Port

OS:Connection,
  {e280d026-3397-4004-be60-7964236899b1}, !- Handle
  {0b5f2532-a2c6-40fe-8614-1e6b98f56dea}, !- Name
  {cfd315df-66ee-4937-a38e-97cbe7a8dbbf}, !- Source Object
  3,                                      !- Outlet Port
  {e8bd5b0f-2c46-4124-865f-61cc394d2665}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8553ca57-5e55-4cee-bbd3-79126c5819ee}, !- Handle
  {00b71ce8-95d8-4968-a0fc-2eea4d556e46}, !- Name
  {8cea0af8-24c3-4841-8881-af9a889d8026}, !- Source Object
  4,                                      !- Outlet Port
  {cfd315df-66ee-4937-a38e-97cbe7a8dbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ecc4dc96-27e3-47d9-8b53-e4d721b2b7a9}, !- Handle
  CS1- LOBBY,                             !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {4f3bd7a4-8c10-4d0e-ae3a-bbcfef39f51e}, !- Terminal Unit Air Inlet Node
  {819e6297-43eb-4cdb-b9a7-74259e1d2171}, !- Terminal Unit Air Outlet Node
  0.66072642048,                          !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.66072642048,                          !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28f2bac9-2227-48e3-b876-9d4facef0182}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {16877dea-4fe8-473c-837b-5316257f9b85}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7d7141df-8d25-4790-a6e6-2ec1fbb95d48}, !- Cooling Coil
  {53aacfd0-de5c-4c7e-bf5c-858a25a7ee88}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {16877dea-4fe8-473c-837b-5316257f9b85}, !- Handle
  VRF Zone Terminal Fan 10,               !- Name
  {782643a2-58d6-4eb7-b086-72ecf0cd9283}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.66072642048,                          !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ebe4a65-e5a9-4cd1-80ce-5e38f00b40ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed44221-96e2-4a17-8305-bd5def322553}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7d7141df-8d25-4790-a6e6-2ec1fbb95d48}, !- Handle
  VRF Zone Terminal Cooling Coil 10,      !- Name
  {f36b1ddb-857d-4c68-a71f-c3e1be6c5382}, !- Availability Schedule
  9378.27424551111,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.66072642048,                          !- Rated Air Flow Rate {m3/s}
  {266ebfdd-38fc-4a16-acf6-b721c099b7fa}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {47f91ee0-206e-479f-a3ca-bd7915384f19}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {53aacfd0-de5c-4c7e-bf5c-858a25a7ee88}, !- Handle
  VRF Zone Terminal Heating Coil 10,      !- Name
  {d7816ddf-e713-4e51-88a8-f56ed980f902}, !- Availability Schedule
  10550.5585262,                          !- Rated Total Heating Capacity {W}
  0.66072642048,                          !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {483a7161-cef1-41bb-9f36-004b65e57410}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3bb92c71-4e0d-4d80-89e0-36a88a4ba184}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9b2e77f3-e7b1-4a2a-820c-bd2e5367793d}, !- Handle
  Node 517,                               !- Name
  {033c23c5-ac3b-469a-b9f0-ef7bbf9711df}, !- Inlet Port
  {4f3bd7a4-8c10-4d0e-ae3a-bbcfef39f51e}; !- Outlet Port

OS:Connection,
  {033c23c5-ac3b-469a-b9f0-ef7bbf9711df}, !- Handle
  {2d4d245d-3864-49f3-af30-17c6d1737479}, !- Name
  {de41a001-e409-4e96-973a-e978b381df6f}, !- Source Object
  3,                                      !- Outlet Port
  {9b2e77f3-e7b1-4a2a-820c-bd2e5367793d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3bd7a4-8c10-4d0e-ae3a-bbcfef39f51e}, !- Handle
  {cad24123-97d9-46eb-8c4c-ce7123af366c}, !- Name
  {9b2e77f3-e7b1-4a2a-820c-bd2e5367793d}, !- Source Object
  3,                                      !- Outlet Port
  {ecc4dc96-27e3-47d9-8b53-e4d721b2b7a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6aaa1621-2141-4d95-a0b5-70b2d50bd53d}, !- Handle
  Node 518,                               !- Name
  {819e6297-43eb-4cdb-b9a7-74259e1d2171}, !- Inlet Port
  {6978f71e-234e-4c83-ba16-c820fe68545e}; !- Outlet Port

OS:Connection,
  {6978f71e-234e-4c83-ba16-c820fe68545e}, !- Handle
  {36d7e2c2-a224-4fae-a3ef-cd43739123ac}, !- Name
  {6aaa1621-2141-4d95-a0b5-70b2d50bd53d}, !- Source Object
  3,                                      !- Outlet Port
  {758e2bd2-3713-4409-a46b-df7c3c31d0bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {819e6297-43eb-4cdb-b9a7-74259e1d2171}, !- Handle
  {7012f65b-c7be-45fc-8a42-50857c39a91a}, !- Name
  {ecc4dc96-27e3-47d9-8b53-e4d721b2b7a9}, !- Source Object
  4,                                      !- Outlet Port
  {6aaa1621-2141-4d95-a0b5-70b2d50bd53d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {be53f0da-b57e-423e-b87d-5f4ad8a638fc}, ! Handle
  DS1,                                    ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {20ac1971-597f-48ce-b08a-c37f8edc342f}, ! Air Inlet Node Name
  {135b9f83-5feb-4e8d-b75b-6e7559ce9529}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f8a33ed8-b8e6-4d20-bfb1-e33dd6985893}, ! Supply Air Fan Name
  {0d874589-e6f7-4123-92dc-9a33ec29c1b1}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1189180f-3ce9-40e2-a8f0-47e2da294aca}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {32926063-4703-49fb-a3d0-a343a191cb16}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f8a33ed8-b8e6-4d20-bfb1-e33dd6985893}, ! Handle
  PTHP CV Fan,                            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0d874589-e6f7-4123-92dc-9a33ec29c1b1}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {1189180f-3ce9-40e2-a8f0-47e2da294aca}, ! Handle
  PTHP 1 Spd DX Clg Coil,                 ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {32926063-4703-49fb-a3d0-a343a191cb16}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6871c310-7280-482a-a474-e03f06b498f4}, !- Handle
  Node 519,                               !- Name
  {fb5644d0-060f-4612-8346-a9b8920ddf83}, !- Inlet Port
  {20ac1971-597f-48ce-b08a-c37f8edc342f}; !- Outlet Port

OS:Connection,
  {fb5644d0-060f-4612-8346-a9b8920ddf83}, !- Handle
  {a0c5b6ab-315f-4b85-8ee6-50537bde7f46}, !- Name
  {8b15841c-bcf0-4b3a-9b05-8c6b72e4c77d}, !- Source Object
  3,                                      !- Outlet Port
  {6871c310-7280-482a-a474-e03f06b498f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ac1971-597f-48ce-b08a-c37f8edc342f}, !- Handle
  {bd2936c5-ff90-4ae9-a1e5-69690419aabf}, !- Name
  {6871c310-7280-482a-a474-e03f06b498f4}, !- Source Object
  3,                                      !- Outlet Port
  {be53f0da-b57e-423e-b87d-5f4ad8a638fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02dc02fc-e376-46c6-8ba9-f07983d6b0bf}, !- Handle
  Node 520,                               !- Name
  {135b9f83-5feb-4e8d-b75b-6e7559ce9529}, !- Inlet Port
  {ee9f8d6a-8ba1-42f0-bacc-f89ad918c204}; !- Outlet Port

OS:Connection,
  {ee9f8d6a-8ba1-42f0-bacc-f89ad918c204}, !- Handle
  {6414f49d-bced-493a-9344-36014db707c0}, !- Name
  {02dc02fc-e376-46c6-8ba9-f07983d6b0bf}, !- Source Object
  3,                                      !- Outlet Port
  {9e28747a-3b35-442b-8626-17efebdaa7e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135b9f83-5feb-4e8d-b75b-6e7559ce9529}, !- Handle
  {dbc6ea21-c184-4664-96e0-1f035aba88ad}, !- Name
  {be53f0da-b57e-423e-b87d-5f4ad8a638fc}, !- Source Object
  4,                                      !- Outlet Port
  {02dc02fc-e376-46c6-8ba9-f07983d6b0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {883d8127-7de8-42f7-956f-1004a858739f}, ! Handle
  DS-2,                                   ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {597d20c4-44b4-4009-ba0c-4c2eb7077be0}, ! Air Inlet Node Name
  {02f9d9d6-d3f5-4e01-856d-09974a13531f}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73cdd283-e0c2-4ffe-aa92-58361c65ed13}, ! Supply Air Fan Name
  {7df06599-2a68-4df9-8c11-473d486ce508}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {084d23a4-b193-4e94-926c-0c51720689e2}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {81474cbd-49c8-438b-ab02-d87ee13974fe}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {73cdd283-e0c2-4ffe-aa92-58361c65ed13}, ! Handle
  PTHP CV Fan 1,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7df06599-2a68-4df9-8c11-473d486ce508}, !- Handle
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  5.6843418860808e-014,                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {084d23a4-b193-4e94-926c-0c51720689e2}, ! Handle
  PTHP 1 Spd DX Clg Coil 1,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {81474cbd-49c8-438b-ab02-d87ee13974fe}, ! Handle
  PTHP Elec Htg Backup Coil 1,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b3dafb12-0f2e-4f83-a302-7f89d63df799}, !- Handle
  Node 119,                               !- Name
  {89c30595-7ba9-4ba6-b4e3-323f1da25422}, !- Inlet Port
  {597d20c4-44b4-4009-ba0c-4c2eb7077be0}; !- Outlet Port

OS:Connection,
  {89c30595-7ba9-4ba6-b4e3-323f1da25422}, !- Handle
  {028f6849-f835-4c8d-9e70-18dd97cd76dc}, !- Name
  {9627a70d-3957-46bd-b77b-17551ea8ce54}, !- Source Object
  3,                                      !- Outlet Port
  {b3dafb12-0f2e-4f83-a302-7f89d63df799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597d20c4-44b4-4009-ba0c-4c2eb7077be0}, !- Handle
  {f91f6fa9-1f0e-45c0-a11e-d282f89abd4a}, !- Name
  {b3dafb12-0f2e-4f83-a302-7f89d63df799}, !- Source Object
  3,                                      !- Outlet Port
  {883d8127-7de8-42f7-956f-1004a858739f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb6ef823-fbcb-4a78-9ef7-f45084d4267d}, !- Handle
  Node 120,                               !- Name
  {02f9d9d6-d3f5-4e01-856d-09974a13531f}, !- Inlet Port
  {95d01afd-0cf9-47f5-8e39-70751047f75e}; !- Outlet Port

OS:Connection,
  {95d01afd-0cf9-47f5-8e39-70751047f75e}, !- Handle
  {faf031f9-fdce-4e50-98e4-d958742619ab}, !- Name
  {fb6ef823-fbcb-4a78-9ef7-f45084d4267d}, !- Source Object
  3,                                      !- Outlet Port
  {877b13f5-0af4-4923-85c8-6c0c365d3d7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02f9d9d6-d3f5-4e01-856d-09974a13531f}, !- Handle
  {85478ead-42ff-43db-8522-e01d5d71ce43}, !- Name
  {883d8127-7de8-42f7-956f-1004a858739f}, !- Source Object
  4,                                      !- Outlet Port
  {fb6ef823-fbcb-4a78-9ef7-f45084d4267d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ea266270-2ef9-4f75-957a-e72563e711fb}, ! Handle
  DS-2 ENGINEER'SOFFICE,                  ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {134fba2d-0349-4ce3-bcfa-0f35b7d92c87}, ! Air Inlet Node Name
  {92eaa2f1-eec3-42af-8256-290ed92544a0}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15dcb927-721b-480b-a168-eaf1dc279628}, ! Supply Air Fan Name
  {dd8679d3-b69f-40ca-8d3a-0b29dac6f68a}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ca3a8513-4bf2-44a5-a296-3fa608ca71ae}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {19075f63-55ad-4339-aaf5-92a7eeb0e613}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {15dcb927-721b-480b-a168-eaf1dc279628}, ! Handle
  PTHP CV Fan 2,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {dd8679d3-b69f-40ca-8d3a-0b29dac6f68a}, !- Handle
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ca3a8513-4bf2-44a5-a296-3fa608ca71ae}, ! Handle
  PTHP 1 Spd DX Clg Coil 2,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {19075f63-55ad-4339-aaf5-92a7eeb0e613}, ! Handle
  PTHP Elec Htg Backup Coil 2,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {bb0b8c8b-1911-4a3b-8bee-4d58b626f079}, !- Handle
  Node 521,                               !- Name
  {12eee998-b9c7-41c1-bccf-e7d61f776225}, !- Inlet Port
  {134fba2d-0349-4ce3-bcfa-0f35b7d92c87}; !- Outlet Port

OS:Connection,
  {12eee998-b9c7-41c1-bccf-e7d61f776225}, !- Handle
  {0cf07cb5-9985-4467-9f63-7e66c1920f31}, !- Name
  {a37eceb1-cfb8-4269-b3e1-27766a507b58}, !- Source Object
  3,                                      !- Outlet Port
  {bb0b8c8b-1911-4a3b-8bee-4d58b626f079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134fba2d-0349-4ce3-bcfa-0f35b7d92c87}, !- Handle
  {a5e085b8-0f1e-48e3-8ffc-8b18a5bfce49}, !- Name
  {bb0b8c8b-1911-4a3b-8bee-4d58b626f079}, !- Source Object
  3,                                      !- Outlet Port
  {ea266270-2ef9-4f75-957a-e72563e711fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a6bd8d9-ed63-47c6-963c-3769983f50e7}, !- Handle
  Node 522,                               !- Name
  {92eaa2f1-eec3-42af-8256-290ed92544a0}, !- Inlet Port
  {cfbfe58a-01ce-42c8-b9c7-af579bf0e66c}; !- Outlet Port

OS:Connection,
  {cfbfe58a-01ce-42c8-b9c7-af579bf0e66c}, !- Handle
  {f6e08e5b-4eba-4b8c-b133-b2d85a085a76}, !- Name
  {4a6bd8d9-ed63-47c6-963c-3769983f50e7}, !- Source Object
  3,                                      !- Outlet Port
  {879de21b-b9f3-4686-b36e-a05632f16108}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92eaa2f1-eec3-42af-8256-290ed92544a0}, !- Handle
  {3d1d530c-b422-429c-8e0d-03b36b42a61e}, !- Name
  {ea266270-2ef9-4f75-957a-e72563e711fb}, !- Source Object
  4,                                      !- Outlet Port
  {4a6bd8d9-ed63-47c6-963c-3769983f50e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0b5bcbf2-b4cb-4973-9f74-84db188f0ae4}, ! Handle
  DS-1 HOUSEKEEPING,                      ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {d75ffeee-b0e0-4746-965e-75e11350c3d0}, ! Air Inlet Node Name
  {5c330687-dfb4-40ff-8321-c401bd40792a}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e15a609-62ad-4712-8674-74818d03566d}, ! Supply Air Fan Name
  {42e7156b-ea57-410c-b389-a46a64cc5da7}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {aacb8b3b-0cf1-48c8-b6e5-50b8ce762cc4}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {f2cfd491-f5db-4974-9f4a-635ac565697d}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4e15a609-62ad-4712-8674-74818d03566d}, ! Handle
  PTHP CV Fan 3,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {42e7156b-ea57-410c-b389-a46a64cc5da7}, !- Handle
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {aacb8b3b-0cf1-48c8-b6e5-50b8ce762cc4}, ! Handle
  PTHP 1 Spd DX Clg Coil 3,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f2cfd491-f5db-4974-9f4a-635ac565697d}, ! Handle
  PTHP Elec Htg Backup Coil 3,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  Autosize,                               ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {77d1c704-64fe-406f-a8b6-9622e8083824}, !- Handle
  Node 523,                               !- Name
  {601ed6ce-a969-4170-8248-6a585653a0ac}, !- Inlet Port
  {d75ffeee-b0e0-4746-965e-75e11350c3d0}; !- Outlet Port

OS:Connection,
  {601ed6ce-a969-4170-8248-6a585653a0ac}, !- Handle
  {b3b86a05-08fb-4c92-a908-c17a46f57ec2}, !- Name
  {80a819e9-1cd6-4073-80f4-5f7f365fe595}, !- Source Object
  3,                                      !- Outlet Port
  {77d1c704-64fe-406f-a8b6-9622e8083824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75ffeee-b0e0-4746-965e-75e11350c3d0}, !- Handle
  {985a0336-2e13-4343-8e6d-50a140b5f14e}, !- Name
  {77d1c704-64fe-406f-a8b6-9622e8083824}, !- Source Object
  3,                                      !- Outlet Port
  {0b5bcbf2-b4cb-4973-9f74-84db188f0ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e428b1e6-185d-4e17-9d8a-5cf946c1de64}, !- Handle
  Node 524,                               !- Name
  {5c330687-dfb4-40ff-8321-c401bd40792a}, !- Inlet Port
  {da35f529-03ff-4f4d-8fff-61249bf87ec6}; !- Outlet Port

OS:Connection,
  {da35f529-03ff-4f4d-8fff-61249bf87ec6}, !- Handle
  {0a2b62f8-a302-4eda-9a32-9b2922be8b32}, !- Name
  {e428b1e6-185d-4e17-9d8a-5cf946c1de64}, !- Source Object
  3,                                      !- Outlet Port
  {5030333d-0779-491c-9393-b3a2f86e9393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c330687-dfb4-40ff-8321-c401bd40792a}, !- Handle
  {293e0e2e-63f8-4082-b4a4-5b480b8c2b58}, !- Name
  {0b5bcbf2-b4cb-4973-9f74-84db188f0ae4}, !- Source Object
  4,                                      !- Outlet Port
  {e428b1e6-185d-4e17-9d8a-5cf946c1de64}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2a20014b-8fb9-45c2-a859-89ef101700a1}, ! Handle
  DS-1 COMMON REST,                       ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {2e250a25-6400-4d88-8858-8b71b28684f6}, ! Air Inlet Node Name
  {c18c54cd-c2c0-4338-ba51-a872c6ee4328}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96b8a3c5-89f3-487a-8acd-cde88542f29a}, ! Supply Air Fan Name
  {8eaa55c6-2140-44fb-8f3d-79e828a54397}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5b3c642f-4c9b-497a-9491-9eee03253c72}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {3b25a286-e932-4ce1-9f39-a00df7967c62}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {96b8a3c5-89f3-487a-8acd-cde88542f29a}, ! Handle
  PTHP CV Fan 4,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8eaa55c6-2140-44fb-8f3d-79e828a54397}, !- Handle
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5b3c642f-4c9b-497a-9491-9eee03253c72}, ! Handle
  PTHP 1 Spd DX Clg Coil 4,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3b25a286-e932-4ce1-9f39-a00df7967c62}, ! Handle
  PTHP Elec Htg Backup Coil 4,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e33a1177-fe74-4526-991d-c84957a4fc32}, !- Handle
  Node 525,                               !- Name
  {9ac9735c-1029-4968-9008-3868bd3547b4}, !- Inlet Port
  {2e250a25-6400-4d88-8858-8b71b28684f6}; !- Outlet Port

OS:Connection,
  {9ac9735c-1029-4968-9008-3868bd3547b4}, !- Handle
  {76ff49d9-6790-4178-9363-d271f5c958b2}, !- Name
  {18136047-09ff-4e06-8f60-d35040c23506}, !- Source Object
  4,                                      !- Outlet Port
  {e33a1177-fe74-4526-991d-c84957a4fc32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e250a25-6400-4d88-8858-8b71b28684f6}, !- Handle
  {6acb65ad-df69-4367-9eda-07937928e585}, !- Name
  {e33a1177-fe74-4526-991d-c84957a4fc32}, !- Source Object
  3,                                      !- Outlet Port
  {2a20014b-8fb9-45c2-a859-89ef101700a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1d464ab-6141-4013-889c-59c9bf2c2bc7}, !- Handle
  Node 526,                               !- Name
  {c18c54cd-c2c0-4338-ba51-a872c6ee4328}, !- Inlet Port
  {bce474cb-ec0c-45d6-98a8-2988ab7f4578}; !- Outlet Port

OS:Connection,
  {bce474cb-ec0c-45d6-98a8-2988ab7f4578}, !- Handle
  {20f7faf4-0496-44e8-8a64-7da98d323c9c}, !- Name
  {f1d464ab-6141-4013-889c-59c9bf2c2bc7}, !- Source Object
  3,                                      !- Outlet Port
  {8bcde90c-10fc-493e-8304-6daf7da25092}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c18c54cd-c2c0-4338-ba51-a872c6ee4328}, !- Handle
  {fde66593-ccf6-4a87-9355-bf67c89747bd}, !- Name
  {2a20014b-8fb9-45c2-a859-89ef101700a1}, !- Source Object
  4,                                      !- Outlet Port
  {f1d464ab-6141-4013-889c-59c9bf2c2bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fe24fa6f-9dda-4210-bb33-7cd519d74a1c}, ! Handle
  DS-7 MECH,                              ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {9c9a70fa-f424-4388-846d-9a991062d161}, ! Air Inlet Node Name
  {9a792564-e871-4230-8a71-3f5ebe38bd1b}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.3482972130816,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3482972130816,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {90222352-aa79-4957-80de-eb898cb73f05}, ! Supply Air Fan Name
  {583c6e12-71de-47d7-b53b-4210ac4f1c37}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8bbcd9d4-f907-4e53-8950-e24803ca8b3f}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {82c4f3d8-4f3f-4468-b0b3-698a6e425c1e}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {90222352-aa79-4957-80de-eb898cb73f05}, ! Handle
  PTHP CV Fan 5,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.3482972130816,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {583c6e12-71de-47d7-b53b-4210ac4f1c37}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  7033.70568413333,                       !- Rated Total Heating Capacity {W}
  5.1,                                    !- Rated COP {W/W}
  0.3482972130816,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  1800;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8bbcd9d4-f907-4e53-8950-e24803ca8b3f}, ! Handle
  PTHP 1 Spd DX Clg Coil 5,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  7033.70568413333,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.1,                                    ! Rated COP {W/W}
  0.3482972130816,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  5.6843418860808e-014,                   ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {82c4f3d8-4f3f-4468-b0b3-698a6e425c1e}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {88d84b17-b5b3-402b-9d63-2e148386b111}, !- Handle
  Node 527,                               !- Name
  {fa7c4c02-0434-47f2-8455-df63e96024ea}, !- Inlet Port
  {9c9a70fa-f424-4388-846d-9a991062d161}; !- Outlet Port

OS:Connection,
  {fa7c4c02-0434-47f2-8455-df63e96024ea}, !- Handle
  {69b3cfa8-3de7-4740-bb89-1eeab294a65e}, !- Name
  {894154ff-96bd-40de-bf18-6170ebc6f3f8}, !- Source Object
  4,                                      !- Outlet Port
  {88d84b17-b5b3-402b-9d63-2e148386b111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9a70fa-f424-4388-846d-9a991062d161}, !- Handle
  {914ca9ec-9609-4d84-9895-9f9f0279bbda}, !- Name
  {88d84b17-b5b3-402b-9d63-2e148386b111}, !- Source Object
  3,                                      !- Outlet Port
  {fe24fa6f-9dda-4210-bb33-7cd519d74a1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce0b5f3e-36b3-42ac-b650-1fcf8338dbf0}, !- Handle
  Node 528,                               !- Name
  {9a792564-e871-4230-8a71-3f5ebe38bd1b}, !- Inlet Port
  {f9fc1940-6030-44b4-8ff3-b9c9564c6bb2}; !- Outlet Port

OS:Connection,
  {f9fc1940-6030-44b4-8ff3-b9c9564c6bb2}, !- Handle
  {24652e60-14fa-4854-ba29-0e2e276c4009}, !- Name
  {ce0b5f3e-36b3-42ac-b650-1fcf8338dbf0}, !- Source Object
  3,                                      !- Outlet Port
  {fe8f7959-8c75-4d89-8a54-2fa997d312ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a792564-e871-4230-8a71-3f5ebe38bd1b}, !- Handle
  {fe32ff58-21c0-4a96-b166-d7a96da368f8}, !- Name
  {fe24fa6f-9dda-4210-bb33-7cd519d74a1c}, !- Source Object
  4,                                      !- Outlet Port
  {ce0b5f3e-36b3-42ac-b650-1fcf8338dbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {38929091-a20b-4f01-92a9-20768d9512e3}, !- Handle
  VRF-2A MITSUBISHI/PURY-P192TSKMU-A,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1b04ca5f-8836-43be-94d4-b28bf03dc793}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {b519696b-77b8-471f-9b45-de1af3c6c254}, !- Cooling Capacity Ratio Boundary Curve
  {b338b03a-6040-4526-8dcb-b1513e9db0e9}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {debc9fed-a706-40ed-9fe1-97d3a9e37354}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {dfc2f45b-e7ca-4988-9294-dae75bbfdd88}, !- Cooling Energy Input Ratio Boundary Curve
  {9f74e2fd-232d-449a-bdde-7e643050b8f3}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {ab4ea5b7-32f7-4fcd-8ed6-78f913c670c9}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {7d19dfa8-48db-418d-af7d-674fa28f3f7b}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {0998c638-66a2-4491-a173-dc9378d023b3}, !- Cooling Combination Ratio Correction Factor Curve
  {7f21d1cd-4d51-4ac6-acda-4dd183198448}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {6218a86c-7daf-46f2-a998-362826a8359e}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {c022ec82-3fa9-427f-9b42-5061fab541cd}, !- Heating Capacity Ratio Boundary Curve
  {4f8a01b5-6863-40b0-94da-4059ac8b30a5}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {bdd3040f-2c0a-4caa-b182-cf7bae55d91d}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {aba6e90b-e1fb-4b4a-8700-1434a482d18a}, !- Heating Energy Input Ratio Boundary Curve
  {98763a21-c05a-4e89-aac6-fb78a6f44920}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4fd45925-93c1-492b-90da-ca3c3ab935a0}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8fe02498-b5b9-4c33-8392-c38cc287db18}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {19c08049-592f-4ea5-86a0-7c315f0d8585}, !- Heating Combination Ratio Correction Factor Curve
  {2c66fc4d-66d0-48bb-996d-2706fccb9512}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {5e0b3011-f1fb-463e-be3e-5708339f551b}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {44447f9a-274b-4e48-a65e-ebf90ec04c46}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {ed89e2c9-795b-4335-81e2-2088850a4ccf}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {61ce1ee1-d990-4c70-a7ee-d0698619ef1a}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {53bc8e0c-5f8a-48cc-94c7-88ccfbee0479}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {285e3ffb-8395-4053-846f-f31bc60294c3}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {8e5fb03d-da34-46fd-8e51-6769bea8a8f4}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {5e0b3011-f1fb-463e-be3e-5708339f551b}, !- Handle
  Model Object List 3,                    !- Name
  {6e64a1bc-2c4e-4ad4-a3eb-2f5d11ab5f91}, !- Model Object 1
  ,                                       !- Model Object 2
  {c17bb1f6-ee58-4b34-a39c-8ca70624a312}, !- Model Object 3
  {568ba302-b812-434d-8851-9a8d58473adf}, !- Model Object 4
  {081548f3-6198-4ef3-8259-0c09f48044f8}, !- Model Object 5
  {ab09a7c8-e862-4120-97ad-71e9d87b0b0b}, !- Model Object 6
  {e61a2064-74a1-469a-8548-afd64d42109b}, !- Model Object 7
  {7a969191-ddce-4d60-848f-7a5b16be338f}, !- Model Object 8
  {ad31bfc6-dcb7-4052-b0d4-1247e9c53508}, !- Model Object 9
  {f0648d34-1740-428e-b4ef-6cfea96aff22}, !- Model Object 10
  {b1671b8b-c95c-46f0-900e-642d515e0263}, !- Model Object 11
  {26ce8a11-5e56-499b-84da-e7a5b7177c56}, !- Model Object 12
  {984bcf98-d0da-4937-8551-e54cb711624b}; !- Model Object 13

OS:Curve:Biquadratic,
  {1b04ca5f-8836-43be-94d4-b28bf03dc793}, !- Handle
  VRF System VRFCoolCapFT 3,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b519696b-77b8-471f-9b45-de1af3c6c254}, !- Handle
  VRF System VRFCoolCapFTBoundary 3,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {b338b03a-6040-4526-8dcb-b1513e9db0e9}, !- Handle
  VRF System VRFCoolCapFTHi 3,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {debc9fed-a706-40ed-9fe1-97d3a9e37354}, !- Handle
  VRF System VRFCoolEIRFT 3,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {dfc2f45b-e7ca-4988-9294-dae75bbfdd88}, !- Handle
  VRF System VRFCoolEIRFTBoundary 3,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9f74e2fd-232d-449a-bdde-7e643050b8f3}, !- Handle
  VRF System VRFCoolEIRFTHi 3,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ab4ea5b7-32f7-4fcd-8ed6-78f913c670c9}, !- Handle
  VRF System CoolingEIRLowPLR 3,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {7d19dfa8-48db-418d-af7d-674fa28f3f7b}, !- Handle
  VRF System CoolingEIRHiPLR 3,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0998c638-66a2-4491-a173-dc9378d023b3}, !- Handle
  VRF System CoolingCombRatio 3,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7f21d1cd-4d51-4ac6-acda-4dd183198448}, !- Handle
  VRF System VRFCPLFFPLR 5,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6218a86c-7daf-46f2-a998-362826a8359e}, !- Handle
  VRF System VRFHeatCapFT 3,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c022ec82-3fa9-427f-9b42-5061fab541cd}, !- Handle
  VRF System VRFHeatCapFTBoundary 3,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {4f8a01b5-6863-40b0-94da-4059ac8b30a5}, !- Handle
  VRF System VRFHeatCapFTHi 3,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {bdd3040f-2c0a-4caa-b182-cf7bae55d91d}, !- Handle
  VRF System VRFHeatEIRFT 3,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {aba6e90b-e1fb-4b4a-8700-1434a482d18a}, !- Handle
  VRF System VRFHeatEIRFTBoundary 3,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {98763a21-c05a-4e89-aac6-fb78a6f44920}, !- Handle
  VRF System VRFHeatEIRFTHi 3,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4fd45925-93c1-492b-90da-ca3c3ab935a0}, !- Handle
  VRF System HeatingEIRLowPLR 3,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8fe02498-b5b9-4c33-8392-c38cc287db18}, !- Handle
  VRF System HeatingEIRHiPLR 3,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {19c08049-592f-4ea5-86a0-7c315f0d8585}, !- Handle
  VRF System HeatingCombRatio 3,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2c66fc4d-66d0-48bb-996d-2706fccb9512}, !- Handle
  VRF System VRFCPLFFPLR 6,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {44447f9a-274b-4e48-a65e-ebf90ec04c46}, !- Handle
  VRF System CoolingLengthCorrectionFactor 3, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ed89e2c9-795b-4335-81e2-2088850a4ccf}, !- Handle
  VRF System HeatingLengthCorrectionFactor 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {61ce1ee1-d990-4c70-a7ee-d0698619ef1a}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 3, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {53bc8e0c-5f8a-48cc-94c7-88ccfbee0479}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 3, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {285e3ffb-8395-4053-846f-f31bc60294c3}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 3, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e5fb03d-da34-46fd-8e51-6769bea8a8f4}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 3, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6e64a1bc-2c4e-4ad4-a3eb-2f5d11ab5f91}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203,       !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {cc73a0fe-0c97-4374-97ae-44e82e5322a1}, !- Terminal Unit Air Inlet Node
  {3076cb89-49c4-4cf1-aff5-f972bd304d9c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0df597f8-5a56-4759-8975-de42fb7d9f88}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c6cebb1d-24eb-49f6-9add-e1179760f82b}, !- Cooling Coil
  {49391409-96fd-482a-b97c-b5935b528ec5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Handle
  Always On Discrete 7,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {0df597f8-5a56-4759-8975-de42fb7d9f88}, !- Handle
  VRF Zone Terminal Fan 11,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Handle
  Always On Discrete 8,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c6cebb1d-24eb-49f6-9add-e1179760f82b}, !- Handle
  VRF Zone Terminal Cooling Coil 11,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Handle
  Always On Discrete 9,                   !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Handle
  VRFTUCoolCapFT 82,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Handle
  VRFACCoolCapFFF 83,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {49391409-96fd-482a-b97c-b5935b528ec5}, !- Handle
  VRF Zone Terminal Heating Coil 11,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Handle
  Always On Discrete 10,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 82, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {83c2eafe-b16a-4471-89b6-d233f284232e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 83, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {35f6a535-6e98-4842-85a4-90071bef2f2a}, !- Handle
  Node 529,                               !- Name
  {66b6c859-6ed1-4374-bdca-64dc0736ad48}, !- Inlet Port
  {cc73a0fe-0c97-4374-97ae-44e82e5322a1}; !- Outlet Port

OS:Connection,
  {66b6c859-6ed1-4374-bdca-64dc0736ad48}, !- Handle
  {25fde5a4-508f-462e-ac49-14742909f2de}, !- Name
  {3d3946ce-ec87-493c-abba-b5230810531e}, !- Source Object
  4,                                      !- Outlet Port
  {35f6a535-6e98-4842-85a4-90071bef2f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc73a0fe-0c97-4374-97ae-44e82e5322a1}, !- Handle
  {2bc5a408-f65a-49f7-b89d-032f7bb3c556}, !- Name
  {35f6a535-6e98-4842-85a4-90071bef2f2a}, !- Source Object
  3,                                      !- Outlet Port
  {6e64a1bc-2c4e-4ad4-a3eb-2f5d11ab5f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13d4e8de-ff18-4793-a56e-87cf1fba7364}, !- Handle
  Node 530,                               !- Name
  {3076cb89-49c4-4cf1-aff5-f972bd304d9c}, !- Inlet Port
  {8ae71bd7-8c73-4b4f-b2a2-ef9634f1e52a}; !- Outlet Port

OS:Connection,
  {8ae71bd7-8c73-4b4f-b2a2-ef9634f1e52a}, !- Handle
  {f81eefda-5d87-4ac1-ad14-622d02bff7b3}, !- Name
  {13d4e8de-ff18-4793-a56e-87cf1fba7364}, !- Source Object
  3,                                      !- Outlet Port
  {19e553a1-68b2-427e-80d2-fe117fffd0d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3076cb89-49c4-4cf1-aff5-f972bd304d9c}, !- Handle
  {6c70e3df-4840-447e-b5f6-fe4fc5f8855d}, !- Name
  {6e64a1bc-2c4e-4ad4-a3eb-2f5d11ab5f91}, !- Source Object
  4,                                      !- Outlet Port
  {13d4e8de-ff18-4793-a56e-87cf1fba7364}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c17bb1f6-ee58-4b34-a39c-8ca70624a312}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 2,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {eab8661b-3b43-4e30-b357-8ad7d8c73671}, !- Terminal Unit Air Inlet Node
  {4ed03742-7127-41f5-b789-39aecdefbd6b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {af09fae7-ef2e-448b-a4e0-f8cc8a0c0eda}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {53bc6f65-2bdc-42c0-8fb5-f4fb03a60ee7}, !- Cooling Coil
  {3910a73e-f3d3-4195-8cb3-0a9938a09618}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {af09fae7-ef2e-448b-a4e0-f8cc8a0c0eda}, !- Handle
  VRF Zone Terminal Fan 13,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {53bc6f65-2bdc-42c0-8fb5-f4fb03a60ee7}, !- Handle
  VRF Zone Terminal Cooling Coil 13,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3910a73e-f3d3-4195-8cb3-0a9938a09618}, !- Handle
  VRF Zone Terminal Heating Coil 13,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {18daa3ac-1ca1-44f3-9368-506616b463b8}, !- Handle
  Node 533,                               !- Name
  {9b8b16b7-4fe7-4b15-8090-9eb6955e46cc}, !- Inlet Port
  {eab8661b-3b43-4e30-b357-8ad7d8c73671}; !- Outlet Port

OS:Connection,
  {9b8b16b7-4fe7-4b15-8090-9eb6955e46cc}, !- Handle
  {f70ebab4-76dd-4ed5-8222-e52b6bd2717b}, !- Name
  {f08fba7f-d29c-4a06-bc6c-20b280ca2620}, !- Source Object
  3,                                      !- Outlet Port
  {18daa3ac-1ca1-44f3-9368-506616b463b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab8661b-3b43-4e30-b357-8ad7d8c73671}, !- Handle
  {7c328e8a-54b8-46dd-8d5a-d67cbfedf687}, !- Name
  {18daa3ac-1ca1-44f3-9368-506616b463b8}, !- Source Object
  3,                                      !- Outlet Port
  {c17bb1f6-ee58-4b34-a39c-8ca70624a312}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aac665d3-cd61-4828-8803-8349ac805805}, !- Handle
  Node 534,                               !- Name
  {4ed03742-7127-41f5-b789-39aecdefbd6b}, !- Inlet Port
  {5cc09489-5060-4081-964d-94313e5c1287}; !- Outlet Port

OS:Connection,
  {5cc09489-5060-4081-964d-94313e5c1287}, !- Handle
  {41d7195c-3cf4-4688-a450-797063f2003a}, !- Name
  {aac665d3-cd61-4828-8803-8349ac805805}, !- Source Object
  3,                                      !- Outlet Port
  {28701003-9d46-429c-9b5b-2977ede9bb89}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ed03742-7127-41f5-b789-39aecdefbd6b}, !- Handle
  {c72c61f1-3c66-4ded-9224-8e09ba541d42}, !- Name
  {c17bb1f6-ee58-4b34-a39c-8ca70624a312}, !- Source Object
  4,                                      !- Outlet Port
  {aac665d3-cd61-4828-8803-8349ac805805}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {568ba302-b812-434d-8851-9a8d58473adf}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 3,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {25e4fe53-fefc-4e14-b566-3a6a763dcf3f}, !- Terminal Unit Air Inlet Node
  {2ec46049-0044-4307-a708-5d6b008d1ddd}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {035c5ad1-a2dc-4120-8557-3766eb7d977a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {19a6d12f-23a1-4153-ad0b-e1d21b690eae}, !- Cooling Coil
  {ad96a476-cd3b-4114-87c4-7e58f58bff0a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {035c5ad1-a2dc-4120-8557-3766eb7d977a}, !- Handle
  VRF Zone Terminal Fan 14,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {19a6d12f-23a1-4153-ad0b-e1d21b690eae}, !- Handle
  VRF Zone Terminal Cooling Coil 14,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ad96a476-cd3b-4114-87c4-7e58f58bff0a}, !- Handle
  VRF Zone Terminal Heating Coil 14,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {40b76e7e-37b5-45b8-9d25-b21fc1111677}, !- Handle
  Node 535,                               !- Name
  {6757cf3d-9225-4f99-98ca-814d38349544}, !- Inlet Port
  {25e4fe53-fefc-4e14-b566-3a6a763dcf3f}; !- Outlet Port

OS:Connection,
  {6757cf3d-9225-4f99-98ca-814d38349544}, !- Handle
  {aad41d15-ba39-4411-afbe-a1c47e09d358}, !- Name
  {356531c0-3ace-4e10-8f69-8534bc9dd5f4}, !- Source Object
  4,                                      !- Outlet Port
  {40b76e7e-37b5-45b8-9d25-b21fc1111677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e4fe53-fefc-4e14-b566-3a6a763dcf3f}, !- Handle
  {5742ec86-88ee-4daf-8bdd-17f92dbd2ff2}, !- Name
  {40b76e7e-37b5-45b8-9d25-b21fc1111677}, !- Source Object
  3,                                      !- Outlet Port
  {568ba302-b812-434d-8851-9a8d58473adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2832212e-9aac-4251-8ec8-036a3f27881f}, !- Handle
  Node 536,                               !- Name
  {2ec46049-0044-4307-a708-5d6b008d1ddd}, !- Inlet Port
  {4afba14d-20bc-4da8-8efa-a93ae15a0666}; !- Outlet Port

OS:Connection,
  {4afba14d-20bc-4da8-8efa-a93ae15a0666}, !- Handle
  {657ab43a-652c-44b3-8c48-7357a760c716}, !- Name
  {2832212e-9aac-4251-8ec8-036a3f27881f}, !- Source Object
  3,                                      !- Outlet Port
  {18af6ac0-e9cc-48ca-a1d1-643974504493}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ec46049-0044-4307-a708-5d6b008d1ddd}, !- Handle
  {8e7fca64-d850-422e-8e1c-1c91edffbe55}, !- Name
  {568ba302-b812-434d-8851-9a8d58473adf}, !- Source Object
  4,                                      !- Outlet Port
  {2832212e-9aac-4251-8ec8-036a3f27881f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {081548f3-6198-4ef3-8259-0c09f48044f8}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 4,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {7cdf4cb2-f33a-49e1-9392-d2cc0508e993}, !- Terminal Unit Air Inlet Node
  {50c7e7ca-d41d-4c6b-b7d7-eb756c40d7f5}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b6a75db1-f022-4564-8845-293988086dcc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {216a7c92-0cb6-412c-b14a-f7c66c4dfb62}, !- Cooling Coil
  {d66678b3-9b10-45a8-a44b-82d583a3243c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {b6a75db1-f022-4564-8845-293988086dcc}, !- Handle
  VRF Zone Terminal Fan 15,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {216a7c92-0cb6-412c-b14a-f7c66c4dfb62}, !- Handle
  VRF Zone Terminal Cooling Coil 15,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d66678b3-9b10-45a8-a44b-82d583a3243c}, !- Handle
  VRF Zone Terminal Heating Coil 15,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {b155a652-7ef6-471b-b13f-c78ab1ee213a}, !- Handle
  Node 537,                               !- Name
  {ae7719b1-b850-4887-a571-7fedb83afc99}, !- Inlet Port
  {7cdf4cb2-f33a-49e1-9392-d2cc0508e993}; !- Outlet Port

OS:Connection,
  {ae7719b1-b850-4887-a571-7fedb83afc99}, !- Handle
  {38334942-5c1c-48d2-87a6-c34e3bfb3e50}, !- Name
  {7f9bc33e-2af9-4e2d-84e3-88e0c7f05c2e}, !- Source Object
  3,                                      !- Outlet Port
  {b155a652-7ef6-471b-b13f-c78ab1ee213a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cdf4cb2-f33a-49e1-9392-d2cc0508e993}, !- Handle
  {1ac6e462-c075-4109-afe3-fa44931d9919}, !- Name
  {b155a652-7ef6-471b-b13f-c78ab1ee213a}, !- Source Object
  3,                                      !- Outlet Port
  {081548f3-6198-4ef3-8259-0c09f48044f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3f9627a-4eda-4015-961a-0d1597008938}, !- Handle
  Node 538,                               !- Name
  {50c7e7ca-d41d-4c6b-b7d7-eb756c40d7f5}, !- Inlet Port
  {fb129512-3fa2-4f8a-af88-ad57a4e3f6c7}; !- Outlet Port

OS:Connection,
  {fb129512-3fa2-4f8a-af88-ad57a4e3f6c7}, !- Handle
  {6decce3d-0705-49e6-96ca-03b74e3b4a9f}, !- Name
  {b3f9627a-4eda-4015-961a-0d1597008938}, !- Source Object
  3,                                      !- Outlet Port
  {0fd886c6-dc26-4801-9a80-aa8092f6eaf4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {50c7e7ca-d41d-4c6b-b7d7-eb756c40d7f5}, !- Handle
  {8548de3d-bc13-42e0-8f94-73e91a50121f}, !- Name
  {081548f3-6198-4ef3-8259-0c09f48044f8}, !- Source Object
  4,                                      !- Outlet Port
  {b3f9627a-4eda-4015-961a-0d1597008938}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ab09a7c8-e862-4120-97ad-71e9d87b0b0b}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 5,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {48c42cfd-dcac-4a72-8590-568813d0ad49}, !- Terminal Unit Air Inlet Node
  {9e95ce01-f1b6-4045-b969-06278e7d18c7}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {adf43107-e020-42e4-bd1e-42ee6ab26b72}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0f120634-cb2b-4e34-a8f6-c68271937f9c}, !- Cooling Coil
  {769de50f-577b-434a-acbc-4d176f6fbf55}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {adf43107-e020-42e4-bd1e-42ee6ab26b72}, !- Handle
  VRF Zone Terminal Fan 16,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0f120634-cb2b-4e34-a8f6-c68271937f9c}, !- Handle
  VRF Zone Terminal Cooling Coil 16,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {769de50f-577b-434a-acbc-4d176f6fbf55}, !- Handle
  VRF Zone Terminal Heating Coil 16,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cbf4feb9-8afb-4fc0-b163-07a342db63f2}, !- Handle
  Node 539,                               !- Name
  {d55df2d4-da42-4bad-8068-d1d496002dd9}, !- Inlet Port
  {48c42cfd-dcac-4a72-8590-568813d0ad49}; !- Outlet Port

OS:Connection,
  {d55df2d4-da42-4bad-8068-d1d496002dd9}, !- Handle
  {4cf8e53a-4afe-49ee-b0df-30a6a1bb83eb}, !- Name
  {d07a85e0-5047-4dee-9f59-b9e761bc179c}, !- Source Object
  3,                                      !- Outlet Port
  {cbf4feb9-8afb-4fc0-b163-07a342db63f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c42cfd-dcac-4a72-8590-568813d0ad49}, !- Handle
  {587fa292-f045-40d3-9748-e02f8f7f10a7}, !- Name
  {cbf4feb9-8afb-4fc0-b163-07a342db63f2}, !- Source Object
  3,                                      !- Outlet Port
  {ab09a7c8-e862-4120-97ad-71e9d87b0b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b284cce-9190-4e4a-b43e-060e208490c0}, !- Handle
  Node 540,                               !- Name
  {9e95ce01-f1b6-4045-b969-06278e7d18c7}, !- Inlet Port
  {44e50f95-7095-405f-907b-dcca47406fe1}; !- Outlet Port

OS:Connection,
  {44e50f95-7095-405f-907b-dcca47406fe1}, !- Handle
  {c1d31fb5-191c-4ba8-8d36-e6ac0d5cb017}, !- Name
  {8b284cce-9190-4e4a-b43e-060e208490c0}, !- Source Object
  3,                                      !- Outlet Port
  {759edb14-1853-435d-b942-b4ae8a0f95fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e95ce01-f1b6-4045-b969-06278e7d18c7}, !- Handle
  {8c7ede2b-6296-4986-bbac-e13f83529713}, !- Name
  {ab09a7c8-e862-4120-97ad-71e9d87b0b0b}, !- Source Object
  4,                                      !- Outlet Port
  {8b284cce-9190-4e4a-b43e-060e208490c0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e61a2064-74a1-469a-8548-afd64d42109b}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 6,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {e2a78558-26d1-468f-99ec-82a4c839b23c}, !- Terminal Unit Air Inlet Node
  {f7999ece-c01e-4eda-8f3b-686eafb03cbd}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c2e4345b-d750-4ab1-82b7-3d40bd73c4f0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {15be1620-cf1c-4db6-8b79-c56cb1ee0b3b}, !- Cooling Coil
  {bc633043-f67c-486f-b76b-6467629b9eed}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {c2e4345b-d750-4ab1-82b7-3d40bd73c4f0}, !- Handle
  VRF Zone Terminal Fan 17,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {15be1620-cf1c-4db6-8b79-c56cb1ee0b3b}, !- Handle
  VRF Zone Terminal Cooling Coil 17,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bc633043-f67c-486f-b76b-6467629b9eed}, !- Handle
  VRF Zone Terminal Heating Coil 17,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5827f820-978d-4f97-a7b0-0e3d57b3f271}, !- Handle
  Node 541,                               !- Name
  {82cc7fe5-c54c-43b0-a577-e70a7af93a75}, !- Inlet Port
  {e2a78558-26d1-468f-99ec-82a4c839b23c}; !- Outlet Port

OS:Connection,
  {82cc7fe5-c54c-43b0-a577-e70a7af93a75}, !- Handle
  {7f59233c-5e5d-4813-afa0-721009fce2d8}, !- Name
  {a91d155f-6976-4056-82f1-b55b49188a00}, !- Source Object
  3,                                      !- Outlet Port
  {5827f820-978d-4f97-a7b0-0e3d57b3f271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a78558-26d1-468f-99ec-82a4c839b23c}, !- Handle
  {69299c0f-8172-4a40-a5e2-1b54f2e03c70}, !- Name
  {5827f820-978d-4f97-a7b0-0e3d57b3f271}, !- Source Object
  3,                                      !- Outlet Port
  {e61a2064-74a1-469a-8548-afd64d42109b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64312fdf-b311-4836-bf40-2b28132ed9a4}, !- Handle
  Node 542,                               !- Name
  {f7999ece-c01e-4eda-8f3b-686eafb03cbd}, !- Inlet Port
  {3d6d2cd1-860f-493d-84fe-52e09aea8ced}; !- Outlet Port

OS:Connection,
  {3d6d2cd1-860f-493d-84fe-52e09aea8ced}, !- Handle
  {0836735e-449e-4349-ac4d-750050ef05bb}, !- Name
  {64312fdf-b311-4836-bf40-2b28132ed9a4}, !- Source Object
  3,                                      !- Outlet Port
  {beb72fb6-84f3-456d-8e2a-cbeda8a5c134}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7999ece-c01e-4eda-8f3b-686eafb03cbd}, !- Handle
  {a7fa3cd0-25dd-4d89-a8fc-397e439a378f}, !- Name
  {e61a2064-74a1-469a-8548-afd64d42109b}, !- Source Object
  4,                                      !- Outlet Port
  {64312fdf-b311-4836-bf40-2b28132ed9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7a969191-ddce-4d60-848f-7a5b16be338f}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 7,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {33298589-481e-47ae-a3a7-9f5b9947b272}, !- Terminal Unit Air Inlet Node
  {acd00ce3-124f-45cd-a6e5-1d31655ec235}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {05b7d6c5-1700-4e03-86e3-c89ecc7572c9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {dcbd90e3-54a5-458d-b655-bacff881662d}, !- Cooling Coil
  {71a8bbae-40c5-40fc-9601-55dfadf68b2d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {05b7d6c5-1700-4e03-86e3-c89ecc7572c9}, !- Handle
  VRF Zone Terminal Fan 18,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {dcbd90e3-54a5-458d-b655-bacff881662d}, !- Handle
  VRF Zone Terminal Cooling Coil 18,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {71a8bbae-40c5-40fc-9601-55dfadf68b2d}, !- Handle
  VRF Zone Terminal Heating Coil 18,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a506dc62-39b7-4070-9055-2136e025205b}, !- Handle
  Node 543,                               !- Name
  {ad3b5f51-ee46-4ed9-81f6-75e2045ba831}, !- Inlet Port
  {33298589-481e-47ae-a3a7-9f5b9947b272}; !- Outlet Port

OS:Connection,
  {ad3b5f51-ee46-4ed9-81f6-75e2045ba831}, !- Handle
  {44c1d03b-0cf7-4d29-a71c-f0f65a42187e}, !- Name
  {b3d3911a-2a81-4918-8963-de08bacaf59b}, !- Source Object
  3,                                      !- Outlet Port
  {a506dc62-39b7-4070-9055-2136e025205b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33298589-481e-47ae-a3a7-9f5b9947b272}, !- Handle
  {d64c86fc-9922-4a58-923e-f04e0d97b656}, !- Name
  {a506dc62-39b7-4070-9055-2136e025205b}, !- Source Object
  3,                                      !- Outlet Port
  {7a969191-ddce-4d60-848f-7a5b16be338f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5fe88f5-24a5-475f-b5fc-996ba7dcda86}, !- Handle
  Node 544,                               !- Name
  {acd00ce3-124f-45cd-a6e5-1d31655ec235}, !- Inlet Port
  {b6dda24c-c40c-44cd-90d6-d350f08393ad}; !- Outlet Port

OS:Connection,
  {b6dda24c-c40c-44cd-90d6-d350f08393ad}, !- Handle
  {b8416174-ac1d-40be-9fad-16149cf534c4}, !- Name
  {c5fe88f5-24a5-475f-b5fc-996ba7dcda86}, !- Source Object
  3,                                      !- Outlet Port
  {4e4be8f0-af31-48f1-a943-c72e3d42ad16}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {acd00ce3-124f-45cd-a6e5-1d31655ec235}, !- Handle
  {14467f8d-01e2-4a35-8592-aa720686af13}, !- Name
  {7a969191-ddce-4d60-848f-7a5b16be338f}, !- Source Object
  4,                                      !- Outlet Port
  {c5fe88f5-24a5-475f-b5fc-996ba7dcda86}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ad31bfc6-dcb7-4052-b0d4-1247e9c53508}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 8,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {5544301a-ccfe-490b-bb09-e4d5ba56ff63}, !- Terminal Unit Air Inlet Node
  {7f41be60-9a17-4c59-bddf-32257c345a85}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cc35be46-df1e-4204-a6c4-9fbc87702b8f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6d81a5e1-b9aa-4fc8-9f16-31e5ddd5c3c0}, !- Cooling Coil
  {52e3927f-4971-4fb7-839e-6c25f0ceeb3d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {cc35be46-df1e-4204-a6c4-9fbc87702b8f}, !- Handle
  VRF Zone Terminal Fan 19,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6d81a5e1-b9aa-4fc8-9f16-31e5ddd5c3c0}, !- Handle
  VRF Zone Terminal Cooling Coil 19,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {52e3927f-4971-4fb7-839e-6c25f0ceeb3d}, !- Handle
  VRF Zone Terminal Heating Coil 19,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {4813b8b1-d13e-4f94-a890-c6affe10548a}, !- Handle
  Node 545,                               !- Name
  {dbe695d1-1156-4bec-913a-b8eb7d0fab43}, !- Inlet Port
  {5544301a-ccfe-490b-bb09-e4d5ba56ff63}; !- Outlet Port

OS:Connection,
  {dbe695d1-1156-4bec-913a-b8eb7d0fab43}, !- Handle
  {9abf0556-0500-459a-b3d1-b2b6e603ee91}, !- Name
  {f136cdb3-d08c-416e-8c23-f48f2678572f}, !- Source Object
  3,                                      !- Outlet Port
  {4813b8b1-d13e-4f94-a890-c6affe10548a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5544301a-ccfe-490b-bb09-e4d5ba56ff63}, !- Handle
  {910690b5-e6d3-4fe8-aec0-1021f2089f75}, !- Name
  {4813b8b1-d13e-4f94-a890-c6affe10548a}, !- Source Object
  3,                                      !- Outlet Port
  {ad31bfc6-dcb7-4052-b0d4-1247e9c53508}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60308a68-4e4d-42d3-bb63-052346464530}, !- Handle
  Node 546,                               !- Name
  {7f41be60-9a17-4c59-bddf-32257c345a85}, !- Inlet Port
  {e4ac1e3a-2838-4cb9-aef3-2e53cf0aef38}; !- Outlet Port

OS:Connection,
  {e4ac1e3a-2838-4cb9-aef3-2e53cf0aef38}, !- Handle
  {64fa34f5-ea63-4ea3-b5e5-e1daaa2f5b0d}, !- Name
  {60308a68-4e4d-42d3-bb63-052346464530}, !- Source Object
  3,                                      !- Outlet Port
  {3ad8d62a-1d1b-4dc5-a9b1-ef36f3efa865}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f41be60-9a17-4c59-bddf-32257c345a85}, !- Handle
  {9b011f21-5548-4697-9c1d-79372617c11d}, !- Name
  {ad31bfc6-dcb7-4052-b0d4-1247e9c53508}, !- Source Object
  4,                                      !- Outlet Port
  {60308a68-4e4d-42d3-bb63-052346464530}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f0648d34-1740-428e-b4ef-6cfea96aff22}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 9,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {c939432a-30fe-471c-b0cf-db323186ce4d}, !- Terminal Unit Air Inlet Node
  {d7358343-5e54-4628-b03c-3dde96707011}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aa44f02c-2103-43d7-90b8-54de47ba952c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2ce41c53-89e7-4722-9791-298de180e1fc}, !- Cooling Coil
  {feedbb6d-288c-4055-af8b-765f3e624fa1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {aa44f02c-2103-43d7-90b8-54de47ba952c}, !- Handle
  VRF Zone Terminal Fan 20,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2ce41c53-89e7-4722-9791-298de180e1fc}, !- Handle
  VRF Zone Terminal Cooling Coil 20,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {feedbb6d-288c-4055-af8b-765f3e624fa1}, !- Handle
  VRF Zone Terminal Heating Coil 20,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {466b6d76-8736-436d-96a8-b904d9d6beb5}, !- Handle
  Node 547,                               !- Name
  {7eb8a657-abd7-4731-92a5-3080ccccd20a}, !- Inlet Port
  {c939432a-30fe-471c-b0cf-db323186ce4d}; !- Outlet Port

OS:Connection,
  {7eb8a657-abd7-4731-92a5-3080ccccd20a}, !- Handle
  {390a1c9f-4950-4394-8bc8-84d080f940cd}, !- Name
  {ecb0bb37-6d1d-46eb-9b8b-891edbee9a74}, !- Source Object
  3,                                      !- Outlet Port
  {466b6d76-8736-436d-96a8-b904d9d6beb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c939432a-30fe-471c-b0cf-db323186ce4d}, !- Handle
  {27aa96ce-4f8e-4411-9e2b-636e5cede9f6}, !- Name
  {466b6d76-8736-436d-96a8-b904d9d6beb5}, !- Source Object
  3,                                      !- Outlet Port
  {f0648d34-1740-428e-b4ef-6cfea96aff22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7304ed7-abb7-4cad-b11f-1ee1d148d4be}, !- Handle
  Node 548,                               !- Name
  {d7358343-5e54-4628-b03c-3dde96707011}, !- Inlet Port
  {4cb0c001-36c5-4cd6-99e4-60219d93acc3}; !- Outlet Port

OS:Connection,
  {4cb0c001-36c5-4cd6-99e4-60219d93acc3}, !- Handle
  {0dba779d-ec25-465a-985b-8826bfc2c1e2}, !- Name
  {c7304ed7-abb7-4cad-b11f-1ee1d148d4be}, !- Source Object
  3,                                      !- Outlet Port
  {df759a74-d637-46a1-b625-aa822a5c63c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d7358343-5e54-4628-b03c-3dde96707011}, !- Handle
  {8db981ee-570b-4332-b533-af1e53d5dbec}, !- Name
  {f0648d34-1740-428e-b4ef-6cfea96aff22}, !- Source Object
  4,                                      !- Outlet Port
  {c7304ed7-abb7-4cad-b11f-1ee1d148d4be}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b1671b8b-c95c-46f0-900e-642d515e0263}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 10,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {6584a99e-9359-4925-ae6c-78fb608e7185}, !- Terminal Unit Air Inlet Node
  {9092ca2c-9cf7-410f-8628-cc3cb369db0a}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4359a7e7-e992-46af-b6dc-50746480b183}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2e317e89-98cb-4b91-a1c3-d3c6263a0da4}, !- Cooling Coil
  {07382138-55ce-441e-bbf4-f3202790d5f3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4359a7e7-e992-46af-b6dc-50746480b183}, !- Handle
  VRF Zone Terminal Fan 21,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2e317e89-98cb-4b91-a1c3-d3c6263a0da4}, !- Handle
  VRF Zone Terminal Cooling Coil 21,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {07382138-55ce-441e-bbf4-f3202790d5f3}, !- Handle
  VRF Zone Terminal Heating Coil 21,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {92cee43d-b580-4616-a3b1-407935fc70aa}, !- Handle
  Node 549,                               !- Name
  {53c74f16-0592-4ef0-9308-a1ce6c3a670c}, !- Inlet Port
  {6584a99e-9359-4925-ae6c-78fb608e7185}; !- Outlet Port

OS:Connection,
  {53c74f16-0592-4ef0-9308-a1ce6c3a670c}, !- Handle
  {5aa52b49-070c-4c12-bd75-4b2e7f2fa85c}, !- Name
  {d4a14246-3a6a-42f8-a94a-c79bd5582bf2}, !- Source Object
  4,                                      !- Outlet Port
  {92cee43d-b580-4616-a3b1-407935fc70aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6584a99e-9359-4925-ae6c-78fb608e7185}, !- Handle
  {5a1df062-54b4-4a42-8ded-dbb77d9476a7}, !- Name
  {92cee43d-b580-4616-a3b1-407935fc70aa}, !- Source Object
  3,                                      !- Outlet Port
  {b1671b8b-c95c-46f0-900e-642d515e0263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22cb3aea-0737-4c64-84a2-754515435459}, !- Handle
  Node 550,                               !- Name
  {9092ca2c-9cf7-410f-8628-cc3cb369db0a}, !- Inlet Port
  {dfae039e-2f56-4f01-a52d-3d70c288c8b5}; !- Outlet Port

OS:Connection,
  {dfae039e-2f56-4f01-a52d-3d70c288c8b5}, !- Handle
  {572c5194-280b-4354-8fcf-3cf21240b803}, !- Name
  {22cb3aea-0737-4c64-84a2-754515435459}, !- Source Object
  3,                                      !- Outlet Port
  {51d48f02-7e0b-44bd-916d-cebd215e78a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9092ca2c-9cf7-410f-8628-cc3cb369db0a}, !- Handle
  {f97d0e74-679d-4811-aaac-52026b1ad5ee}, !- Name
  {b1671b8b-c95c-46f0-900e-642d515e0263}, !- Source Object
  4,                                      !- Outlet Port
  {22cb3aea-0737-4c64-84a2-754515435459}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {26ce8a11-5e56-499b-84da-e7a5b7177c56}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 11,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {18b78e5a-2750-40f9-9f7b-907488886390}, !- Terminal Unit Air Inlet Node
  {f6cd8b56-8ec5-4bd5-a4db-bdb22a7c026c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e39eabc8-7f2b-4420-bd4f-e4926046be7a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {56d683c1-cc8b-4b26-9911-e6eacd12da45}, !- Cooling Coil
  {14187ae9-d71c-4d1a-bcbd-e332cd9a2736}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {e39eabc8-7f2b-4420-bd4f-e4926046be7a}, !- Handle
  VRF Zone Terminal Fan 22,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {56d683c1-cc8b-4b26-9911-e6eacd12da45}, !- Handle
  VRF Zone Terminal Cooling Coil 22,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {14187ae9-d71c-4d1a-bcbd-e332cd9a2736}, !- Handle
  VRF Zone Terminal Heating Coil 22,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5878e5ce-3488-4904-b1fc-eb834464ad42}, !- Handle
  Node 551,                               !- Name
  {337e4ef4-5622-46a2-8895-9992483d74be}, !- Inlet Port
  {18b78e5a-2750-40f9-9f7b-907488886390}; !- Outlet Port

OS:Connection,
  {337e4ef4-5622-46a2-8895-9992483d74be}, !- Handle
  {c827c172-ddc6-407d-a107-d990400e3542}, !- Name
  {7af324b2-00a5-4c33-b1a5-f49b4d052e6a}, !- Source Object
  4,                                      !- Outlet Port
  {5878e5ce-3488-4904-b1fc-eb834464ad42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b78e5a-2750-40f9-9f7b-907488886390}, !- Handle
  {3679a7c8-cb10-4440-807f-5fe1ae6ad824}, !- Name
  {5878e5ce-3488-4904-b1fc-eb834464ad42}, !- Source Object
  3,                                      !- Outlet Port
  {26ce8a11-5e56-499b-84da-e7a5b7177c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8455755b-f14e-4e07-952f-3f6dc5e5c9f2}, !- Handle
  Node 552,                               !- Name
  {f6cd8b56-8ec5-4bd5-a4db-bdb22a7c026c}, !- Inlet Port
  {f6c62e4c-2a01-468c-b6c8-fa48f1d8ec4c}; !- Outlet Port

OS:Connection,
  {f6c62e4c-2a01-468c-b6c8-fa48f1d8ec4c}, !- Handle
  {0136190a-2608-4e03-9592-edbbc836659b}, !- Name
  {8455755b-f14e-4e07-952f-3f6dc5e5c9f2}, !- Source Object
  3,                                      !- Outlet Port
  {e6876a21-d5bf-4349-a0f3-783df9224ea9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6cd8b56-8ec5-4bd5-a4db-bdb22a7c026c}, !- Handle
  {b29fe33f-0d49-4b15-8969-70bac60cf840}, !- Name
  {26ce8a11-5e56-499b-84da-e7a5b7177c56}, !- Source Object
  4,                                      !- Outlet Port
  {8455755b-f14e-4e07-952f-3f6dc5e5c9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {e488aa95-5f65-4768-a33c-58badc24dd6d}, !- Handle
  VRF-2B MITSUBISHI/PURY-P192T8KMU-2B,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {7aa88e58-b1e8-4479-98fe-26ad39d51a41}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {115942f8-0c1b-4180-bc05-65a84b51f22d}, !- Cooling Capacity Ratio Boundary Curve
  {984a11a4-8bb2-4be1-ae87-1a31757761b6}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {0b00c422-1bd5-4c35-8e9e-52f2db50ccc9}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {1e39c8f2-0e32-4caa-bb01-91e73f79f9db}, !- Cooling Energy Input Ratio Boundary Curve
  {1697d3d5-22eb-4314-a78e-5560d5a49533}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {72218272-4812-48cc-8a90-db6644a51c4f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {28dcb56d-89f1-4f39-a026-1b6adcfb1e0a}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f2ef3c24-1868-4151-a2dc-831b7658e36d}, !- Cooling Combination Ratio Correction Factor Curve
  {62c81ff0-d5a0-49ad-8bf2-77139b7a4a26}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {c18e46bb-1610-45b0-8dae-c8bc90e434f5}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {fefcd8b2-d049-4c5d-a934-4e791197f715}, !- Heating Capacity Ratio Boundary Curve
  {4c20fec0-1183-4e8f-9999-cde434706741}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {60a1fb17-1720-44f0-826e-5396321d0135}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {34e08da6-af57-46ff-a632-150cb969570b}, !- Heating Energy Input Ratio Boundary Curve
  {156b3a9f-1b2f-4ccb-8e0b-231e8827c3d2}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {73b4d666-7de4-46ab-a393-2a098739af89}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {c91a7385-ce7c-4580-97ed-3f25306fe1e7}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {3f9f888a-b09d-4642-86e6-8338ec6ee817}, !- Heating Combination Ratio Correction Factor Curve
  {56c4e236-fa8f-451f-a2c0-896baa1f6c2f}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b9dc3c20-2305-444a-8bd8-5774078895e7}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {ebfe2987-ed5f-42f8-a507-eea3e026b2a2}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4788903c-84e0-451a-8725-fb4d9ba88cc3}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  7.00000000000006,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {21f0493e-1ce6-4b3e-99d1-42dff1c09b0a}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {8c0f5261-6f10-4385-894b-b15bff0c3d42}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {8b1ee5a1-f68b-4d26-8b1a-8e1251de1c6f}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {ceb03715-f1af-4525-b38d-419a4ea17f0e}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {b9dc3c20-2305-444a-8bd8-5774078895e7}, !- Handle
  Model Object List 4,                    !- Name
  {5202e45e-24d3-489c-8e47-2bd6ce121120}, !- Model Object 1
  {f4d516ee-76a1-4d9c-b5df-46ac2ef83c6f}, !- Model Object 2
  {06464b07-ef6b-481e-b606-9226859ad25e}, !- Model Object 3
  {49dc2c4c-fca8-44f9-8374-c027953a0b47}, !- Model Object 4
  {da987b1a-9d61-4e67-a520-f39d0c0c3a9a}, !- Model Object 5
  {6c02fe39-7abc-4bb5-8afb-5ed5e0cd3ad9}, !- Model Object 6
  {01251c86-f6c2-49c5-ad55-0efadac3d98e}, !- Model Object 7
  {d0964212-ba94-4c2e-b9d5-b2ed3841b28c}, !- Model Object 8
  {7676cc33-f75f-4d7c-bd7d-ee0a985bede5}, !- Model Object 9
  {5da84070-d96f-4a2f-b53f-2db4c0931e6c}, !- Model Object 10
  {8a9df172-a6aa-4794-9809-48039b333412}, !- Model Object 11
  {7823f452-f06c-49b2-94b7-598fc8685ab7}; !- Model Object 12

OS:Curve:Biquadratic,
  {7aa88e58-b1e8-4479-98fe-26ad39d51a41}, !- Handle
  VRF System VRFCoolCapFT 4,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {115942f8-0c1b-4180-bc05-65a84b51f22d}, !- Handle
  VRF System VRFCoolCapFTBoundary 4,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {984a11a4-8bb2-4be1-ae87-1a31757761b6}, !- Handle
  VRF System VRFCoolCapFTHi 4,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0b00c422-1bd5-4c35-8e9e-52f2db50ccc9}, !- Handle
  VRF System VRFCoolEIRFT 4,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1e39c8f2-0e32-4caa-bb01-91e73f79f9db}, !- Handle
  VRF System VRFCoolEIRFTBoundary 4,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {1697d3d5-22eb-4314-a78e-5560d5a49533}, !- Handle
  VRF System VRFCoolEIRFTHi 4,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {72218272-4812-48cc-8a90-db6644a51c4f}, !- Handle
  VRF System CoolingEIRLowPLR 4,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {28dcb56d-89f1-4f39-a026-1b6adcfb1e0a}, !- Handle
  VRF System CoolingEIRHiPLR 4,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {f2ef3c24-1868-4151-a2dc-831b7658e36d}, !- Handle
  VRF System CoolingCombRatio 4,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {62c81ff0-d5a0-49ad-8bf2-77139b7a4a26}, !- Handle
  VRF System VRFCPLFFPLR 7,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c18e46bb-1610-45b0-8dae-c8bc90e434f5}, !- Handle
  VRF System VRFHeatCapFT 4,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {fefcd8b2-d049-4c5d-a934-4e791197f715}, !- Handle
  VRF System VRFHeatCapFTBoundary 4,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {4c20fec0-1183-4e8f-9999-cde434706741}, !- Handle
  VRF System VRFHeatCapFTHi 4,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {60a1fb17-1720-44f0-826e-5396321d0135}, !- Handle
  VRF System VRFHeatEIRFT 4,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {34e08da6-af57-46ff-a632-150cb969570b}, !- Handle
  VRF System VRFHeatEIRFTBoundary 4,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {156b3a9f-1b2f-4ccb-8e0b-231e8827c3d2}, !- Handle
  VRF System VRFHeatEIRFTHi 4,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {73b4d666-7de4-46ab-a393-2a098739af89}, !- Handle
  VRF System HeatingEIRLowPLR 4,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c91a7385-ce7c-4580-97ed-3f25306fe1e7}, !- Handle
  VRF System HeatingEIRHiPLR 4,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3f9f888a-b09d-4642-86e6-8338ec6ee817}, !- Handle
  VRF System HeatingCombRatio 4,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {56c4e236-fa8f-451f-a2c0-896baa1f6c2f}, !- Handle
  VRF System VRFCPLFFPLR 8,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ebfe2987-ed5f-42f8-a507-eea3e026b2a2}, !- Handle
  VRF System CoolingLengthCorrectionFactor 4, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4788903c-84e0-451a-8725-fb4d9ba88cc3}, !- Handle
  VRF System HeatingLengthCorrectionFactor 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {21f0493e-1ce6-4b3e-99d1-42dff1c09b0a}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 4, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8c0f5261-6f10-4385-894b-b15bff0c3d42}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 4, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8b1ee5a1-f68b-4d26-8b1a-8e1251de1c6f}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 4, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ceb03715-f1af-4525-b38d-419a4ea17f0e}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 4, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5202e45e-24d3-489c-8e47-2bd6ce121120}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300,       !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {47184925-35f9-4cd7-a853-91e07097e459}, !- Terminal Unit Air Inlet Node
  {aeecd561-ec60-4b13-ba85-ecaba5a98cca}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {683a49d5-f435-433a-81b7-ba99c9e59562}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b3d2ef0c-4350-4bec-953f-2dfceb29963c}, !- Cooling Coil
  {893ef959-ea91-460f-8279-194de5a135f6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Handle
  Always On Discrete 11,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {683a49d5-f435-433a-81b7-ba99c9e59562}, !- Handle
  VRF Zone Terminal Fan 23,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Handle
  Always On Discrete 12,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b3d2ef0c-4350-4bec-953f-2dfceb29963c}, !- Handle
  VRF Zone Terminal Cooling Coil 23,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Handle
  Always On Discrete 13,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Handle
  VRFTUCoolCapFT 83,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Handle
  VRFACCoolCapFFF 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {893ef959-ea91-460f-8279-194de5a135f6}, !- Handle
  VRF Zone Terminal Heating Coil 23,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Handle
  Always On Discrete 14,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 83, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {bc7e1ab2-edba-4790-9c0d-97099c150048}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 84, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {96a834e8-8408-4925-b2c8-a8f0c5e44ccf}, !- Handle
  Node 553,                               !- Name
  {bf5be883-7fd8-46c0-bdc5-3913e9dcc6a2}, !- Inlet Port
  {47184925-35f9-4cd7-a853-91e07097e459}; !- Outlet Port

OS:Connection,
  {bf5be883-7fd8-46c0-bdc5-3913e9dcc6a2}, !- Handle
  {8e72f8b9-81f4-47f3-b59a-bc438ac8a9f6}, !- Name
  {539bc687-36f2-472a-b8e9-00628a3ed9af}, !- Source Object
  4,                                      !- Outlet Port
  {96a834e8-8408-4925-b2c8-a8f0c5e44ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47184925-35f9-4cd7-a853-91e07097e459}, !- Handle
  {2636afce-42c0-4eb9-935e-627a3cb1a1e4}, !- Name
  {96a834e8-8408-4925-b2c8-a8f0c5e44ccf}, !- Source Object
  3,                                      !- Outlet Port
  {5202e45e-24d3-489c-8e47-2bd6ce121120}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd3161a3-340b-41b9-beff-d918f3f343ec}, !- Handle
  Node 554,                               !- Name
  {aeecd561-ec60-4b13-ba85-ecaba5a98cca}, !- Inlet Port
  {dc5cb705-12e6-4656-80e0-7d5c3bfb4284}; !- Outlet Port

OS:Connection,
  {dc5cb705-12e6-4656-80e0-7d5c3bfb4284}, !- Handle
  {289affb4-34ad-4778-b857-5d5e8bf3edbf}, !- Name
  {dd3161a3-340b-41b9-beff-d918f3f343ec}, !- Source Object
  3,                                      !- Outlet Port
  {a15ef3f3-9d92-421e-94f8-b38e6fe53a5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aeecd561-ec60-4b13-ba85-ecaba5a98cca}, !- Handle
  {8eb0c3a2-4550-46e6-b3e8-2ef48dee752b}, !- Name
  {5202e45e-24d3-489c-8e47-2bd6ce121120}, !- Source Object
  4,                                      !- Outlet Port
  {dd3161a3-340b-41b9-beff-d918f3f343ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f4d516ee-76a1-4d9c-b5df-46ac2ef83c6f}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 1,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {44334e63-fb67-4bb3-b1d9-cbef89579564}, !- Terminal Unit Air Inlet Node
  {448b7295-be0e-42ae-a6c5-20125c82ccae}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {440afbcf-e53c-4e83-bc73-c29f5d39883a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a0395788-6943-42c6-89d5-2ea22f8c7dbc}, !- Cooling Coil
  {1e65a94a-25e6-4552-a694-458049440f7b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {440afbcf-e53c-4e83-bc73-c29f5d39883a}, !- Handle
  VRF Zone Terminal Fan 24,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a0395788-6943-42c6-89d5-2ea22f8c7dbc}, !- Handle
  VRF Zone Terminal Cooling Coil 24,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1e65a94a-25e6-4552-a694-458049440f7b}, !- Handle
  VRF Zone Terminal Heating Coil 24,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {def6839e-c342-426c-8b49-13cafe25d12b}, !- Handle
  Node 555,                               !- Name
  {f402889a-5e3d-481a-b0ca-5bb0c2d70318}, !- Inlet Port
  {44334e63-fb67-4bb3-b1d9-cbef89579564}; !- Outlet Port

OS:Connection,
  {f402889a-5e3d-481a-b0ca-5bb0c2d70318}, !- Handle
  {b1133c68-3898-4db9-81fb-e1553f3c859d}, !- Name
  {c4e1a88e-f5c8-4e73-a20c-8792d0385750}, !- Source Object
  4,                                      !- Outlet Port
  {def6839e-c342-426c-8b49-13cafe25d12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44334e63-fb67-4bb3-b1d9-cbef89579564}, !- Handle
  {b7b2156d-896a-4beb-99c8-9ebce67c6615}, !- Name
  {def6839e-c342-426c-8b49-13cafe25d12b}, !- Source Object
  3,                                      !- Outlet Port
  {f4d516ee-76a1-4d9c-b5df-46ac2ef83c6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55ded11b-3dcf-4c58-9986-b52a39a0ea5f}, !- Handle
  Node 556,                               !- Name
  {448b7295-be0e-42ae-a6c5-20125c82ccae}, !- Inlet Port
  {a1302d34-a3b0-4c16-ae8c-5625de4f9aa7}; !- Outlet Port

OS:Connection,
  {a1302d34-a3b0-4c16-ae8c-5625de4f9aa7}, !- Handle
  {4d0f63e0-240f-4f1c-b8d1-c903607445c2}, !- Name
  {55ded11b-3dcf-4c58-9986-b52a39a0ea5f}, !- Source Object
  3,                                      !- Outlet Port
  {530438f5-f862-4fe8-8480-d224d2b19a52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {448b7295-be0e-42ae-a6c5-20125c82ccae}, !- Handle
  {2f9c0161-136c-49e5-800f-aa8e7c2f8240}, !- Name
  {f4d516ee-76a1-4d9c-b5df-46ac2ef83c6f}, !- Source Object
  4,                                      !- Outlet Port
  {55ded11b-3dcf-4c58-9986-b52a39a0ea5f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {06464b07-ef6b-481e-b606-9226859ad25e}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 2,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {8ff2e828-3595-4528-963f-2ad234fad645}, !- Terminal Unit Air Inlet Node
  {581c0b9d-ce5e-43c9-9001-1bc2042802b7}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c640eddd-d07d-4fb0-9694-e452389f2ac6}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bf443fa6-ebf9-4874-9934-8ec878c6a34d}, !- Cooling Coil
  {72fd1974-aa00-4a0a-82b4-32e25ec443bc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {c640eddd-d07d-4fb0-9694-e452389f2ac6}, !- Handle
  VRF Zone Terminal Fan 25,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bf443fa6-ebf9-4874-9934-8ec878c6a34d}, !- Handle
  VRF Zone Terminal Cooling Coil 25,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {72fd1974-aa00-4a0a-82b4-32e25ec443bc}, !- Handle
  VRF Zone Terminal Heating Coil 25,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {7e12682c-cd3e-4a64-a702-8b7b50875311}, !- Handle
  Node 557,                               !- Name
  {3c633873-5f7f-45e3-b68c-e220a5570876}, !- Inlet Port
  {8ff2e828-3595-4528-963f-2ad234fad645}; !- Outlet Port

OS:Connection,
  {3c633873-5f7f-45e3-b68c-e220a5570876}, !- Handle
  {75f02afc-63a4-4736-bd23-f79147c35ab8}, !- Name
  {9183f826-4f85-4ddf-b8f1-990bb8852631}, !- Source Object
  4,                                      !- Outlet Port
  {7e12682c-cd3e-4a64-a702-8b7b50875311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff2e828-3595-4528-963f-2ad234fad645}, !- Handle
  {27334971-30d9-40ae-bcd2-af53cfcc7e63}, !- Name
  {7e12682c-cd3e-4a64-a702-8b7b50875311}, !- Source Object
  3,                                      !- Outlet Port
  {06464b07-ef6b-481e-b606-9226859ad25e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b878873b-71fe-4c75-8061-91a7d57cca36}, !- Handle
  Node 558,                               !- Name
  {581c0b9d-ce5e-43c9-9001-1bc2042802b7}, !- Inlet Port
  {8a1d9c9a-fdd3-49b6-9a8a-b78bd73148e4}; !- Outlet Port

OS:Connection,
  {8a1d9c9a-fdd3-49b6-9a8a-b78bd73148e4}, !- Handle
  {7cdee78c-c0a8-40ac-9d2d-e6b79be87dc0}, !- Name
  {b878873b-71fe-4c75-8061-91a7d57cca36}, !- Source Object
  3,                                      !- Outlet Port
  {bf719195-cee7-4950-8a5b-4a8a3b856bc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {581c0b9d-ce5e-43c9-9001-1bc2042802b7}, !- Handle
  {50dc52f0-42b7-40ad-a6b2-9626123ef4a9}, !- Name
  {06464b07-ef6b-481e-b606-9226859ad25e}, !- Source Object
  4,                                      !- Outlet Port
  {b878873b-71fe-4c75-8061-91a7d57cca36}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {49dc2c4c-fca8-44f9-8374-c027953a0b47}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 3,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {416dc346-fa6f-4ca9-a9e3-4c70fbd54be8}, !- Terminal Unit Air Inlet Node
  {5607b7e5-1425-4928-875c-f2825c89b489}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a4d4162f-1a18-407e-9bb3-b0d52b4a4ebd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {78924047-0d9f-40a9-ab84-e445a5b6cab3}, !- Cooling Coil
  {00666d49-5efb-4313-ad7e-c9c81f59d68a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a4d4162f-1a18-407e-9bb3-b0d52b4a4ebd}, !- Handle
  VRF Zone Terminal Fan 26,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {78924047-0d9f-40a9-ab84-e445a5b6cab3}, !- Handle
  VRF Zone Terminal Cooling Coil 26,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {00666d49-5efb-4313-ad7e-c9c81f59d68a}, !- Handle
  VRF Zone Terminal Heating Coil 26,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {53fc0bfc-1374-4d8b-ad0c-9d4c15998451}, !- Handle
  Node 559,                               !- Name
  {2c7b32c6-eb07-401c-a30e-eb687b74c40e}, !- Inlet Port
  {416dc346-fa6f-4ca9-a9e3-4c70fbd54be8}; !- Outlet Port

OS:Connection,
  {2c7b32c6-eb07-401c-a30e-eb687b74c40e}, !- Handle
  {e6403c87-1a3f-4d1b-91f2-259d90b26efe}, !- Name
  {193a3ab8-afcf-4c59-a15d-5d005b4cc9be}, !- Source Object
  3,                                      !- Outlet Port
  {53fc0bfc-1374-4d8b-ad0c-9d4c15998451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416dc346-fa6f-4ca9-a9e3-4c70fbd54be8}, !- Handle
  {e795408b-b093-4649-abf2-48d50aa7e86e}, !- Name
  {53fc0bfc-1374-4d8b-ad0c-9d4c15998451}, !- Source Object
  3,                                      !- Outlet Port
  {49dc2c4c-fca8-44f9-8374-c027953a0b47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d29ad814-985a-430d-ae8a-5185726656a5}, !- Handle
  Node 560,                               !- Name
  {5607b7e5-1425-4928-875c-f2825c89b489}, !- Inlet Port
  {9508fafe-3ca8-413c-b1b7-450c66ea6b37}; !- Outlet Port

OS:Connection,
  {9508fafe-3ca8-413c-b1b7-450c66ea6b37}, !- Handle
  {13442b15-cc88-49e0-8dc5-2f095cd658f7}, !- Name
  {d29ad814-985a-430d-ae8a-5185726656a5}, !- Source Object
  3,                                      !- Outlet Port
  {abb61e73-9d4f-4cbf-8389-bbf751a36747}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5607b7e5-1425-4928-875c-f2825c89b489}, !- Handle
  {5933f1db-4485-4fed-8483-28e5c39ba507}, !- Name
  {49dc2c4c-fca8-44f9-8374-c027953a0b47}, !- Source Object
  4,                                      !- Outlet Port
  {d29ad814-985a-430d-ae8a-5185726656a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {da987b1a-9d61-4e67-a520-f39d0c0c3a9a}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 4,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {45fc9efd-7011-4222-b512-835368adebbe}, !- Terminal Unit Air Inlet Node
  {b7a25896-ea4c-4f87-8e05-82c6cc03c20b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6ce812ff-e672-4bb9-8b27-aca402b80d80}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4e7ace07-c010-49f1-a725-f4a27c9fd6ae}, !- Cooling Coil
  {54f9f4c5-c923-4a48-b928-548c21f31534}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {6ce812ff-e672-4bb9-8b27-aca402b80d80}, !- Handle
  VRF Zone Terminal Fan 27,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4e7ace07-c010-49f1-a725-f4a27c9fd6ae}, !- Handle
  VRF Zone Terminal Cooling Coil 27,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {54f9f4c5-c923-4a48-b928-548c21f31534}, !- Handle
  VRF Zone Terminal Heating Coil 27,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {331eaaa3-e99c-406e-b94e-20279555f355}, !- Handle
  Node 561,                               !- Name
  {48419971-64df-4569-898d-9ec23ec366b1}, !- Inlet Port
  {45fc9efd-7011-4222-b512-835368adebbe}; !- Outlet Port

OS:Connection,
  {48419971-64df-4569-898d-9ec23ec366b1}, !- Handle
  {1d4eec79-a198-4bd1-8ea8-a2286fa86498}, !- Name
  {d9e0f382-96f7-4326-b645-caa6436b6134}, !- Source Object
  3,                                      !- Outlet Port
  {331eaaa3-e99c-406e-b94e-20279555f355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fc9efd-7011-4222-b512-835368adebbe}, !- Handle
  {0b0fb66a-dd25-4f8b-9ac9-db32ec6b8403}, !- Name
  {331eaaa3-e99c-406e-b94e-20279555f355}, !- Source Object
  3,                                      !- Outlet Port
  {da987b1a-9d61-4e67-a520-f39d0c0c3a9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a5248e8-0b4e-4a68-8192-1670d5e3353b}, !- Handle
  Node 562,                               !- Name
  {b7a25896-ea4c-4f87-8e05-82c6cc03c20b}, !- Inlet Port
  {fed78433-fc90-4cfb-bac4-ceb05a71922b}; !- Outlet Port

OS:Connection,
  {fed78433-fc90-4cfb-bac4-ceb05a71922b}, !- Handle
  {6616bace-fd23-4606-a31e-690fa34fc1aa}, !- Name
  {5a5248e8-0b4e-4a68-8192-1670d5e3353b}, !- Source Object
  3,                                      !- Outlet Port
  {d2691e6d-5ad0-4543-9c8d-d88b183a3671}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7a25896-ea4c-4f87-8e05-82c6cc03c20b}, !- Handle
  {ecbd0204-b5a2-4319-be40-c74302a904ee}, !- Name
  {da987b1a-9d61-4e67-a520-f39d0c0c3a9a}, !- Source Object
  4,                                      !- Outlet Port
  {5a5248e8-0b4e-4a68-8192-1670d5e3353b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6c02fe39-7abc-4bb5-8afb-5ed5e0cd3ad9}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 5,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {fb34b814-7b95-4dad-a870-eb266c3032fd}, !- Terminal Unit Air Inlet Node
  {df98dca8-a67e-4f1d-bcd2-401cc8219dbf}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f1e26eea-253e-4fca-b9cb-698489cb817c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7adbc0f9-5389-4416-a6c9-ef22f188e7e7}, !- Cooling Coil
  {09fb2b31-e313-41ec-ada9-832cc2f9a695}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {f1e26eea-253e-4fca-b9cb-698489cb817c}, !- Handle
  VRF Zone Terminal Fan 28,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7adbc0f9-5389-4416-a6c9-ef22f188e7e7}, !- Handle
  VRF Zone Terminal Cooling Coil 28,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {09fb2b31-e313-41ec-ada9-832cc2f9a695}, !- Handle
  VRF Zone Terminal Heating Coil 28,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {65001ba1-aab1-41d7-b632-f387927b9640}, !- Handle
  Node 563,                               !- Name
  {038c674a-0a28-4bde-8c7e-a3a2b6c7a86e}, !- Inlet Port
  {fb34b814-7b95-4dad-a870-eb266c3032fd}; !- Outlet Port

OS:Connection,
  {038c674a-0a28-4bde-8c7e-a3a2b6c7a86e}, !- Handle
  {75bca500-beba-4ae9-aa11-6ba1277ab1f9}, !- Name
  {25539bb3-6c9b-4b9a-ae7c-af97ffa1b3e8}, !- Source Object
  3,                                      !- Outlet Port
  {65001ba1-aab1-41d7-b632-f387927b9640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb34b814-7b95-4dad-a870-eb266c3032fd}, !- Handle
  {02abdf9a-1a7f-4941-82a9-a8c376fad5ea}, !- Name
  {65001ba1-aab1-41d7-b632-f387927b9640}, !- Source Object
  3,                                      !- Outlet Port
  {6c02fe39-7abc-4bb5-8afb-5ed5e0cd3ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f9ecc07-6905-4eb5-b013-01843979a413}, !- Handle
  Node 564,                               !- Name
  {df98dca8-a67e-4f1d-bcd2-401cc8219dbf}, !- Inlet Port
  {d8f611c6-4d74-487b-bc55-8f94df612791}; !- Outlet Port

OS:Connection,
  {d8f611c6-4d74-487b-bc55-8f94df612791}, !- Handle
  {1bb99fc9-22cd-44d8-b7d1-2b08f48c9ca7}, !- Name
  {3f9ecc07-6905-4eb5-b013-01843979a413}, !- Source Object
  3,                                      !- Outlet Port
  {f99c412e-4ced-45e7-8840-a6392aaa7b8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df98dca8-a67e-4f1d-bcd2-401cc8219dbf}, !- Handle
  {a1190b0a-5679-4665-8f44-96e9d2916c59}, !- Name
  {6c02fe39-7abc-4bb5-8afb-5ed5e0cd3ad9}, !- Source Object
  4,                                      !- Outlet Port
  {3f9ecc07-6905-4eb5-b013-01843979a413}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {01251c86-f6c2-49c5-ad55-0efadac3d98e}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 6,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {6dd588fc-b2bd-4f35-aa56-88efd7b72937}, !- Terminal Unit Air Inlet Node
  {1f749531-fe59-4735-b919-d342d0cabc1e}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {672b5af1-e741-4712-a83f-3136d4475157}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f8b8404d-deee-4994-8174-2042b6929252}, !- Cooling Coil
  {74a3f03a-f8d1-4651-a931-50b6be641dfb}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {672b5af1-e741-4712-a83f-3136d4475157}, !- Handle
  VRF Zone Terminal Fan 29,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f8b8404d-deee-4994-8174-2042b6929252}, !- Handle
  VRF Zone Terminal Cooling Coil 29,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {74a3f03a-f8d1-4651-a931-50b6be641dfb}, !- Handle
  VRF Zone Terminal Heating Coil 29,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cf40d292-cf18-47d9-a260-eeb77926c2bd}, !- Handle
  Node 565,                               !- Name
  {30cfd35a-b574-48e0-a9e2-0982229966ed}, !- Inlet Port
  {6dd588fc-b2bd-4f35-aa56-88efd7b72937}; !- Outlet Port

OS:Connection,
  {30cfd35a-b574-48e0-a9e2-0982229966ed}, !- Handle
  {18bddeea-9240-42e7-9650-fc5d337d806b}, !- Name
  {b97140ce-ea80-409c-8eea-f0819002d891}, !- Source Object
  3,                                      !- Outlet Port
  {cf40d292-cf18-47d9-a260-eeb77926c2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd588fc-b2bd-4f35-aa56-88efd7b72937}, !- Handle
  {4d07a87f-4699-4e70-8dfb-c6d69625f1ad}, !- Name
  {cf40d292-cf18-47d9-a260-eeb77926c2bd}, !- Source Object
  3,                                      !- Outlet Port
  {01251c86-f6c2-49c5-ad55-0efadac3d98e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdfa8210-f660-4d73-87a8-a4cb065d2f5e}, !- Handle
  Node 566,                               !- Name
  {1f749531-fe59-4735-b919-d342d0cabc1e}, !- Inlet Port
  {a033b590-8778-429f-86f8-457a376b28d6}; !- Outlet Port

OS:Connection,
  {a033b590-8778-429f-86f8-457a376b28d6}, !- Handle
  {494b84a7-999b-4bd6-92a9-f78a1299cf52}, !- Name
  {bdfa8210-f660-4d73-87a8-a4cb065d2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {096ae568-927f-4754-8c68-0ba7d256f36d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f749531-fe59-4735-b919-d342d0cabc1e}, !- Handle
  {117eeffb-ddf8-4948-b790-55b191db0404}, !- Name
  {01251c86-f6c2-49c5-ad55-0efadac3d98e}, !- Source Object
  4,                                      !- Outlet Port
  {bdfa8210-f660-4d73-87a8-a4cb065d2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d0964212-ba94-4c2e-b9d5-b2ed3841b28c}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 7,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {dc34333b-4042-4b01-a938-a7c99fd217cd}, !- Terminal Unit Air Inlet Node
  {9a33fadb-c364-47f9-81dc-fa7fab3eabb2}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {43f1e030-6b84-440a-a58c-5a7a6df1ee0e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {eaff2022-4942-44c9-8c1f-e483c7d2bca8}, !- Cooling Coil
  {63278277-9518-40f9-90f4-c4935278d685}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {43f1e030-6b84-440a-a58c-5a7a6df1ee0e}, !- Handle
  VRF Zone Terminal Fan 30,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {eaff2022-4942-44c9-8c1f-e483c7d2bca8}, !- Handle
  VRF Zone Terminal Cooling Coil 30,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {63278277-9518-40f9-90f4-c4935278d685}, !- Handle
  VRF Zone Terminal Heating Coil 30,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {ded69549-4d00-4965-a671-23275e6dd4b3}, !- Handle
  Node 567,                               !- Name
  {adba7c9a-e7c8-4dbd-97a0-0e5def4840ee}, !- Inlet Port
  {dc34333b-4042-4b01-a938-a7c99fd217cd}; !- Outlet Port

OS:Connection,
  {adba7c9a-e7c8-4dbd-97a0-0e5def4840ee}, !- Handle
  {f3ef2626-9a9a-400b-8b81-a8b77a1275c7}, !- Name
  {6b76abfb-4089-48d1-ab97-c195f8ae4193}, !- Source Object
  3,                                      !- Outlet Port
  {ded69549-4d00-4965-a671-23275e6dd4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc34333b-4042-4b01-a938-a7c99fd217cd}, !- Handle
  {647c4d79-190e-4cad-badf-237df00688ea}, !- Name
  {ded69549-4d00-4965-a671-23275e6dd4b3}, !- Source Object
  3,                                      !- Outlet Port
  {d0964212-ba94-4c2e-b9d5-b2ed3841b28c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d30f35e-8f22-4a6c-8aad-1e6ab9234caa}, !- Handle
  Node 568,                               !- Name
  {9a33fadb-c364-47f9-81dc-fa7fab3eabb2}, !- Inlet Port
  {dc97fc5d-6102-456b-b68c-0cc104433ca4}; !- Outlet Port

OS:Connection,
  {dc97fc5d-6102-456b-b68c-0cc104433ca4}, !- Handle
  {71aa89a9-f37e-4497-9ab8-bc98dec6a653}, !- Name
  {0d30f35e-8f22-4a6c-8aad-1e6ab9234caa}, !- Source Object
  3,                                      !- Outlet Port
  {49efaef1-882d-4f0d-a723-40cbb8ebcc07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a33fadb-c364-47f9-81dc-fa7fab3eabb2}, !- Handle
  {37817f7d-6360-44f3-9474-dd7abbb44135}, !- Name
  {d0964212-ba94-4c2e-b9d5-b2ed3841b28c}, !- Source Object
  4,                                      !- Outlet Port
  {0d30f35e-8f22-4a6c-8aad-1e6ab9234caa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7676cc33-f75f-4d7c-bd7d-ee0a985bede5}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 8,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {e25a5fe6-3ab2-4751-af65-de0e09d1c173}, !- Terminal Unit Air Inlet Node
  {9d71fbcf-4750-4673-a3a9-c7cffdaeaf99}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {99d51e03-7455-432f-a8a6-296b8e4b8785}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c77a2652-5316-4758-8160-438ae7ef5a91}, !- Cooling Coil
  {0aceeee8-9f1b-4935-8435-edcda96ca30c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {99d51e03-7455-432f-a8a6-296b8e4b8785}, !- Handle
  VRF Zone Terminal Fan 31,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c77a2652-5316-4758-8160-438ae7ef5a91}, !- Handle
  VRF Zone Terminal Cooling Coil 31,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0aceeee8-9f1b-4935-8435-edcda96ca30c}, !- Handle
  VRF Zone Terminal Heating Coil 31,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a9867d71-0ff2-46e3-9898-d7d8e6f966cf}, !- Handle
  Node 569,                               !- Name
  {bcb8dffb-f9d9-4e25-a7ed-c9a50d50cb63}, !- Inlet Port
  {e25a5fe6-3ab2-4751-af65-de0e09d1c173}; !- Outlet Port

OS:Connection,
  {bcb8dffb-f9d9-4e25-a7ed-c9a50d50cb63}, !- Handle
  {97bf99eb-c6be-41ce-9a0d-bd61bcd47f20}, !- Name
  {f92e13f4-adae-466f-9685-da1149eaea70}, !- Source Object
  4,                                      !- Outlet Port
  {a9867d71-0ff2-46e3-9898-d7d8e6f966cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25a5fe6-3ab2-4751-af65-de0e09d1c173}, !- Handle
  {3adbf146-2b85-4a0c-abd7-e96b34265d96}, !- Name
  {a9867d71-0ff2-46e3-9898-d7d8e6f966cf}, !- Source Object
  3,                                      !- Outlet Port
  {7676cc33-f75f-4d7c-bd7d-ee0a985bede5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caa25261-0c8e-431b-961a-76e24e4ccd16}, !- Handle
  Node 570,                               !- Name
  {9d71fbcf-4750-4673-a3a9-c7cffdaeaf99}, !- Inlet Port
  {90884484-821a-4f98-bb7d-04ec85f885aa}; !- Outlet Port

OS:Connection,
  {90884484-821a-4f98-bb7d-04ec85f885aa}, !- Handle
  {92a6a0e9-eccc-4beb-b50f-54be630a0e44}, !- Name
  {caa25261-0c8e-431b-961a-76e24e4ccd16}, !- Source Object
  3,                                      !- Outlet Port
  {97ed0d43-ef8e-47c7-a1e2-d052c223833b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9d71fbcf-4750-4673-a3a9-c7cffdaeaf99}, !- Handle
  {4f334675-ec2d-4ba5-ac7e-bc1d4cf79112}, !- Name
  {7676cc33-f75f-4d7c-bd7d-ee0a985bede5}, !- Source Object
  4,                                      !- Outlet Port
  {caa25261-0c8e-431b-961a-76e24e4ccd16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5da84070-d96f-4a2f-b53f-2db4c0931e6c}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 9,     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {c3179e00-6a87-4f4e-a35a-aebf8e7fab45}, !- Terminal Unit Air Inlet Node
  {3814e3c8-b924-4e0f-aba3-a262855a9734}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {00867ea7-458d-412c-83ad-5e695294c148}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {745aae73-7e8c-48b1-8c04-3af74ab45c31}, !- Cooling Coil
  {a6462b7c-3641-4097-bb33-e158cdb15558}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {00867ea7-458d-412c-83ad-5e695294c148}, !- Handle
  VRF Zone Terminal Fan 32,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {745aae73-7e8c-48b1-8c04-3af74ab45c31}, !- Handle
  VRF Zone Terminal Cooling Coil 32,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a6462b7c-3641-4097-bb33-e158cdb15558}, !- Handle
  VRF Zone Terminal Heating Coil 32,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9c916cf9-f8fe-47d9-85bc-5bf066527a7a}, !- Handle
  Node 571,                               !- Name
  {d0307f05-3c5f-41ab-884b-4228d8825e66}, !- Inlet Port
  {c3179e00-6a87-4f4e-a35a-aebf8e7fab45}; !- Outlet Port

OS:Connection,
  {d0307f05-3c5f-41ab-884b-4228d8825e66}, !- Handle
  {95374d5a-0597-4df8-a223-eb978089224f}, !- Name
  {94fc7fe1-d146-406e-94d5-2f3a048e9108}, !- Source Object
  3,                                      !- Outlet Port
  {9c916cf9-f8fe-47d9-85bc-5bf066527a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3179e00-6a87-4f4e-a35a-aebf8e7fab45}, !- Handle
  {9ac272b1-9f87-4efc-96b1-466a1a35181e}, !- Name
  {9c916cf9-f8fe-47d9-85bc-5bf066527a7a}, !- Source Object
  3,                                      !- Outlet Port
  {5da84070-d96f-4a2f-b53f-2db4c0931e6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {269f4b19-97c5-45db-8250-c13ad5a8b510}, !- Handle
  Node 572,                               !- Name
  {3814e3c8-b924-4e0f-aba3-a262855a9734}, !- Inlet Port
  {059299b4-0da2-4657-b450-79bd1b721292}; !- Outlet Port

OS:Connection,
  {059299b4-0da2-4657-b450-79bd1b721292}, !- Handle
  {0650a844-8e1a-48cf-b656-247c9948c005}, !- Name
  {269f4b19-97c5-45db-8250-c13ad5a8b510}, !- Source Object
  3,                                      !- Outlet Port
  {44366d1a-b479-45d7-a7b6-eab4d3e65c62}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3814e3c8-b924-4e0f-aba3-a262855a9734}, !- Handle
  {0946accf-fd25-4a17-a2c9-4140327ac6c4}, !- Name
  {5da84070-d96f-4a2f-b53f-2db4c0931e6c}, !- Source Object
  4,                                      !- Outlet Port
  {269f4b19-97c5-45db-8250-c13ad5a8b510}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8a9df172-a6aa-4794-9809-48039b333412}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 10,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {8c92631c-0e85-4b02-bcc3-95a904215b89}, !- Terminal Unit Air Inlet Node
  {af02454f-e25d-4582-adbc-8a5bd35bcf23}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5806b736-e2c4-44af-9d8e-3722e132b3cc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {271ec439-0020-420f-9bd1-8ef194002184}, !- Cooling Coil
  {aca96635-feab-4ea5-a6c8-081661dc12a0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {5806b736-e2c4-44af-9d8e-3722e132b3cc}, !- Handle
  VRF Zone Terminal Fan 33,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {271ec439-0020-420f-9bd1-8ef194002184}, !- Handle
  VRF Zone Terminal Cooling Coil 33,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {aca96635-feab-4ea5-a6c8-081661dc12a0}, !- Handle
  VRF Zone Terminal Heating Coil 33,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {019d1249-5501-4d44-9631-72378002b9a6}, !- Handle
  Node 573,                               !- Name
  {5617fbd9-3c60-465d-8a2a-be0dfc0f08b6}, !- Inlet Port
  {8c92631c-0e85-4b02-bcc3-95a904215b89}; !- Outlet Port

OS:Connection,
  {5617fbd9-3c60-465d-8a2a-be0dfc0f08b6}, !- Handle
  {98e34009-8c4d-4034-8f57-6ae6e9df256e}, !- Name
  {b5b3114f-622f-4c91-9fc8-91e262b17101}, !- Source Object
  3,                                      !- Outlet Port
  {019d1249-5501-4d44-9631-72378002b9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c92631c-0e85-4b02-bcc3-95a904215b89}, !- Handle
  {c001288f-7a73-4ee9-81b6-c328d202f177}, !- Name
  {019d1249-5501-4d44-9631-72378002b9a6}, !- Source Object
  3,                                      !- Outlet Port
  {8a9df172-a6aa-4794-9809-48039b333412}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {029760a4-af7f-4135-8597-277e3fc213b1}, !- Handle
  Node 574,                               !- Name
  {af02454f-e25d-4582-adbc-8a5bd35bcf23}, !- Inlet Port
  {c04f1472-b6df-449d-8d07-34b0cf10c0df}; !- Outlet Port

OS:Connection,
  {c04f1472-b6df-449d-8d07-34b0cf10c0df}, !- Handle
  {6471b63c-1b3b-4fe8-9060-1af09db58e88}, !- Name
  {029760a4-af7f-4135-8597-277e3fc213b1}, !- Source Object
  3,                                      !- Outlet Port
  {5bbb6fb4-263c-4155-b916-814f795a3195}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af02454f-e25d-4582-adbc-8a5bd35bcf23}, !- Handle
  {a708011d-b8f1-4f6e-9203-23af2b989fce}, !- Name
  {8a9df172-a6aa-4794-9809-48039b333412}, !- Source Object
  4,                                      !- Outlet Port
  {029760a4-af7f-4135-8597-277e3fc213b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7ed98d0c-a80c-4845-96db-6005eb0ed5e1}, !- Handle
  Air Terminal Single Duct VAV No Reheat 110, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {864f4e9e-6201-4228-876d-0c571ee1fa66}, !- Air Outlet Node Name
  {a35c19ba-4fac-44b2-8f56-e43a108f7fbd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6e231b8-edd5-439d-97dc-fe40b6be71bc}, !- Handle
  Node 531,                               !- Name
  {864f4e9e-6201-4228-876d-0c571ee1fa66}, !- Inlet Port
  {1833dd73-2317-4935-b4a6-180a6beca83e}; !- Outlet Port

OS:Node,
  {7a386f2c-c6d5-412f-a939-d519ad18a154}, !- Handle
  Node 532,                               !- Name
  {96f8ab38-2baa-4166-bb07-f018c018b6fc}, !- Inlet Port
  {0bc8b733-2858-4b93-a192-65ae546661db}; !- Outlet Port

OS:Connection,
  {1833dd73-2317-4935-b4a6-180a6beca83e}, !- Handle
  {9022e663-a264-44a1-9ed4-979cfa622ac7}, !- Name
  {c6e231b8-edd5-439d-97dc-fe40b6be71bc}, !- Source Object
  3,                                      !- Outlet Port
  {51601318-3ce1-4cc4-ade4-6cf5db6e6f12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96f8ab38-2baa-4166-bb07-f018c018b6fc}, !- Handle
  {66b850a5-96f3-456b-8c7c-fdd6873ee44d}, !- Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Source Object
  12,                                     !- Outlet Port
  {7a386f2c-c6d5-412f-a939-d519ad18a154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc8b733-2858-4b93-a192-65ae546661db}, !- Handle
  {4b273604-0484-41f7-91df-6cf718322465}, !- Name
  {7a386f2c-c6d5-412f-a939-d519ad18a154}, !- Source Object
  3,                                      !- Outlet Port
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {985471cc-ad90-49d3-b6d5-c022ddcfe465}, !- Handle
  Node 575,                               !- Name
  {d6de1223-8e8d-46cb-b3bb-c82e1909eba6}, !- Inlet Port
  {a35c19ba-4fac-44b2-8f56-e43a108f7fbd}; !- Outlet Port

OS:Connection,
  {d6de1223-8e8d-46cb-b3bb-c82e1909eba6}, !- Handle
  {1d9b50ca-56d8-4831-ab59-f0068cdbf36a}, !- Name
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Source Object
  47,                                     !- Outlet Port
  {985471cc-ad90-49d3-b6d5-c022ddcfe465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35c19ba-4fac-44b2-8f56-e43a108f7fbd}, !- Handle
  {a27b65bd-24a8-418d-98fc-00eb34fac024}, !- Name
  {985471cc-ad90-49d3-b6d5-c022ddcfe465}, !- Source Object
  3,                                      !- Outlet Port
  {7ed98d0c-a80c-4845-96db-6005eb0ed5e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {864f4e9e-6201-4228-876d-0c571ee1fa66}, !- Handle
  {260d71e6-dc21-48ff-a4b4-a41fdceab89c}, !- Name
  {7ed98d0c-a80c-4845-96db-6005eb0ed5e1}, !- Source Object
  3,                                      !- Outlet Port
  {c6e231b8-edd5-439d-97dc-fe40b6be71bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {984bcf98-d0da-4937-8551-e54cb711624b}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E203 12,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {dfdd07dc-4f16-4094-b987-879e456365ff}, !- Terminal Unit Air Inlet Node
  {ef343b15-6505-4273-b564-33481d202d1b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e13e65c0-172b-43f3-adfe-631fa7670f71}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aa10bcdf-50a5-4601-9548-4f5c26def372}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {48f2d54a-8ceb-4338-a406-0ebaba391c42}, !- Cooling Coil
  {7404cb67-5862-4c87-9803-8c79279ec5d6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {aa10bcdf-50a5-4601-9548-4f5c26def372}, !- Handle
  VRF Zone Terminal Fan 34,               !- Name
  {446f2f44-7fe3-42c6-a4e2-79f2046251d8}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b07a7fa-dc76-4b0f-8561-7afe5083c2f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9a46d38-6517-4174-9039-d577379b6392}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {48f2d54a-8ceb-4338-a406-0ebaba391c42}, !- Handle
  VRF Zone Terminal Cooling Coil 34,      !- Name
  {3b1c753c-4a0d-4af1-a5f4-03d9521cf79b}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {eb1ea84a-cf8b-400e-a473-a299f9a1af27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6cf0217-9cce-4f37-9917-4c28c1518ddb}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7404cb67-5862-4c87-9803-8c79279ec5d6}, !- Handle
  VRF Zone Terminal Heating Coil 34,      !- Name
  {d3a6d7af-169d-4030-a6ea-dc2de4248933}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6a8c4679-8cf5-4520-bb7a-9acb6f514889}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c2eafe-b16a-4471-89b6-d233f284232e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9b72e0e9-d4e7-4a89-bb09-209d4582dbf2}, !- Handle
  Node 576,                               !- Name
  {812f58be-8f3f-4950-867f-1804c33777d8}, !- Inlet Port
  {dfdd07dc-4f16-4094-b987-879e456365ff}; !- Outlet Port

OS:Connection,
  {812f58be-8f3f-4950-867f-1804c33777d8}, !- Handle
  {6da85e7b-2050-405a-9270-28246b31b7c6}, !- Name
  {22a2cf05-da33-439a-a966-355ff1e77e74}, !- Source Object
  3,                                      !- Outlet Port
  {9b72e0e9-d4e7-4a89-bb09-209d4582dbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdd07dc-4f16-4094-b987-879e456365ff}, !- Handle
  {d326546d-8c89-4c63-aecd-ffba5f45f7cb}, !- Name
  {9b72e0e9-d4e7-4a89-bb09-209d4582dbf2}, !- Source Object
  3,                                      !- Outlet Port
  {984bcf98-d0da-4937-8551-e54cb711624b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa1de458-083a-45c8-939b-9674dd613dc8}, !- Handle
  Node 577,                               !- Name
  {ef343b15-6505-4273-b564-33481d202d1b}, !- Inlet Port
  {c8aa40e9-c85b-4bd1-911c-e72d53e90660}; !- Outlet Port

OS:Connection,
  {c8aa40e9-c85b-4bd1-911c-e72d53e90660}, !- Handle
  {b0974d19-cb57-4d4c-86c9-7dce42fdefed}, !- Name
  {aa1de458-083a-45c8-939b-9674dd613dc8}, !- Source Object
  3,                                      !- Outlet Port
  {db09c1f8-1f64-4613-a53e-ba784e11764f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef343b15-6505-4273-b564-33481d202d1b}, !- Handle
  {9210294d-904c-46c5-b310-ab6f6e026d0a}, !- Name
  {984bcf98-d0da-4937-8551-e54cb711624b}, !- Source Object
  4,                                      !- Outlet Port
  {aa1de458-083a-45c8-939b-9674dd613dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7823f452-f06c-49b2-94b7-598fc8685ab7}, !- Handle
  FCU-MITSUBISHI/PEFY-P12NMAU-E300 11,    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {fc349e8a-d6bf-4b61-9e44-36c394026dc6}, !- Terminal Unit Air Inlet Node
  {67aeb8bf-c90b-4a4a-8281-0f13c73f1ec7}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d3a3a6a-46ae-4205-9542-11c51070d245}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b574cd3d-a10b-4557-9b3d-dc1c0f7796cd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cfba2d26-0586-4711-a73a-7dff6e49efcc}, !- Cooling Coil
  {06e3d81b-0a93-4a94-ae4d-ea65bd1f0a1f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {b574cd3d-a10b-4557-9b3d-dc1c0f7796cd}, !- Handle
  VRF Zone Terminal Fan 35,               !- Name
  {87145e7f-f6a9-4e45-a367-43f9c437b077}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3a70f57-f144-4deb-8c27-b1a22b572020}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6577142-f419-47d0-b0f1-522c8e6d0ad3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cfba2d26-0586-4711-a73a-7dff6e49efcc}, !- Handle
  VRF Zone Terminal Cooling Coil 35,      !- Name
  {4722bee5-192b-4e8a-a869-ca4f70f222cb}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {912bb0f7-e3f2-422a-bc12-a92391b57afe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e1a17662-1da8-4d60-84d2-0835d26a56d0}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {06e3d81b-0a93-4a94-ae4d-ea65bd1f0a1f}, !- Handle
  VRF Zone Terminal Heating Coil 35,      !- Name
  {ccb68ae5-2422-4a54-9649-f4cc4a63b347}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c92aef44-b608-42f9-9fc4-7b15179e44d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc7e1ab2-edba-4790-9c0d-97099c150048}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a2b1508f-44f7-43f7-89c7-d52959723fef}, !- Handle
  Node 578,                               !- Name
  {ccbe23b9-2c0b-4f5d-8db9-bc4327179d20}, !- Inlet Port
  {fc349e8a-d6bf-4b61-9e44-36c394026dc6}; !- Outlet Port

OS:Connection,
  {ccbe23b9-2c0b-4f5d-8db9-bc4327179d20}, !- Handle
  {2104be52-a19a-4b09-87ee-840be1690826}, !- Name
  {a97e3b9e-4f93-4598-956f-548a44d3f4a2}, !- Source Object
  3,                                      !- Outlet Port
  {a2b1508f-44f7-43f7-89c7-d52959723fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc349e8a-d6bf-4b61-9e44-36c394026dc6}, !- Handle
  {b3adcac9-5e23-4ffa-9e55-f76aeca9c3c0}, !- Name
  {a2b1508f-44f7-43f7-89c7-d52959723fef}, !- Source Object
  3,                                      !- Outlet Port
  {7823f452-f06c-49b2-94b7-598fc8685ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87c034e8-353a-4a42-8d7a-743ebc4e94d9}, !- Handle
  Node 579,                               !- Name
  {67aeb8bf-c90b-4a4a-8281-0f13c73f1ec7}, !- Inlet Port
  {e68ea2d3-d94c-4736-8f2d-8de35ea2de86}; !- Outlet Port

OS:Connection,
  {e68ea2d3-d94c-4736-8f2d-8de35ea2de86}, !- Handle
  {bee0f477-10ad-491c-ab64-9ba9531b1966}, !- Name
  {87c034e8-353a-4a42-8d7a-743ebc4e94d9}, !- Source Object
  3,                                      !- Outlet Port
  {2220a0c2-8ce4-45c4-8f38-2309f85d18ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67aeb8bf-c90b-4a4a-8281-0f13c73f1ec7}, !- Handle
  {c09a11fc-3098-4afc-b1b4-598b590013f5}, !- Name
  {7823f452-f06c-49b2-94b7-598fc8685ab7}, !- Source Object
  4,                                      !- Outlet Port
  {87c034e8-353a-4a42-8d7a-743ebc4e94d9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8da4304e-5155-4557-92e4-10e4738909cc}, ! Handle
  DS-1 ELEVATOR_FLOOR2,                   ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {7e48b526-0988-4dcd-a598-0de7f35cbd5e}, ! Air Inlet Node Name
  {6154cad5-87a4-46bc-801f-f983f5cd233e}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82ba160c-5e38-4892-969b-4631456d1be2}, ! Supply Air Fan Name
  {4acb6492-31e8-46f3-9f0f-d611c771900b}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e46f5429-77ac-409e-9d9e-eef898614e51}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {98084a36-9319-4072-aa4a-19b5ceaff9ed}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {82ba160c-5e38-4892-969b-4631456d1be2}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4acb6492-31e8-46f3-9f0f-d611c771900b}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e46f5429-77ac-409e-9d9e-eef898614e51}, ! Handle
  PTHP 1 Spd DX Clg Coil 6,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {98084a36-9319-4072-aa4a-19b5ceaff9ed}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a1090a3d-2fde-4d2e-b4f6-e9af8b80cf30}, !- Handle
  Node 580,                               !- Name
  {aa095176-0c75-4cfe-a140-61f5c697c843}, !- Inlet Port
  {7e48b526-0988-4dcd-a598-0de7f35cbd5e}; !- Outlet Port

OS:Connection,
  {aa095176-0c75-4cfe-a140-61f5c697c843}, !- Handle
  {e81f7f68-f145-4568-828d-c3e6ab708ea2}, !- Name
  {f6010fbb-962b-4874-a1b5-9b4cfa36eaa7}, !- Source Object
  3,                                      !- Outlet Port
  {a1090a3d-2fde-4d2e-b4f6-e9af8b80cf30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e48b526-0988-4dcd-a598-0de7f35cbd5e}, !- Handle
  {0818891b-e9a6-4fa0-9f38-138c07f4d3ec}, !- Name
  {a1090a3d-2fde-4d2e-b4f6-e9af8b80cf30}, !- Source Object
  3,                                      !- Outlet Port
  {8da4304e-5155-4557-92e4-10e4738909cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4668721b-f3dd-4f78-8571-290d48e28a44}, !- Handle
  Node 581,                               !- Name
  {6154cad5-87a4-46bc-801f-f983f5cd233e}, !- Inlet Port
  {14b2c7da-2f00-4863-a75e-678550c13a9f}; !- Outlet Port

OS:Connection,
  {14b2c7da-2f00-4863-a75e-678550c13a9f}, !- Handle
  {90e1a07e-ce4d-4f73-8797-8c588f73f08a}, !- Name
  {4668721b-f3dd-4f78-8571-290d48e28a44}, !- Source Object
  3,                                      !- Outlet Port
  {732fab61-5e21-456c-90b0-b57e8866288c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6154cad5-87a4-46bc-801f-f983f5cd233e}, !- Handle
  {58c0687c-f910-4b3f-9e1c-07c799733f52}, !- Name
  {8da4304e-5155-4557-92e4-10e4738909cc}, !- Source Object
  4,                                      !- Outlet Port
  {4668721b-f3dd-4f78-8571-290d48e28a44}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c58af529-0d83-455b-9186-ae2eeaab8be7}, ! Handle
  DS-2 IR_FLOOR2,                         ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {5a2c1b24-4b10-4e26-9524-66537f1a079a}, ! Air Inlet Node Name
  {847ad274-b439-43eb-b256-31b23eb5468c}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b97813a0-4696-454d-924f-f33478d88c9b}, ! Supply Air Fan Name
  {31690d0d-2b78-469c-9760-645930a1edfb}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {478eb09e-6b99-4246-9b8c-c33eebb53067}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {b25b7ae5-6c47-431d-8ab3-f2f0ad8a3988}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b97813a0-4696-454d-924f-f33478d88c9b}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {31690d0d-2b78-469c-9760-645930a1edfb}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  960;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {478eb09e-6b99-4246-9b8c-c33eebb53067}, ! Handle
  PTHP 1 Spd DX Clg Coil 7,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b25b7ae5-6c47-431d-8ab3-f2f0ad8a3988}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {28bbe2e7-e88d-459e-a809-e845474b97e4}, !- Handle
  Node 582,                               !- Name
  {d2b8e050-8d77-4bee-8971-01706719ce40}, !- Inlet Port
  {5a2c1b24-4b10-4e26-9524-66537f1a079a}; !- Outlet Port

OS:Connection,
  {d2b8e050-8d77-4bee-8971-01706719ce40}, !- Handle
  {067844ac-3a6c-4228-a0e6-6881c30769c2}, !- Name
  {db6237a1-455f-47b0-a46d-92e90266ffb0}, !- Source Object
  3,                                      !- Outlet Port
  {28bbe2e7-e88d-459e-a809-e845474b97e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2c1b24-4b10-4e26-9524-66537f1a079a}, !- Handle
  {f4495a27-07e8-45d6-904f-f7f31ef11147}, !- Name
  {28bbe2e7-e88d-459e-a809-e845474b97e4}, !- Source Object
  3,                                      !- Outlet Port
  {c58af529-0d83-455b-9186-ae2eeaab8be7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ec2bd27-c7ba-4039-9e86-60aa217dad11}, !- Handle
  Node 583,                               !- Name
  {847ad274-b439-43eb-b256-31b23eb5468c}, !- Inlet Port
  {db1c60f3-fe88-4552-8ed3-0d1f55e28192}; !- Outlet Port

OS:Connection,
  {db1c60f3-fe88-4552-8ed3-0d1f55e28192}, !- Handle
  {824b3b93-7245-4f28-9eec-8cd512619186}, !- Name
  {8ec2bd27-c7ba-4039-9e86-60aa217dad11}, !- Source Object
  3,                                      !- Outlet Port
  {a86e8ce0-5940-45b8-aeb3-af9c14d9ae84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {847ad274-b439-43eb-b256-31b23eb5468c}, !- Handle
  {563cae1d-81ec-4371-8619-fb80b212479f}, !- Name
  {c58af529-0d83-455b-9186-ae2eeaab8be7}, !- Source Object
  4,                                      !- Outlet Port
  {8ec2bd27-c7ba-4039-9e86-60aa217dad11}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {19a3cc52-93e0-4d83-a954-bfa13a10dbdd}, ! Handle
  DS-4 lAUNDRY FLOOR2,                    ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  {b9a778a2-15a0-4eca-a8fd-c94cf287c35e}, ! Air Inlet Node Name
  {48cb9da6-54f5-444b-8984-816010b07bb6}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  0.1883070298368,                        ! Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1883070298368,                        ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2680a626-cd54-4cd8-870d-d778c4294dfc}, ! Supply Air Fan Name
  {460dd67b-d389-42bb-851e-38bc1f9a4528}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2bd823bd-963c-4dd2-afb9-41dd25a75e7a}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {4c2a5658-9cee-49c3-a705-234c841864b1}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2680a626-cd54-4cd8-870d-d778c4294dfc}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  0.75,                                   ! Fan Efficiency
  62.2722275,                             ! Pressure Rise {Pa}
  0.1883070298368,                        ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {460dd67b-d389-42bb-851e-38bc1f9a4528}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  3516.85284206667,                       !- Rated Total Heating Capacity {W}
  5.45,                                   !- Rated COP {W/W}
  0.1883070298368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae29d6b-0bc7-445d-9b3a-cc330c027c2d}, !- Total Heating Capacity Function of Temperature Curve Name
  {d285509c-5bbc-4b69-a36f-4524310b75b2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {56c96e0f-8d83-42e5-8094-83bea0007a76}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac14081c-744a-480c-8f8c-cad80f08b2ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315bdb43-9bcd-4853-bbc2-6c5b6c495f8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2bd823bd-963c-4dd2-afb9-41dd25a75e7a}, ! Handle
  PTHP 1 Spd DX Clg Coil 8,               ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  3516.85284206667,                       ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  5.45,                                   ! Rated COP {W/W}
  0.1883070298368,                        ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {23213a2f-fa0d-4db7-9033-8d35f4eb2684}, ! Total Cooling Capacity Function of Temperature Curve Name
  {4bbb6adb-7077-4aa7-b3ae-da333a6b7bc8}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6d969cd-d72a-49fa-b749-f550ea28ca0e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d683e666-013f-46cf-9dc0-0ad8f78836b8}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {1d6fa9cc-2dfe-4114-bc13-14b338019a7f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4c2a5658-9cee-49c3-a705-234c841864b1}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {30a75bf9-a2d5-4956-a6ad-f433acf9bc08}, !- Handle
  Node 584,                               !- Name
  {7ad33bef-7b47-42b9-8480-4894345e98a9}, !- Inlet Port
  {b9a778a2-15a0-4eca-a8fd-c94cf287c35e}; !- Outlet Port

OS:Connection,
  {7ad33bef-7b47-42b9-8480-4894345e98a9}, !- Handle
  {59af5aa2-f33f-42bc-a9e4-9bc5b1bfe3b8}, !- Name
  {eeb28092-6014-49af-8fb5-a27e0e110bc0}, !- Source Object
  3,                                      !- Outlet Port
  {30a75bf9-a2d5-4956-a6ad-f433acf9bc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a778a2-15a0-4eca-a8fd-c94cf287c35e}, !- Handle
  {a8b83f2b-c3a0-4763-a58e-e28bb1342b63}, !- Name
  {30a75bf9-a2d5-4956-a6ad-f433acf9bc08}, !- Source Object
  3,                                      !- Outlet Port
  {19a3cc52-93e0-4d83-a954-bfa13a10dbdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {110ed5f4-4ac9-479d-a7d8-fad1ce111e1e}, !- Handle
  Node 585,                               !- Name
  {48cb9da6-54f5-444b-8984-816010b07bb6}, !- Inlet Port
  {935eafe4-de3c-4a08-8313-cc56f967e78f}; !- Outlet Port

OS:Connection,
  {935eafe4-de3c-4a08-8313-cc56f967e78f}, !- Handle
  {6a4899b1-2188-4e58-a15f-dccb40227e69}, !- Name
  {110ed5f4-4ac9-479d-a7d8-fad1ce111e1e}, !- Source Object
  3,                                      !- Outlet Port
  {1d4f8969-56f7-422f-9752-033adc38297f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48cb9da6-54f5-444b-8984-816010b07bb6}, !- Handle
  {d549fe72-bf09-4312-bf13-ddba301fd0a3}, !- Name
  {19a3cc52-93e0-4d83-a954-bfa13a10dbdd}, !- Source Object
  4,                                      !- Outlet Port
  {110ed5f4-4ac9-479d-a7d8-fad1ce111e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {326c4858-d2f9-42d8-a316-33ff928af27f}, !- Handle
  VRF-3A,                                 !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {b8647fa4-28f8-4ab5-95ee-50b552bfd4d6}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {4eb6220a-a68f-4ac6-bf65-988d7cf0bd53}, !- Cooling Capacity Ratio Boundary Curve
  {89748abe-80a6-41fa-bef7-d077f1931cd2}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {a225c4f2-f1be-4907-a245-c0284b8b891f}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {0dd8ac41-4a4b-40e5-aeec-2ff800ada20e}, !- Cooling Energy Input Ratio Boundary Curve
  {cdf37c3e-b0f2-4025-8981-1b4e4f2064ba}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {80541f28-030c-46e3-8a5e-e3c5ef27a18d}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {52e727a1-d419-468d-b186-e66cba9eda16}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {ee5434c3-6e1a-4dd4-aca9-7f59d12d099d}, !- Cooling Combination Ratio Correction Factor Curve
  {be683fc4-41d0-42d6-b60d-c66431d6d7cc}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {0a9a9679-d9fd-493c-a99b-292c617d62da}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {a6bc0532-8379-4296-aa6f-c0a23b7cc865}, !- Heating Capacity Ratio Boundary Curve
  {281a1577-df2e-4987-9302-e880a10187f2}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {1f020a84-7547-4012-91a9-4a51d4b9008a}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {230135ee-14aa-4e3d-a01a-64f9603e596f}, !- Heating Energy Input Ratio Boundary Curve
  {c94dd5b2-96f7-4d3f-8a6f-1afd7cd8257c}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {bdd71144-b263-47eb-bfe7-c78c387be441}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {dea12fb3-d195-4a6c-a86c-955c9060d277}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {8b20ada7-8f8a-40c2-bb86-f3376afff3b2}, !- Heating Combination Ratio Correction Factor Curve
  {27fbddef-ff5a-4d11-ae83-c7b2e062503f}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {07a972b0-94d7-4f94-b52f-42a95c15d26f}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {febe4ad6-425e-477a-8234-789a3f455a6a}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {8d896d7c-90e2-42cc-b969-116e386ef861}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {446a9666-a347-4485-8434-de8d416e604e}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {f3a20737-a0bc-475e-b937-f87cb7e76980}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0f03d61d-6039-49b5-9e15-4d8c69ad937e}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {e241455b-57de-43af-9ad7-52f6488b9324}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {07a972b0-94d7-4f94-b52f-42a95c15d26f}, !- Handle
  Model Object List 5,                    !- Name
  {ce1e47eb-b77e-4f09-b86e-9c6a3d8c14c6}, !- Model Object 1
  {ef436a59-2730-4052-9aaf-7275db00fa1a}, !- Model Object 2
  {56b992af-600b-4a16-b872-1269c72e1429}, !- Model Object 3
  {cfd92c3b-405e-4acf-9e02-03d2a52d7a17}, !- Model Object 4
  {12435504-b6c0-4237-9aa3-aaef6f1c8875}, !- Model Object 5
  {02d11778-a3fa-4d4c-abee-be1516fa75cf}, !- Model Object 6
  {644cac1c-f40f-4931-b483-6a123a966ea7}, !- Model Object 7
  {a44396d5-8a24-47fd-86c6-c357008efdda}, !- Model Object 8
  {5c94173d-8262-4215-a5fe-725de99a88a7}, !- Model Object 9
  {5a43a254-676a-4bbb-9dcb-ce24683a6ef4}, !- Model Object 10
  {520c2a41-4d7f-42ef-8bad-fae433e0e647}, !- Model Object 11
  {d8345cca-3d2f-444f-be93-97327d03d64f}, !- Model Object 12
  {1fed52a8-aaa6-454a-9914-f6bf7a099e1f}; !- Model Object 13

OS:Curve:Biquadratic,
  {b8647fa4-28f8-4ab5-95ee-50b552bfd4d6}, !- Handle
  VRF System VRFCoolCapFT 5,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4eb6220a-a68f-4ac6-bf65-988d7cf0bd53}, !- Handle
  VRF System VRFCoolCapFTBoundary 5,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {89748abe-80a6-41fa-bef7-d077f1931cd2}, !- Handle
  VRF System VRFCoolCapFTHi 5,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a225c4f2-f1be-4907-a245-c0284b8b891f}, !- Handle
  VRF System VRFCoolEIRFT 5,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0dd8ac41-4a4b-40e5-aeec-2ff800ada20e}, !- Handle
  VRF System VRFCoolEIRFTBoundary 5,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {cdf37c3e-b0f2-4025-8981-1b4e4f2064ba}, !- Handle
  VRF System VRFCoolEIRFTHi 5,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {80541f28-030c-46e3-8a5e-e3c5ef27a18d}, !- Handle
  VRF System CoolingEIRLowPLR 5,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {52e727a1-d419-468d-b186-e66cba9eda16}, !- Handle
  VRF System CoolingEIRHiPLR 5,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ee5434c3-6e1a-4dd4-aca9-7f59d12d099d}, !- Handle
  VRF System CoolingCombRatio 5,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {be683fc4-41d0-42d6-b60d-c66431d6d7cc}, !- Handle
  VRF System VRFCPLFFPLR 9,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0a9a9679-d9fd-493c-a99b-292c617d62da}, !- Handle
  VRF System VRFHeatCapFT 5,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a6bc0532-8379-4296-aa6f-c0a23b7cc865}, !- Handle
  VRF System VRFHeatCapFTBoundary 5,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {281a1577-df2e-4987-9302-e880a10187f2}, !- Handle
  VRF System VRFHeatCapFTHi 5,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1f020a84-7547-4012-91a9-4a51d4b9008a}, !- Handle
  VRF System VRFHeatEIRFT 5,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {230135ee-14aa-4e3d-a01a-64f9603e596f}, !- Handle
  VRF System VRFHeatEIRFTBoundary 5,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c94dd5b2-96f7-4d3f-8a6f-1afd7cd8257c}, !- Handle
  VRF System VRFHeatEIRFTHi 5,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {bdd71144-b263-47eb-bfe7-c78c387be441}, !- Handle
  VRF System HeatingEIRLowPLR 5,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {dea12fb3-d195-4a6c-a86c-955c9060d277}, !- Handle
  VRF System HeatingEIRHiPLR 5,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8b20ada7-8f8a-40c2-bb86-f3376afff3b2}, !- Handle
  VRF System HeatingCombRatio 5,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {27fbddef-ff5a-4d11-ae83-c7b2e062503f}, !- Handle
  VRF System VRFCPLFFPLR 10,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {febe4ad6-425e-477a-8234-789a3f455a6a}, !- Handle
  VRF System CoolingLengthCorrectionFactor 5, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8d896d7c-90e2-42cc-b969-116e386ef861}, !- Handle
  VRF System HeatingLengthCorrectionFactor 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {446a9666-a347-4485-8434-de8d416e604e}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 5, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f3a20737-a0bc-475e-b937-f87cb7e76980}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 5, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0f03d61d-6039-49b5-9e15-4d8c69ad937e}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 5, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e241455b-57de-43af-9ad7-52f6488b9324}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 5, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ce1e47eb-b77e-4f09-b86e-9c6a3d8c14c6}, !- Handle
  FCU - 3RD FLOOR 26,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {5c7c82bc-9ec1-4fa3-96dc-4bac194ccc77}, !- Terminal Unit Air Inlet Node
  {fa75f920-35fd-4674-b57c-0fa5e3cebae9}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {276cbde9-6383-4722-a479-d4d5b80b864a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4d43242c-a783-461c-8436-2c97f64450f6}, !- Cooling Coil
  {c277b29e-c974-41f4-adc2-694f8f2c4a88}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Handle
  Always On Discrete 15,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {276cbde9-6383-4722-a479-d4d5b80b864a}, !- Handle
  VRF Zone Terminal Fan 36,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Handle
  Always On Discrete 16,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4d43242c-a783-461c-8436-2c97f64450f6}, !- Handle
  VRF Zone Terminal Cooling Coil 36,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Handle
  Always On Discrete 17,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Handle
  VRFTUCoolCapFT 84,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Handle
  VRFACCoolCapFFF 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c277b29e-c974-41f4-adc2-694f8f2c4a88}, !- Handle
  VRF Zone Terminal Heating Coil 36,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Handle
  Always On Discrete 18,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 84, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 85, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {ac64a419-aa63-49be-84ac-7ce26d212ddb}, !- Handle
  Node 586,                               !- Name
  {806a0448-5932-473f-b191-ae8b11f43386}, !- Inlet Port
  {5c7c82bc-9ec1-4fa3-96dc-4bac194ccc77}; !- Outlet Port

OS:Connection,
  {806a0448-5932-473f-b191-ae8b11f43386}, !- Handle
  {62a46316-0dff-4ac6-b2f4-7478f1e57f73}, !- Name
  {c34bc1c9-59f2-4a5e-957f-8ed5b1cabc04}, !- Source Object
  4,                                      !- Outlet Port
  {ac64a419-aa63-49be-84ac-7ce26d212ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7c82bc-9ec1-4fa3-96dc-4bac194ccc77}, !- Handle
  {f10424d4-f8a7-4a7d-945b-b13fa36bf381}, !- Name
  {ac64a419-aa63-49be-84ac-7ce26d212ddb}, !- Source Object
  3,                                      !- Outlet Port
  {ce1e47eb-b77e-4f09-b86e-9c6a3d8c14c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e6052fc-ff8e-46b4-914f-ad3f8dabe44f}, !- Handle
  Node 587,                               !- Name
  {fa75f920-35fd-4674-b57c-0fa5e3cebae9}, !- Inlet Port
  {bc1f489f-9171-4082-a15d-b8f3a2a7e636}; !- Outlet Port

OS:Connection,
  {bc1f489f-9171-4082-a15d-b8f3a2a7e636}, !- Handle
  {8106f351-5e86-48c7-b65e-ec90381a2d34}, !- Name
  {9e6052fc-ff8e-46b4-914f-ad3f8dabe44f}, !- Source Object
  3,                                      !- Outlet Port
  {ed1995e5-b66b-456a-bcb1-247aea5ba9e7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa75f920-35fd-4674-b57c-0fa5e3cebae9}, !- Handle
  {1d4480a7-6aa0-457e-9242-fdc1ba7ad67c}, !- Name
  {ce1e47eb-b77e-4f09-b86e-9c6a3d8c14c6}, !- Source Object
  4,                                      !- Outlet Port
  {9e6052fc-ff8e-46b4-914f-ad3f8dabe44f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ef436a59-2730-4052-9aaf-7275db00fa1a}, !- Handle
  FCU - 3RD FLOOR 1,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {dbb8aa29-a7bb-4da5-85d7-f37eefbe5eaf}, !- Terminal Unit Air Inlet Node
  {be0a73c0-be14-4308-a66e-f00f4bbc5d59}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {09a59032-cd74-4e06-807b-7f7f49eb3077}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cfada70f-a120-42f7-9521-289ce564cb5e}, !- Cooling Coil
  {20dceb58-f2e9-4c6e-a577-1773387b8491}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {09a59032-cd74-4e06-807b-7f7f49eb3077}, !- Handle
  VRF Zone Terminal Fan 37,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cfada70f-a120-42f7-9521-289ce564cb5e}, !- Handle
  VRF Zone Terminal Cooling Coil 37,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {20dceb58-f2e9-4c6e-a577-1773387b8491}, !- Handle
  VRF Zone Terminal Heating Coil 37,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9a84eed6-ba81-4efc-8826-97fca7a601d0}, !- Handle
  Node 588,                               !- Name
  {a82c136a-96b1-4a94-a3d7-59e0b4b31b92}, !- Inlet Port
  {dbb8aa29-a7bb-4da5-85d7-f37eefbe5eaf}; !- Outlet Port

OS:Connection,
  {a82c136a-96b1-4a94-a3d7-59e0b4b31b92}, !- Handle
  {de20870b-619f-4c0b-8aed-4d28555d2b8f}, !- Name
  {c4c29382-8d12-403c-a97b-3a075b6da5e3}, !- Source Object
  4,                                      !- Outlet Port
  {9a84eed6-ba81-4efc-8826-97fca7a601d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb8aa29-a7bb-4da5-85d7-f37eefbe5eaf}, !- Handle
  {ea11a19e-9e16-4dce-b7fc-75a5eda36f1e}, !- Name
  {9a84eed6-ba81-4efc-8826-97fca7a601d0}, !- Source Object
  3,                                      !- Outlet Port
  {ef436a59-2730-4052-9aaf-7275db00fa1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76598674-c4a6-41a6-95bb-cd1248f676bd}, !- Handle
  Node 589,                               !- Name
  {be0a73c0-be14-4308-a66e-f00f4bbc5d59}, !- Inlet Port
  {689a8095-eeb6-4bda-aabc-aa815d9b82e3}; !- Outlet Port

OS:Connection,
  {689a8095-eeb6-4bda-aabc-aa815d9b82e3}, !- Handle
  {599f2b64-0ee5-4b4b-bfe9-d2e00505799a}, !- Name
  {76598674-c4a6-41a6-95bb-cd1248f676bd}, !- Source Object
  3,                                      !- Outlet Port
  {d08c58dc-46df-4513-9b41-b8d5d1dc2b5a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be0a73c0-be14-4308-a66e-f00f4bbc5d59}, !- Handle
  {f4324442-3a28-40cf-9750-91ce608a1ec9}, !- Name
  {ef436a59-2730-4052-9aaf-7275db00fa1a}, !- Source Object
  4,                                      !- Outlet Port
  {76598674-c4a6-41a6-95bb-cd1248f676bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {56b992af-600b-4a16-b872-1269c72e1429}, !- Handle
  FCU - 3RD FLOOR 2,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {a8e9941b-9c7e-4cab-b307-ae0cee5e0718}, !- Terminal Unit Air Inlet Node
  {67eff0c2-5b11-4ee9-ac24-22ce5c15b7b0}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {576c8b50-11bc-4f69-9822-4241ccd60532}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a325947d-7c9a-4de8-8c4c-0e3504431b4c}, !- Cooling Coil
  {944b1d00-33fb-45f7-962a-a9af741c7fd5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {576c8b50-11bc-4f69-9822-4241ccd60532}, !- Handle
  VRF Zone Terminal Fan 38,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a325947d-7c9a-4de8-8c4c-0e3504431b4c}, !- Handle
  VRF Zone Terminal Cooling Coil 38,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {944b1d00-33fb-45f7-962a-a9af741c7fd5}, !- Handle
  VRF Zone Terminal Heating Coil 38,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {0714f177-a8c9-4a2c-bdd6-ac00492d5e77}, !- Handle
  Node 590,                               !- Name
  {d43c0837-1646-4b05-9116-031ed7e61f8d}, !- Inlet Port
  {a8e9941b-9c7e-4cab-b307-ae0cee5e0718}; !- Outlet Port

OS:Connection,
  {d43c0837-1646-4b05-9116-031ed7e61f8d}, !- Handle
  {66db7f98-5e73-410e-9f87-b2ccb7643354}, !- Name
  {ed6c9ce0-7df1-4965-a808-571e789717db}, !- Source Object
  4,                                      !- Outlet Port
  {0714f177-a8c9-4a2c-bdd6-ac00492d5e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e9941b-9c7e-4cab-b307-ae0cee5e0718}, !- Handle
  {e830d289-18e2-4b6a-aee7-594df9d854d8}, !- Name
  {0714f177-a8c9-4a2c-bdd6-ac00492d5e77}, !- Source Object
  3,                                      !- Outlet Port
  {56b992af-600b-4a16-b872-1269c72e1429}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b0b3fcb-2df5-4e23-892e-a510b4453331}, !- Handle
  Node 591,                               !- Name
  {67eff0c2-5b11-4ee9-ac24-22ce5c15b7b0}, !- Inlet Port
  {7043324e-2644-47d0-90f5-a99b10b61d17}; !- Outlet Port

OS:Connection,
  {7043324e-2644-47d0-90f5-a99b10b61d17}, !- Handle
  {b41685cb-c7ed-484b-8bff-c97c04363a82}, !- Name
  {7b0b3fcb-2df5-4e23-892e-a510b4453331}, !- Source Object
  3,                                      !- Outlet Port
  {b24023b6-796a-49a4-902f-2ab70d2f66ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67eff0c2-5b11-4ee9-ac24-22ce5c15b7b0}, !- Handle
  {54783610-3367-40c3-a785-b26d105a3225}, !- Name
  {56b992af-600b-4a16-b872-1269c72e1429}, !- Source Object
  4,                                      !- Outlet Port
  {7b0b3fcb-2df5-4e23-892e-a510b4453331}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cfd92c3b-405e-4acf-9e02-03d2a52d7a17}, !- Handle
  FCU - 3RD FLOOR 3,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {055484b2-4b86-486a-976b-59b9ea53d2ce}, !- Terminal Unit Air Inlet Node
  {140f7792-a4f6-40ad-b157-a340df0a8d03}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a54fc038-7307-4968-a61f-b80ad0876ce8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {df4009c1-ff16-4b6a-b607-e08bc288a3a4}, !- Cooling Coil
  {ad0bf2da-d87d-496b-aa66-25f7c1dcc3a6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a54fc038-7307-4968-a61f-b80ad0876ce8}, !- Handle
  VRF Zone Terminal Fan 39,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {df4009c1-ff16-4b6a-b607-e08bc288a3a4}, !- Handle
  VRF Zone Terminal Cooling Coil 39,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ad0bf2da-d87d-496b-aa66-25f7c1dcc3a6}, !- Handle
  VRF Zone Terminal Heating Coil 39,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {ae89b0cc-7bc4-4293-a5eb-acaf2b323292}, !- Handle
  Node 592,                               !- Name
  {936d2da0-c136-4bea-8b0b-d46e87834f99}, !- Inlet Port
  {055484b2-4b86-486a-976b-59b9ea53d2ce}; !- Outlet Port

OS:Connection,
  {936d2da0-c136-4bea-8b0b-d46e87834f99}, !- Handle
  {eb999cb3-56f3-4e98-92b2-222072d2e24f}, !- Name
  {cbee1539-53ae-43ab-bef6-9015dce20de7}, !- Source Object
  3,                                      !- Outlet Port
  {ae89b0cc-7bc4-4293-a5eb-acaf2b323292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055484b2-4b86-486a-976b-59b9ea53d2ce}, !- Handle
  {315caaf2-d303-44b0-a56f-7fb59ed8eb44}, !- Name
  {ae89b0cc-7bc4-4293-a5eb-acaf2b323292}, !- Source Object
  3,                                      !- Outlet Port
  {cfd92c3b-405e-4acf-9e02-03d2a52d7a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84ccc125-acd5-42d0-b74f-df351b02dbaa}, !- Handle
  Node 593,                               !- Name
  {140f7792-a4f6-40ad-b157-a340df0a8d03}, !- Inlet Port
  {66f1c70f-cb5d-4ae4-beb4-df738b533bda}; !- Outlet Port

OS:Connection,
  {66f1c70f-cb5d-4ae4-beb4-df738b533bda}, !- Handle
  {53a59055-f4db-4098-b7cf-f74ee48deedf}, !- Name
  {84ccc125-acd5-42d0-b74f-df351b02dbaa}, !- Source Object
  3,                                      !- Outlet Port
  {95300dbd-3015-476c-9593-0cd07448a58c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {140f7792-a4f6-40ad-b157-a340df0a8d03}, !- Handle
  {a1557b3c-4266-4a75-bbc3-a735afa73630}, !- Name
  {cfd92c3b-405e-4acf-9e02-03d2a52d7a17}, !- Source Object
  4,                                      !- Outlet Port
  {84ccc125-acd5-42d0-b74f-df351b02dbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {12435504-b6c0-4237-9aa3-aaef6f1c8875}, !- Handle
  FCU - 3RD FLOOR 4,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {4849bffc-50ad-4814-b431-84a4f1de88d6}, !- Terminal Unit Air Inlet Node
  {312ad8c2-170c-4d72-b118-f0cd1807b869}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b679858e-f5a1-4d9b-ab9a-8c0f56e32f91}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e9501c8a-5d56-428d-8b6c-087f782da60c}, !- Cooling Coil
  {e3caff8f-78f2-4b11-8a3e-0a6a35869c64}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {b679858e-f5a1-4d9b-ab9a-8c0f56e32f91}, !- Handle
  VRF Zone Terminal Fan 40,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e9501c8a-5d56-428d-8b6c-087f782da60c}, !- Handle
  VRF Zone Terminal Cooling Coil 40,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e3caff8f-78f2-4b11-8a3e-0a6a35869c64}, !- Handle
  VRF Zone Terminal Heating Coil 40,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cb5a341d-6b30-4045-85ae-fd518f64073c}, !- Handle
  Node 594,                               !- Name
  {457baa1c-fd2d-4a2a-966d-bb2c926f092d}, !- Inlet Port
  {4849bffc-50ad-4814-b431-84a4f1de88d6}; !- Outlet Port

OS:Connection,
  {457baa1c-fd2d-4a2a-966d-bb2c926f092d}, !- Handle
  {2964099d-3219-4f6b-89b4-167452c40059}, !- Name
  {1478bd14-25c0-466b-9a95-10b7d5454018}, !- Source Object
  4,                                      !- Outlet Port
  {cb5a341d-6b30-4045-85ae-fd518f64073c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4849bffc-50ad-4814-b431-84a4f1de88d6}, !- Handle
  {c99d7201-1768-48a0-9945-49f2a015fcb2}, !- Name
  {cb5a341d-6b30-4045-85ae-fd518f64073c}, !- Source Object
  3,                                      !- Outlet Port
  {12435504-b6c0-4237-9aa3-aaef6f1c8875}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77f91d83-36e5-431c-8ed7-2f8483a703c6}, !- Handle
  Node 595,                               !- Name
  {312ad8c2-170c-4d72-b118-f0cd1807b869}, !- Inlet Port
  {d1728a82-9bf9-4da1-9765-d5135cdba9be}; !- Outlet Port

OS:Connection,
  {d1728a82-9bf9-4da1-9765-d5135cdba9be}, !- Handle
  {b47abc02-c323-4eca-974f-7020d18449cc}, !- Name
  {77f91d83-36e5-431c-8ed7-2f8483a703c6}, !- Source Object
  3,                                      !- Outlet Port
  {d2092b8f-3046-453e-9b3c-1060365850be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {312ad8c2-170c-4d72-b118-f0cd1807b869}, !- Handle
  {f3721224-fb22-4b03-b3cd-79d6419cf9ae}, !- Name
  {12435504-b6c0-4237-9aa3-aaef6f1c8875}, !- Source Object
  4,                                      !- Outlet Port
  {77f91d83-36e5-431c-8ed7-2f8483a703c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {02d11778-a3fa-4d4c-abee-be1516fa75cf}, !- Handle
  FCU - 3RD FLOOR 5,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {b494e3a2-8d22-4ed1-9ddb-8886d01ce872}, !- Terminal Unit Air Inlet Node
  {da361d80-36fc-4185-b24a-e9b70114e10b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ea4ba6e3-c6c4-4e87-ad45-230135518da8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6cb275be-e37a-4b2b-8302-d824d1887bda}, !- Cooling Coil
  {df2a4435-f7e0-4f1c-ae86-218c44e99d95}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {ea4ba6e3-c6c4-4e87-ad45-230135518da8}, !- Handle
  VRF Zone Terminal Fan 41,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6cb275be-e37a-4b2b-8302-d824d1887bda}, !- Handle
  VRF Zone Terminal Cooling Coil 41,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {df2a4435-f7e0-4f1c-ae86-218c44e99d95}, !- Handle
  VRF Zone Terminal Heating Coil 41,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {69647734-52a4-4d58-9f53-0ef0bb7b1637}, !- Handle
  Node 596,                               !- Name
  {f4430cbf-ad55-483e-883c-752592e525bd}, !- Inlet Port
  {b494e3a2-8d22-4ed1-9ddb-8886d01ce872}; !- Outlet Port

OS:Connection,
  {f4430cbf-ad55-483e-883c-752592e525bd}, !- Handle
  {be1a0d2d-294b-4566-aa84-9161c0104b5c}, !- Name
  {a3e3b493-9111-4995-9775-ab483228bf9d}, !- Source Object
  3,                                      !- Outlet Port
  {69647734-52a4-4d58-9f53-0ef0bb7b1637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b494e3a2-8d22-4ed1-9ddb-8886d01ce872}, !- Handle
  {73c7ec0f-e6e7-4dc2-a872-fbe289b9ca48}, !- Name
  {69647734-52a4-4d58-9f53-0ef0bb7b1637}, !- Source Object
  3,                                      !- Outlet Port
