  {02d11778-a3fa-4d4c-abee-be1516fa75cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be3ef605-a12e-46bb-814e-2a09fe0d671f}, !- Handle
  Node 597,                               !- Name
  {da361d80-36fc-4185-b24a-e9b70114e10b}, !- Inlet Port
  {816a3a55-91e5-429a-abf5-97b184c61532}; !- Outlet Port

OS:Connection,
  {816a3a55-91e5-429a-abf5-97b184c61532}, !- Handle
  {90b74211-1583-483a-83ec-7e99f9bc6a39}, !- Name
  {be3ef605-a12e-46bb-814e-2a09fe0d671f}, !- Source Object
  3,                                      !- Outlet Port
  {2da1c2b2-f8aa-4ce4-9ceb-a2218cb425ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {da361d80-36fc-4185-b24a-e9b70114e10b}, !- Handle
  {ed8394ea-b4ce-4851-abaa-ed33c7b8ec10}, !- Name
  {02d11778-a3fa-4d4c-abee-be1516fa75cf}, !- Source Object
  4,                                      !- Outlet Port
  {be3ef605-a12e-46bb-814e-2a09fe0d671f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {644cac1c-f40f-4931-b483-6a123a966ea7}, !- Handle
  FCU - 3RD FLOOR 6,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {239c22c3-86a3-4dbb-ba9c-76990a299c68}, !- Terminal Unit Air Inlet Node
  {40f2cb44-f228-4328-85d0-ec1dc470d3a1}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dc951a73-6eb6-45fb-9f81-583bdaa5ec46}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1a9b5a31-3edb-4431-a9fb-7c6c1945e595}, !- Cooling Coil
  {ddc4a848-a41b-4b20-b498-29609ced2f20}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {dc951a73-6eb6-45fb-9f81-583bdaa5ec46}, !- Handle
  VRF Zone Terminal Fan 42,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1a9b5a31-3edb-4431-a9fb-7c6c1945e595}, !- Handle
  VRF Zone Terminal Cooling Coil 42,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ddc4a848-a41b-4b20-b498-29609ced2f20}, !- Handle
  VRF Zone Terminal Heating Coil 42,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cda3b230-e951-4113-b55e-47d90651811d}, !- Handle
  Node 598,                               !- Name
  {1b24f674-5177-4978-93e9-8b893a94c164}, !- Inlet Port
  {239c22c3-86a3-4dbb-ba9c-76990a299c68}; !- Outlet Port

OS:Connection,
  {1b24f674-5177-4978-93e9-8b893a94c164}, !- Handle
  {2dcd57ad-945b-44c6-9d1a-08712423b25a}, !- Name
  {86e408b8-0268-47f1-8b71-5d4e6bef1eb9}, !- Source Object
  3,                                      !- Outlet Port
  {cda3b230-e951-4113-b55e-47d90651811d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239c22c3-86a3-4dbb-ba9c-76990a299c68}, !- Handle
  {a664d47c-d35f-4f33-a463-99b8cb9409b2}, !- Name
  {cda3b230-e951-4113-b55e-47d90651811d}, !- Source Object
  3,                                      !- Outlet Port
  {644cac1c-f40f-4931-b483-6a123a966ea7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb0504d7-be57-4843-81d0-1480fe25dc5f}, !- Handle
  Node 599,                               !- Name
  {40f2cb44-f228-4328-85d0-ec1dc470d3a1}, !- Inlet Port
  {25860708-7c88-437d-bb18-f2c9b3705b04}; !- Outlet Port

OS:Connection,
  {25860708-7c88-437d-bb18-f2c9b3705b04}, !- Handle
  {cd69bdc5-a15f-43b1-9bbf-b97da1e62579}, !- Name
  {fb0504d7-be57-4843-81d0-1480fe25dc5f}, !- Source Object
  3,                                      !- Outlet Port
  {b2fbbfb8-2979-40fa-b8b4-47f462faf92c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40f2cb44-f228-4328-85d0-ec1dc470d3a1}, !- Handle
  {5cc49e45-291c-494d-80d0-c9da77ff911a}, !- Name
  {644cac1c-f40f-4931-b483-6a123a966ea7}, !- Source Object
  4,                                      !- Outlet Port
  {fb0504d7-be57-4843-81d0-1480fe25dc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a44396d5-8a24-47fd-86c6-c357008efdda}, !- Handle
  FCU - 3RD FLOOR 7,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {b16119d6-b0ed-402b-8b08-b4f604b13a3a}, !- Terminal Unit Air Inlet Node
  {480b20cf-a6a6-4e95-a08d-c6003e51a4d8}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d95aef28-4609-4973-b9f6-5f3e49da77b3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {772b7eb4-b9e0-4238-8ed8-7aa902e70b2d}, !- Cooling Coil
  {a0c66d35-5008-428a-8ac5-358fdcde75ed}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {d95aef28-4609-4973-b9f6-5f3e49da77b3}, !- Handle
  VRF Zone Terminal Fan 43,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {772b7eb4-b9e0-4238-8ed8-7aa902e70b2d}, !- Handle
  VRF Zone Terminal Cooling Coil 43,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a0c66d35-5008-428a-8ac5-358fdcde75ed}, !- Handle
  VRF Zone Terminal Heating Coil 43,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {22344aa5-689f-4fde-8781-e1cd2e391483}, !- Handle
  Node 600,                               !- Name
  {f57845fe-d66a-4838-b991-5f1255372b0e}, !- Inlet Port
  {b16119d6-b0ed-402b-8b08-b4f604b13a3a}; !- Outlet Port

OS:Connection,
  {f57845fe-d66a-4838-b991-5f1255372b0e}, !- Handle
  {cca11a78-b0c1-4eda-956c-4d32bfe9cf91}, !- Name
  {ad19d203-7c5e-4c38-a2d5-26b56dfdb274}, !- Source Object
  3,                                      !- Outlet Port
  {22344aa5-689f-4fde-8781-e1cd2e391483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16119d6-b0ed-402b-8b08-b4f604b13a3a}, !- Handle
  {0c2595e1-7bda-4d35-8fd0-125ecc225409}, !- Name
  {22344aa5-689f-4fde-8781-e1cd2e391483}, !- Source Object
  3,                                      !- Outlet Port
  {a44396d5-8a24-47fd-86c6-c357008efdda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d391473b-6b32-41da-ba90-4a5ea7e75d82}, !- Handle
  Node 601,                               !- Name
  {480b20cf-a6a6-4e95-a08d-c6003e51a4d8}, !- Inlet Port
  {30687d28-376b-46ea-a288-f599b9df4135}; !- Outlet Port

OS:Connection,
  {30687d28-376b-46ea-a288-f599b9df4135}, !- Handle
  {2085cd02-eaaa-4505-8d5d-607d41a52ca7}, !- Name
  {d391473b-6b32-41da-ba90-4a5ea7e75d82}, !- Source Object
  3,                                      !- Outlet Port
  {f5f0c945-2be8-4b45-b259-e8be840fb32f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {480b20cf-a6a6-4e95-a08d-c6003e51a4d8}, !- Handle
  {26249dcc-d263-4dc2-b56b-b53c30ebd146}, !- Name
  {a44396d5-8a24-47fd-86c6-c357008efdda}, !- Source Object
  4,                                      !- Outlet Port
  {d391473b-6b32-41da-ba90-4a5ea7e75d82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5c94173d-8262-4215-a5fe-725de99a88a7}, !- Handle
  FCU - 3RD FLOOR 8,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {9b69775f-60bd-46d4-affa-8fe67a7dd9b4}, !- Terminal Unit Air Inlet Node
  {a72a4e60-e216-4721-a187-905331e85e8e}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {314e13ee-b288-437e-b1a3-37b6c2f59efa}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e17fab72-db18-4ea8-b4d9-8a98048d99bf}, !- Cooling Coil
  {1cddc414-2452-424a-928b-c56e143016dd}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {314e13ee-b288-437e-b1a3-37b6c2f59efa}, !- Handle
  VRF Zone Terminal Fan 44,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e17fab72-db18-4ea8-b4d9-8a98048d99bf}, !- Handle
  VRF Zone Terminal Cooling Coil 44,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1cddc414-2452-424a-928b-c56e143016dd}, !- Handle
  VRF Zone Terminal Heating Coil 44,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cce2c5e1-619e-4f4b-b5fc-cb6c778f2ad5}, !- Handle
  Node 602,                               !- Name
  {a4ce8e58-da7e-4238-a56c-1a08253508c5}, !- Inlet Port
  {9b69775f-60bd-46d4-affa-8fe67a7dd9b4}; !- Outlet Port

OS:Connection,
  {a4ce8e58-da7e-4238-a56c-1a08253508c5}, !- Handle
  {c2a5cf2d-7e09-4b16-bd42-9d45cd5ff1a2}, !- Name
  {fda74c92-cc75-45de-acc3-d1f999c69dea}, !- Source Object
  3,                                      !- Outlet Port
  {cce2c5e1-619e-4f4b-b5fc-cb6c778f2ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b69775f-60bd-46d4-affa-8fe67a7dd9b4}, !- Handle
  {50123347-4831-4334-8515-e5510b145b57}, !- Name
  {cce2c5e1-619e-4f4b-b5fc-cb6c778f2ad5}, !- Source Object
  3,                                      !- Outlet Port
  {5c94173d-8262-4215-a5fe-725de99a88a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4c6b771-9d2e-4d28-a547-b223f93414dd}, !- Handle
  Node 603,                               !- Name
  {a72a4e60-e216-4721-a187-905331e85e8e}, !- Inlet Port
  {ff0d4c03-d201-4950-b123-0c94ce6b0954}; !- Outlet Port

OS:Connection,
  {ff0d4c03-d201-4950-b123-0c94ce6b0954}, !- Handle
  {406c5e2b-aa40-47c1-9656-1fd0454137dc}, !- Name
  {e4c6b771-9d2e-4d28-a547-b223f93414dd}, !- Source Object
  3,                                      !- Outlet Port
  {da53c07d-2e93-4f2d-a7cc-af384a8900fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a72a4e60-e216-4721-a187-905331e85e8e}, !- Handle
  {099fe2de-f207-4c62-9030-56663c0e6e6d}, !- Name
  {5c94173d-8262-4215-a5fe-725de99a88a7}, !- Source Object
  4,                                      !- Outlet Port
  {e4c6b771-9d2e-4d28-a547-b223f93414dd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5a43a254-676a-4bbb-9dcb-ce24683a6ef4}, !- Handle
  FCU - 3RD FLOOR 9,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {88d80431-c2ae-4a9f-a182-cdd682aaf871}, !- Terminal Unit Air Inlet Node
  {082a9b03-bcdf-43b8-83e1-fb3fc001aa96}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6b37d484-c990-4b76-8642-a7b2d42b8202}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4b59b1a0-2552-40c7-90b8-2e403cdf1d97}, !- Cooling Coil
  {98afb3ed-4dd9-4ed4-aec7-bc876cb7f380}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {6b37d484-c990-4b76-8642-a7b2d42b8202}, !- Handle
  VRF Zone Terminal Fan 45,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4b59b1a0-2552-40c7-90b8-2e403cdf1d97}, !- Handle
  VRF Zone Terminal Cooling Coil 45,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {98afb3ed-4dd9-4ed4-aec7-bc876cb7f380}, !- Handle
  VRF Zone Terminal Heating Coil 45,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {f328aa3d-24cd-4577-9333-83549d4cf47b}, !- Handle
  Node 604,                               !- Name
  {39532581-ae23-4523-af20-ac845c7754c0}, !- Inlet Port
  {88d80431-c2ae-4a9f-a182-cdd682aaf871}; !- Outlet Port

OS:Connection,
  {39532581-ae23-4523-af20-ac845c7754c0}, !- Handle
  {4781ad73-7632-422a-850f-223ff0f37718}, !- Name
  {ee7de226-159f-4e24-a98f-28d1e6c4e71a}, !- Source Object
  3,                                      !- Outlet Port
  {f328aa3d-24cd-4577-9333-83549d4cf47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d80431-c2ae-4a9f-a182-cdd682aaf871}, !- Handle
  {2b65f075-d685-4bb7-80d4-4aea65fe9d12}, !- Name
  {f328aa3d-24cd-4577-9333-83549d4cf47b}, !- Source Object
  3,                                      !- Outlet Port
  {5a43a254-676a-4bbb-9dcb-ce24683a6ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36daebce-596c-4dfa-870e-d199fd4a2919}, !- Handle
  Node 605,                               !- Name
  {082a9b03-bcdf-43b8-83e1-fb3fc001aa96}, !- Inlet Port
  {dec699b3-0160-4d2c-9baa-0616ea9d5f5d}; !- Outlet Port

OS:Connection,
  {dec699b3-0160-4d2c-9baa-0616ea9d5f5d}, !- Handle
  {f98e0bca-7ad7-4733-9b21-6ce28a552e21}, !- Name
  {36daebce-596c-4dfa-870e-d199fd4a2919}, !- Source Object
  3,                                      !- Outlet Port
  {f6027cd5-1e03-4be3-b34d-1af05cc43b99}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {082a9b03-bcdf-43b8-83e1-fb3fc001aa96}, !- Handle
  {5b02affd-854e-4f0e-be9a-87bc8d352ce8}, !- Name
  {5a43a254-676a-4bbb-9dcb-ce24683a6ef4}, !- Source Object
  4,                                      !- Outlet Port
  {36daebce-596c-4dfa-870e-d199fd4a2919}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {520c2a41-4d7f-42ef-8bad-fae433e0e647}, !- Handle
  FCU - 3RD FLOOR 10,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {851aef39-4692-4591-9a06-459fd522c631}, !- Terminal Unit Air Inlet Node
  {d54f9ada-4bbe-4165-8b5b-8412bcfbc547}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b04993ee-5ea8-4e11-9101-c58db8efd9c1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {06e290fe-793c-415d-bd0e-d071b665546e}, !- Cooling Coil
  {62fc716c-773e-4efa-8180-5c866b13b2fe}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {b04993ee-5ea8-4e11-9101-c58db8efd9c1}, !- Handle
  VRF Zone Terminal Fan 46,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {06e290fe-793c-415d-bd0e-d071b665546e}, !- Handle
  VRF Zone Terminal Cooling Coil 46,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {62fc716c-773e-4efa-8180-5c866b13b2fe}, !- Handle
  VRF Zone Terminal Heating Coil 46,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9e320bf5-37d2-472d-b95d-d210f74e7d08}, !- Handle
  Node 606,                               !- Name
  {363c2fd4-3443-40af-a5f5-3bd550464d58}, !- Inlet Port
  {851aef39-4692-4591-9a06-459fd522c631}; !- Outlet Port

OS:Connection,
  {363c2fd4-3443-40af-a5f5-3bd550464d58}, !- Handle
  {1b818aef-b4c6-4a9b-bfc3-39f6c420f2c5}, !- Name
  {7c6b7f2b-bb81-4b0e-9d3e-cddd63212b94}, !- Source Object
  3,                                      !- Outlet Port
  {9e320bf5-37d2-472d-b95d-d210f74e7d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851aef39-4692-4591-9a06-459fd522c631}, !- Handle
  {d01e3644-27f5-4d2f-8625-c981818d73d1}, !- Name
  {9e320bf5-37d2-472d-b95d-d210f74e7d08}, !- Source Object
  3,                                      !- Outlet Port
  {520c2a41-4d7f-42ef-8bad-fae433e0e647}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e7b5f64-de17-4d96-b4bd-028a3b9055bd}, !- Handle
  Node 607,                               !- Name
  {d54f9ada-4bbe-4165-8b5b-8412bcfbc547}, !- Inlet Port
  {599e99ec-6594-471f-9409-e7c185ce9bc6}; !- Outlet Port

OS:Connection,
  {599e99ec-6594-471f-9409-e7c185ce9bc6}, !- Handle
  {d83a8be7-06bc-4cf9-804d-013250116a7c}, !- Name
  {7e7b5f64-de17-4d96-b4bd-028a3b9055bd}, !- Source Object
  3,                                      !- Outlet Port
  {be670390-b5b3-4328-acb4-052b2dec7d4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d54f9ada-4bbe-4165-8b5b-8412bcfbc547}, !- Handle
  {a19e346f-1e19-4ef2-bc77-eb8ff4f9ab0f}, !- Name
  {520c2a41-4d7f-42ef-8bad-fae433e0e647}, !- Source Object
  4,                                      !- Outlet Port
  {7e7b5f64-de17-4d96-b4bd-028a3b9055bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {052e7e96-e088-464a-af93-50bac6c39249}, !- Handle
  VRF- 3B,                                !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {07a86865-7922-48e6-87c4-690cb2f6add8}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {a4daa18a-bd26-4b9d-8d82-8e26cf852668}, !- Cooling Capacity Ratio Boundary Curve
  {7da4c975-8a40-4d76-81a6-3fb44ed5d9c7}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {e51826e5-a857-4df8-a9db-9f228da7f75d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {f3a29dc9-6984-4fd6-8d44-84c5cda2500e}, !- Cooling Energy Input Ratio Boundary Curve
  {001df7d9-043f-42ad-8c51-29ebb3cb721e}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {0adf3405-aaf6-4348-9f08-19babf021206}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {3056cbfd-8a6a-42cf-9de0-e745bb3b77ec}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {7da54b93-b17f-4148-80e7-2fda08b2d339}, !- Cooling Combination Ratio Correction Factor Curve
  {9e3b753a-e85e-4c0b-904b-08fde7c24a1a}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {0b98fe8c-c5bd-4c65-b302-c349017b6146}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {a8c078c0-359f-445f-a8b1-0654f16b9d73}, !- Heating Capacity Ratio Boundary Curve
  {f296bf6f-a50b-444f-ab8f-d57e9e7fc63e}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {8e6692ec-8961-4426-88b1-7fd74ab69fc6}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {0b0b477c-2f68-4327-b39a-b3c308572d06}, !- Heating Energy Input Ratio Boundary Curve
  {d57bc1aa-8770-4c18-a6c4-1691e8117353}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c58dddaf-9449-4203-bb52-211920cdbbff}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {ef58d20a-02db-48dd-91dc-6a96dd85f2e1}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {c04d09cd-4fdf-4703-9ed4-ab86b4a86678}, !- Heating Combination Ratio Correction Factor Curve
  {33f199dd-1756-417d-9b5d-0ad6914b7909}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {bd731502-3f1a-424a-b92b-ed19b06db8b3}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {ce1e4fe5-70fc-4399-87c7-71740c38c26a}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6242c4e0-7660-4d7a-9b2c-ee6e45c1f03e}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {b136da8b-05a9-4922-b1b1-1665ba0a8ee7}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {1888c7b9-62d2-46c8-af49-4c1a478a73f9}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {d4d11fca-bdc9-4c51-95bf-6eb671228574}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {e9f01523-a462-47e8-b7cf-447e3a80a660}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {bd731502-3f1a-424a-b92b-ed19b06db8b3}, !- Handle
  Model Object List 6,                    !- Name
  {0e3dbd3c-0d30-4b86-bb28-fa19612394de}, !- Model Object 1
  {46e55d9e-afbc-42f1-9532-ba6b0023758d}, !- Model Object 2
  {b8ed2604-6ee2-43da-8949-fe5a64a01567}, !- Model Object 3
  {89fafcf4-a363-4424-96a0-4a4eaf911d65}, !- Model Object 4
  {d9c0f265-92df-4541-a700-211fcb77f350}, !- Model Object 5
  {9dd18cde-7061-4c2c-9fc4-d7f932119560}, !- Model Object 6
  {f59b2e40-545a-4d0a-8888-ebee507749c5}, !- Model Object 7
  {f7403964-4f4a-4fc4-93b4-71f4511cd600}, !- Model Object 8
  {2606169b-6bf0-423d-aeaf-c5d603924e08}, !- Model Object 9
  {0927cd3d-19bf-4baf-aa99-b5c14f03c7f0}, !- Model Object 10
  {42b15c6a-939a-4105-936b-97a76b47581a}, !- Model Object 11
  {7833abd4-eb6a-459f-a556-8abd444b7e5a}, !- Model Object 12
  {219a1a43-2588-4238-97a7-b37087afe104}, !- Model Object 13
  {1e3a964c-baad-4a53-846b-110767404461}; !- Model Object 14

OS:Curve:Biquadratic,
  {07a86865-7922-48e6-87c4-690cb2f6add8}, !- Handle
  VRF System VRFCoolCapFT 6,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a4daa18a-bd26-4b9d-8d82-8e26cf852668}, !- Handle
  VRF System VRFCoolCapFTBoundary 6,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7da4c975-8a40-4d76-81a6-3fb44ed5d9c7}, !- Handle
  VRF System VRFCoolCapFTHi 6,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e51826e5-a857-4df8-a9db-9f228da7f75d}, !- Handle
  VRF System VRFCoolEIRFT 6,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {f3a29dc9-6984-4fd6-8d44-84c5cda2500e}, !- Handle
  VRF System VRFCoolEIRFTBoundary 6,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {001df7d9-043f-42ad-8c51-29ebb3cb721e}, !- Handle
  VRF System VRFCoolEIRFTHi 6,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0adf3405-aaf6-4348-9f08-19babf021206}, !- Handle
  VRF System CoolingEIRLowPLR 6,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {3056cbfd-8a6a-42cf-9de0-e745bb3b77ec}, !- Handle
  VRF System CoolingEIRHiPLR 6,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7da54b93-b17f-4148-80e7-2fda08b2d339}, !- Handle
  VRF System CoolingCombRatio 6,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9e3b753a-e85e-4c0b-904b-08fde7c24a1a}, !- Handle
  VRF System VRFCPLFFPLR 11,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0b98fe8c-c5bd-4c65-b302-c349017b6146}, !- Handle
  VRF System VRFHeatCapFT 6,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a8c078c0-359f-445f-a8b1-0654f16b9d73}, !- Handle
  VRF System VRFHeatCapFTBoundary 6,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {f296bf6f-a50b-444f-ab8f-d57e9e7fc63e}, !- Handle
  VRF System VRFHeatCapFTHi 6,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e6692ec-8961-4426-88b1-7fd74ab69fc6}, !- Handle
  VRF System VRFHeatEIRFT 6,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0b0b477c-2f68-4327-b39a-b3c308572d06}, !- Handle
  VRF System VRFHeatEIRFTBoundary 6,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {d57bc1aa-8770-4c18-a6c4-1691e8117353}, !- Handle
  VRF System VRFHeatEIRFTHi 6,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c58dddaf-9449-4203-bb52-211920cdbbff}, !- Handle
  VRF System HeatingEIRLowPLR 6,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ef58d20a-02db-48dd-91dc-6a96dd85f2e1}, !- Handle
  VRF System HeatingEIRHiPLR 6,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c04d09cd-4fdf-4703-9ed4-ab86b4a86678}, !- Handle
  VRF System HeatingCombRatio 6,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {33f199dd-1756-417d-9b5d-0ad6914b7909}, !- Handle
  VRF System VRFCPLFFPLR 12,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ce1e4fe5-70fc-4399-87c7-71740c38c26a}, !- Handle
  VRF System CoolingLengthCorrectionFactor 6, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6242c4e0-7660-4d7a-9b2c-ee6e45c1f03e}, !- Handle
  VRF System HeatingLengthCorrectionFactor 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b136da8b-05a9-4922-b1b1-1665ba0a8ee7}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 6, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1888c7b9-62d2-46c8-af49-4c1a478a73f9}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 6, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d4d11fca-bdc9-4c51-95bf-6eb671228574}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 6, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e9f01523-a462-47e8-b7cf-447e3a80a660}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 6, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0e3dbd3c-0d30-4b86-bb28-fa19612394de}, !- Handle
  FCU - 3RD FLOOR,                        !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {95f724f0-9eda-476d-94aa-ca11e64aa9ca}, !- Terminal Unit Air Inlet Node
  {50087ecf-fbfc-4088-ac7d-dfdc00712c16}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aa7dd3fc-4c7a-4308-9370-9c324f2811a5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9c9fd046-da4f-4eee-be81-5222b6c9c222}, !- Cooling Coil
  {e184517b-93a3-4ab4-a187-76fe956913c6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Handle
  Always On Discrete 19,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {aa7dd3fc-4c7a-4308-9370-9c324f2811a5}, !- Handle
  VRF Zone Terminal Fan 47,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Handle
  Always On Discrete 20,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9c9fd046-da4f-4eee-be81-5222b6c9c222}, !- Handle
  VRF Zone Terminal Cooling Coil 47,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Handle
  Always On Discrete 21,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Handle
  VRFTUCoolCapFT 85,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Handle
  VRFACCoolCapFFF 86,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e184517b-93a3-4ab4-a187-76fe956913c6}, !- Handle
  VRF Zone Terminal Heating Coil 47,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Handle
  Always On Discrete 22,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 85, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 86, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {ba9ab3b0-b654-438f-82e7-35084eeb56e7}, !- Handle
  Node 608,                               !- Name
  {fe366f6b-0e53-4599-955f-700a13ad5349}, !- Inlet Port
  {95f724f0-9eda-476d-94aa-ca11e64aa9ca}; !- Outlet Port

OS:Connection,
  {fe366f6b-0e53-4599-955f-700a13ad5349}, !- Handle
  {11f99371-98c4-4443-918d-218ff2c001ae}, !- Name
  {9b5b04d1-bbe0-4681-a050-7603695d689b}, !- Source Object
  4,                                      !- Outlet Port
  {ba9ab3b0-b654-438f-82e7-35084eeb56e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f724f0-9eda-476d-94aa-ca11e64aa9ca}, !- Handle
  {e4c65902-9a6a-4e3a-ba63-6fcd50684cbf}, !- Name
  {ba9ab3b0-b654-438f-82e7-35084eeb56e7}, !- Source Object
  3,                                      !- Outlet Port
  {0e3dbd3c-0d30-4b86-bb28-fa19612394de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8457e87e-a699-4ff7-9ae5-b473178f23a7}, !- Handle
  Node 609,                               !- Name
  {50087ecf-fbfc-4088-ac7d-dfdc00712c16}, !- Inlet Port
  {8c063005-09dd-4cf4-ac45-b79e800fc392}; !- Outlet Port

OS:Connection,
  {8c063005-09dd-4cf4-ac45-b79e800fc392}, !- Handle
  {f129d4f1-8b10-4447-8ce2-868495445905}, !- Name
  {8457e87e-a699-4ff7-9ae5-b473178f23a7}, !- Source Object
  3,                                      !- Outlet Port
  {bf551963-9409-4262-969a-09c6ebe4a173}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {50087ecf-fbfc-4088-ac7d-dfdc00712c16}, !- Handle
  {4cf62c9e-981d-434f-9e1c-16d16c70bbd3}, !- Name
  {0e3dbd3c-0d30-4b86-bb28-fa19612394de}, !- Source Object
  4,                                      !- Outlet Port
  {8457e87e-a699-4ff7-9ae5-b473178f23a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {46e55d9e-afbc-42f1-9532-ba6b0023758d}, !- Handle
  FCU - 3RD FLOOR 11,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {99d2db06-34e8-40a8-9af8-ff9aa4cfad5a}, !- Terminal Unit Air Inlet Node
  {2a465d4a-8fef-4811-8484-bda2a66cc563}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5817bb5a-68a4-4aee-baa5-ecb48d40b877}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5f542d25-6390-4180-9495-8c6d897413c6}, !- Cooling Coil
  {1aa361e1-3c45-41b3-b2ea-d367a5ccc860}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {5817bb5a-68a4-4aee-baa5-ecb48d40b877}, !- Handle
  VRF Zone Terminal Fan 48,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5f542d25-6390-4180-9495-8c6d897413c6}, !- Handle
  VRF Zone Terminal Cooling Coil 48,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1aa361e1-3c45-41b3-b2ea-d367a5ccc860}, !- Handle
  VRF Zone Terminal Heating Coil 48,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {240e574d-f0ac-4348-a9f8-49b0e491492a}, !- Handle
  Node 610,                               !- Name
  {2805feb6-8ece-4402-92a8-9d614b1aa037}, !- Inlet Port
  {99d2db06-34e8-40a8-9af8-ff9aa4cfad5a}; !- Outlet Port

OS:Connection,
  {2805feb6-8ece-4402-92a8-9d614b1aa037}, !- Handle
  {15d636f6-6fb7-4729-950b-acea34e40ad4}, !- Name
  {f6e08b90-4d3b-4cac-8999-89d84d1fe6e4}, !- Source Object
  4,                                      !- Outlet Port
  {240e574d-f0ac-4348-a9f8-49b0e491492a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d2db06-34e8-40a8-9af8-ff9aa4cfad5a}, !- Handle
  {dd41f53f-ffe8-4094-88de-4a641a358cc4}, !- Name
  {240e574d-f0ac-4348-a9f8-49b0e491492a}, !- Source Object
  3,                                      !- Outlet Port
  {46e55d9e-afbc-42f1-9532-ba6b0023758d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c762601-7915-4e86-8b8c-e999dd179eb6}, !- Handle
  Node 611,                               !- Name
  {2a465d4a-8fef-4811-8484-bda2a66cc563}, !- Inlet Port
  {7f79d1b6-3982-4ace-9179-6eb0438649b6}; !- Outlet Port

OS:Connection,
  {7f79d1b6-3982-4ace-9179-6eb0438649b6}, !- Handle
  {706a96c6-dc53-4be5-b793-3c8ee06b1918}, !- Name
  {2c762601-7915-4e86-8b8c-e999dd179eb6}, !- Source Object
  3,                                      !- Outlet Port
  {4a43fb13-8dcc-481a-9608-1451dc59a45c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a465d4a-8fef-4811-8484-bda2a66cc563}, !- Handle
  {2f1d6f5f-3977-4346-a404-5ec04805487f}, !- Name
  {46e55d9e-afbc-42f1-9532-ba6b0023758d}, !- Source Object
  4,                                      !- Outlet Port
  {2c762601-7915-4e86-8b8c-e999dd179eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b8ed2604-6ee2-43da-8949-fe5a64a01567}, !- Handle
  FCU - 3RD FLOOR 12,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {65c1aeb1-9431-49f3-884c-ad9080e25006}, !- Terminal Unit Air Inlet Node
  {d2926264-1ac1-4948-86e2-62247406596c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a71a344d-dd30-4efb-82e9-59b1300b81d2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d7d2eddf-aace-4992-a916-45dbd7e5229c}, !- Cooling Coil
  {9e4e6d61-28d2-4e86-8223-44c0efcc4ddc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a71a344d-dd30-4efb-82e9-59b1300b81d2}, !- Handle
  VRF Zone Terminal Fan 49,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d7d2eddf-aace-4992-a916-45dbd7e5229c}, !- Handle
  VRF Zone Terminal Cooling Coil 49,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9e4e6d61-28d2-4e86-8223-44c0efcc4ddc}, !- Handle
  VRF Zone Terminal Heating Coil 49,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {ba8ee1e9-3b5e-46ea-aa84-f0d6ce59125e}, !- Handle
  Node 612,                               !- Name
  {9544c0df-71f6-46ae-8be0-e506c5d46ea7}, !- Inlet Port
  {65c1aeb1-9431-49f3-884c-ad9080e25006}; !- Outlet Port

OS:Connection,
  {9544c0df-71f6-46ae-8be0-e506c5d46ea7}, !- Handle
  {4c1e8975-06b9-4f60-9b39-8cc7ef270308}, !- Name
  {05fedeba-33a9-4e6b-94a1-1e08d309cdfa}, !- Source Object
  4,                                      !- Outlet Port
  {ba8ee1e9-3b5e-46ea-aa84-f0d6ce59125e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c1aeb1-9431-49f3-884c-ad9080e25006}, !- Handle
  {52dc8c16-aee9-4629-a611-0d6254c21c1b}, !- Name
  {ba8ee1e9-3b5e-46ea-aa84-f0d6ce59125e}, !- Source Object
  3,                                      !- Outlet Port
  {b8ed2604-6ee2-43da-8949-fe5a64a01567}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2371de24-a11e-4889-a209-9dda0c92aba8}, !- Handle
  Node 613,                               !- Name
  {d2926264-1ac1-4948-86e2-62247406596c}, !- Inlet Port
  {3da526a8-7caa-4fe7-a269-ca85f17ed437}; !- Outlet Port

OS:Connection,
  {3da526a8-7caa-4fe7-a269-ca85f17ed437}, !- Handle
  {3d9c6a34-23ed-4d16-b890-bcb33c6d8504}, !- Name
  {2371de24-a11e-4889-a209-9dda0c92aba8}, !- Source Object
  3,                                      !- Outlet Port
  {32ded8bd-7127-4b95-825e-8bc5d62a182b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2926264-1ac1-4948-86e2-62247406596c}, !- Handle
  {eee45143-3f77-4dd1-ae1f-d775236c5fa1}, !- Name
  {b8ed2604-6ee2-43da-8949-fe5a64a01567}, !- Source Object
  4,                                      !- Outlet Port
  {2371de24-a11e-4889-a209-9dda0c92aba8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {89fafcf4-a363-4424-96a0-4a4eaf911d65}, !- Handle
  FCU - 3RD FLOOR 13,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {fa1f0102-7274-49ca-bd47-2d7430389f8c}, !- Terminal Unit Air Inlet Node
  {11bf015e-dadb-4cb1-8bdd-e69a7d090d9d}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {950dd453-8c1c-4a83-b7e7-55f613f7ed8c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {59d170db-058d-492c-b3c6-50327dbeabac}, !- Cooling Coil
  {044c5862-2735-4447-9ed9-e3d40397c649}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {950dd453-8c1c-4a83-b7e7-55f613f7ed8c}, !- Handle
  VRF Zone Terminal Fan 50,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {59d170db-058d-492c-b3c6-50327dbeabac}, !- Handle
  VRF Zone Terminal Cooling Coil 50,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {044c5862-2735-4447-9ed9-e3d40397c649}, !- Handle
  VRF Zone Terminal Heating Coil 50,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9787c692-9840-47d2-bb28-5484119e173a}, !- Handle
  Node 614,                               !- Name
  {057a65c7-c11f-4263-b7ff-d25cfc9d910f}, !- Inlet Port
  {fa1f0102-7274-49ca-bd47-2d7430389f8c}; !- Outlet Port

OS:Connection,
  {057a65c7-c11f-4263-b7ff-d25cfc9d910f}, !- Handle
  {14d33685-5a60-46ec-8f94-fa37694c8a46}, !- Name
  {143f1e63-462b-41f8-b4d8-8d8b5600a890}, !- Source Object
  3,                                      !- Outlet Port
  {9787c692-9840-47d2-bb28-5484119e173a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1f0102-7274-49ca-bd47-2d7430389f8c}, !- Handle
  {69a33b32-5039-456c-b574-2b42ed1361c4}, !- Name
  {9787c692-9840-47d2-bb28-5484119e173a}, !- Source Object
  3,                                      !- Outlet Port
  {89fafcf4-a363-4424-96a0-4a4eaf911d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d059c2c-aaed-479c-8eff-c642f6a178f2}, !- Handle
  Node 615,                               !- Name
  {11bf015e-dadb-4cb1-8bdd-e69a7d090d9d}, !- Inlet Port
  {19c87c4d-cd93-4aa0-a814-b3628c6b4f83}; !- Outlet Port

OS:Connection,
  {19c87c4d-cd93-4aa0-a814-b3628c6b4f83}, !- Handle
  {9a919bf1-40ff-432d-9102-98cb6fdbc198}, !- Name
  {2d059c2c-aaed-479c-8eff-c642f6a178f2}, !- Source Object
  3,                                      !- Outlet Port
  {053a7b44-37bd-4a68-a822-0c240f617a72}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11bf015e-dadb-4cb1-8bdd-e69a7d090d9d}, !- Handle
  {f7a1f9d4-39a9-414e-8b1f-7ee503539ff8}, !- Name
  {89fafcf4-a363-4424-96a0-4a4eaf911d65}, !- Source Object
  4,                                      !- Outlet Port
  {2d059c2c-aaed-479c-8eff-c642f6a178f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d9c0f265-92df-4541-a700-211fcb77f350}, !- Handle
  FCU - 3RD FLOOR 14,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {4d1e59e2-9275-4ab4-93b3-48cfa8463a30}, !- Terminal Unit Air Inlet Node
  {5ee4562a-2779-41bb-95e2-6b1e2e909ef5}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {28f284f9-b33a-4898-aa53-cd1bf8d00fc5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b21063e3-f767-4802-9735-c24e9b75e046}, !- Cooling Coil
  {9d484a3a-17c7-4ae4-8bff-4eabf95cf163}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {28f284f9-b33a-4898-aa53-cd1bf8d00fc5}, !- Handle
  VRF Zone Terminal Fan 51,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b21063e3-f767-4802-9735-c24e9b75e046}, !- Handle
  VRF Zone Terminal Cooling Coil 51,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9d484a3a-17c7-4ae4-8bff-4eabf95cf163}, !- Handle
  VRF Zone Terminal Heating Coil 51,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {7aaae345-f433-4498-9167-4458fe067fa6}, !- Handle
  Node 616,                               !- Name
  {caf0ff5c-1cc5-4a5e-8ca9-3dbe6e1e820e}, !- Inlet Port
  {4d1e59e2-9275-4ab4-93b3-48cfa8463a30}; !- Outlet Port

OS:Connection,
  {caf0ff5c-1cc5-4a5e-8ca9-3dbe6e1e820e}, !- Handle
  {e792ff16-585c-4d8e-8828-f7d72ae5dd59}, !- Name
  {f99741ae-b9d5-4c6e-907d-4396a30e2088}, !- Source Object
  3,                                      !- Outlet Port
  {7aaae345-f433-4498-9167-4458fe067fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1e59e2-9275-4ab4-93b3-48cfa8463a30}, !- Handle
  {49348f5c-1f80-4126-a952-506fa86567b3}, !- Name
  {7aaae345-f433-4498-9167-4458fe067fa6}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0f265-92df-4541-a700-211fcb77f350}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5bfdaf0-5f39-4e76-8c84-36f0202863f1}, !- Handle
  Node 617,                               !- Name
  {5ee4562a-2779-41bb-95e2-6b1e2e909ef5}, !- Inlet Port
  {b72dba4a-1371-489c-b85e-ed5d0e9cd069}; !- Outlet Port

OS:Connection,
  {b72dba4a-1371-489c-b85e-ed5d0e9cd069}, !- Handle
  {8e7e895b-b275-4733-8200-eace48842bc0}, !- Name
  {a5bfdaf0-5f39-4e76-8c84-36f0202863f1}, !- Source Object
  3,                                      !- Outlet Port
  {2a574960-8f3b-4ade-a3ee-a22b408d178c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ee4562a-2779-41bb-95e2-6b1e2e909ef5}, !- Handle
  {85c2fb7f-a6b5-469a-9b56-a3406968075b}, !- Name
  {d9c0f265-92df-4541-a700-211fcb77f350}, !- Source Object
  4,                                      !- Outlet Port
  {a5bfdaf0-5f39-4e76-8c84-36f0202863f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9dd18cde-7061-4c2c-9fc4-d7f932119560}, !- Handle
  FCU - 3RD FLOOR 15,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {fc618fab-33eb-4f3c-9c63-8584e6aca121}, !- Terminal Unit Air Inlet Node
  {615ffefc-fe12-4a08-b98a-b660b6aa3372}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4b2b715a-9a89-4891-87c8-72640ac90c97}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b5ea01f0-91db-4677-bf27-f0afed320b41}, !- Cooling Coil
  {f8f82ba0-3e01-4428-9d4e-0cd3adedb00f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4b2b715a-9a89-4891-87c8-72640ac90c97}, !- Handle
  VRF Zone Terminal Fan 52,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b5ea01f0-91db-4677-bf27-f0afed320b41}, !- Handle
  VRF Zone Terminal Cooling Coil 52,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f8f82ba0-3e01-4428-9d4e-0cd3adedb00f}, !- Handle
  VRF Zone Terminal Heating Coil 52,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {4d500fd4-0133-424f-b2d0-3b94c65a4951}, !- Handle
  Node 618,                               !- Name
  {dd789c07-fe97-4f00-ac0c-54660ae97e27}, !- Inlet Port
  {fc618fab-33eb-4f3c-9c63-8584e6aca121}; !- Outlet Port

OS:Connection,
  {dd789c07-fe97-4f00-ac0c-54660ae97e27}, !- Handle
  {f1c6944e-aba0-4043-8400-c05d67695f40}, !- Name
  {8f1d871b-688d-4c58-91ae-c477b2d0ab39}, !- Source Object
  3,                                      !- Outlet Port
  {4d500fd4-0133-424f-b2d0-3b94c65a4951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc618fab-33eb-4f3c-9c63-8584e6aca121}, !- Handle
  {cf24f5c5-21bf-43d8-8b96-123e1797af78}, !- Name
  {4d500fd4-0133-424f-b2d0-3b94c65a4951}, !- Source Object
  3,                                      !- Outlet Port
  {9dd18cde-7061-4c2c-9fc4-d7f932119560}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18aa9826-c681-486d-a90a-6ab02ce48ab8}, !- Handle
  Node 619,                               !- Name
  {615ffefc-fe12-4a08-b98a-b660b6aa3372}, !- Inlet Port
  {6102443b-7b2c-4bc9-bc98-b500d68dd459}; !- Outlet Port

OS:Connection,
  {6102443b-7b2c-4bc9-bc98-b500d68dd459}, !- Handle
  {9e0efdfd-4ef8-472d-b5ae-fd2c635f4879}, !- Name
  {18aa9826-c681-486d-a90a-6ab02ce48ab8}, !- Source Object
  3,                                      !- Outlet Port
  {2c019470-69ee-4385-a333-f6272c149743}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {615ffefc-fe12-4a08-b98a-b660b6aa3372}, !- Handle
  {d86d3219-f945-47c5-bff5-66fe1d472baa}, !- Name
  {9dd18cde-7061-4c2c-9fc4-d7f932119560}, !- Source Object
  4,                                      !- Outlet Port
  {18aa9826-c681-486d-a90a-6ab02ce48ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f59b2e40-545a-4d0a-8888-ebee507749c5}, !- Handle
  FCU - 3RD FLOOR 16,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {a1cdfe05-84e4-4694-863f-dc1019213a87}, !- Terminal Unit Air Inlet Node
  {abf8fa33-5660-4395-a742-eed8c96dca8d}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {711a164b-7327-4ebf-b654-2fc7ef6edbaa}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {46e7a064-9219-46a1-b1a9-66d6cd4f6db1}, !- Cooling Coil
  {836cf66b-d255-4b76-8010-8aa4a70e56b4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {711a164b-7327-4ebf-b654-2fc7ef6edbaa}, !- Handle
  VRF Zone Terminal Fan 53,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {46e7a064-9219-46a1-b1a9-66d6cd4f6db1}, !- Handle
  VRF Zone Terminal Cooling Coil 53,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {836cf66b-d255-4b76-8010-8aa4a70e56b4}, !- Handle
  VRF Zone Terminal Heating Coil 53,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {bbca39c6-3583-46f4-ade3-fe890a9e48ea}, !- Handle
  Node 620,                               !- Name
  {3e5a1701-9279-4b2b-a981-20755b8ad6c5}, !- Inlet Port
  {a1cdfe05-84e4-4694-863f-dc1019213a87}; !- Outlet Port

OS:Connection,
  {3e5a1701-9279-4b2b-a981-20755b8ad6c5}, !- Handle
  {d3e658ca-fedb-47b9-b3db-4d30d74ee1f1}, !- Name
  {c6ab7231-2fa3-4ea1-8305-7a11fbfc0ea2}, !- Source Object
  3,                                      !- Outlet Port
  {bbca39c6-3583-46f4-ade3-fe890a9e48ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1cdfe05-84e4-4694-863f-dc1019213a87}, !- Handle
  {41789f44-efc5-41c5-97f8-60569564a3ad}, !- Name
  {bbca39c6-3583-46f4-ade3-fe890a9e48ea}, !- Source Object
  3,                                      !- Outlet Port
  {f59b2e40-545a-4d0a-8888-ebee507749c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdc486d1-7539-4a01-9a04-be063553e1d9}, !- Handle
  Node 621,                               !- Name
  {abf8fa33-5660-4395-a742-eed8c96dca8d}, !- Inlet Port
  {680751f7-e54c-4199-af1a-c8a1efcee6ee}; !- Outlet Port

OS:Connection,
  {680751f7-e54c-4199-af1a-c8a1efcee6ee}, !- Handle
  {32e04568-9e23-4ba9-860e-a1babe823115}, !- Name
  {cdc486d1-7539-4a01-9a04-be063553e1d9}, !- Source Object
  3,                                      !- Outlet Port
  {5bf0dd4d-1802-4526-b6d1-58b6a5f45532}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abf8fa33-5660-4395-a742-eed8c96dca8d}, !- Handle
  {9f31efa7-28fd-49d8-8d52-cf5142d54222}, !- Name
  {f59b2e40-545a-4d0a-8888-ebee507749c5}, !- Source Object
  4,                                      !- Outlet Port
  {cdc486d1-7539-4a01-9a04-be063553e1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f7403964-4f4a-4fc4-93b4-71f4511cd600}, !- Handle
  FCU - 3RD FLOOR 17,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {66c724d5-c87e-4b8a-ae83-80c09fc70cff}, !- Terminal Unit Air Inlet Node
  {58b0e3b4-ce61-46f0-9f22-55b4d8f0d2d6}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0b24cb9d-cbff-4d25-b801-ca1152e39f1f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {02aa8f80-a851-47d6-9655-574b7a22fe5a}, !- Cooling Coil
  {582cb439-c9f7-4827-a183-c80631d2f0f6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {0b24cb9d-cbff-4d25-b801-ca1152e39f1f}, !- Handle
  VRF Zone Terminal Fan 54,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {02aa8f80-a851-47d6-9655-574b7a22fe5a}, !- Handle
  VRF Zone Terminal Cooling Coil 54,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {582cb439-c9f7-4827-a183-c80631d2f0f6}, !- Handle
  VRF Zone Terminal Heating Coil 54,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {7865af76-720e-4c9a-bf46-8dfab93667f0}, !- Handle
  Node 622,                               !- Name
  {0ab2b34a-2e95-4fd3-af97-63334eb58b3c}, !- Inlet Port
  {66c724d5-c87e-4b8a-ae83-80c09fc70cff}; !- Outlet Port

OS:Connection,
  {0ab2b34a-2e95-4fd3-af97-63334eb58b3c}, !- Handle
  {7559188e-1e74-41b0-ab5f-0d9438f902d9}, !- Name
  {a486fc36-41f3-4da5-bd58-859f50d11532}, !- Source Object
  3,                                      !- Outlet Port
  {7865af76-720e-4c9a-bf46-8dfab93667f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c724d5-c87e-4b8a-ae83-80c09fc70cff}, !- Handle
  {b86a3b0d-6c35-492b-b831-f4c0388b2992}, !- Name
  {7865af76-720e-4c9a-bf46-8dfab93667f0}, !- Source Object
  3,                                      !- Outlet Port
  {f7403964-4f4a-4fc4-93b4-71f4511cd600}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74db8764-b6f5-4d66-a72c-71eb3ca64dae}, !- Handle
  Node 623,                               !- Name
  {58b0e3b4-ce61-46f0-9f22-55b4d8f0d2d6}, !- Inlet Port
  {1095d993-0f7a-438d-8e94-ecacef9a57bd}; !- Outlet Port

OS:Connection,
  {1095d993-0f7a-438d-8e94-ecacef9a57bd}, !- Handle
  {a26a4f90-3597-4e22-bbb6-9f74d84b39bd}, !- Name
  {74db8764-b6f5-4d66-a72c-71eb3ca64dae}, !- Source Object
  3,                                      !- Outlet Port
  {ea2cb5ab-2752-4145-b39e-9a5cbce998db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58b0e3b4-ce61-46f0-9f22-55b4d8f0d2d6}, !- Handle
  {a5fa1cfd-493f-43b6-801f-2858fd35f9d4}, !- Name
  {f7403964-4f4a-4fc4-93b4-71f4511cd600}, !- Source Object
  4,                                      !- Outlet Port
  {74db8764-b6f5-4d66-a72c-71eb3ca64dae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2606169b-6bf0-423d-aeaf-c5d603924e08}, !- Handle
  FCU - 3RD FLOOR 18,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {077769cd-f10e-44b9-bf86-b2e8a3ff5f2e}, !- Terminal Unit Air Inlet Node
  {bf86eeba-3fc6-4304-93ec-64b09ed98893}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aabc8798-4b84-41a9-99da-a76c3d9a079e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {953bfb89-c504-4a3a-a993-b151552def1a}, !- Cooling Coil
  {f4c48535-1f3c-4241-b9ed-10b81728e1b8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {aabc8798-4b84-41a9-99da-a76c3d9a079e}, !- Handle
  VRF Zone Terminal Fan 55,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {953bfb89-c504-4a3a-a993-b151552def1a}, !- Handle
  VRF Zone Terminal Cooling Coil 55,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f4c48535-1f3c-4241-b9ed-10b81728e1b8}, !- Handle
  VRF Zone Terminal Heating Coil 55,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {799b05a3-da00-490a-813a-66d4d6b14a44}, !- Handle
  Node 624,                               !- Name
  {9edd4ab4-3288-4ab6-b223-37d79b130585}, !- Inlet Port
  {077769cd-f10e-44b9-bf86-b2e8a3ff5f2e}; !- Outlet Port

OS:Connection,
  {9edd4ab4-3288-4ab6-b223-37d79b130585}, !- Handle
  {4e6f20ac-b9e0-4469-b3a7-62dfeacad09c}, !- Name
  {b6bb07b5-d40b-432a-bc9f-2ec1407b721e}, !- Source Object
  3,                                      !- Outlet Port
  {799b05a3-da00-490a-813a-66d4d6b14a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077769cd-f10e-44b9-bf86-b2e8a3ff5f2e}, !- Handle
  {7c4b6608-0878-4d4d-8601-c8228e116c08}, !- Name
  {799b05a3-da00-490a-813a-66d4d6b14a44}, !- Source Object
  3,                                      !- Outlet Port
  {2606169b-6bf0-423d-aeaf-c5d603924e08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c869173-c93c-46f9-b889-31fd40c36353}, !- Handle
  Node 625,                               !- Name
  {bf86eeba-3fc6-4304-93ec-64b09ed98893}, !- Inlet Port
  {a4d69d93-9322-48f0-ad6b-7331e47ed3fd}; !- Outlet Port

OS:Connection,
  {a4d69d93-9322-48f0-ad6b-7331e47ed3fd}, !- Handle
  {02cdd2b0-2177-4dbe-81f6-9a36a6d9079c}, !- Name
  {2c869173-c93c-46f9-b889-31fd40c36353}, !- Source Object
  3,                                      !- Outlet Port
  {f3f487c0-e55c-4a53-a1b0-1f225ffd931a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bf86eeba-3fc6-4304-93ec-64b09ed98893}, !- Handle
  {6a869ef1-7257-40ce-a5a3-ab455bbe3949}, !- Name
  {2606169b-6bf0-423d-aeaf-c5d603924e08}, !- Source Object
  4,                                      !- Outlet Port
  {2c869173-c93c-46f9-b889-31fd40c36353}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0927cd3d-19bf-4baf-aa99-b5c14f03c7f0}, !- Handle
  FCU - 3RD FLOOR 19,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {69a65ffe-0431-48ca-b648-f5130e823196}, !- Terminal Unit Air Inlet Node
  {2423afea-2010-4b63-a8fa-184675bc6b8e}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {619f91c9-d6c5-4c90-b3cc-204cc4a11370}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {20ce0b71-201e-4728-919e-fa15bd69057e}, !- Cooling Coil
  {426b4ae6-a361-4200-afc9-8678bb16533b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {619f91c9-d6c5-4c90-b3cc-204cc4a11370}, !- Handle
  VRF Zone Terminal Fan 56,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {20ce0b71-201e-4728-919e-fa15bd69057e}, !- Handle
  VRF Zone Terminal Cooling Coil 56,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {426b4ae6-a361-4200-afc9-8678bb16533b}, !- Handle
  VRF Zone Terminal Heating Coil 56,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {590f7c37-ec9d-4262-8309-09713d1e0ae2}, !- Handle
  Node 626,                               !- Name
  {e75cbfc0-c7a2-4883-932a-d9888a202e63}, !- Inlet Port
  {69a65ffe-0431-48ca-b648-f5130e823196}; !- Outlet Port

OS:Connection,
  {e75cbfc0-c7a2-4883-932a-d9888a202e63}, !- Handle
  {3142ecf6-e0c6-49f3-8997-96429512639f}, !- Name
  {75278e93-6c46-4d29-bfa8-e56a1d4634a7}, !- Source Object
  3,                                      !- Outlet Port
  {590f7c37-ec9d-4262-8309-09713d1e0ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a65ffe-0431-48ca-b648-f5130e823196}, !- Handle
  {304c8ea0-14a1-40e3-bb3f-e0b9587db575}, !- Name
  {590f7c37-ec9d-4262-8309-09713d1e0ae2}, !- Source Object
  3,                                      !- Outlet Port
  {0927cd3d-19bf-4baf-aa99-b5c14f03c7f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbdc10f3-aaa8-49a9-873e-b8df76d6ef67}, !- Handle
  Node 627,                               !- Name
  {2423afea-2010-4b63-a8fa-184675bc6b8e}, !- Inlet Port
  {44e2705c-e30b-4571-a1d2-263308b63be2}; !- Outlet Port

OS:Connection,
  {44e2705c-e30b-4571-a1d2-263308b63be2}, !- Handle
  {446b6160-91c8-4b8e-ad36-dbf6faa63281}, !- Name
  {bbdc10f3-aaa8-49a9-873e-b8df76d6ef67}, !- Source Object
  3,                                      !- Outlet Port
  {4eee1a9b-c10a-4f3b-883d-138a0b769917}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2423afea-2010-4b63-a8fa-184675bc6b8e}, !- Handle
  {89407732-cae8-40ca-8e57-e1649069a03c}, !- Name
  {0927cd3d-19bf-4baf-aa99-b5c14f03c7f0}, !- Source Object
  4,                                      !- Outlet Port
  {bbdc10f3-aaa8-49a9-873e-b8df76d6ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {42b15c6a-939a-4105-936b-97a76b47581a}, !- Handle
  FCU - 3RD FLOOR 20,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {4ef39a75-6a4a-4992-b426-410ef7256cb2}, !- Terminal Unit Air Inlet Node
  {2ceffede-8df0-4d21-a5cc-a569193a893e}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {83f25d70-d83d-4273-bcec-f6817845c7f9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {18520b14-065a-4277-b180-583eb5bb42c9}, !- Cooling Coil
  {718e8da6-48cc-4573-a5cf-03361f711595}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {83f25d70-d83d-4273-bcec-f6817845c7f9}, !- Handle
  VRF Zone Terminal Fan 57,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {18520b14-065a-4277-b180-583eb5bb42c9}, !- Handle
  VRF Zone Terminal Cooling Coil 57,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {718e8da6-48cc-4573-a5cf-03361f711595}, !- Handle
  VRF Zone Terminal Heating Coil 57,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {3c92208a-afa6-4cb8-9641-1bb62abecc35}, !- Handle
  Node 628,                               !- Name
  {d459f073-17ed-47fc-8164-f6276a356e37}, !- Inlet Port
  {4ef39a75-6a4a-4992-b426-410ef7256cb2}; !- Outlet Port

OS:Connection,
  {d459f073-17ed-47fc-8164-f6276a356e37}, !- Handle
  {9ea16841-e56d-4642-8362-cc83e8936f2f}, !- Name
  {a9e96f92-e263-4ee1-b767-5e03734bdd50}, !- Source Object
  3,                                      !- Outlet Port
  {3c92208a-afa6-4cb8-9641-1bb62abecc35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef39a75-6a4a-4992-b426-410ef7256cb2}, !- Handle
  {2a5850e0-7fd9-4829-8aee-a1fb1158b5a4}, !- Name
  {3c92208a-afa6-4cb8-9641-1bb62abecc35}, !- Source Object
  3,                                      !- Outlet Port
  {42b15c6a-939a-4105-936b-97a76b47581a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcefd789-9f5d-473c-b531-957142e71e32}, !- Handle
  Node 629,                               !- Name
  {2ceffede-8df0-4d21-a5cc-a569193a893e}, !- Inlet Port
  {b410ae1b-fe09-4d06-a18a-4da0b6d76b26}; !- Outlet Port

OS:Connection,
  {b410ae1b-fe09-4d06-a18a-4da0b6d76b26}, !- Handle
  {cd95517a-0c20-4519-bbbc-40f068f5e443}, !- Name
  {fcefd789-9f5d-473c-b531-957142e71e32}, !- Source Object
  3,                                      !- Outlet Port
  {c900f0ee-3e9f-4291-b460-f57cb3ea2751}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ceffede-8df0-4d21-a5cc-a569193a893e}, !- Handle
  {84dc5d3d-fa63-42fe-a1b5-91ebcf877468}, !- Name
  {42b15c6a-939a-4105-936b-97a76b47581a}, !- Source Object
  4,                                      !- Outlet Port
  {fcefd789-9f5d-473c-b531-957142e71e32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7833abd4-eb6a-459f-a556-8abd444b7e5a}, !- Handle
  FCU - 3RD FLOOR 21,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {678a148d-6f19-4aec-9ed6-542bbf0aacfa}, !- Terminal Unit Air Inlet Node
  {41b1e029-8f82-4074-a85e-c8a3044be8f5}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4b6ffe5a-3d66-4a0d-ad3b-6a36bd94b3e5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {10d4ad89-e1c1-4c92-8882-4a7c760c758a}, !- Cooling Coil
  {9f4bca02-e67f-4d9b-9e9e-661d8f46480d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4b6ffe5a-3d66-4a0d-ad3b-6a36bd94b3e5}, !- Handle
  VRF Zone Terminal Fan 58,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {10d4ad89-e1c1-4c92-8882-4a7c760c758a}, !- Handle
  VRF Zone Terminal Cooling Coil 58,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9f4bca02-e67f-4d9b-9e9e-661d8f46480d}, !- Handle
  VRF Zone Terminal Heating Coil 58,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a70bee45-2cbc-4636-99e4-10c8b42b9b2f}, !- Handle
  Node 630,                               !- Name
  {3ef46e92-745d-412b-8e39-337a505bd5db}, !- Inlet Port
  {678a148d-6f19-4aec-9ed6-542bbf0aacfa}; !- Outlet Port

OS:Connection,
  {3ef46e92-745d-412b-8e39-337a505bd5db}, !- Handle
  {59abee9d-9280-420e-a502-6ca8db35fb5e}, !- Name
  {197ab871-a016-460c-bb31-d64b7a06464c}, !- Source Object
  4,                                      !- Outlet Port
  {a70bee45-2cbc-4636-99e4-10c8b42b9b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678a148d-6f19-4aec-9ed6-542bbf0aacfa}, !- Handle
  {8613e57f-b1a1-4914-8c86-63dc8d815e3b}, !- Name
  {a70bee45-2cbc-4636-99e4-10c8b42b9b2f}, !- Source Object
  3,                                      !- Outlet Port
  {7833abd4-eb6a-459f-a556-8abd444b7e5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d34f218-687a-4600-be07-04d6042b3a52}, !- Handle
  Node 631,                               !- Name
  {41b1e029-8f82-4074-a85e-c8a3044be8f5}, !- Inlet Port
  {1feba4eb-9d87-4ba3-8b27-616e798183d0}; !- Outlet Port

OS:Connection,
  {1feba4eb-9d87-4ba3-8b27-616e798183d0}, !- Handle
  {a0d78889-6754-498f-a9e6-d5cab262a917}, !- Name
  {5d34f218-687a-4600-be07-04d6042b3a52}, !- Source Object
  3,                                      !- Outlet Port
  {1f4e0123-fadf-4a3d-a236-c76be232211a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {41b1e029-8f82-4074-a85e-c8a3044be8f5}, !- Handle
  {770dbf63-167a-457f-ad79-b6b4fe71f206}, !- Name
  {7833abd4-eb6a-459f-a556-8abd444b7e5a}, !- Source Object
  4,                                      !- Outlet Port
  {5d34f218-687a-4600-be07-04d6042b3a52}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {219a1a43-2588-4238-97a7-b37087afe104}, !- Handle
  FCU - 3RD FLOOR 22,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {1ca9a5e1-6832-4e52-b100-fa053d9cbe6a}, !- Terminal Unit Air Inlet Node
  {edfc4e1f-3268-47cb-ac48-09103e7b5498}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9454b499-ec51-4db1-8080-f5abce3657bd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6d163b6b-d65a-4c2f-a741-d495aeba84db}, !- Cooling Coil
  {10821ea7-8e5e-4975-96bb-a636669a85f1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {9454b499-ec51-4db1-8080-f5abce3657bd}, !- Handle
  VRF Zone Terminal Fan 59,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6d163b6b-d65a-4c2f-a741-d495aeba84db}, !- Handle
  VRF Zone Terminal Cooling Coil 59,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {10821ea7-8e5e-4975-96bb-a636669a85f1}, !- Handle
  VRF Zone Terminal Heating Coil 59,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {39275343-f893-4983-adbd-c63f8e4f07b7}, !- Handle
  Node 632,                               !- Name
  {80dbe6a4-43da-42ad-b043-199806cefd90}, !- Inlet Port
  {1ca9a5e1-6832-4e52-b100-fa053d9cbe6a}; !- Outlet Port

OS:Connection,
  {80dbe6a4-43da-42ad-b043-199806cefd90}, !- Handle
  {19f76e5c-859f-4abd-bd4c-f99af4270d6a}, !- Name
  {c02cc497-dfee-4260-a504-8688189a71f1}, !- Source Object
  3,                                      !- Outlet Port
  {39275343-f893-4983-adbd-c63f8e4f07b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca9a5e1-6832-4e52-b100-fa053d9cbe6a}, !- Handle
  {7ab7d9f9-b037-4040-a7ff-ad47d29d74c4}, !- Name
  {39275343-f893-4983-adbd-c63f8e4f07b7}, !- Source Object
  3,                                      !- Outlet Port
  {219a1a43-2588-4238-97a7-b37087afe104}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac8ac852-406f-4b3f-8c9c-8eec2c87ec32}, !- Handle
  Node 633,                               !- Name
  {edfc4e1f-3268-47cb-ac48-09103e7b5498}, !- Inlet Port
  {38827da4-cf1f-4c2b-b73f-4f68841e0e8d}; !- Outlet Port

OS:Connection,
  {38827da4-cf1f-4c2b-b73f-4f68841e0e8d}, !- Handle
  {1ea30576-f33d-42e5-bb81-d940c86eca87}, !- Name
  {ac8ac852-406f-4b3f-8c9c-8eec2c87ec32}, !- Source Object
  3,                                      !- Outlet Port
  {216a68eb-dc79-4435-b1eb-71e899fde3a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {edfc4e1f-3268-47cb-ac48-09103e7b5498}, !- Handle
  {c2bb2959-9b68-4d24-8c38-c7358e798073}, !- Name
  {219a1a43-2588-4238-97a7-b37087afe104}, !- Source Object
  4,                                      !- Outlet Port
  {ac8ac852-406f-4b3f-8c9c-8eec2c87ec32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1e3a964c-baad-4a53-846b-110767404461}, !- Handle
  FCU - 3RD FLOOR 23,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {36a71bd9-c93b-4b31-9afc-fd8fe500403c}, !- Terminal Unit Air Inlet Node
  {04d76c0a-05f1-44ce-81e3-dd9d04928834}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d99bb390-5e96-4e20-914a-2c5e5f375882}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3fae29bb-dc74-45de-aeeb-0bbc277f2eae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8f3693a6-a2e9-41e4-8f54-489fe492ce41}, !- Cooling Coil
  {286bde81-f2bd-4a58-9d38-1b7338124925}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {3fae29bb-dc74-45de-aeeb-0bbc277f2eae}, !- Handle
  VRF Zone Terminal Fan 60,               !- Name
  {8fe985ea-e7a5-4601-ad30-9201c316b0b3}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf95fbc3-c5c9-4f8d-86f9-49756034b6bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd7c09d-48ea-4804-b990-3597f78b4984}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8f3693a6-a2e9-41e4-8f54-489fe492ce41}, !- Handle
  VRF Zone Terminal Cooling Coil 60,      !- Name
  {5f105907-2a98-45b0-837c-ec64f6739035}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {1415d0b0-b1f3-4ef2-beab-fe52e6e6fbc8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa9721e1-0942-4b56-a52d-3993fa542d88}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {286bde81-f2bd-4a58-9d38-1b7338124925}, !- Handle
  VRF Zone Terminal Heating Coil 60,      !- Name
  {ad37da01-4ccd-49d2-ac31-22a0a5c306de}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0ca5c1a-4589-4813-b6aa-39d3799dbfa0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d4ae2fbd-34e1-4cd1-b77d-a7cf4411b201}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {68bba9ce-1f9e-4e17-a5b2-124e03853931}, !- Handle
  Node 634,                               !- Name
  {86e4fc48-d60d-4ee5-bb05-61324d040918}, !- Inlet Port
  {36a71bd9-c93b-4b31-9afc-fd8fe500403c}; !- Outlet Port

OS:Connection,
  {86e4fc48-d60d-4ee5-bb05-61324d040918}, !- Handle
  {15a1b96f-3c4e-4e55-952b-9a914d4d34bc}, !- Name
  {9a0fe144-9aef-439e-9116-17f818f838b0}, !- Source Object
  3,                                      !- Outlet Port
  {68bba9ce-1f9e-4e17-a5b2-124e03853931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a71bd9-c93b-4b31-9afc-fd8fe500403c}, !- Handle
  {3773bf8c-e638-4b32-ae14-985d14434d41}, !- Name
  {68bba9ce-1f9e-4e17-a5b2-124e03853931}, !- Source Object
  3,                                      !- Outlet Port
  {1e3a964c-baad-4a53-846b-110767404461}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b1ce77b-9448-4565-82e0-ad862408f640}, !- Handle
  Node 635,                               !- Name
  {04d76c0a-05f1-44ce-81e3-dd9d04928834}, !- Inlet Port
  {3d25b3cc-0f14-49dd-a3bc-ffca7ef8f12f}; !- Outlet Port

OS:Connection,
  {3d25b3cc-0f14-49dd-a3bc-ffca7ef8f12f}, !- Handle
  {ddffc46d-897a-4319-b39b-8b7f00f8be5c}, !- Name
  {7b1ce77b-9448-4565-82e0-ad862408f640}, !- Source Object
  3,                                      !- Outlet Port
  {d9175a4c-665b-41ea-b98b-b60858f9f905}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {04d76c0a-05f1-44ce-81e3-dd9d04928834}, !- Handle
  {05aeb14c-2b58-405f-81bf-6b37edc49fd5}, !- Name
  {1e3a964c-baad-4a53-846b-110767404461}, !- Source Object
  4,                                      !- Outlet Port
  {7b1ce77b-9448-4565-82e0-ad862408f640}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d8345cca-3d2f-444f-be93-97327d03d64f}, !- Handle
  FCU - 3RD FLOOR 24,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {48a73571-fd64-4c4c-ac02-c4c3a8bc8016}, !- Terminal Unit Air Inlet Node
  {7701a232-ecf4-42c0-9171-c00381bb1bb9}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a88d71b1-cda1-427e-a888-fadc42388404}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e2d8eda3-ff8c-4302-a2c4-9367675c150a}, !- Cooling Coil
  {ad6cc540-8a3d-40e1-9978-efc955b4a7c9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a88d71b1-cda1-427e-a888-fadc42388404}, !- Handle
  VRF Zone Terminal Fan 61,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e2d8eda3-ff8c-4302-a2c4-9367675c150a}, !- Handle
  VRF Zone Terminal Cooling Coil 61,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ad6cc540-8a3d-40e1-9978-efc955b4a7c9}, !- Handle
  VRF Zone Terminal Heating Coil 61,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {97e1a396-12c5-457e-9264-9c345b8d2118}, !- Handle
  Node 636,                               !- Name
  {bdd281e1-9f2b-47db-8c9d-74a619a59661}, !- Inlet Port
  {48a73571-fd64-4c4c-ac02-c4c3a8bc8016}; !- Outlet Port

OS:Connection,
  {bdd281e1-9f2b-47db-8c9d-74a619a59661}, !- Handle
  {473423f0-4376-4ede-b342-f1a8f9b19433}, !- Name
  {e25df92c-c899-452d-8a61-a8f4d7e8664f}, !- Source Object
  3,                                      !- Outlet Port
  {97e1a396-12c5-457e-9264-9c345b8d2118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a73571-fd64-4c4c-ac02-c4c3a8bc8016}, !- Handle
  {f95f4e56-adae-4354-8168-daa7d79f7f50}, !- Name
  {97e1a396-12c5-457e-9264-9c345b8d2118}, !- Source Object
  3,                                      !- Outlet Port
  {d8345cca-3d2f-444f-be93-97327d03d64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57913708-8049-4fc9-9f03-aa0a5acee6de}, !- Handle
  Node 637,                               !- Name
  {7701a232-ecf4-42c0-9171-c00381bb1bb9}, !- Inlet Port
  {16d7477f-5eba-43bd-be34-8d72bc6eb668}; !- Outlet Port

OS:Connection,
  {16d7477f-5eba-43bd-be34-8d72bc6eb668}, !- Handle
  {1b25c11a-9b04-4a12-934b-63537b414806}, !- Name
  {57913708-8049-4fc9-9f03-aa0a5acee6de}, !- Source Object
  3,                                      !- Outlet Port
  {b548777a-0897-4d32-8482-2e54586f2519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7701a232-ecf4-42c0-9171-c00381bb1bb9}, !- Handle
  {fff506da-7a53-46ce-8d34-cee963ea0f0e}, !- Name
  {d8345cca-3d2f-444f-be93-97327d03d64f}, !- Source Object
  4,                                      !- Outlet Port
  {57913708-8049-4fc9-9f03-aa0a5acee6de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1fed52a8-aaa6-454a-9914-f6bf7a099e1f}, !- Handle
  FCU - 3RD FLOOR 25,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {d3977259-ae92-4175-b21a-325d9108daab}, !- Terminal Unit Air Inlet Node
  {5c8a7494-b801-4655-b168-ff823858885c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9cae3c6-920d-4239-a44e-bfb5eaf00cbd}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ce560904-5724-4052-b38f-2b8105b782ae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {03d20272-d295-4665-87f6-1ba5d9ab69fd}, !- Cooling Coil
  {767df659-f7d6-450f-8c90-30df5fd933b8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {ce560904-5724-4052-b38f-2b8105b782ae}, !- Handle
  VRF Zone Terminal Fan 62,               !- Name
  {4988cd0a-7a67-419c-8535-d7cdc2eb69a7}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69b76c70-c761-49c7-947c-63a38c85c7d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce34257-4231-41ff-9e92-d6fd55cb7129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {03d20272-d295-4665-87f6-1ba5d9ab69fd}, !- Handle
  VRF Zone Terminal Cooling Coil 62,      !- Name
  {2f420e4a-19d5-4eb5-af22-2af20ab35340}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {597a5e99-2a91-4111-8775-843acd5034d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f2f3564-9568-4b37-831c-ce01f26eb96d}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {767df659-f7d6-450f-8c90-30df5fd933b8}, !- Handle
  VRF Zone Terminal Heating Coil 62,      !- Name
  {3f3e1691-efe6-44e0-bc8f-c60ccf9aa458}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c3d0b10-745f-4bfd-bd3a-9695d7463b61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2371cc1-481d-4086-a2e7-721d8f35d34c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {906f1b82-7199-476a-8ab1-37eadc019ef3}, !- Handle
  Node 638,                               !- Name
  {32c2be29-7b55-4280-ab05-13e35a5e2498}, !- Inlet Port
  {d3977259-ae92-4175-b21a-325d9108daab}; !- Outlet Port

OS:Connection,
  {32c2be29-7b55-4280-ab05-13e35a5e2498}, !- Handle
  {953b8a01-7df9-49f9-9cb2-ce016f2bfe3f}, !- Name
  {d014b124-9533-4f65-a26e-8887ca91167a}, !- Source Object
  3,                                      !- Outlet Port
  {906f1b82-7199-476a-8ab1-37eadc019ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3977259-ae92-4175-b21a-325d9108daab}, !- Handle
  {49d3401f-5da4-4772-bf2a-3358ba04dc6f}, !- Name
  {906f1b82-7199-476a-8ab1-37eadc019ef3}, !- Source Object
  3,                                      !- Outlet Port
  {1fed52a8-aaa6-454a-9914-f6bf7a099e1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a58062d7-2baf-4f30-a7e9-9726e9058b6c}, !- Handle
  Node 639,                               !- Name
  {5c8a7494-b801-4655-b168-ff823858885c}, !- Inlet Port
  {812bf1e7-997a-40cb-b55d-931649dc2502}; !- Outlet Port

OS:Connection,
  {812bf1e7-997a-40cb-b55d-931649dc2502}, !- Handle
  {2bf62e9a-ffb4-4e05-95f2-caec4cf53c5b}, !- Name
  {a58062d7-2baf-4f30-a7e9-9726e9058b6c}, !- Source Object
  3,                                      !- Outlet Port
  {b76398d8-fefc-4f1e-b424-7f5a6747270b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c8a7494-b801-4655-b168-ff823858885c}, !- Handle
  {3cc495d5-0f3e-468f-bd5b-8bffded2f0fa}, !- Name
  {1fed52a8-aaa6-454a-9914-f6bf7a099e1f}, !- Source Object
  4,                                      !- Outlet Port
  {a58062d7-2baf-4f30-a7e9-9726e9058b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {4b1994f6-8364-4074-a151-cd0f1645eddf}, !- Handle
  VRF-4A,                                 !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {5b6fbc66-8022-4f08-ace7-32e3b40c8039}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {b19a1bfc-d427-4541-8ae1-7b2dfb4c1905}, !- Cooling Capacity Ratio Boundary Curve
  {03bbcf1c-2b80-471b-9f2f-a4b0589229c5}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {40e3ccc3-1741-4d56-a043-74bb6fa5fb3f}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {e990c54f-8253-4b60-9bbb-3aafdc8d0423}, !- Cooling Energy Input Ratio Boundary Curve
  {2e634484-128c-4be0-b519-f9fbd0d352ef}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {b5550b0f-41cd-4b25-ba62-a7765f5a7c17}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {d1a119f0-4829-4d87-8c77-462fad3aba73}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {a9fe9ad2-bd9f-42cd-abf6-690ea4bbb994}, !- Cooling Combination Ratio Correction Factor Curve
  {e6e05973-25ec-4d02-9b9e-5993c0ec8d7b}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {fcc54033-4994-421f-bf7c-bd63a07db88d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {2a44020e-cdc1-4582-95d4-0d32081d1356}, !- Heating Capacity Ratio Boundary Curve
  {9afec477-aff2-449d-9312-4e4bd9c03732}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {9b31a103-f32a-49bc-a84b-3cab1e48349f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {870970bc-bb30-4d46-bb15-1a3eebfabfda}, !- Heating Energy Input Ratio Boundary Curve
  {5fe0d648-4823-4310-84cc-756eb6601879}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b63f02ab-c028-415f-a4d5-efcbed92197b}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {1a410589-4bf4-4f72-b1ec-fbe24eec84df}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {21dd2672-64d9-4a4e-9b1b-d58c29732564}, !- Heating Combination Ratio Correction Factor Curve
  {57387999-0d13-4620-a46a-406b372110bc}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {0c5b2147-f333-448c-a037-f9961caa84cc}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {8b3cf99d-d80c-4626-9650-8b52ff691f41}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {6cefbce2-6170-45f7-b108-a2a9eab61d33}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {ec85ea7c-b9ec-4236-9ddd-3ddad6e3f46d}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {996e2fcb-26a9-43f1-a64b-d42980072610}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {0400b360-404d-4114-b29d-2f637efcf0bd}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {03d611f9-0e04-4a78-8527-f72141d4619f}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {0c5b2147-f333-448c-a037-f9961caa84cc}, !- Handle
  Model Object List 7,                    !- Name
  {1e8fb50a-2b50-483a-8a96-2040595e6d50}, !- Model Object 1
  {5b1fd996-5fcd-4d1d-b717-cee11bb1a326}, !- Model Object 2
  {c3a76cfe-af3c-4750-ac79-a35627bf652e}, !- Model Object 3
  {65850bb8-d53b-4152-b4eb-fa3b4c95e123}, !- Model Object 4
  {ec1bff49-2183-4484-b6ad-4b8a47d4c8d4}, !- Model Object 5
  {d8f3dc74-2950-4d76-a806-fca9622ab8df}, !- Model Object 6
  {9d624df2-4403-48db-a8be-885dd9729676}, !- Model Object 7
  {b17b1b02-bb8d-44a7-83a6-430bd7359580}, !- Model Object 8
  {77b6d807-be1f-43ca-8053-7de53d9159fc}, !- Model Object 9
  {cccd93a1-b629-4326-b425-e75a8abce6d6}, !- Model Object 10
  {9ea5ccbf-2fc1-4ef9-90b0-b36cb4c0b17a}, !- Model Object 11
  {9451a224-4b39-4d02-9b34-9d7b407463b4}; !- Model Object 12

OS:Curve:Biquadratic,
  {5b6fbc66-8022-4f08-ace7-32e3b40c8039}, !- Handle
  VRF System VRFCoolCapFT 7,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b19a1bfc-d427-4541-8ae1-7b2dfb4c1905}, !- Handle
  VRF System VRFCoolCapFTBoundary 7,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {03bbcf1c-2b80-471b-9f2f-a4b0589229c5}, !- Handle
  VRF System VRFCoolCapFTHi 7,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {40e3ccc3-1741-4d56-a043-74bb6fa5fb3f}, !- Handle
  VRF System VRFCoolEIRFT 7,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {e990c54f-8253-4b60-9bbb-3aafdc8d0423}, !- Handle
  VRF System VRFCoolEIRFTBoundary 7,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {2e634484-128c-4be0-b519-f9fbd0d352ef}, !- Handle
  VRF System VRFCoolEIRFTHi 7,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b5550b0f-41cd-4b25-ba62-a7765f5a7c17}, !- Handle
  VRF System CoolingEIRLowPLR 7,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {d1a119f0-4829-4d87-8c77-462fad3aba73}, !- Handle
  VRF System CoolingEIRHiPLR 7,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a9fe9ad2-bd9f-42cd-abf6-690ea4bbb994}, !- Handle
  VRF System CoolingCombRatio 7,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {e6e05973-25ec-4d02-9b9e-5993c0ec8d7b}, !- Handle
  VRF System VRFCPLFFPLR 13,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fcc54033-4994-421f-bf7c-bd63a07db88d}, !- Handle
  VRF System VRFHeatCapFT 7,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2a44020e-cdc1-4582-95d4-0d32081d1356}, !- Handle
  VRF System VRFHeatCapFTBoundary 7,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9afec477-aff2-449d-9312-4e4bd9c03732}, !- Handle
  VRF System VRFHeatCapFTHi 7,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9b31a103-f32a-49bc-a84b-3cab1e48349f}, !- Handle
  VRF System VRFHeatEIRFT 7,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {870970bc-bb30-4d46-bb15-1a3eebfabfda}, !- Handle
  VRF System VRFHeatEIRFTBoundary 7,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {5fe0d648-4823-4310-84cc-756eb6601879}, !- Handle
  VRF System VRFHeatEIRFTHi 7,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b63f02ab-c028-415f-a4d5-efcbed92197b}, !- Handle
  VRF System HeatingEIRLowPLR 7,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1a410589-4bf4-4f72-b1ec-fbe24eec84df}, !- Handle
  VRF System HeatingEIRHiPLR 7,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {21dd2672-64d9-4a4e-9b1b-d58c29732564}, !- Handle
  VRF System HeatingCombRatio 7,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {57387999-0d13-4620-a46a-406b372110bc}, !- Handle
  VRF System VRFCPLFFPLR 14,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8b3cf99d-d80c-4626-9650-8b52ff691f41}, !- Handle
  VRF System CoolingLengthCorrectionFactor 7, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6cefbce2-6170-45f7-b108-a2a9eab61d33}, !- Handle
  VRF System HeatingLengthCorrectionFactor 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ec85ea7c-b9ec-4236-9ddd-3ddad6e3f46d}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 7, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {996e2fcb-26a9-43f1-a64b-d42980072610}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 7, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0400b360-404d-4114-b29d-2f637efcf0bd}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 7, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {03d611f9-0e04-4a78-8527-f72141d4619f}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 7, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1e8fb50a-2b50-483a-8a96-2040595e6d50}, !- Handle
  FCU - 4TH FLOOR 1,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {10dd991d-598e-494c-ab7e-f09799418b06}, !- Terminal Unit Air Inlet Node
  {22bc8776-b8e0-4d16-b582-65e96ebc08c8}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1373dd73-abef-4f47-9297-288f865d2200}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {da14a2a9-61e0-4c9b-877b-19bbe600fbad}, !- Cooling Coil
  {f7135d24-a875-4468-9574-3a7b12128354}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Handle
  Always On Discrete 23,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {1373dd73-abef-4f47-9297-288f865d2200}, !- Handle
  VRF Zone Terminal Fan 63,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Handle
  Always On Discrete 24,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {da14a2a9-61e0-4c9b-877b-19bbe600fbad}, !- Handle
  VRF Zone Terminal Cooling Coil 63,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Handle
  Always On Discrete 25,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Handle
  VRFTUCoolCapFT 86,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Handle
  VRFACCoolCapFFF 87,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f7135d24-a875-4468-9574-3a7b12128354}, !- Handle
  VRF Zone Terminal Heating Coil 63,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Handle
  Always On Discrete 26,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 86, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {901a76b4-891f-4fd4-9ba3-9474da98de10}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 87, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {e81923cc-5fb9-4b31-82b3-484c00ab500e}, !- Handle
  Node 640,                               !- Name
  {45f02f51-b394-4f74-a995-be5db3397e3b}, !- Inlet Port
  {10dd991d-598e-494c-ab7e-f09799418b06}; !- Outlet Port

OS:Connection,
  {45f02f51-b394-4f74-a995-be5db3397e3b}, !- Handle
  {90e58bf5-3e0e-4cf3-9746-a30fca61afb6}, !- Name
  {326e4308-d8f0-4c77-99b3-29e30ed17d48}, !- Source Object
  3,                                      !- Outlet Port
  {e81923cc-5fb9-4b31-82b3-484c00ab500e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dd991d-598e-494c-ab7e-f09799418b06}, !- Handle
  {1255d0a1-c73e-4cf5-bcbb-10e96a57a1bb}, !- Name
  {e81923cc-5fb9-4b31-82b3-484c00ab500e}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fb50a-2b50-483a-8a96-2040595e6d50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3c40426-fd46-4c40-a040-3a3800752f5f}, !- Handle
  Node 641,                               !- Name
  {22bc8776-b8e0-4d16-b582-65e96ebc08c8}, !- Inlet Port
  {403cf767-767b-4309-b3d5-facf38672580}; !- Outlet Port

OS:Connection,
  {403cf767-767b-4309-b3d5-facf38672580}, !- Handle
  {abb7df60-a702-47b7-98a4-e15d371d2fb8}, !- Name
  {c3c40426-fd46-4c40-a040-3a3800752f5f}, !- Source Object
  3,                                      !- Outlet Port
  {ecedc385-561f-4383-ae59-365f115cd971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22bc8776-b8e0-4d16-b582-65e96ebc08c8}, !- Handle
  {229b8ba4-2eec-45f2-98d3-66c4c2485537}, !- Name
  {1e8fb50a-2b50-483a-8a96-2040595e6d50}, !- Source Object
  4,                                      !- Outlet Port
  {c3c40426-fd46-4c40-a040-3a3800752f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5b1fd996-5fcd-4d1d-b717-cee11bb1a326}, !- Handle
  FCU - 4TH FLOOR 2,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {21e9479b-0c1d-4f27-a3de-d2b25d47cd1a}, !- Terminal Unit Air Inlet Node
  {f569f9d7-e159-4de1-a464-8f78ca0a601a}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {01129463-632f-4d35-a103-7794ab8f4ccc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ff2295cc-0468-440b-83d1-ed40f67e2d2f}, !- Cooling Coil
  {0d27882d-410b-4477-80de-53a9bf0566f2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {01129463-632f-4d35-a103-7794ab8f4ccc}, !- Handle
  VRF Zone Terminal Fan 64,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ff2295cc-0468-440b-83d1-ed40f67e2d2f}, !- Handle
  VRF Zone Terminal Cooling Coil 64,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0d27882d-410b-4477-80de-53a9bf0566f2}, !- Handle
  VRF Zone Terminal Heating Coil 64,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {8aeb6d2c-bcd4-45c5-8f36-30f084cb6a4a}, !- Handle
  Node 642,                               !- Name
  {f7078aa1-df66-4f45-b9eb-097c66607f49}, !- Inlet Port
  {21e9479b-0c1d-4f27-a3de-d2b25d47cd1a}; !- Outlet Port

OS:Connection,
  {f7078aa1-df66-4f45-b9eb-097c66607f49}, !- Handle
  {e32bd65b-93c8-4b3d-a77f-938e0c72d527}, !- Name
  {1cda2cc7-9750-4d66-9fd3-7a76590488af}, !- Source Object
  3,                                      !- Outlet Port
  {8aeb6d2c-bcd4-45c5-8f36-30f084cb6a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e9479b-0c1d-4f27-a3de-d2b25d47cd1a}, !- Handle
  {e7851b92-5f72-4bda-80ad-eba5b22359d5}, !- Name
  {8aeb6d2c-bcd4-45c5-8f36-30f084cb6a4a}, !- Source Object
  3,                                      !- Outlet Port
  {5b1fd996-5fcd-4d1d-b717-cee11bb1a326}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ff09406-ede2-4398-9345-e1f8a871d352}, !- Handle
  Node 643,                               !- Name
  {f569f9d7-e159-4de1-a464-8f78ca0a601a}, !- Inlet Port
  {dd22e093-1ff4-422a-894d-fd3894776f29}; !- Outlet Port

OS:Connection,
  {dd22e093-1ff4-422a-894d-fd3894776f29}, !- Handle
  {9245c596-c3c0-455b-840f-5cb58c264a54}, !- Name
  {0ff09406-ede2-4398-9345-e1f8a871d352}, !- Source Object
  3,                                      !- Outlet Port
  {fc92f997-034d-4e39-88fb-aeb3669c0036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f569f9d7-e159-4de1-a464-8f78ca0a601a}, !- Handle
  {d3d0da2b-4f3c-48d6-bfd1-409b17117bae}, !- Name
  {5b1fd996-5fcd-4d1d-b717-cee11bb1a326}, !- Source Object
  4,                                      !- Outlet Port
  {0ff09406-ede2-4398-9345-e1f8a871d352}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c3a76cfe-af3c-4750-ac79-a35627bf652e}, !- Handle
  FCU - 4TH FLOOR 3,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {a59248dc-a72f-4995-a975-9b7ca08296cd}, !- Terminal Unit Air Inlet Node
  {ce4ad50f-04d5-4b92-a401-722c87a7efbe}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {054f47c0-35fd-43df-8caa-6649a7561f8e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7853b28e-4ce3-4c30-8ffd-d8554c76442b}, !- Cooling Coil
  {c8f43d67-dedb-4ee9-b642-40279d74e19f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {054f47c0-35fd-43df-8caa-6649a7561f8e}, !- Handle
  VRF Zone Terminal Fan 65,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7853b28e-4ce3-4c30-8ffd-d8554c76442b}, !- Handle
  VRF Zone Terminal Cooling Coil 65,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c8f43d67-dedb-4ee9-b642-40279d74e19f}, !- Handle
  VRF Zone Terminal Heating Coil 65,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a7796e53-3c83-45c6-b8cc-2a109c63c23e}, !- Handle
  Node 644,                               !- Name
  {cbdbd21d-88ba-4c84-95f5-a500c787e957}, !- Inlet Port
  {a59248dc-a72f-4995-a975-9b7ca08296cd}; !- Outlet Port

OS:Connection,
  {cbdbd21d-88ba-4c84-95f5-a500c787e957}, !- Handle
  {56a8a59d-f1fa-472c-9672-71d08175a763}, !- Name
  {538c7f34-7ac4-4c67-b7c8-ffc510ae106c}, !- Source Object
  3,                                      !- Outlet Port
  {a7796e53-3c83-45c6-b8cc-2a109c63c23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59248dc-a72f-4995-a975-9b7ca08296cd}, !- Handle
  {812a576b-4e92-484a-b161-113967fe3489}, !- Name
  {a7796e53-3c83-45c6-b8cc-2a109c63c23e}, !- Source Object
  3,                                      !- Outlet Port
  {c3a76cfe-af3c-4750-ac79-a35627bf652e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a25bfb3a-2006-471c-a596-943de7b9253f}, !- Handle
  Node 645,                               !- Name
  {ce4ad50f-04d5-4b92-a401-722c87a7efbe}, !- Inlet Port
  {e2eee64f-8ce0-4ca4-b3ab-fc71a294359d}; !- Outlet Port

OS:Connection,
  {e2eee64f-8ce0-4ca4-b3ab-fc71a294359d}, !- Handle
  {3918e335-d97a-4ee8-9af0-7c53637f6a42}, !- Name
  {a25bfb3a-2006-471c-a596-943de7b9253f}, !- Source Object
  3,                                      !- Outlet Port
  {95b438ce-65a4-4962-a57f-df395ee8967f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce4ad50f-04d5-4b92-a401-722c87a7efbe}, !- Handle
  {f17d5ffa-3e03-4447-a577-7ace0cfce9f2}, !- Name
  {c3a76cfe-af3c-4750-ac79-a35627bf652e}, !- Source Object
  4,                                      !- Outlet Port
  {a25bfb3a-2006-471c-a596-943de7b9253f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {65850bb8-d53b-4152-b4eb-fa3b4c95e123}, !- Handle
  FCU - 4TH FLOOR 4,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {22a805cd-64b4-48b7-8b5b-54d587cb7652}, !- Terminal Unit Air Inlet Node
  {503811a9-4b83-4b44-8f47-f491e8d88bdb}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {746792bf-6ab6-433d-a93c-59de9f162fc7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0fc75b5f-d8ac-4424-a325-6ff3b846c7b3}, !- Cooling Coil
  {fcf4d75e-7c14-4a71-8b69-5a156bcd7653}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {746792bf-6ab6-433d-a93c-59de9f162fc7}, !- Handle
  VRF Zone Terminal Fan 66,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0fc75b5f-d8ac-4424-a325-6ff3b846c7b3}, !- Handle
  VRF Zone Terminal Cooling Coil 66,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fcf4d75e-7c14-4a71-8b69-5a156bcd7653}, !- Handle
  VRF Zone Terminal Heating Coil 66,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5d682ed0-8b03-48c1-88cd-c8c25e304d88}, !- Handle
  Node 646,                               !- Name
  {0484abe7-7dfb-4056-82c1-996be0d00243}, !- Inlet Port
  {22a805cd-64b4-48b7-8b5b-54d587cb7652}; !- Outlet Port

OS:Connection,
  {0484abe7-7dfb-4056-82c1-996be0d00243}, !- Handle
  {8c91a8eb-deaf-4230-aa13-2e680d773d8f}, !- Name
  {73487653-c4a3-4afb-a7ff-a58683c028dd}, !- Source Object
  3,                                      !- Outlet Port
  {5d682ed0-8b03-48c1-88cd-c8c25e304d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a805cd-64b4-48b7-8b5b-54d587cb7652}, !- Handle
  {a1d76468-921b-4e0f-b602-ed1b6724c0fd}, !- Name
  {5d682ed0-8b03-48c1-88cd-c8c25e304d88}, !- Source Object
  3,                                      !- Outlet Port
  {65850bb8-d53b-4152-b4eb-fa3b4c95e123}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea6b9287-6eb2-4846-9091-ad42867e6291}, !- Handle
  Node 647,                               !- Name
  {503811a9-4b83-4b44-8f47-f491e8d88bdb}, !- Inlet Port
  {41c150a0-2ed2-47b7-8ac9-9d8e1b8b6aec}; !- Outlet Port

OS:Connection,
  {41c150a0-2ed2-47b7-8ac9-9d8e1b8b6aec}, !- Handle
  {dd8ad287-86a4-4ff8-b1c4-1b9408dcba64}, !- Name
  {ea6b9287-6eb2-4846-9091-ad42867e6291}, !- Source Object
  3,                                      !- Outlet Port
  {41ddc763-d756-431b-91c7-b1fda12c84e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {503811a9-4b83-4b44-8f47-f491e8d88bdb}, !- Handle
  {c3faf9d7-4955-4bac-b675-7089c35364ed}, !- Name
  {65850bb8-d53b-4152-b4eb-fa3b4c95e123}, !- Source Object
  4,                                      !- Outlet Port
  {ea6b9287-6eb2-4846-9091-ad42867e6291}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ec1bff49-2183-4484-b6ad-4b8a47d4c8d4}, !- Handle
  FCU - 4TH FLOOR 5,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {1acbfdab-8630-4590-9809-bf7ec1930050}, !- Terminal Unit Air Inlet Node
  {78205660-f381-48f6-8815-4e3b9c2a6a36}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d81ed0fe-a2b0-4cda-975f-c2f99033f0c7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {acceaaba-6657-46e1-afe8-a05dbb8f4fa0}, !- Cooling Coil
  {74cf76bd-269e-4bd8-9b35-1ef22441d72d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {d81ed0fe-a2b0-4cda-975f-c2f99033f0c7}, !- Handle
  VRF Zone Terminal Fan 67,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {acceaaba-6657-46e1-afe8-a05dbb8f4fa0}, !- Handle
  VRF Zone Terminal Cooling Coil 67,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {74cf76bd-269e-4bd8-9b35-1ef22441d72d}, !- Handle
  VRF Zone Terminal Heating Coil 67,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {e9242216-b9ac-4f74-870f-7111986ecead}, !- Handle
  Node 648,                               !- Name
  {aa5cea50-3d6f-4a61-8ad8-38dacc6822f8}, !- Inlet Port
  {1acbfdab-8630-4590-9809-bf7ec1930050}; !- Outlet Port

OS:Connection,
  {aa5cea50-3d6f-4a61-8ad8-38dacc6822f8}, !- Handle
  {1f3ddd9e-80c5-44ad-a291-9d0f523026b4}, !- Name
  {c4ae1410-7e5a-4de1-bb56-97b04d617801}, !- Source Object
  4,                                      !- Outlet Port
  {e9242216-b9ac-4f74-870f-7111986ecead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1acbfdab-8630-4590-9809-bf7ec1930050}, !- Handle
  {003430e7-6d03-4f58-baa2-5ee1dfa0a373}, !- Name
  {e9242216-b9ac-4f74-870f-7111986ecead}, !- Source Object
  3,                                      !- Outlet Port
  {ec1bff49-2183-4484-b6ad-4b8a47d4c8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c9838e4-cab1-401b-aaed-d5c526e89b13}, !- Handle
  Node 649,                               !- Name
  {78205660-f381-48f6-8815-4e3b9c2a6a36}, !- Inlet Port
  {fbfb7dd2-e844-4eb5-96e7-510943b2492d}; !- Outlet Port

OS:Connection,
  {fbfb7dd2-e844-4eb5-96e7-510943b2492d}, !- Handle
  {1ec360bb-bbdd-49b4-9070-7e3c10e86420}, !- Name
  {2c9838e4-cab1-401b-aaed-d5c526e89b13}, !- Source Object
  3,                                      !- Outlet Port
  {c7348d0e-c44c-401d-8855-ad1e3c149a61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78205660-f381-48f6-8815-4e3b9c2a6a36}, !- Handle
  {24162d43-ac6b-4b8a-8987-5555eceaa8f4}, !- Name
  {ec1bff49-2183-4484-b6ad-4b8a47d4c8d4}, !- Source Object
  4,                                      !- Outlet Port
  {2c9838e4-cab1-401b-aaed-d5c526e89b13}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d8f3dc74-2950-4d76-a806-fca9622ab8df}, !- Handle
  FCU - 4TH FLOOR 6,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {faac7026-c3c6-408c-a234-86d12e989d49}, !- Terminal Unit Air Inlet Node
  {92b5f722-8c49-43a8-ad5b-9f7bbc94133b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0950bf93-e978-4d4f-a438-a98ce4d904aa}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cd573c7f-7451-4850-8473-e453cb8c368a}, !- Cooling Coil
  {3b17f979-c367-42b4-872d-f3710d2bb893}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {0950bf93-e978-4d4f-a438-a98ce4d904aa}, !- Handle
  VRF Zone Terminal Fan 68,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cd573c7f-7451-4850-8473-e453cb8c368a}, !- Handle
  VRF Zone Terminal Cooling Coil 68,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3b17f979-c367-42b4-872d-f3710d2bb893}, !- Handle
  VRF Zone Terminal Heating Coil 68,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {55c57377-701d-4c87-b003-c6ca90eb9716}, !- Handle
  Node 650,                               !- Name
  {cfcdff68-2de3-42aa-ac85-7127bc15e0e3}, !- Inlet Port
  {faac7026-c3c6-408c-a234-86d12e989d49}; !- Outlet Port

OS:Connection,
  {cfcdff68-2de3-42aa-ac85-7127bc15e0e3}, !- Handle
  {c8b647c8-540f-48d7-8bc6-c43e7ead60ba}, !- Name
  {ca1fd34b-e266-4785-a81d-dd34e22ebbd3}, !- Source Object
  3,                                      !- Outlet Port
  {55c57377-701d-4c87-b003-c6ca90eb9716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faac7026-c3c6-408c-a234-86d12e989d49}, !- Handle
  {1ed39a64-a701-44bc-85be-ebccbad67197}, !- Name
  {55c57377-701d-4c87-b003-c6ca90eb9716}, !- Source Object
  3,                                      !- Outlet Port
  {d8f3dc74-2950-4d76-a806-fca9622ab8df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cc146df-0f7f-4eba-a050-1b884b7cc95b}, !- Handle
  Node 651,                               !- Name
  {92b5f722-8c49-43a8-ad5b-9f7bbc94133b}, !- Inlet Port
  {f12a6845-16c8-4de2-96da-20506948e4e9}; !- Outlet Port

OS:Connection,
  {f12a6845-16c8-4de2-96da-20506948e4e9}, !- Handle
  {88d5e245-8a38-43e3-a847-2a9ccd413f97}, !- Name
  {5cc146df-0f7f-4eba-a050-1b884b7cc95b}, !- Source Object
  3,                                      !- Outlet Port
  {946a1061-46cd-4e80-9c3c-7c3fb4918531}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92b5f722-8c49-43a8-ad5b-9f7bbc94133b}, !- Handle
  {0dfb5e45-6814-4c58-b59b-71a85cd520ae}, !- Name
  {d8f3dc74-2950-4d76-a806-fca9622ab8df}, !- Source Object
  4,                                      !- Outlet Port
  {5cc146df-0f7f-4eba-a050-1b884b7cc95b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9d624df2-4403-48db-a8be-885dd9729676}, !- Handle
  FCU - 4TH FLOOR 7,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {7b0d6c73-dfde-48b0-81ec-582c8392c855}, !- Terminal Unit Air Inlet Node
  {3975d963-4e88-4a5a-b09c-d841bc065cb4}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {287df488-ae55-4962-a142-83af620a10ef}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c3dd774f-2525-499f-9c09-8bff958c09e7}, !- Cooling Coil
  {fe052e5d-c9a6-4ae2-9622-885e05e0d2ec}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {287df488-ae55-4962-a142-83af620a10ef}, !- Handle
  VRF Zone Terminal Fan 69,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c3dd774f-2525-499f-9c09-8bff958c09e7}, !- Handle
  VRF Zone Terminal Cooling Coil 69,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fe052e5d-c9a6-4ae2-9622-885e05e0d2ec}, !- Handle
  VRF Zone Terminal Heating Coil 69,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5f64070d-4d5a-4c6f-aaaa-16292c6f4985}, !- Handle
  Node 652,                               !- Name
  {11d65ab2-5e22-4ccd-b6b7-499b237ea817}, !- Inlet Port
  {7b0d6c73-dfde-48b0-81ec-582c8392c855}; !- Outlet Port

OS:Connection,
  {11d65ab2-5e22-4ccd-b6b7-499b237ea817}, !- Handle
  {7b7e5234-68eb-4a65-ae72-e2e4ba989135}, !- Name
  {147a72f2-1879-4b33-aa3d-dfce7d93df79}, !- Source Object
  4,                                      !- Outlet Port
  {5f64070d-4d5a-4c6f-aaaa-16292c6f4985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0d6c73-dfde-48b0-81ec-582c8392c855}, !- Handle
  {e6651e42-563c-4186-885e-0474251398cc}, !- Name
  {5f64070d-4d5a-4c6f-aaaa-16292c6f4985}, !- Source Object
  3,                                      !- Outlet Port
  {9d624df2-4403-48db-a8be-885dd9729676}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7d2d2f2-d0d7-45ec-86e7-cc746dda18f3}, !- Handle
  Node 653,                               !- Name
  {3975d963-4e88-4a5a-b09c-d841bc065cb4}, !- Inlet Port
  {e0a09e60-135b-4803-b0d3-5a34a3df6644}; !- Outlet Port

OS:Connection,
  {e0a09e60-135b-4803-b0d3-5a34a3df6644}, !- Handle
  {b37f7b6d-badd-4720-aba5-d7d55bd797f1}, !- Name
  {c7d2d2f2-d0d7-45ec-86e7-cc746dda18f3}, !- Source Object
  3,                                      !- Outlet Port
  {cb414409-1412-46d1-9874-d6ad9182438a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3975d963-4e88-4a5a-b09c-d841bc065cb4}, !- Handle
  {c0e2360d-1ab1-470a-bdac-e5b3da812f74}, !- Name
  {9d624df2-4403-48db-a8be-885dd9729676}, !- Source Object
  4,                                      !- Outlet Port
  {c7d2d2f2-d0d7-45ec-86e7-cc746dda18f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b17b1b02-bb8d-44a7-83a6-430bd7359580}, !- Handle
  FCU - 4TH FLOOR 8,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {56c42188-6a02-43a3-abb6-1502800dad7d}, !- Terminal Unit Air Inlet Node
  {42c4a46e-4e0a-4dc2-993f-88e65431236c}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {54092f37-d1eb-4f00-9756-1e3bf97d64cd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1352dba9-7f21-4fac-a8e7-a127f08fbaf1}, !- Cooling Coil
  {a8cd3a9b-2471-4ed8-9115-13128dae6253}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {54092f37-d1eb-4f00-9756-1e3bf97d64cd}, !- Handle
  VRF Zone Terminal Fan 70,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1352dba9-7f21-4fac-a8e7-a127f08fbaf1}, !- Handle
  VRF Zone Terminal Cooling Coil 70,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a8cd3a9b-2471-4ed8-9115-13128dae6253}, !- Handle
  VRF Zone Terminal Heating Coil 70,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {ada5351e-2b52-422b-9ca7-733177397d34}, !- Handle
  Node 654,                               !- Name
  {ec1b6d36-04a9-4be0-bcbf-c9debad6c2ca}, !- Inlet Port
  {56c42188-6a02-43a3-abb6-1502800dad7d}; !- Outlet Port

OS:Connection,
  {ec1b6d36-04a9-4be0-bcbf-c9debad6c2ca}, !- Handle
  {63493077-3555-4877-8c72-61e05d6edb02}, !- Name
  {677d3c38-d3ce-4dc7-91ed-67afe5cb7d69}, !- Source Object
  3,                                      !- Outlet Port
  {ada5351e-2b52-422b-9ca7-733177397d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c42188-6a02-43a3-abb6-1502800dad7d}, !- Handle
  {35b3e6ef-c2d5-4935-bce7-0e4c4e0251c5}, !- Name
  {ada5351e-2b52-422b-9ca7-733177397d34}, !- Source Object
  3,                                      !- Outlet Port
  {b17b1b02-bb8d-44a7-83a6-430bd7359580}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f817274b-1b3d-4232-a166-ea740a9f81b7}, !- Handle
  Node 655,                               !- Name
  {42c4a46e-4e0a-4dc2-993f-88e65431236c}, !- Inlet Port
  {f6bef48d-d62c-4dc2-b39e-440660ac7a93}; !- Outlet Port

OS:Connection,
  {f6bef48d-d62c-4dc2-b39e-440660ac7a93}, !- Handle
  {64bba9a7-cd58-4e36-bcd7-aaa87a128839}, !- Name
  {f817274b-1b3d-4232-a166-ea740a9f81b7}, !- Source Object
  3,                                      !- Outlet Port
  {91deeb12-6047-44e1-8dfa-3c9cf78d0aeb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {42c4a46e-4e0a-4dc2-993f-88e65431236c}, !- Handle
  {b56b6560-2f9f-40f9-a23d-17588e0ce303}, !- Name
  {b17b1b02-bb8d-44a7-83a6-430bd7359580}, !- Source Object
  4,                                      !- Outlet Port
  {f817274b-1b3d-4232-a166-ea740a9f81b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {77b6d807-be1f-43ca-8053-7de53d9159fc}, !- Handle
  FCU - 4TH FLOOR 9,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {69b780ea-3ce9-49f4-8515-9b6408038bd1}, !- Terminal Unit Air Inlet Node
  {f6552e56-0d5b-42f9-88ef-9a1bf3b49497}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dbaa76d2-8804-4958-9805-12be0e02f8b5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ca47ab80-4f4d-4850-9fdc-b3fcd94f245a}, !- Cooling Coil
  {8bd9c15a-9202-47c7-8efe-d976feddef55}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {dbaa76d2-8804-4958-9805-12be0e02f8b5}, !- Handle
  VRF Zone Terminal Fan 71,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ca47ab80-4f4d-4850-9fdc-b3fcd94f245a}, !- Handle
  VRF Zone Terminal Cooling Coil 71,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8bd9c15a-9202-47c7-8efe-d976feddef55}, !- Handle
  VRF Zone Terminal Heating Coil 71,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {c085b179-3903-424d-a10f-917f50100cd5}, !- Handle
  Node 656,                               !- Name
  {4050cd92-4e6d-4f82-af2c-ba876f11b64c}, !- Inlet Port
  {69b780ea-3ce9-49f4-8515-9b6408038bd1}; !- Outlet Port

OS:Connection,
  {4050cd92-4e6d-4f82-af2c-ba876f11b64c}, !- Handle
  {d9fa5ca1-9487-4824-bbce-728dbb25181d}, !- Name
  {0894c374-4138-4d68-86ae-3bba92096c5b}, !- Source Object
  4,                                      !- Outlet Port
  {c085b179-3903-424d-a10f-917f50100cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b780ea-3ce9-49f4-8515-9b6408038bd1}, !- Handle
  {7fb18f28-4d96-4b71-b7e7-bfcb74d9e643}, !- Name
  {c085b179-3903-424d-a10f-917f50100cd5}, !- Source Object
  3,                                      !- Outlet Port
  {77b6d807-be1f-43ca-8053-7de53d9159fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb8fc5ab-0600-4b12-bd66-3bab1aaf72f6}, !- Handle
  Node 657,                               !- Name
  {f6552e56-0d5b-42f9-88ef-9a1bf3b49497}, !- Inlet Port
  {e667160c-ce7f-4ccd-bfac-24850751c78f}; !- Outlet Port

OS:Connection,
  {e667160c-ce7f-4ccd-bfac-24850751c78f}, !- Handle
  {2b8b54df-09be-411a-94dc-d69de724e61f}, !- Name
  {cb8fc5ab-0600-4b12-bd66-3bab1aaf72f6}, !- Source Object
  3,                                      !- Outlet Port
  {ef71b232-7f45-478f-b858-c9ee83452671}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6552e56-0d5b-42f9-88ef-9a1bf3b49497}, !- Handle
  {f76ced9f-6e02-4b6d-b8f5-510406915925}, !- Name
  {77b6d807-be1f-43ca-8053-7de53d9159fc}, !- Source Object
  4,                                      !- Outlet Port
  {cb8fc5ab-0600-4b12-bd66-3bab1aaf72f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cccd93a1-b629-4326-b425-e75a8abce6d6}, !- Handle
  FCU - 4TH FLOOR 10,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {0c3587e7-cda0-4c6e-8169-e4ab0a1c93df}, !- Terminal Unit Air Inlet Node
  {83f140dc-5f25-4172-95c7-27545cff3c94}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2691d71d-f91d-488d-85c8-ed1e89618895}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {361b2d93-a3e0-4e89-b84f-9d4c2e453b48}, !- Cooling Coil
  {7d13dc98-45f0-454b-957b-4c3cb7554096}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {2691d71d-f91d-488d-85c8-ed1e89618895}, !- Handle
  VRF Zone Terminal Fan 72,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {361b2d93-a3e0-4e89-b84f-9d4c2e453b48}, !- Handle
  VRF Zone Terminal Cooling Coil 72,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7d13dc98-45f0-454b-957b-4c3cb7554096}, !- Handle
  VRF Zone Terminal Heating Coil 72,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {087c8dc7-ead5-4330-b725-df40e9ea5cfa}, !- Handle
  Node 658,                               !- Name
  {6e97b556-d542-48fe-b2a7-998fcf98e122}, !- Inlet Port
  {0c3587e7-cda0-4c6e-8169-e4ab0a1c93df}; !- Outlet Port

OS:Connection,
  {6e97b556-d542-48fe-b2a7-998fcf98e122}, !- Handle
  {2cdd3b6b-fd00-4521-a097-e8e886562a61}, !- Name
  {be7efc7d-8193-44dd-831e-ee125ab9411b}, !- Source Object
  3,                                      !- Outlet Port
  {087c8dc7-ead5-4330-b725-df40e9ea5cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3587e7-cda0-4c6e-8169-e4ab0a1c93df}, !- Handle
  {234b2698-5a9f-4c72-bfd3-f0edd94015f8}, !- Name
  {087c8dc7-ead5-4330-b725-df40e9ea5cfa}, !- Source Object
  3,                                      !- Outlet Port
  {cccd93a1-b629-4326-b425-e75a8abce6d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {201df34e-2eee-4a46-8300-8fbe0ffb0154}, !- Handle
  Node 659,                               !- Name
  {83f140dc-5f25-4172-95c7-27545cff3c94}, !- Inlet Port
  {eb16b29b-1e19-47b9-9551-ded93f4eacb2}; !- Outlet Port

OS:Connection,
  {eb16b29b-1e19-47b9-9551-ded93f4eacb2}, !- Handle
  {268e0b8b-5417-41a1-a698-ce8ce506500d}, !- Name
  {201df34e-2eee-4a46-8300-8fbe0ffb0154}, !- Source Object
  3,                                      !- Outlet Port
  {3ca80dce-4d30-4b94-9591-eb0a8ffad5e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83f140dc-5f25-4172-95c7-27545cff3c94}, !- Handle
  {2bd1a447-3b5f-4f94-8601-ac02fe03da56}, !- Name
  {cccd93a1-b629-4326-b425-e75a8abce6d6}, !- Source Object
  4,                                      !- Outlet Port
  {201df34e-2eee-4a46-8300-8fbe0ffb0154}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9ea5ccbf-2fc1-4ef9-90b0-b36cb4c0b17a}, !- Handle
  FCU - 4TH FLOOR 11,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {36c29a22-ee4f-45a5-9dcf-142ff034d049}, !- Terminal Unit Air Inlet Node
  {af6ac151-98fa-49e1-9d7d-d87f04a9d003}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {83c55731-0a29-49cb-a42f-f2a61dc7cb30}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {35f8d385-9381-4056-bb8c-de64904f4e65}, !- Cooling Coil
  {8d1bceb8-151e-4fc9-a352-a8ef411a345d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {83c55731-0a29-49cb-a42f-f2a61dc7cb30}, !- Handle
  VRF Zone Terminal Fan 73,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {35f8d385-9381-4056-bb8c-de64904f4e65}, !- Handle
  VRF Zone Terminal Cooling Coil 73,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8d1bceb8-151e-4fc9-a352-a8ef411a345d}, !- Handle
  VRF Zone Terminal Heating Coil 73,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a276bf81-6513-4dd6-9617-e116b1441aad}, !- Handle
  Node 660,                               !- Name
  {c45dc243-2a8b-4ba0-bcfa-9a0d345ff373}, !- Inlet Port
  {36c29a22-ee4f-45a5-9dcf-142ff034d049}; !- Outlet Port

OS:Connection,
  {c45dc243-2a8b-4ba0-bcfa-9a0d345ff373}, !- Handle
  {4d397621-e661-4ec6-9345-d2caa7e7d060}, !- Name
  {8b4d03c8-95bb-4b3e-9b3f-11f783570bfc}, !- Source Object
  4,                                      !- Outlet Port
  {a276bf81-6513-4dd6-9617-e116b1441aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c29a22-ee4f-45a5-9dcf-142ff034d049}, !- Handle
  {4070b991-5c00-4894-a403-9ef862e16d9e}, !- Name
  {a276bf81-6513-4dd6-9617-e116b1441aad}, !- Source Object
  3,                                      !- Outlet Port
  {9ea5ccbf-2fc1-4ef9-90b0-b36cb4c0b17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0932b15b-12ee-4f99-9d97-958bbc67b338}, !- Handle
  Node 661,                               !- Name
  {af6ac151-98fa-49e1-9d7d-d87f04a9d003}, !- Inlet Port
  {fe2483db-fb83-47e9-a56b-56ce0b46bd31}; !- Outlet Port

OS:Connection,
  {fe2483db-fb83-47e9-a56b-56ce0b46bd31}, !- Handle
  {23f30ac7-fd60-4d65-8b95-61ae970fa97e}, !- Name
  {0932b15b-12ee-4f99-9d97-958bbc67b338}, !- Source Object
  3,                                      !- Outlet Port
  {ac5c88b9-d3be-4b33-82c0-8592fa988691}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af6ac151-98fa-49e1-9d7d-d87f04a9d003}, !- Handle
  {063092fb-15ce-454e-a405-74eaf7cba4f4}, !- Name
  {9ea5ccbf-2fc1-4ef9-90b0-b36cb4c0b17a}, !- Source Object
  4,                                      !- Outlet Port
  {0932b15b-12ee-4f99-9d97-958bbc67b338}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9451a224-4b39-4d02-9b34-9d7b407463b4}, !- Handle
  FCU - 4TH FLOOR 12,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {8652e40a-51dc-4b9a-baee-4361c8f68da3}, !- Terminal Unit Air Inlet Node
  {0567c96d-a7c4-4b00-a69f-96de2dbc9ea5}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee5eee95-1dc2-4217-888b-066b0cc79fb5}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {76bac667-2ace-440a-b8c8-0e533b679d69}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {391f891a-9449-43e8-840b-80e4b304ff3f}, !- Cooling Coil
  {e1bd9f0e-7f61-4a19-a9ba-51a4e247b6b9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {76bac667-2ace-440a-b8c8-0e533b679d69}, !- Handle
  VRF Zone Terminal Fan 74,               !- Name
  {9e65ea34-7c53-4cdf-a30a-03dc5786a43f}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4eb9009-5547-458c-bdf9-3766c5a4db50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0035b33b-9f42-4072-a9ae-63ca1934eb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {391f891a-9449-43e8-840b-80e4b304ff3f}, !- Handle
  VRF Zone Terminal Cooling Coil 74,      !- Name
  {0f7da61e-b89a-41c9-9630-b6d62ce0c770}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {ad87f7ca-d412-4485-98c2-97abf8c5f0bf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6011a2b7-9c62-4d38-ab47-7ef910ae7937}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e1bd9f0e-7f61-4a19-a9ba-51a4e247b6b9}, !- Handle
  VRF Zone Terminal Heating Coil 74,      !- Name
  {f8774c6e-6b43-4248-a744-efdfddf0d4df}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a2f74244-996f-4ea0-acbc-331170c5606a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {901a76b4-891f-4fd4-9ba3-9474da98de10}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {75053816-825f-4c75-a760-508699148e64}, !- Handle
  Node 662,                               !- Name
  {07e07f92-017f-4e83-8b10-96ada36a20ce}, !- Inlet Port
  {8652e40a-51dc-4b9a-baee-4361c8f68da3}; !- Outlet Port

OS:Connection,
  {07e07f92-017f-4e83-8b10-96ada36a20ce}, !- Handle
  {38a9ef7b-7b90-4b58-b58a-8b2aa5e5b828}, !- Name
  {a72b9bc5-1556-491d-8b62-c4e2e30a0894}, !- Source Object
  3,                                      !- Outlet Port
  {75053816-825f-4c75-a760-508699148e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8652e40a-51dc-4b9a-baee-4361c8f68da3}, !- Handle
  {f9ded7d5-6f8c-45c2-b886-e6706b5524ab}, !- Name
  {75053816-825f-4c75-a760-508699148e64}, !- Source Object
  3,                                      !- Outlet Port
  {9451a224-4b39-4d02-9b34-9d7b407463b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {592fc3cf-56e9-456e-9bcf-be074a3e395d}, !- Handle
  Node 663,                               !- Name
  {0567c96d-a7c4-4b00-a69f-96de2dbc9ea5}, !- Inlet Port
  {715292f8-4e11-4e15-b9c6-297711689055}; !- Outlet Port

OS:Connection,
  {715292f8-4e11-4e15-b9c6-297711689055}, !- Handle
  {c2f06c86-b3c5-4076-9e01-84d50b5fbfed}, !- Name
  {592fc3cf-56e9-456e-9bcf-be074a3e395d}, !- Source Object
  3,                                      !- Outlet Port
  {0024e429-7cbf-44ab-9bce-19ffd857d155}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0567c96d-a7c4-4b00-a69f-96de2dbc9ea5}, !- Handle
  {97d47bfa-abcc-42c3-aeda-40901eae82db}, !- Name
  {9451a224-4b39-4d02-9b34-9d7b407463b4}, !- Source Object
  4,                                      !- Outlet Port
  {592fc3cf-56e9-456e-9bcf-be074a3e395d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {31b2a4a5-d799-45c2-a636-dc90a8d27545}, !- Handle
  VRF-4B,                                 !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule
  56269.6454730667,                       !- Rated Total Cooling Capacity {W}
  5.495,                                  !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {7c6cd7c1-3faa-41a0-90af-c8dadc7da87c}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {c486ca97-7a35-46e7-996e-2ce54d8c3c1f}, !- Cooling Capacity Ratio Boundary Curve
  {1425d5a3-442a-4609-97f4-4e2ee3ee3586}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {653e94fa-fda3-4d81-a4c6-9f7e707108f5}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {34099e6a-c68f-427e-bfc7-3072a031f286}, !- Cooling Energy Input Ratio Boundary Curve
  {cde17cb4-b93b-4089-8571-39b379e9ead0}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {3096013f-4264-4dd2-93aa-741323627b51}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {1930a9a6-fc15-4b52-aa1a-678089ecab82}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {61f5d64c-8fc7-4604-b4a9-15bdf741ae0f}, !- Cooling Combination Ratio Correction Factor Curve
  {3cc48461-d78a-4d98-b387-ed5e38087e83}, !- Cooling Part-Load Fraction Correlation Curve
  63010.2800870278,                       !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.495,                                  !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {74ea6526-b7cd-4297-b62e-a902aeb29a16}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {53652d6c-936a-4498-a853-113d7accefef}, !- Heating Capacity Ratio Boundary Curve
  {e4329a83-0777-44aa-bd85-cedaf13f0c85}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {17be633e-a683-44db-baae-4650ce47eb27}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {2011316d-b270-4c50-a76a-2ff08cae0de4}, !- Heating Energy Input Ratio Boundary Curve
  {7d95a7fa-9fd2-4910-8a44-1ecbc2fec2ce}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {48ea1e17-5908-48b0-97ba-4cfeeda6e830}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cdc03d2e-89c9-43b7-b942-e4f634797cf0}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {758bec40-7727-4aeb-af11-47956bcc7d0c}, !- Heating Combination Ratio Correction Factor Curve
  {be916911-68b6-4435-a971-956a8186e41c}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {3f2d3135-ae88-411b-941c-272b966f9788}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {cae1512a-d222-4d04-bf95-76235964798c}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {8117852d-d24e-4fdd-bf21-ed8219e2c75d}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  Autosize,                               !- Resistive Defrost Heater Capacity {W}
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {9cab63a7-f065-4d87-abc9-61c9acc26ae9}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {ea5c9a65-98da-446d-875f-4f715ee7a7e9}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {ccb872da-b476-4c42-943c-57927fbc8b4f}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {d1f1974f-0956-499e-8888-bd4bae89ab7e}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {3f2d3135-ae88-411b-941c-272b966f9788}, !- Handle
  Model Object List 8,                    !- Name
  {bde060ad-bf4e-4d20-808b-e358f6120b24}, !- Model Object 1
  {5ecbc392-380f-49b4-8d58-214448fb3606}, !- Model Object 2
  {d6cd1480-b1ef-4bef-b981-7e8011fc7165}, !- Model Object 3
  {63d73a49-e934-4520-8f49-ea0ae8eab539}, !- Model Object 4
  {8aac1754-ec91-4f68-929a-ec11ad62e1a3}, !- Model Object 5
  {9d203def-56f8-42da-a5a7-3ce769b7f5b8}, !- Model Object 6
  {b6f07d7a-3cae-4ba0-9fbf-6c74f3010227}, !- Model Object 7
  {1c018ae3-5fd1-4c58-a28d-8aa735d35cec}, !- Model Object 8
  {9c057b01-5cda-4f14-8190-3c011dfae7f1}, !- Model Object 9
  {a5db9ea9-421c-4d4a-bec5-16859b493ec5}, !- Model Object 10
  {be45c299-52f5-437e-98a2-db302d3fb70a}, !- Model Object 11
  {0f6987c6-fe0d-48ce-a8e7-4a6472ae9c55}, !- Model Object 12
  {6c0c1da3-0b1f-42b7-9f83-c952c2dfbd61}, !- Model Object 13
  {abaf80f3-7546-490e-a0dd-226a9c9106d0}; !- Model Object 14

OS:Curve:Biquadratic,
  {7c6cd7c1-3faa-41a0-90af-c8dadc7da87c}, !- Handle
  VRF System VRFCoolCapFT 8,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c486ca97-7a35-46e7-996e-2ce54d8c3c1f}, !- Handle
  VRF System VRFCoolCapFTBoundary 8,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {1425d5a3-442a-4609-97f4-4e2ee3ee3586}, !- Handle
  VRF System VRFCoolCapFTHi 8,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {653e94fa-fda3-4d81-a4c6-9f7e707108f5}, !- Handle
  VRF System VRFCoolEIRFT 8,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {34099e6a-c68f-427e-bfc7-3072a031f286}, !- Handle
  VRF System VRFCoolEIRFTBoundary 8,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {cde17cb4-b93b-4089-8571-39b379e9ead0}, !- Handle
  VRF System VRFCoolEIRFTHi 8,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3096013f-4264-4dd2-93aa-741323627b51}, !- Handle
  VRF System CoolingEIRLowPLR 8,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {1930a9a6-fc15-4b52-aa1a-678089ecab82}, !- Handle
  VRF System CoolingEIRHiPLR 8,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {61f5d64c-8fc7-4604-b4a9-15bdf741ae0f}, !- Handle
  VRF System CoolingCombRatio 8,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3cc48461-d78a-4d98-b387-ed5e38087e83}, !- Handle
  VRF System VRFCPLFFPLR 15,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {74ea6526-b7cd-4297-b62e-a902aeb29a16}, !- Handle
  VRF System VRFHeatCapFT 8,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {53652d6c-936a-4498-a853-113d7accefef}, !- Handle
  VRF System VRFHeatCapFTBoundary 8,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {e4329a83-0777-44aa-bd85-cedaf13f0c85}, !- Handle
  VRF System VRFHeatCapFTHi 8,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {17be633e-a683-44db-baae-4650ce47eb27}, !- Handle
  VRF System VRFHeatEIRFT 8,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2011316d-b270-4c50-a76a-2ff08cae0de4}, !- Handle
  VRF System VRFHeatEIRFTBoundary 8,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7d95a7fa-9fd2-4910-8a44-1ecbc2fec2ce}, !- Handle
  VRF System VRFHeatEIRFTHi 8,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {48ea1e17-5908-48b0-97ba-4cfeeda6e830}, !- Handle
  VRF System HeatingEIRLowPLR 8,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {cdc03d2e-89c9-43b7-b942-e4f634797cf0}, !- Handle
  VRF System HeatingEIRHiPLR 8,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {758bec40-7727-4aeb-af11-47956bcc7d0c}, !- Handle
  VRF System HeatingCombRatio 8,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {be916911-68b6-4435-a971-956a8186e41c}, !- Handle
  VRF System VRFCPLFFPLR 16,              !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {cae1512a-d222-4d04-bf95-76235964798c}, !- Handle
  VRF System CoolingLengthCorrectionFactor 8, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8117852d-d24e-4fdd-bf21-ed8219e2c75d}, !- Handle
  VRF System HeatingLengthCorrectionFactor 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9cab63a7-f065-4d87-abc9-61c9acc26ae9}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 8, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ea5c9a65-98da-446d-875f-4f715ee7a7e9}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 8, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ccb872da-b476-4c42-943c-57927fbc8b4f}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 8, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d1f1974f-0956-499e-8888-bd4bae89ab7e}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 8, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bde060ad-bf4e-4d20-808b-e358f6120b24}, !- Handle
  FCU - 4TH FLOOR B,                      !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {9c0b8e74-ebde-4f21-adfb-f749f303a60a}, !- Terminal Unit Air Inlet Node
  {29d6c919-75ec-46a8-9411-6464dfb491e7}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ea0eea75-7e7a-4721-a92a-18e60f88d8c9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8e687dc4-4a3b-4465-8b4a-6c2a88280695}, !- Cooling Coil
  {488f255c-704f-44f5-8322-9150132aef5e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Handle
  Always On Discrete 27,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:OnOff,
  {ea0eea75-7e7a-4721-a92a-18e60f88d8c9}, !- Handle
  VRF Zone Terminal Fan 75,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Handle
  Always On Discrete 28,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8e687dc4-4a3b-4465-8b4a-6c2a88280695}, !- Handle
  VRF Zone Terminal Cooling Coil 75,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Schedule:Constant,
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Handle
  Always On Discrete 29,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Handle
  VRFTUCoolCapFT 87,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Handle
  VRFACCoolCapFFF 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {488f255c-704f-44f5-8322-9150132aef5e}, !- Handle
  VRF Zone Terminal Heating Coil 75,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Handle
  Always On Discrete 30,                  !- Name
  {a4dac751-4f29-4b03-b111-e667a3390d81}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 87, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 88, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {ef671089-317b-4780-8c60-1cf2bf8dbd56}, !- Handle
  Node 664,                               !- Name
  {e960bf1e-6d38-4e1b-b442-aaf3d94dc4b4}, !- Inlet Port
  {9c0b8e74-ebde-4f21-adfb-f749f303a60a}; !- Outlet Port

OS:Connection,
  {e960bf1e-6d38-4e1b-b442-aaf3d94dc4b4}, !- Handle
  {ef1b7306-39f8-4b66-b863-a9e83db206fa}, !- Name
  {d20905c7-16dd-4452-9679-0920b3f5850f}, !- Source Object
  4,                                      !- Outlet Port
  {ef671089-317b-4780-8c60-1cf2bf8dbd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0b8e74-ebde-4f21-adfb-f749f303a60a}, !- Handle
  {5e88e1d2-42f3-4331-92e3-11e2a20bcfe8}, !- Name
  {ef671089-317b-4780-8c60-1cf2bf8dbd56}, !- Source Object
  3,                                      !- Outlet Port
  {bde060ad-bf4e-4d20-808b-e358f6120b24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a43c51ce-8503-44ed-9d83-80195e80f6e3}, !- Handle
  Node 665,                               !- Name
  {29d6c919-75ec-46a8-9411-6464dfb491e7}, !- Inlet Port
  {463e9ca3-df5f-4aea-b9f6-dfc86227d4f9}; !- Outlet Port

OS:Connection,
  {463e9ca3-df5f-4aea-b9f6-dfc86227d4f9}, !- Handle
  {2f969b4a-9fd6-41a0-bf05-81f69295d1d4}, !- Name
  {a43c51ce-8503-44ed-9d83-80195e80f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {0a831c0b-01d6-4f80-a9fa-8f6befb8f252}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {29d6c919-75ec-46a8-9411-6464dfb491e7}, !- Handle
  {0aa50443-2f59-4d27-9a03-c9e87a1bee2e}, !- Name
  {bde060ad-bf4e-4d20-808b-e358f6120b24}, !- Source Object
  4,                                      !- Outlet Port
  {a43c51ce-8503-44ed-9d83-80195e80f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5ecbc392-380f-49b4-8d58-214448fb3606}, !- Handle
  FCU - 4TH FLOOR B 1,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {ae75eb8e-53c8-4938-9fc1-51d4c3c4806c}, !- Terminal Unit Air Inlet Node
  {97bb2115-a3a1-465e-8d12-898a9e25274b}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {35f5e8f7-2aed-4702-8a5e-55067953e7ae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b6ea2826-bb70-432b-a2fc-aa6d5558be87}, !- Cooling Coil
  {c5d74521-7d3a-439d-8108-422955cf7de1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {35f5e8f7-2aed-4702-8a5e-55067953e7ae}, !- Handle
  VRF Zone Terminal Fan 76,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b6ea2826-bb70-432b-a2fc-aa6d5558be87}, !- Handle
  VRF Zone Terminal Cooling Coil 76,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c5d74521-7d3a-439d-8108-422955cf7de1}, !- Handle
  VRF Zone Terminal Heating Coil 76,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {9915eb93-65f7-4b72-b537-43fd36340ed8}, !- Handle
  Node 666,                               !- Name
  {cb8a7c30-eece-45f1-9302-b6ebe2d8a10f}, !- Inlet Port
  {ae75eb8e-53c8-4938-9fc1-51d4c3c4806c}; !- Outlet Port

OS:Connection,
  {cb8a7c30-eece-45f1-9302-b6ebe2d8a10f}, !- Handle
  {5f8b57ee-8a50-48f7-bb09-efefb3d815b2}, !- Name
  {624f294b-6dc1-4002-a643-2f08f02150ff}, !- Source Object
  4,                                      !- Outlet Port
  {9915eb93-65f7-4b72-b537-43fd36340ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae75eb8e-53c8-4938-9fc1-51d4c3c4806c}, !- Handle
  {fa049144-c82a-4aca-9568-ae113b56f3a9}, !- Name
  {9915eb93-65f7-4b72-b537-43fd36340ed8}, !- Source Object
  3,                                      !- Outlet Port
  {5ecbc392-380f-49b4-8d58-214448fb3606}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64af2e8f-c5f4-439b-aa47-8f17d9a343b5}, !- Handle
  Node 667,                               !- Name
  {97bb2115-a3a1-465e-8d12-898a9e25274b}, !- Inlet Port
  {cd3701da-3c11-4c46-aa9d-703d9d5ee903}; !- Outlet Port

OS:Connection,
  {cd3701da-3c11-4c46-aa9d-703d9d5ee903}, !- Handle
  {48766a76-4c2b-4d58-8098-93a31b784aa7}, !- Name
  {64af2e8f-c5f4-439b-aa47-8f17d9a343b5}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c6248-3c83-41b1-acda-a318df6d0104}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97bb2115-a3a1-465e-8d12-898a9e25274b}, !- Handle
  {1b582e4d-a970-4f8a-aceb-b8d7efcb7145}, !- Name
  {5ecbc392-380f-49b4-8d58-214448fb3606}, !- Source Object
  4,                                      !- Outlet Port
  {64af2e8f-c5f4-439b-aa47-8f17d9a343b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d6cd1480-b1ef-4bef-b981-7e8011fc7165}, !- Handle
  FCU - 4TH FLOOR B 2,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {62cdee09-a73b-4f6b-a5b9-2f5412abe19f}, !- Terminal Unit Air Inlet Node
  {27efd5ad-b4f7-4ef1-b7f7-4d8fd33b15ff}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {756c67f9-3a86-405a-95fa-ca1a5cc1e2b2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e305defc-7e36-4b10-96e4-33a9f835fcd5}, !- Cooling Coil
  {20b44b44-2597-4b92-a06d-ec5c36a19264}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {756c67f9-3a86-405a-95fa-ca1a5cc1e2b2}, !- Handle
  VRF Zone Terminal Fan 77,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e305defc-7e36-4b10-96e4-33a9f835fcd5}, !- Handle
  VRF Zone Terminal Cooling Coil 77,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {20b44b44-2597-4b92-a06d-ec5c36a19264}, !- Handle
  VRF Zone Terminal Heating Coil 77,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5222db58-fedc-412e-9e26-2991cf87e2d8}, !- Handle
  Node 668,                               !- Name
  {db59056c-1639-4af4-818d-afca984bed2d}, !- Inlet Port
  {62cdee09-a73b-4f6b-a5b9-2f5412abe19f}; !- Outlet Port

OS:Connection,
  {db59056c-1639-4af4-818d-afca984bed2d}, !- Handle
  {b75a8c07-9e06-4f10-8e1a-53612e88e1bd}, !- Name
  {d0b233d2-5b0a-4b6e-9d97-bdd0e4293817}, !- Source Object
  3,                                      !- Outlet Port
  {5222db58-fedc-412e-9e26-2991cf87e2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cdee09-a73b-4f6b-a5b9-2f5412abe19f}, !- Handle
  {8b65e8b0-7902-45b5-b2eb-fd314f9c8933}, !- Name
  {5222db58-fedc-412e-9e26-2991cf87e2d8}, !- Source Object
  3,                                      !- Outlet Port
  {d6cd1480-b1ef-4bef-b981-7e8011fc7165}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {036eb7a6-2e16-4861-90f4-3b7f867023bd}, !- Handle
  Node 669,                               !- Name
  {27efd5ad-b4f7-4ef1-b7f7-4d8fd33b15ff}, !- Inlet Port
  {4bb03460-dc4e-486a-91f1-cc13d9e7eac4}; !- Outlet Port

OS:Connection,
  {4bb03460-dc4e-486a-91f1-cc13d9e7eac4}, !- Handle
  {e17ad3c8-6062-46b7-b007-3fd4c6795603}, !- Name
  {036eb7a6-2e16-4861-90f4-3b7f867023bd}, !- Source Object
  3,                                      !- Outlet Port
  {3073bcde-0b23-401d-93e4-3c2d9be3d714}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27efd5ad-b4f7-4ef1-b7f7-4d8fd33b15ff}, !- Handle
  {e52bbbfa-2659-48de-acae-d77ab0399cb4}, !- Name
  {d6cd1480-b1ef-4bef-b981-7e8011fc7165}, !- Source Object
  4,                                      !- Outlet Port
  {036eb7a6-2e16-4861-90f4-3b7f867023bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {63d73a49-e934-4520-8f49-ea0ae8eab539}, !- Handle
  FCU - 4TH FLOOR B 3,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {e47a9684-5a0e-4ccf-8f60-b1344878692c}, !- Terminal Unit Air Inlet Node
  {99ae5f79-084b-4b13-b561-04c98a0ae014}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {09b1bd49-c553-4608-b6a1-d95dc85eae3c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {74f6d366-cd35-4d4f-8584-552f026ef47d}, !- Cooling Coil
  {d7ea4527-2a80-4523-93c3-3a5d0c955466}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {09b1bd49-c553-4608-b6a1-d95dc85eae3c}, !- Handle
  VRF Zone Terminal Fan 78,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {74f6d366-cd35-4d4f-8584-552f026ef47d}, !- Handle
  VRF Zone Terminal Cooling Coil 78,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d7ea4527-2a80-4523-93c3-3a5d0c955466}, !- Handle
  VRF Zone Terminal Heating Coil 78,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {f141bc08-b522-434e-8de9-44f6e07d3e1b}, !- Handle
  Node 670,                               !- Name
  {73474f01-aa8c-4383-8e35-98d097814f4f}, !- Inlet Port
  {e47a9684-5a0e-4ccf-8f60-b1344878692c}; !- Outlet Port

OS:Connection,
  {73474f01-aa8c-4383-8e35-98d097814f4f}, !- Handle
  {532b921b-d34f-4647-9d9a-642a8f7da323}, !- Name
  {6ea87d97-b833-4488-bcfb-f5a5b4510584}, !- Source Object
  4,                                      !- Outlet Port
  {f141bc08-b522-434e-8de9-44f6e07d3e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47a9684-5a0e-4ccf-8f60-b1344878692c}, !- Handle
  {a1ee15e9-83dc-4a5f-9d98-5d18b66be95a}, !- Name
  {f141bc08-b522-434e-8de9-44f6e07d3e1b}, !- Source Object
  3,                                      !- Outlet Port
  {63d73a49-e934-4520-8f49-ea0ae8eab539}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50583d58-eac9-43ba-af7d-c9427e3f4d8a}, !- Handle
  Node 671,                               !- Name
  {99ae5f79-084b-4b13-b561-04c98a0ae014}, !- Inlet Port
  {753df5c2-10a4-4c9a-8948-2d5f65b2532b}; !- Outlet Port

OS:Connection,
  {753df5c2-10a4-4c9a-8948-2d5f65b2532b}, !- Handle
  {a6b0162e-bf01-4eeb-b0b8-ed7a9160f94c}, !- Name
  {50583d58-eac9-43ba-af7d-c9427e3f4d8a}, !- Source Object
  3,                                      !- Outlet Port
  {c3444f2c-9286-46ba-a507-3999146a6a91}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99ae5f79-084b-4b13-b561-04c98a0ae014}, !- Handle
  {87f8d5a8-2ec8-44cd-86d7-b0d1ce62d473}, !- Name
  {63d73a49-e934-4520-8f49-ea0ae8eab539}, !- Source Object
  4,                                      !- Outlet Port
  {50583d58-eac9-43ba-af7d-c9427e3f4d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8aac1754-ec91-4f68-929a-ec11ad62e1a3}, !- Handle
  FCU - 4TH FLOOR B 4,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {32696744-d1e3-4c35-aa3e-cf618d6be1cf}, !- Terminal Unit Air Inlet Node
  {2a492a72-2e47-49d2-97eb-e50dda0d9387}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2e07efa1-d37d-474b-8546-52715fc5c2e2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a25a4c3c-06cb-4bf3-9355-653dca824800}, !- Cooling Coil
  {7f0b95f0-52eb-4538-b278-033a293f5563}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {2e07efa1-d37d-474b-8546-52715fc5c2e2}, !- Handle
  VRF Zone Terminal Fan 79,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a25a4c3c-06cb-4bf3-9355-653dca824800}, !- Handle
  VRF Zone Terminal Cooling Coil 79,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7f0b95f0-52eb-4538-b278-033a293f5563}, !- Handle
  VRF Zone Terminal Heating Coil 79,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {c1e51b0c-d09d-4071-bcc5-2164694f56c0}, !- Handle
  Node 672,                               !- Name
  {ca2a1494-0fbb-4727-b462-bf27193274a3}, !- Inlet Port
  {32696744-d1e3-4c35-aa3e-cf618d6be1cf}; !- Outlet Port

OS:Connection,
  {ca2a1494-0fbb-4727-b462-bf27193274a3}, !- Handle
  {b66203bc-9d6f-40dc-b52a-abf8f51703df}, !- Name
  {5ca61389-ba2a-47bf-a794-e019cf3c4f02}, !- Source Object
  3,                                      !- Outlet Port
  {c1e51b0c-d09d-4071-bcc5-2164694f56c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32696744-d1e3-4c35-aa3e-cf618d6be1cf}, !- Handle
  {c0d179ca-70da-4d21-950f-d55a6da24ba6}, !- Name
  {c1e51b0c-d09d-4071-bcc5-2164694f56c0}, !- Source Object
  3,                                      !- Outlet Port
  {8aac1754-ec91-4f68-929a-ec11ad62e1a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60ed0e21-65f8-46d0-98c2-9c64c0b6422a}, !- Handle
  Node 673,                               !- Name
  {2a492a72-2e47-49d2-97eb-e50dda0d9387}, !- Inlet Port
  {13659d43-2a5d-483d-b2c9-7126cb354e05}; !- Outlet Port

OS:Connection,
  {13659d43-2a5d-483d-b2c9-7126cb354e05}, !- Handle
  {db1d1f06-bf6c-411d-a9f6-4ad757b376fa}, !- Name
  {60ed0e21-65f8-46d0-98c2-9c64c0b6422a}, !- Source Object
  3,                                      !- Outlet Port
  {d060791c-2456-4fcf-8fc1-6d438381ee70}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a492a72-2e47-49d2-97eb-e50dda0d9387}, !- Handle
  {b639d0d0-06ca-4a5c-9c16-f4557813aa46}, !- Name
  {8aac1754-ec91-4f68-929a-ec11ad62e1a3}, !- Source Object
  4,                                      !- Outlet Port
  {60ed0e21-65f8-46d0-98c2-9c64c0b6422a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9d203def-56f8-42da-a5a7-3ce769b7f5b8}, !- Handle
  FCU - 4TH FLOOR B 5,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {10e9c922-e77b-45e7-b4c5-f50fce4ac56a}, !- Terminal Unit Air Inlet Node
  {95103e45-fe4b-4102-a4c4-9f37b83d2f79}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5dcc30fe-17d4-4ddb-8744-333ce72c93b7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {55377b23-76d1-4871-bbad-7b2094f0cda3}, !- Cooling Coil
  {9f2341c8-2341-42ad-bfa5-52b730de0836}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {5dcc30fe-17d4-4ddb-8744-333ce72c93b7}, !- Handle
  VRF Zone Terminal Fan 80,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {55377b23-76d1-4871-bbad-7b2094f0cda3}, !- Handle
  VRF Zone Terminal Cooling Coil 80,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9f2341c8-2341-42ad-bfa5-52b730de0836}, !- Handle
  VRF Zone Terminal Heating Coil 80,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {d953bd2a-e642-4e76-afdc-9c2b6aead324}, !- Handle
  Node 674,                               !- Name
  {836010cd-55b8-4ef7-904a-7200155fca03}, !- Inlet Port
  {10e9c922-e77b-45e7-b4c5-f50fce4ac56a}; !- Outlet Port

OS:Connection,
  {836010cd-55b8-4ef7-904a-7200155fca03}, !- Handle
  {001fe8ee-a28e-42d4-a9c6-524a8c250e65}, !- Name
  {3542dee7-f0e9-45d8-9fee-3c622d91d8b9}, !- Source Object
  3,                                      !- Outlet Port
  {d953bd2a-e642-4e76-afdc-9c2b6aead324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e9c922-e77b-45e7-b4c5-f50fce4ac56a}, !- Handle
  {53c22316-bd51-4e32-a945-c417a04a5a1f}, !- Name
  {d953bd2a-e642-4e76-afdc-9c2b6aead324}, !- Source Object
  3,                                      !- Outlet Port
  {9d203def-56f8-42da-a5a7-3ce769b7f5b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc742036-2af6-4815-ad27-a1b25441ffe2}, !- Handle
  Node 675,                               !- Name
  {95103e45-fe4b-4102-a4c4-9f37b83d2f79}, !- Inlet Port
  {f0acab65-ca52-4792-b4e4-5bc8b50088c8}; !- Outlet Port

OS:Connection,
  {f0acab65-ca52-4792-b4e4-5bc8b50088c8}, !- Handle
  {4e881819-3e66-4b50-b8b5-9f0bfba7ce6e}, !- Name
  {dc742036-2af6-4815-ad27-a1b25441ffe2}, !- Source Object
  3,                                      !- Outlet Port
  {2a5f465e-7148-4ac8-be80-02e46ac25a68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95103e45-fe4b-4102-a4c4-9f37b83d2f79}, !- Handle
  {d4a93a1d-de9d-4534-821b-9cd33a3f675f}, !- Name
  {9d203def-56f8-42da-a5a7-3ce769b7f5b8}, !- Source Object
  4,                                      !- Outlet Port
  {dc742036-2af6-4815-ad27-a1b25441ffe2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b6f07d7a-3cae-4ba0-9fbf-6c74f3010227}, !- Handle
  FCU - 4TH FLOOR B 6,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {7e0adae9-0d65-41db-82aa-687075585adf}, !- Terminal Unit Air Inlet Node
  {27110b4b-32f4-40e6-b8b1-5a00908ed732}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d727e4ee-abf5-4c42-830b-b2a9f6e67078}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7ffa6093-4bf3-4a67-8c52-e411063f2473}, !- Cooling Coil
  {5e84cb36-b389-46d0-a557-944f398e3e29}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {d727e4ee-abf5-4c42-830b-b2a9f6e67078}, !- Handle
  VRF Zone Terminal Fan 81,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7ffa6093-4bf3-4a67-8c52-e411063f2473}, !- Handle
  VRF Zone Terminal Cooling Coil 81,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5e84cb36-b389-46d0-a557-944f398e3e29}, !- Handle
  VRF Zone Terminal Heating Coil 81,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {3a3aefc9-0e56-4d5c-bf53-60c3d478df27}, !- Handle
  Node 676,                               !- Name
  {11252fa8-32be-473c-800b-5768d02bb863}, !- Inlet Port
  {7e0adae9-0d65-41db-82aa-687075585adf}; !- Outlet Port

OS:Connection,
  {11252fa8-32be-473c-800b-5768d02bb863}, !- Handle
  {4af51ecd-855c-45f8-b00c-44f49c2eaac4}, !- Name
  {d867e02e-4aab-4771-a5af-a942cf3ffbdc}, !- Source Object
  3,                                      !- Outlet Port
  {3a3aefc9-0e56-4d5c-bf53-60c3d478df27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0adae9-0d65-41db-82aa-687075585adf}, !- Handle
  {5c85bb8f-66de-45d4-9bf7-20205e7e927a}, !- Name
  {3a3aefc9-0e56-4d5c-bf53-60c3d478df27}, !- Source Object
  3,                                      !- Outlet Port
  {b6f07d7a-3cae-4ba0-9fbf-6c74f3010227}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b92b99fd-4ea5-4d86-9adf-a5e77c13e0dc}, !- Handle
  Node 677,                               !- Name
  {27110b4b-32f4-40e6-b8b1-5a00908ed732}, !- Inlet Port
  {e0c1be63-3e25-4a2e-a8cb-0bb631557818}; !- Outlet Port

OS:Connection,
  {e0c1be63-3e25-4a2e-a8cb-0bb631557818}, !- Handle
  {5619245e-b29b-48b6-9999-5b52cc41fa91}, !- Name
  {b92b99fd-4ea5-4d86-9adf-a5e77c13e0dc}, !- Source Object
  3,                                      !- Outlet Port
  {175b35f5-cc89-453c-bd11-10de9c1183f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27110b4b-32f4-40e6-b8b1-5a00908ed732}, !- Handle
  {a7fe6904-9990-4936-bade-de0bf6acfc35}, !- Name
  {b6f07d7a-3cae-4ba0-9fbf-6c74f3010227}, !- Source Object
  4,                                      !- Outlet Port
  {b92b99fd-4ea5-4d86-9adf-a5e77c13e0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1c018ae3-5fd1-4c58-a28d-8aa735d35cec}, !- Handle
  FCU - 4TH FLOOR B 7,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {e785ec41-edc5-406c-a1ec-50cc9151d9a5}, !- Terminal Unit Air Inlet Node
  {e726d9ee-16ab-43df-be3a-b446a18e4b07}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f96762d7-181d-42ce-a025-a681d1c02ffb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {adc426a9-8a9a-44ae-b4f4-0875959c33c2}, !- Cooling Coil
  {343e7449-8bbc-42a1-bcd0-8ab56b47f7ef}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {f96762d7-181d-42ce-a025-a681d1c02ffb}, !- Handle
  VRF Zone Terminal Fan 82,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {adc426a9-8a9a-44ae-b4f4-0875959c33c2}, !- Handle
  VRF Zone Terminal Cooling Coil 82,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {343e7449-8bbc-42a1-bcd0-8ab56b47f7ef}, !- Handle
  VRF Zone Terminal Heating Coil 82,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {5d7067e5-ab1a-4400-8468-eac562bfd210}, !- Handle
  Node 678,                               !- Name
  {3a0c1fe6-37ad-4deb-9f6a-8e7e85f5362b}, !- Inlet Port
  {e785ec41-edc5-406c-a1ec-50cc9151d9a5}; !- Outlet Port

OS:Connection,
  {3a0c1fe6-37ad-4deb-9f6a-8e7e85f5362b}, !- Handle
  {ed372644-7bca-4877-bb6c-05c24e57b34f}, !- Name
  {f64a172c-9b91-4a88-931d-3891c5bad334}, !- Source Object
  3,                                      !- Outlet Port
  {5d7067e5-ab1a-4400-8468-eac562bfd210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e785ec41-edc5-406c-a1ec-50cc9151d9a5}, !- Handle
  {5efed53f-34f6-4c41-b8ca-ac833132ce51}, !- Name
  {5d7067e5-ab1a-4400-8468-eac562bfd210}, !- Source Object
  3,                                      !- Outlet Port
  {1c018ae3-5fd1-4c58-a28d-8aa735d35cec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e888f25-fb4a-4f90-8864-cdf98e52cfa0}, !- Handle
  Node 679,                               !- Name
  {e726d9ee-16ab-43df-be3a-b446a18e4b07}, !- Inlet Port
  {c3473458-2257-4688-9895-f37c9a0b0652}; !- Outlet Port

OS:Connection,
  {c3473458-2257-4688-9895-f37c9a0b0652}, !- Handle
  {06c8c089-6e3c-454a-8acd-f88b5d973c40}, !- Name
  {6e888f25-fb4a-4f90-8864-cdf98e52cfa0}, !- Source Object
  3,                                      !- Outlet Port
  {91352fe5-2550-43d6-b579-332bd1dbb946}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e726d9ee-16ab-43df-be3a-b446a18e4b07}, !- Handle
  {654bba39-29c1-497c-8e39-2b32988cdf69}, !- Name
  {1c018ae3-5fd1-4c58-a28d-8aa735d35cec}, !- Source Object
  4,                                      !- Outlet Port
  {6e888f25-fb4a-4f90-8864-cdf98e52cfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9c057b01-5cda-4f14-8190-3c011dfae7f1}, !- Handle
  FCU - 4TH FLOOR B 8,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {ac076d34-0a07-4411-a3c0-42176c6c7d94}, !- Terminal Unit Air Inlet Node
  {5cc9849c-beb2-470a-92cb-f0056dd47ebf}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6571a857-6f9c-44de-a4cb-dd9230bf1105}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0efba7c7-8a0c-4070-944d-fb1894dd945c}, !- Cooling Coil
  {9ebadbb3-429d-4804-a364-ddaaaae38f3d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {6571a857-6f9c-44de-a4cb-dd9230bf1105}, !- Handle
  VRF Zone Terminal Fan 83,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0efba7c7-8a0c-4070-944d-fb1894dd945c}, !- Handle
  VRF Zone Terminal Cooling Coil 83,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9ebadbb3-429d-4804-a364-ddaaaae38f3d}, !- Handle
  VRF Zone Terminal Heating Coil 83,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {a34f91a8-0485-42af-9a1c-a15572dd0cdc}, !- Handle
  Node 680,                               !- Name
  {f00a4131-3e17-49ee-9edf-9d7cd6d9c5e0}, !- Inlet Port
  {ac076d34-0a07-4411-a3c0-42176c6c7d94}; !- Outlet Port

OS:Connection,
  {f00a4131-3e17-49ee-9edf-9d7cd6d9c5e0}, !- Handle
  {f83e023a-a896-48cb-87a5-0fd26c7fd393}, !- Name
  {5063a6a0-e04a-41e9-acc3-cda22355af35}, !- Source Object
  3,                                      !- Outlet Port
  {a34f91a8-0485-42af-9a1c-a15572dd0cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac076d34-0a07-4411-a3c0-42176c6c7d94}, !- Handle
  {30ad14b6-84d1-46e4-858f-ba44dbe29569}, !- Name
  {a34f91a8-0485-42af-9a1c-a15572dd0cdc}, !- Source Object
  3,                                      !- Outlet Port
  {9c057b01-5cda-4f14-8190-3c011dfae7f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8871217e-b90a-41d9-a878-dfc8f51c5a89}, !- Handle
  Node 681,                               !- Name
  {5cc9849c-beb2-470a-92cb-f0056dd47ebf}, !- Inlet Port
  {8b6cc6e3-d3e1-4760-acab-9c6fc3988cd6}; !- Outlet Port

OS:Connection,
  {8b6cc6e3-d3e1-4760-acab-9c6fc3988cd6}, !- Handle
  {98ad8556-86d3-4f82-8396-2fd4feb5576a}, !- Name
  {8871217e-b90a-41d9-a878-dfc8f51c5a89}, !- Source Object
  3,                                      !- Outlet Port
  {967e32c1-d422-4412-a092-fcb050f50e81}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5cc9849c-beb2-470a-92cb-f0056dd47ebf}, !- Handle
  {d2f70133-5677-4fda-88d9-130aca86b7c0}, !- Name
  {9c057b01-5cda-4f14-8190-3c011dfae7f1}, !- Source Object
  4,                                      !- Outlet Port
  {8871217e-b90a-41d9-a878-dfc8f51c5a89}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a5db9ea9-421c-4d4a-bec5-16859b493ec5}, !- Handle
  FCU - 4TH FLOOR B 9,                    !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {30740bd4-52d3-4d4d-9b11-f9ae7ac9dbcb}, !- Terminal Unit Air Inlet Node
  {818c3e6b-ca92-400f-8f4f-1ba16b907427}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5dc023d4-a884-4589-a73c-b63845aa32e1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6404bdd1-8aab-4789-9b2a-d3a71d776cd2}, !- Cooling Coil
  {9e141e31-7a60-43ad-9b64-6cbb2a1ab4f4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {5dc023d4-a884-4589-a73c-b63845aa32e1}, !- Handle
  VRF Zone Terminal Fan 84,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6404bdd1-8aab-4789-9b2a-d3a71d776cd2}, !- Handle
  VRF Zone Terminal Cooling Coil 84,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9e141e31-7a60-43ad-9b64-6cbb2a1ab4f4}, !- Handle
  VRF Zone Terminal Heating Coil 84,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {33897cbc-031f-42d9-84a2-219e4b4a8e43}, !- Handle
  Node 682,                               !- Name
  {3d08fe94-b197-473c-8119-30971663f817}, !- Inlet Port
  {30740bd4-52d3-4d4d-9b11-f9ae7ac9dbcb}; !- Outlet Port

OS:Connection,
  {3d08fe94-b197-473c-8119-30971663f817}, !- Handle
  {af3456df-f960-4774-ad3a-ea7fbca81d5c}, !- Name
  {1e10e44a-e137-49ac-9861-5c3c3513f663}, !- Source Object
  3,                                      !- Outlet Port
  {33897cbc-031f-42d9-84a2-219e4b4a8e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30740bd4-52d3-4d4d-9b11-f9ae7ac9dbcb}, !- Handle
  {7c85592a-cbb6-4741-9e88-991ac08e3e1e}, !- Name
  {33897cbc-031f-42d9-84a2-219e4b4a8e43}, !- Source Object
  3,                                      !- Outlet Port
  {a5db9ea9-421c-4d4a-bec5-16859b493ec5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bcb981c-4cea-4794-81d7-be5e1ec3b8a2}, !- Handle
  Node 683,                               !- Name
  {818c3e6b-ca92-400f-8f4f-1ba16b907427}, !- Inlet Port
  {b4e105b4-aa3b-42bb-b3c8-ef9943c3d335}; !- Outlet Port

OS:Connection,
  {b4e105b4-aa3b-42bb-b3c8-ef9943c3d335}, !- Handle
  {544ce88c-4f14-49c7-b562-ab8b33eedb01}, !- Name
  {9bcb981c-4cea-4794-81d7-be5e1ec3b8a2}, !- Source Object
  3,                                      !- Outlet Port
  {0666c31f-241a-4d10-bbd6-5dc0197ab179}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {818c3e6b-ca92-400f-8f4f-1ba16b907427}, !- Handle
  {be8dd7a8-c42f-4016-b5e4-23c517bffe47}, !- Name
  {a5db9ea9-421c-4d4a-bec5-16859b493ec5}, !- Source Object
  4,                                      !- Outlet Port
  {9bcb981c-4cea-4794-81d7-be5e1ec3b8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {be45c299-52f5-437e-98a2-db302d3fb70a}, !- Handle
  FCU - 4TH FLOOR B 10,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {ea4f21cd-dbb0-4501-9604-2b0ccf78115d}, !- Terminal Unit Air Inlet Node
  {2b978d7f-485c-496f-b766-71e3653c1162}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9c50f7cb-b824-47ac-9b33-08ab2f4dfdf2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d32366d5-891c-41af-8f1f-2240859435ca}, !- Cooling Coil
  {1aa6ee23-feea-444d-b352-b32bf149d6e9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {9c50f7cb-b824-47ac-9b33-08ab2f4dfdf2}, !- Handle
  VRF Zone Terminal Fan 85,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d32366d5-891c-41af-8f1f-2240859435ca}, !- Handle
  VRF Zone Terminal Cooling Coil 85,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1aa6ee23-feea-444d-b352-b32bf149d6e9}, !- Handle
  VRF Zone Terminal Heating Coil 85,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {47b78876-d50e-451e-a6d4-f81c345f77eb}, !- Handle
  Node 684,                               !- Name
  {7572304c-9576-40a7-a6f4-e3157f5977a2}, !- Inlet Port
  {ea4f21cd-dbb0-4501-9604-2b0ccf78115d}; !- Outlet Port

OS:Connection,
  {7572304c-9576-40a7-a6f4-e3157f5977a2}, !- Handle
  {5d6aa7b0-282c-43a2-96ad-efb6ee4ec950}, !- Name
  {50754518-c57e-460b-a14e-e2d72a32e149}, !- Source Object
  3,                                      !- Outlet Port
  {47b78876-d50e-451e-a6d4-f81c345f77eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4f21cd-dbb0-4501-9604-2b0ccf78115d}, !- Handle
  {945cc416-5929-4f68-9b7f-5ada931bdf15}, !- Name
  {47b78876-d50e-451e-a6d4-f81c345f77eb}, !- Source Object
  3,                                      !- Outlet Port
  {be45c299-52f5-437e-98a2-db302d3fb70a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c95cac6-8c7b-4e09-a0c2-cf0a3895141e}, !- Handle
  Node 685,                               !- Name
  {2b978d7f-485c-496f-b766-71e3653c1162}, !- Inlet Port
  {9b8e01a5-5599-479f-9db9-b9b60ba779c6}; !- Outlet Port

OS:Connection,
  {9b8e01a5-5599-479f-9db9-b9b60ba779c6}, !- Handle
  {64d7fcf1-1617-4aaa-ab9c-a3dc37570306}, !- Name
  {0c95cac6-8c7b-4e09-a0c2-cf0a3895141e}, !- Source Object
  3,                                      !- Outlet Port
  {e3541ab0-00b3-4019-9faf-61bb25cc233a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b978d7f-485c-496f-b766-71e3653c1162}, !- Handle
  {3db0933c-d738-4468-998b-feb2cde699cb}, !- Name
  {be45c299-52f5-437e-98a2-db302d3fb70a}, !- Source Object
  4,                                      !- Outlet Port
  {0c95cac6-8c7b-4e09-a0c2-cf0a3895141e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0f6987c6-fe0d-48ce-a8e7-4a6472ae9c55}, !- Handle
  FCU - 4TH FLOOR B 11,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {df3219b2-fa99-4153-82af-9f8ae6b75d02}, !- Terminal Unit Air Inlet Node
  {b8158d10-1847-4c02-8d19-dacb01eb4811}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7dc172fe-516f-4af8-9961-8fcd83d1a2e4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3348c536-b493-4a24-b09d-5c09b9f42f2a}, !- Cooling Coil
  {7be8430b-b063-401c-b271-b33a4e92a0e2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {7dc172fe-516f-4af8-9961-8fcd83d1a2e4}, !- Handle
  VRF Zone Terminal Fan 86,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3348c536-b493-4a24-b09d-5c09b9f42f2a}, !- Handle
  VRF Zone Terminal Cooling Coil 86,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7be8430b-b063-401c-b271-b33a4e92a0e2}, !- Handle
  VRF Zone Terminal Heating Coil 86,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {2de84b24-e090-4e43-be8b-dbef9d62b303}, !- Handle
  Node 686,                               !- Name
  {0860c682-1e6c-48fc-8db5-2cd490e8d624}, !- Inlet Port
  {df3219b2-fa99-4153-82af-9f8ae6b75d02}; !- Outlet Port

OS:Connection,
  {0860c682-1e6c-48fc-8db5-2cd490e8d624}, !- Handle
  {533525d9-1ed6-4a21-bd3b-46ca82476a13}, !- Name
  {8274634a-df76-47f7-8f06-3223fbd7b34b}, !- Source Object
  3,                                      !- Outlet Port
  {2de84b24-e090-4e43-be8b-dbef9d62b303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3219b2-fa99-4153-82af-9f8ae6b75d02}, !- Handle
  {df1558c1-9c69-47c4-929d-84c40fc1c88c}, !- Name
  {2de84b24-e090-4e43-be8b-dbef9d62b303}, !- Source Object
  3,                                      !- Outlet Port
  {0f6987c6-fe0d-48ce-a8e7-4a6472ae9c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c30819b-2888-400b-bece-78aac23b0340}, !- Handle
  Node 687,                               !- Name
  {b8158d10-1847-4c02-8d19-dacb01eb4811}, !- Inlet Port
  {eb47fc0d-0605-410b-851b-c026674863ae}; !- Outlet Port

OS:Connection,
  {eb47fc0d-0605-410b-851b-c026674863ae}, !- Handle
  {87839174-feaf-4e1d-b525-de55be6979b2}, !- Name
  {2c30819b-2888-400b-bece-78aac23b0340}, !- Source Object
  3,                                      !- Outlet Port
  {17717593-2de3-447a-8878-7a83826fa6e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b8158d10-1847-4c02-8d19-dacb01eb4811}, !- Handle
  {e01b54f5-56ee-4eed-91d2-89008b2380ad}, !- Name
  {0f6987c6-fe0d-48ce-a8e7-4a6472ae9c55}, !- Source Object
  4,                                      !- Outlet Port
  {2c30819b-2888-400b-bece-78aac23b0340}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6c0c1da3-0b1f-42b7-9f83-c952c2dfbd61}, !- Handle
  FCU - 4TH FLOOR B 12,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {cc531bc0-d838-4921-8041-f52a733d0b6d}, !- Terminal Unit Air Inlet Node
  {efaada93-57d9-4cf9-8774-041d3f9f7b0f}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {20da7356-7c1d-4370-bdd0-a9f907bda94e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7235accb-ac3e-43ac-8c71-39c462e6847e}, !- Cooling Coil
  {b2ef1d7c-994b-41dd-ad03-be86a6099213}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {20da7356-7c1d-4370-bdd0-a9f907bda94e}, !- Handle
  VRF Zone Terminal Fan 87,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7235accb-ac3e-43ac-8c71-39c462e6847e}, !- Handle
  VRF Zone Terminal Cooling Coil 87,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b2ef1d7c-994b-41dd-ad03-be86a6099213}, !- Handle
  VRF Zone Terminal Heating Coil 87,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {cd3c75a6-189d-4bf5-8abf-67ba4b2fbcc9}, !- Handle
  Node 688,                               !- Name
  {89e63355-d5c7-4969-9736-4a1b57a7a715}, !- Inlet Port
  {cc531bc0-d838-4921-8041-f52a733d0b6d}; !- Outlet Port

OS:Connection,
  {89e63355-d5c7-4969-9736-4a1b57a7a715}, !- Handle
  {aab10d37-adca-424a-8879-a3b1833139fd}, !- Name
  {50ed1072-5687-44cd-a20a-2e250ad6a42f}, !- Source Object
  3,                                      !- Outlet Port
  {cd3c75a6-189d-4bf5-8abf-67ba4b2fbcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc531bc0-d838-4921-8041-f52a733d0b6d}, !- Handle
  {20bafde3-7e84-4fab-81b9-de4a8b14e3c0}, !- Name
  {cd3c75a6-189d-4bf5-8abf-67ba4b2fbcc9}, !- Source Object
  3,                                      !- Outlet Port
  {6c0c1da3-0b1f-42b7-9f83-c952c2dfbd61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9e2c539-d335-4a31-b09b-c2e163b7ea49}, !- Handle
  Node 689,                               !- Name
  {efaada93-57d9-4cf9-8774-041d3f9f7b0f}, !- Inlet Port
  {694615ae-5f3a-413f-978a-5e493f07ad85}; !- Outlet Port

OS:Connection,
  {694615ae-5f3a-413f-978a-5e493f07ad85}, !- Handle
  {8c7c790e-645c-4a1f-93c4-de1a21b01a48}, !- Name
  {b9e2c539-d335-4a31-b09b-c2e163b7ea49}, !- Source Object
  3,                                      !- Outlet Port
  {b86d67bc-443f-44fb-9d04-5cc040cd0382}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {efaada93-57d9-4cf9-8774-041d3f9f7b0f}, !- Handle
  {1f40c127-3e3e-4435-b5e7-d6f99fdb0264}, !- Name
  {6c0c1da3-0b1f-42b7-9f83-c952c2dfbd61}, !- Source Object
  4,                                      !- Outlet Port
  {b9e2c539-d335-4a31-b09b-c2e163b7ea49}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {abaf80f3-7546-490e-a0dd-226a9c9106d0}, !- Handle
  FCU - 4TH FLOOR B 13,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Terminal Unit Availability schedule
  {2676ca0a-5bcd-448c-b031-f4f4abe7c33f}, !- Terminal Unit Air Inlet Node
  {b6786f96-cede-4187-9d1d-e148b7207396}, !- Terminal Unit Air Outlet Node
  0.349241107968,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.349241107968,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e40f50c-38f2-4d21-a71a-dcff79eb3523}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8f25f13d-cabd-421e-b8df-bc74fe7ae274}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cd5ff610-0e5f-42f3-a61c-22b1e1044b58}, !- Cooling Coil
  {cb0deb71-40e6-4f87-9bdf-02e82a83fa6a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {8f25f13d-cabd-421e-b8df-bc74fe7ae274}, !- Handle
  VRF Zone Terminal Fan 88,               !- Name
  {335c2edb-63e3-4918-b147-ed576136a4ac}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  62.2722275,                             !- Pressure Rise {Pa}
  0.349241107968,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe028abd-b5c5-4223-8dc6-f2dd5c34f85a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f91871b7-f560-49a4-9d61-b20fe76cb7cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cd5ff610-0e5f-42f3-a61c-22b1e1044b58}, !- Handle
  VRF Zone Terminal Cooling Coil 88,      !- Name
  {8e24889a-b776-4870-ac4c-98fec1112b4e}, !- Availability Schedule
  7033.70568413333,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  {a3289dd0-f1ed-4ea9-bf31-f25859358e30}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f959bda2-db5f-4e05-9ffd-18ef76840d3c}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {cb0deb71-40e6-4f87-9bdf-02e82a83fa6a}, !- Handle
  VRF Zone Terminal Heating Coil 88,      !- Name
  {f096e34f-7d1f-44cf-b786-c36293998697}, !- Availability Schedule
  7912.91889465,                          !- Rated Total Heating Capacity {W}
  0.349241107968,                         !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c97c5ff-f3eb-4a62-9cb8-bf8d72000388}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {54404d7f-b4c4-467d-b6ea-80e3977b22df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {024296a1-0a16-4ad2-bdb4-21fef69ab77a}, !- Handle
  Node 690,                               !- Name
  {d79ad498-cb8a-411b-b828-c0bd73960019}, !- Inlet Port
  {2676ca0a-5bcd-448c-b031-f4f4abe7c33f}; !- Outlet Port

OS:Connection,
  {d79ad498-cb8a-411b-b828-c0bd73960019}, !- Handle
  {35043f81-243c-4cda-8ab7-cf2ae0544d41}, !- Name
  {c32a587b-977d-4de6-bf2d-80a238f60990}, !- Source Object
  4,                                      !- Outlet Port
  {024296a1-0a16-4ad2-bdb4-21fef69ab77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2676ca0a-5bcd-448c-b031-f4f4abe7c33f}, !- Handle
  {4ad35ca5-6e00-4a22-8f7b-dff971b0c574}, !- Name
  {024296a1-0a16-4ad2-bdb4-21fef69ab77a}, !- Source Object
  3,                                      !- Outlet Port
  {abaf80f3-7546-490e-a0dd-226a9c9106d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a35129c-377f-4691-83f7-f7c863cba94d}, !- Handle
  Node 691,                               !- Name
  {b6786f96-cede-4187-9d1d-e148b7207396}, !- Inlet Port
  {fb418b73-0d1e-47ef-bdb1-14a2523a13da}; !- Outlet Port

OS:Connection,
  {fb418b73-0d1e-47ef-bdb1-14a2523a13da}, !- Handle
  {f790dd7a-7982-483e-998a-58314b707273}, !- Name
  {9a35129c-377f-4691-83f7-f7c863cba94d}, !- Source Object
  3,                                      !- Outlet Port
  {335f7a24-6dc4-4e51-9f67-e3cba29017cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6786f96-cede-4187-9d1d-e148b7207396}, !- Handle
  {ca89ab15-9c7a-4f69-a675-dbcd3793b72c}, !- Name
  {abaf80f3-7546-490e-a0dd-226a9c9106d0}, !- Source Object
  4,                                      !- Outlet Port
  {9a35129c-377f-4691-83f7-f7c863cba94d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2d53c0a9-b6c0-427b-afbf-49e679e1974c}, ! Handle
  Water Use Connection,                   ! Name
  {e5d340d1-1df1-44ef-8bb6-9ad66967ae37}, ! Inlet Node Name
  {5e7d0356-a2af-43a1-a430-4756992628d4}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {585f1312-8b7b-4125-8bf3-edc9c023bef7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {585f1312-8b7b-4125-8bf3-edc9c023bef7}, ! Handle
  Water Fixture,                          ! Name
  {d15b35a9-a62e-470c-8f67-861baa0cb3e5}, ! Water Use Equipment Definition Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  {9b6b0292-4680-4231-9730-4cd5669724de}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d15b35a9-a62e-470c-8f67-861baa0cb3e5}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.000630901963994975,                   ! Peak Flow Rate {m3/s}
  {9f2e3d4b-bbca-471a-8848-e2434ea97555}, !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f2e3d4b-bbca-471a-8848-e2434ea97555}, !- Handle
  DHW Target Sch,                         !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  {f8f65bc0-571d-4274-a42e-f0c9a82914e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8f65bc0-571d-4274-a42e-f0c9a82914e9}, !- Handle
  DOAS Temperature Setpoint Schedule All Days 1, !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:PlantLoop,
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Handle
  DHW Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5191b0e6-48cf-4a85-bc79-04fc2b3af214}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c5835c82-4242-4a2e-8165-22a642b19334}, !- Plant Side Inlet Node Name
  {f06fbc31-a2f0-49fd-8fe0-1fa5ae443c39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e89a6eb5-bbf7-4ebd-97b7-2c685809c94e}, !- Demand Side Inlet Node Name
  {8314712a-ca3d-483e-8278-d70613406024}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {2b0c5542-3cff-4beb-b604-5bda79ea2315}, !- Handle
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {14400911-f1c9-44c0-b04b-0ffba669e04c}, !- Handle
  Node 692,                               !- Name
  {c5835c82-4242-4a2e-8165-22a642b19334}, !- Inlet Port
  {2daf7692-d044-4256-bbca-4c789acff9dc}; !- Outlet Port

OS:Node,
  {5191b0e6-48cf-4a85-bc79-04fc2b3af214}, !- Handle
  Node 693,                               !- Name
  {815c4d23-2ca7-4822-b063-484e6fb12def}, !- Inlet Port
  {f06fbc31-a2f0-49fd-8fe0-1fa5ae443c39}; !- Outlet Port

OS:Node,
  {09c2121c-78b3-46c9-8987-d2841cb210e5}, !- Handle
  Node 694,                               !- Name
  {899ec479-58fe-43c8-9bd6-86c6b74b68aa}, !- Inlet Port
  {45f7e3ed-5226-4eb0-a677-9d3487c4093b}; !- Outlet Port

OS:Connector:Mixer,
  {dcafbe02-7d97-44e2-8cbd-a0b4133aed87}, !- Handle
  Connector Mixer 1,                      !- Name
  {815c4d23-2ca7-4822-b063-484e6fb12def}, !- Outlet Branch Name
  {e0f1f89c-88b4-41b4-a5b5-fc44c0b1729c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9f091eb4-7b80-4d5d-b045-cc3a6c875ab7}, !- Handle
  Connector Splitter 1,                   !- Name
  {5933faa1-aba9-4511-ada5-34f405b409b5}, !- Inlet Branch Name
  {899ec479-58fe-43c8-9bd6-86c6b74b68aa}; !- Outlet Branch Name 1

OS:Connection,
  {c5835c82-4242-4a2e-8165-22a642b19334}, !- Handle
  {7a360205-8b47-4975-8e36-cfc8499e0a3b}, !- Name
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Source Object
  13,                                     !- Outlet Port
  {14400911-f1c9-44c0-b04b-0ffba669e04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899ec479-58fe-43c8-9bd6-86c6b74b68aa}, !- Handle
  {1fc919d6-06cf-4e4f-8b45-46c303aae906}, !- Name
  {9f091eb4-7b80-4d5d-b045-cc3a6c875ab7}, !- Source Object
  3,                                      !- Outlet Port
  {09c2121c-78b3-46c9-8987-d2841cb210e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815c4d23-2ca7-4822-b063-484e6fb12def}, !- Handle
  {840a4223-bf9c-413c-a789-9cab71d8dfa6}, !- Name
  {dcafbe02-7d97-44e2-8cbd-a0b4133aed87}, !- Source Object
  2,                                      !- Outlet Port
  {5191b0e6-48cf-4a85-bc79-04fc2b3af214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06fbc31-a2f0-49fd-8fe0-1fa5ae443c39}, !- Handle
  {41ba5ab3-2aa0-47bf-94af-e170e04f0d53}, !- Name
  {5191b0e6-48cf-4a85-bc79-04fc2b3af214}, !- Source Object
  3,                                      !- Outlet Port
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {db028865-e4b5-4936-baab-c365034aa297}, !- Handle
  Node 695,                               !- Name
  {e89a6eb5-bbf7-4ebd-97b7-2c685809c94e}, !- Inlet Port
  {948e2690-2d45-4a49-9e20-41f895cd9c08}; !- Outlet Port

OS:Node,
  {dd350b43-7dd0-4167-8c13-54530bbab4e3}, !- Handle
  Node 696,                               !- Name
  {6dac4dda-4537-42f5-a4d7-3823a20c1185}, !- Inlet Port
  {8314712a-ca3d-483e-8278-d70613406024}; !- Outlet Port

OS:Node,
  {80f8ebeb-6b2d-408f-a654-31f9c7e94347}, !- Handle
  Node 697,                               !- Name
  {acb2020c-8129-46ce-8849-33914dda6a75}, !- Inlet Port
  {e5d340d1-1df1-44ef-8bb6-9ad66967ae37}; !- Outlet Port

OS:Connector:Mixer,
  {d8eef9ed-0018-4c44-9a08-6d8a0a013f80}, !- Handle
  Connector Mixer 2,                      !- Name
  {6dac4dda-4537-42f5-a4d7-3823a20c1185}, !- Outlet Branch Name
  {4cf5f7b3-31d9-4958-a5be-5a6e9e90b1c7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {4d47ad2d-454b-4e41-942d-906d636821de}, !- Handle
  Connector Splitter 2,                   !- Name
  {948e2690-2d45-4a49-9e20-41f895cd9c08}, !- Inlet Branch Name
  {acb2020c-8129-46ce-8849-33914dda6a75}; !- Outlet Branch Name 1

OS:Connection,
  {e89a6eb5-bbf7-4ebd-97b7-2c685809c94e}, !- Handle
  {753a9a72-d138-49e4-9bf5-7d2dbfdb9d9d}, !- Name
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Source Object
  16,                                     !- Outlet Port
  {db028865-e4b5-4936-baab-c365034aa297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948e2690-2d45-4a49-9e20-41f895cd9c08}, !- Handle
  {87714251-d191-49d2-b093-107bb66771f6}, !- Name
  {db028865-e4b5-4936-baab-c365034aa297}, !- Source Object
  3,                                      !- Outlet Port
  {4d47ad2d-454b-4e41-942d-906d636821de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb2020c-8129-46ce-8849-33914dda6a75}, !- Handle
  {0fe787e8-9f4b-40f6-a149-91aeb987ee29}, !- Name
  {4d47ad2d-454b-4e41-942d-906d636821de}, !- Source Object
  3,                                      !- Outlet Port
  {80f8ebeb-6b2d-408f-a654-31f9c7e94347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dac4dda-4537-42f5-a4d7-3823a20c1185}, !- Handle
  {4e46f315-a018-4430-a740-f620584fb755}, !- Name
  {d8eef9ed-0018-4c44-9a08-6d8a0a013f80}, !- Source Object
  2,                                      !- Outlet Port
  {dd350b43-7dd0-4167-8c13-54530bbab4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8314712a-ca3d-483e-8278-d70613406024}, !- Handle
  {7a6b442a-d500-43e8-b8ab-9cfa83de8007}, !- Name
  {dd350b43-7dd0-4167-8c13-54530bbab4e3}, !- Source Object
  3,                                      !- Outlet Port
  {a6d927c0-3dd9-4ab3-a9eb-06424457efa7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {a5f083d7-8a0a-4a99-b85c-59115e37e4af}, ! Handle
  Water Heater,                           ! Name
  1.36274824222915,                       ! Tank Volume {m3}
  {cc416596-07be-4994-91cb-25917dacdb0a}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  87921.3210516667,                       ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {3917342d-545f-426c-85f3-d555442b5c48}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {45f7e3ed-5226-4eb0-a677-9d3487c4093b}, ! Use Side Inlet Node Name
  {39f225b9-c7cc-4415-a692-fe92609aa495}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {cc416596-07be-4994-91cb-25917dacdb0a}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  {611848c2-5e2f-4ff7-8d2a-9e9200d033e8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {611848c2-5e2f-4ff7-8d2a-9e9200d033e8}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {3917342d-545f-426c-85f3-d555442b5c48}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  {6c121d99-3721-4632-ba55-25de657edd32}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6c121d99-3721-4632-ba55-25de657edd32}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {a260d5ae-9e75-4671-9172-c08b121b2da9}, !- Handle
  Node 698,                               !- Name
  {39f225b9-c7cc-4415-a692-fe92609aa495}, !- Inlet Port
  {e0f1f89c-88b4-41b4-a5b5-fc44c0b1729c}; !- Outlet Port

OS:Connection,
  {45f7e3ed-5226-4eb0-a677-9d3487c4093b}, !- Handle
  {12e4f971-efd2-4732-b845-e0745f26252d}, !- Name
  {09c2121c-78b3-46c9-8987-d2841cb210e5}, !- Source Object
  3,                                      !- Outlet Port
  {a5f083d7-8a0a-4a99-b85c-59115e37e4af}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {39f225b9-c7cc-4415-a692-fe92609aa495}, !- Handle
  {18627bfb-2a85-4b8a-bc10-97e9c3dcb39f}, !- Name
  {a5f083d7-8a0a-4a99-b85c-59115e37e4af}, !- Source Object
  32,                                     !- Outlet Port
  {a260d5ae-9e75-4671-9172-c08b121b2da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f1f89c-88b4-41b4-a5b5-fc44c0b1729c}, !- Handle
  {bc5e3f97-005d-4726-82ca-57fc95b85aa6}, !- Name
  {a260d5ae-9e75-4671-9172-c08b121b2da9}, !- Source Object
  3,                                      !- Outlet Port
  {dcafbe02-7d97-44e2-8cbd-a0b4133aed87}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8dfdaa2c-e74a-4866-a9b2-c176266c7afe}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {fcc5dfca-de2a-43c3-9cb6-9a0888e569b8}, ! Schedule Name
  {5191b0e6-48cf-4a85-bc79-04fc2b3af214}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {fcc5dfca-de2a-43c3-9cb6-9a0888e569b8}, ! Handle
  Hot Water Temperature,                  ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  {09c7f387-21b9-49b6-8d5c-a93dc9e441a5}, ! Default Day Schedule Name
  {dbaa2b86-5ef0-4885-8c70-f32a3b89b3d2}, ! Summer Design Day Schedule Name
  {428554f1-4110-4122-a679-487f6a44f639}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {09c7f387-21b9-49b6-8d5c-a93dc9e441a5}, ! Handle
  Hot Water Temperature Default,          ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {dbaa2b86-5ef0-4885-8c70-f32a3b89b3d2}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {428554f1-4110-4122-a679-487f6a44f639}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {c8d3ebaa-19cf-4699-9bc4-d3fb44b5e5ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Pump:VariableSpeed,
  {f82e662a-5d45-4cf2-a437-7face6f8aee4}, ! Handle
  Var Spd Pump,                           ! Name
  {2daf7692-d044-4256-bbca-4c789acff9dc}, ! Inlet Node Name
  {f8cf3a51-6de1-4da1-8151-12ab905b363b}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  134508.0114,                            ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  Intermittent,                           ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {bb8053c0-a382-4196-9c6d-edad03cf2b1a}, !- Handle
  Node 699,                               !- Name
  {f8cf3a51-6de1-4da1-8151-12ab905b363b}, !- Inlet Port
  {5933faa1-aba9-4511-ada5-34f405b409b5}; !- Outlet Port

OS:Connection,
  {2daf7692-d044-4256-bbca-4c789acff9dc}, !- Handle
  {f369aca6-ffc1-40d9-ac6a-18715c15987e}, !- Name
  {14400911-f1c9-44c0-b04b-0ffba669e04c}, !- Source Object
  3,                                      !- Outlet Port
  {f82e662a-5d45-4cf2-a437-7face6f8aee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cf3a51-6de1-4da1-8151-12ab905b363b}, !- Handle
  {98ac31bf-74c1-4dbb-b40e-cde665f42558}, !- Name
  {f82e662a-5d45-4cf2-a437-7face6f8aee4}, !- Source Object
  3,                                      !- Outlet Port
  {bb8053c0-a382-4196-9c6d-edad03cf2b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5933faa1-aba9-4511-ada5-34f405b409b5}, !- Handle
  {06a36649-086c-4f4d-82ee-6b7733605d91}, !- Name
  {bb8053c0-a382-4196-9c6d-edad03cf2b1a}, !- Source Object
  3,                                      !- Outlet Port
  {9f091eb4-7b80-4d5d-b045-cc3a6c875ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8399314f-2028-4931-bc5c-063f5f41fff8}, !- Handle
  Node 700,                               !- Name
  {5e7d0356-a2af-43a1-a430-4756992628d4}, !- Inlet Port
  {4cf5f7b3-31d9-4958-a5be-5a6e9e90b1c7}; !- Outlet Port

OS:Connection,
  {e5d340d1-1df1-44ef-8bb6-9ad66967ae37}, !- Handle
  {07cc8634-6094-4d76-9e72-7e44f665c555}, !- Name
  {80f8ebeb-6b2d-408f-a654-31f9c7e94347}, !- Source Object
  3,                                      !- Outlet Port
  {2d53c0a9-b6c0-427b-afbf-49e679e1974c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7d0356-a2af-43a1-a430-4756992628d4}, !- Handle
  {7ef8dcd4-4034-454d-b212-13b2a6e1fe35}, !- Name
  {2d53c0a9-b6c0-427b-afbf-49e679e1974c}, !- Source Object
  3,                                      !- Outlet Port
  {8399314f-2028-4931-bc5c-063f5f41fff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf5f7b3-31d9-4958-a5be-5a6e9e90b1c7}, !- Handle
  {aba1125d-26ae-4e94-85db-1a310c12f87b}, !- Name
  {8399314f-2028-4931-bc5c-063f5f41fff8}, !- Source Object
  3,                                      !- Outlet Port
  {d8eef9ed-0018-4c44-9a08-6d8a0a013f80}, !- Target Object
  3;                                      !- Inlet Port

OS:WeatherFile,
  {e9921211-8dfc-4eeb-a781-53251c47fb0d}, !- Handle
  Watertown Ap,                           !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726227,                                 !- WMO Number
  44,                                     !- Latitude {deg}
  -76.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  97,                                     !- Elevation {m}
  file:files/USA_NY_Watertown.AP.726227_TMY3.epw, !- Url
  4E2628EA;                               !- Checksum

OS:ScheduleTypeLimits,
  {35789243-473d-4958-aaa4-f58a3ad569e0}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {03e07767-7320-4e79-b273-0bc0db3b2856}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {a2cf3d1b-b7b5-481e-a282-993fe6e9f713}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {e44fb047-bfb5-4c9b-b42a-4b7ac5932069}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {c0a31c14-ec44-47b0-9fd3-12b0abab3538}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {b674dee9-b0ae-425c-a702-de4a4a99826d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {125b62cd-559e-423f-8eaf-d03847aafd02}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {55f99b6f-2e1b-40ff-8947-d91fbef81b1c}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8b9335cf-bfd7-4dd8-b1b0-d076f806fadb}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {aee3b1d5-2913-4171-a698-15f8f80f2b31}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {bb712b60-2e8a-431e-94c9-ec111ceb073e}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {5cd98f97-9e27-4628-8b52-fccf24e8a334}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {9cbe13e9-79f9-4580-852e-13d0955a2ff4}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {b7a3c942-03cc-40ef-a1a3-fd2c95ec4224}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ed4b27cb-4f5a-4e1b-99d5-f479eb937c45}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {72c415d3-a84e-40bc-807a-b0cae7fe4689}, !- Handle
  Cooling Never Come On,                  !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  {2dd39cb6-7701-4033-945d-ae65f5bb4415}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dd39cb6-7701-4033-945d-ae65f5bb4415}, !- Handle
  Schedule Day 1,                         !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  37.7777777777778;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {854d001e-8b9a-452b-8905-64c77f13339c}, !- Handle
  Heating Never Come On ,                 !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  {2cc26394-126b-4802-b92e-ef597b01be43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cc26394-126b-4802-b92e-ef597b01be43}, !- Handle
  Schedule Day 6,                         !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:ZoneHVAC:UnitHeater,
  {bd36e53f-bf3d-4514-ab05-f9422f8bac83}, !- Handle
  Never Operate Unit Heater 1,            !- Name
  {77fcfcce-1c13-4661-8c19-88ca3edf36ca}, !- Availability Schedule Name
  {a758dce8-fc6e-4aa6-a57a-6b995e963f2e}, !- Air Inlet Node Name
  {98ca6bb5-c720-4f5c-9994-9ad57167e230}, !- Air Outlet Node Name
  {581c7d82-e69d-4791-bccf-93d11862d95d}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {6d1c0fa4-264c-43fd-9aee-b069b025ab1b}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {581c7d82-e69d-4791-bccf-93d11862d95d}, !- Handle
  CV Unit Heater Fan,                     !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6d1c0fa4-264c-43fd-9aee-b069b025ab1b}, !- Handle
  Unit Heater Elec Htg Coil,              !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {cdd9398d-c30a-4a19-a459-74b3a06137a6}, !- Handle
  Node 701,                               !- Name
  {9e75e88a-fb0c-43fc-b8fe-8ce67470c00d}, !- Inlet Port
  {a758dce8-fc6e-4aa6-a57a-6b995e963f2e}; !- Outlet Port

OS:Connection,
  {9e75e88a-fb0c-43fc-b8fe-8ce67470c00d}, !- Handle
  {828527e4-5667-47e1-a55b-fb0d32d2b39c}, !- Name
  {27e21eca-53bc-45b1-b5e1-19d297e29f51}, !- Source Object
  3,                                      !- Outlet Port
  {cdd9398d-c30a-4a19-a459-74b3a06137a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a758dce8-fc6e-4aa6-a57a-6b995e963f2e}, !- Handle
  {13c19050-5b67-4d21-b4f4-15572ed98705}, !- Name
  {cdd9398d-c30a-4a19-a459-74b3a06137a6}, !- Source Object
  3,                                      !- Outlet Port
  {bd36e53f-bf3d-4514-ab05-f9422f8bac83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcd3ea27-3f0f-4c24-b8ec-508715c63e58}, !- Handle
  Node 702,                               !- Name
  {98ca6bb5-c720-4f5c-9994-9ad57167e230}, !- Inlet Port
  {0c40b254-1739-4e7e-bc98-d50b46f146c5}; !- Outlet Port

OS:Connection,
  {0c40b254-1739-4e7e-bc98-d50b46f146c5}, !- Handle
  {8582e892-9a4a-4158-b73e-11c758093af0}, !- Name
  {dcd3ea27-3f0f-4c24-b8ec-508715c63e58}, !- Source Object
  3,                                      !- Outlet Port
  {5b159f11-70e3-40a7-9e43-2999e76f573d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ca6bb5-c720-4f5c-9994-9ad57167e230}, !- Handle
  {d3a1fc5f-3303-456a-80fb-d58f1be0e0f4}, !- Name
  {bd36e53f-bf3d-4514-ab05-f9422f8bac83}, !- Source Object
  4,                                      !- Outlet Port
  {dcd3ea27-3f0f-4c24-b8ec-508715c63e58}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {e2e5e0d4-c574-4868-a648-22583ed37b2b}, !- Handle
  Never Operate Unit Heater 2,            !- Name
  {77fcfcce-1c13-4661-8c19-88ca3edf36ca}, !- Availability Schedule Name
  {64c5ed91-de60-4e5d-b2fa-4ded6d1676b8}, !- Air Inlet Node Name
  {16e18a96-a13e-47f7-961f-99cad7902f87}, !- Air Outlet Node Name
  {52a2bc60-560e-4666-86ab-db65cb504298}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7782f4b6-b794-47cb-99dd-1ced8229f67e}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {52a2bc60-560e-4666-86ab-db65cb504298}, !- Handle
  CV Unit Heater Fan 1,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7782f4b6-b794-47cb-99dd-1ced8229f67e}, !- Handle
  Unit Heater Elec Htg Coil 1,            !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {80bb2fa5-bb68-4bb5-93a8-038bb1146327}, !- Handle
  Node 703,                               !- Name
  {d40d433c-9acc-4402-a05b-7d94b92df71e}, !- Inlet Port
  {64c5ed91-de60-4e5d-b2fa-4ded6d1676b8}; !- Outlet Port

OS:Connection,
  {d40d433c-9acc-4402-a05b-7d94b92df71e}, !- Handle
  {d1ddcff2-6447-4394-9611-4c8c59d4c879}, !- Name
  {cbb5fd05-e3eb-47fa-9658-1f6b84e3f010}, !- Source Object
  3,                                      !- Outlet Port
  {80bb2fa5-bb68-4bb5-93a8-038bb1146327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c5ed91-de60-4e5d-b2fa-4ded6d1676b8}, !- Handle
  {083bbcaa-81b6-4411-af53-2e878dfb6c8b}, !- Name
  {80bb2fa5-bb68-4bb5-93a8-038bb1146327}, !- Source Object
  3,                                      !- Outlet Port
  {e2e5e0d4-c574-4868-a648-22583ed37b2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {055ed452-7ea7-4576-a457-44b27af3b892}, !- Handle
  Node 704,                               !- Name
  {16e18a96-a13e-47f7-961f-99cad7902f87}, !- Inlet Port
  {7f30716a-743d-47f7-ac27-8a33d16ea9c6}; !- Outlet Port

OS:Connection,
  {7f30716a-743d-47f7-ac27-8a33d16ea9c6}, !- Handle
  {63f6fe20-29a0-4555-83f6-3cdd91393bfd}, !- Name
  {055ed452-7ea7-4576-a457-44b27af3b892}, !- Source Object
  3,                                      !- Outlet Port
  {c9d3c0ea-a3c5-407c-8142-631ac1153e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16e18a96-a13e-47f7-961f-99cad7902f87}, !- Handle
  {2bad3c5d-9383-4846-ada7-cebc45ab7142}, !- Name
  {e2e5e0d4-c574-4868-a648-22583ed37b2b}, !- Source Object
  4,                                      !- Outlet Port
  {055ed452-7ea7-4576-a457-44b27af3b892}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {739ac0ff-b24a-4baf-9d7f-717b6cad17ba}, !- Handle
  Never Operate Unit Heater 3,            !- Name
  {77fcfcce-1c13-4661-8c19-88ca3edf36ca}, !- Availability Schedule Name
  {51db1406-a2d2-4580-8d5a-6816b87aac77}, !- Air Inlet Node Name
  {e527af31-443a-4ae0-b814-6c767d8b16f6}, !- Air Outlet Node Name
  {4c196479-1d75-4374-9038-59fff3a88155}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f4f3059e-b278-46b7-9a77-238a06fdcf68}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {4c196479-1d75-4374-9038-59fff3a88155}, !- Handle
  CV Unit Heater Fan 2,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f4f3059e-b278-46b7-9a77-238a06fdcf68}, !- Handle
  Unit Heater Elec Htg Coil 2,            !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {48594cfa-a917-4710-b277-a94ffb893b5d}, !- Handle
  Node 705,                               !- Name
  {6164dbba-6945-4e8d-b1ef-d2a3e7b439ac}, !- Inlet Port
  {51db1406-a2d2-4580-8d5a-6816b87aac77}; !- Outlet Port

OS:Connection,
  {6164dbba-6945-4e8d-b1ef-d2a3e7b439ac}, !- Handle
  {067e15d5-40e8-4c3b-81fc-20be1b305ae8}, !- Name
  {0db30353-ace8-4d91-8f30-06de033529a7}, !- Source Object
  3,                                      !- Outlet Port
  {48594cfa-a917-4710-b277-a94ffb893b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51db1406-a2d2-4580-8d5a-6816b87aac77}, !- Handle
  {ac7afa05-09fe-4176-9099-e9bc2c309817}, !- Name
  {48594cfa-a917-4710-b277-a94ffb893b5d}, !- Source Object
  3,                                      !- Outlet Port
  {739ac0ff-b24a-4baf-9d7f-717b6cad17ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a037a377-7cfc-479e-bb0a-6be7d600ad59}, !- Handle
  Node 706,                               !- Name
  {e527af31-443a-4ae0-b814-6c767d8b16f6}, !- Inlet Port
  {5eafdccb-292b-448b-b979-56d6b6d9afb2}; !- Outlet Port

OS:Connection,
  {5eafdccb-292b-448b-b979-56d6b6d9afb2}, !- Handle
  {52981958-248c-4b5d-b2db-666268dccf63}, !- Name
  {a037a377-7cfc-479e-bb0a-6be7d600ad59}, !- Source Object
  3,                                      !- Outlet Port
  {c118d8fa-33d8-4b6d-9bdd-a944966cbf0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e527af31-443a-4ae0-b814-6c767d8b16f6}, !- Handle
  {1f8cef47-4b10-4810-89a7-01505ebbe324}, !- Name
  {739ac0ff-b24a-4baf-9d7f-717b6cad17ba}, !- Source Object
  4,                                      !- Outlet Port
  {a037a377-7cfc-479e-bb0a-6be7d600ad59}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {9f788ad9-9a17-4991-97ae-86dcd02bd396}, !- Handle
  Never Operate Unit Heater 4,            !- Name
  {77fcfcce-1c13-4661-8c19-88ca3edf36ca}, !- Availability Schedule Name
  {9a73d548-5517-4bd5-9443-e6f5e5df78f2}, !- Air Inlet Node Name
  {34744058-aa63-423e-8b5a-a313c5d10acb}, !- Air Outlet Node Name
  {3edcaaff-47d7-4fb4-a891-4c0cef46d86b}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {15cd8e8e-aa84-417a-aa14-1f9316802739}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {3edcaaff-47d7-4fb4-a891-4c0cef46d86b}, !- Handle
  CV Unit Heater Fan 3,                   !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {15cd8e8e-aa84-417a-aa14-1f9316802739}, !- Handle
  Unit Heater Elec Htg Coil 3,            !- Name
  {29b78d3c-4604-414f-9745-17022698d0b8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {e7f10916-4fc4-4041-9e6d-cdcd4a7b05e7}, !- Handle
  Node 707,                               !- Name
  {d164c664-d567-4aa6-a9bc-8eac0a9d9b7f}, !- Inlet Port
  {9a73d548-5517-4bd5-9443-e6f5e5df78f2}; !- Outlet Port

OS:Connection,
  {d164c664-d567-4aa6-a9bc-8eac0a9d9b7f}, !- Handle
  {d0561877-a28e-4027-abad-a56ae603fc9c}, !- Name
  {765fc527-ceed-4597-8c91-646c2d49a2a6}, !- Source Object
  3,                                      !- Outlet Port
  {e7f10916-4fc4-4041-9e6d-cdcd4a7b05e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a73d548-5517-4bd5-9443-e6f5e5df78f2}, !- Handle
  {625e4fd7-be00-40cd-81c1-0b7fc80d2fbc}, !- Name
  {e7f10916-4fc4-4041-9e6d-cdcd4a7b05e7}, !- Source Object
  3,                                      !- Outlet Port
  {9f788ad9-9a17-4991-97ae-86dcd02bd396}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51f22535-a682-4db4-904a-aabf7ec7729c}, !- Handle
  Node 708,                               !- Name
  {34744058-aa63-423e-8b5a-a313c5d10acb}, !- Inlet Port
  {82a7acb2-6bb5-44d2-9c85-491d1ee341ee}; !- Outlet Port

OS:Connection,
  {82a7acb2-6bb5-44d2-9c85-491d1ee341ee}, !- Handle
  {974e27fe-4335-4831-a25a-5838edd1ad51}, !- Name
  {51f22535-a682-4db4-904a-aabf7ec7729c}, !- Source Object
  3,                                      !- Outlet Port
  {4734a5c4-6313-4862-befa-8b81925c02b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34744058-aa63-423e-8b5a-a313c5d10acb}, !- Handle
  {8ec85600-336f-4a7c-b44f-b27c50bbcf4b}, !- Name
  {9f788ad9-9a17-4991-97ae-86dcd02bd396}, !- Source Object
  4,                                      !- Outlet Port
  {51f22535-a682-4db4-904a-aabf7ec7729c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {77fcfcce-1c13-4661-8c19-88ca3edf36ca}, !- Handle
  Do Not Operate,                         !- Name
  {a2cf3d1b-b7b5-481e-a282-993fe6e9f713}, !- Schedule Type Limits Name
  {d1baead5-7235-4b58-b764-64bba49372d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1baead5-7235-4b58-b764-64bba49372d8}, !- Handle
  Schedule Day 7,                         !- Name
  {a2cf3d1b-b7b5-481e-a282-993fe6e9f713}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

