  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c3b986-4204-48fa-abd8-26b9a2b0a242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55279974-5a41-40e1-862a-85e22f41a610}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0351cd-7a45-4ef5-9b99-d62bcf0be898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 22.9912464387626, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3380c636-d7f1-4be0-921f-e2c7ab9077bb}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf85ee6-67d8-4837-8e6a-5bc7a05b873e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61976573-92ff-47a8-bef9-8a5eae450dd8}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac36ecd-81c5-4a4b-b270-88f7dbd43dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-014, 2.8956,       !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-014, 0,            !- X,Y,Z Vertex 2 {m}
  72.8225275231157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9570f1-3119-4b85-a9e7-f1ed719ccea8}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a616de9-0e6d-43a7-96bb-d764c4aef533}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 22.9912464387626, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-014, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e429d59-7876-4251-a2c0-9edac1d37124}, !- Zone Air Inlet Port List
  {c93940ab-2074-49d2-b3e6-71bc91ad7315}, !- Zone Air Exhaust Port List
  {c2e62102-0750-4451-aad8-540178670902}, !- Zone Air Node Name
  {4ef8b0a1-0f0b-4700-9c55-557d0a2c5eb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce48de28-1036-4c76-91ee-9489b9cafe15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee094ca-c28d-4732-8511-2bf254b56584}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Zone Air Node, !- Name
  {c2e62102-0750-4451-aad8-540178670902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2e62102-0750-4451-aad8-540178670902}, !- Handle
  {69b1be6b-047c-4385-925a-e0e4c0901b3a}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Source Object
  11,                                     !- Outlet Port
  {5ee094ca-c28d-4732-8511-2bf254b56584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e429d59-7876-4251-a2c0-9edac1d37124}, !- Handle
  {1f6a6f0d-3c36-4134-9c68-e5e864afd82e}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- HVAC Component
  {9f4b674d-854d-4a41-a435-1ff12fbfa9a1}; !- Port 1

OS:PortList,
  {c93940ab-2074-49d2-b3e6-71bc91ad7315}, !- Handle
  {607cae0d-cf2c-41b1-bc2d-a57ec369ece9}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}; !- HVAC Component

OS:PortList,
  {4ef8b0a1-0f0b-4700-9c55-557d0a2c5eb5}, !- Handle
  {c8f28225-4ac5-41d5-be1e-074c2ff4a5df}, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- HVAC Component
  {ef468cb5-a52e-4cd8-97e7-89f858aafb3c}; !- Port 1

OS:Sizing:Zone,
  {33ce655e-13bc-4b4a-84d9-86000b23ce36}, !- Handle
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {246b441e-4e6f-4f4e-a3c4-fed1912ef6f5}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Zone HVAC Equipment List, !- Name
  {d2ebc45c-8856-4a86-934c-12513542e769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {406731c7-467d-41b3-adbd-c553027054ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Handle
  Htl GuestRmOcc C  - Story Top,          !- Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6308696581438,                      !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- Thermal Zone Name

OS:Surface,
  {b276bd05-87f9-4978-a5d4-f841105e9cb0}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda2845d-7c3d-4fbc-8b80-00c298718ea4}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab80793b-6e0a-422c-a665-67b925d17ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d985ca-3065-499a-81ae-24201a916fc0}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22857662-55fa-4c96-9f46-762c305f2b98}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014877aa-3d90-4fbb-a63e-86f97c5e4db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0351cd-7a45-4ef5-9b99-d62bcf0be898}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55279974-5a41-40e1-862a-85e22f41a610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-014, 2.8956,        !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-014, 0,             !- X,Y,Z Vertex 2 {m}
  72.8225275231157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  72.8225275231157, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f39d22-43d7-4df3-ad01-90fe556cc044}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8225275231157, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  72.8225275231157, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 2.8956,            !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-014, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a008c517-e9d6-4bc3-a69c-e60b3d33cf4b}, !- Zone Air Inlet Port List
  {d1eb0a56-1a72-4bc7-acbe-a2302a7bb59c}, !- Zone Air Exhaust Port List
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Zone Air Node Name
  {b0bdd673-ee98-4f77-ad90-d90f6fd85fd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d253b5f-f032-4047-80b9-fc5e089040ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29894f23-0f67-40be-9a2c-17f8a99759d2}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Zone Air Node, !- Name
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99efc1fe-99a9-40ca-a0fd-67a93f17b2ac}, !- Handle
  {1147f46e-b56c-4cdb-9e80-56d239ea5b5e}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Source Object
  11,                                     !- Outlet Port
  {29894f23-0f67-40be-9a2c-17f8a99759d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a008c517-e9d6-4bc3-a69c-e60b3d33cf4b}, !- Handle
  {eb7ac39d-6b0a-4a99-b074-aa1379a19a25}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- HVAC Component
  {f5043595-0b3e-43d9-a31a-a8e1713f6565}; !- Port 1

OS:PortList,
  {d1eb0a56-1a72-4bc7-acbe-a2302a7bb59c}, !- Handle
  {78a6d27b-b940-4699-ad1f-c49d4e5e6381}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}; !- HVAC Component

OS:PortList,
  {b0bdd673-ee98-4f77-ad90-d90f6fd85fd0}, !- Handle
  {bd61e908-b790-4484-ad9c-413560262746}, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- HVAC Component
  {9852689e-7f53-40f3-aeeb-f1e794f2e301}; !- Port 1

OS:Sizing:Zone,
  {7bf99654-84a6-4498-983a-22afcd18408e}, !- Handle
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8c8c7b2-e530-43dd-86bc-0d3c08091f15}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Zone HVAC Equipment List, !- Name
  {8566d122-23ac-49d1-ba95-03e6183fbb8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8f74ad3-110d-4ee3-a7ab-e8eaac2e7a91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Handle
  Htl Dining A  - Story Top,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}; !- Thermal Zone Name

OS:Surface,
  {5da5099e-3303-493b-bce4-4511993c70a5}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27e487b-e970-49b5-9bcf-20c32044b995}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {503fa1f2-610e-483c-8590-4ead972b9bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a28f37-d94c-4213-8458-5bc146a84cc8}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f19757c1-7276-4a2c-a729-f27cc3e11b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b763a22b-9442-4eff-93cc-cb2d0a3877f4}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263ae418-d2e7-4f24-ad5a-4f3e00de5fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c1e57b-145d-43cf-8c59-732a4f445ca1}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cd7951-9bb6-4f5f-9828-9924df4313cb}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- Handle
  Zone Htl Dining A  - Story Top,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8af51021-0799-45ce-b35b-77e42506b342}, !- Zone Air Inlet Port List
  {2e3f61fd-2e01-4b10-8291-55d87d8cb07f}, !- Zone Air Exhaust Port List
  {94f2d295-f3c2-4dc2-a687-d7eef38edef1}, !- Zone Air Node Name
  {dd4aae4b-6a2e-4d43-a78d-f65577c0229d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7a35713-1326-4191-a908-d2d5422472b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a3713c5-7af9-44a0-8f7a-931b792af4c9}, !- Handle
  Zone Htl Dining A  - Story Top Zone Air Node, !- Name
  {94f2d295-f3c2-4dc2-a687-d7eef38edef1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94f2d295-f3c2-4dc2-a687-d7eef38edef1}, !- Handle
  {4efabbc7-0983-4401-9ecc-4c17501dc0fc}, !- Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- Source Object
  11,                                     !- Outlet Port
  {4a3713c5-7af9-44a0-8f7a-931b792af4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8af51021-0799-45ce-b35b-77e42506b342}, !- Handle
  {733d8024-3e7e-459e-8c01-a39e3902dd8e}, !- Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- HVAC Component
  {314610fe-3e62-4efc-94d3-46a5731b4879}; !- Port 1

OS:PortList,
  {2e3f61fd-2e01-4b10-8291-55d87d8cb07f}, !- Handle
  {181e9fe7-cde8-43e2-83e1-b629f1d4f78c}, !- Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}; !- HVAC Component

OS:PortList,
  {dd4aae4b-6a2e-4d43-a78d-f65577c0229d}, !- Handle
  {cd7d8286-3a92-48a1-bd49-d4209c33b9d9}, !- Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- HVAC Component
  {86b1906c-0902-473d-a61f-1d7c0c9f1ac7}; !- Port 1

OS:Sizing:Zone,
  {d2e39b48-91f4-4057-8f3c-5085f5d97d96}, !- Handle
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cafa43d2-5968-46d7-8013-f88446310c87}, !- Handle
  Zone Htl Dining A  - Story Top Zone HVAC Equipment List, !- Name
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3594b5c-9df1-4cf8-be0e-30dfb809ffc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Handle
  Htl Dining B  - Story Top,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}; !- Thermal Zone Name

OS:Surface,
  {858c2a8c-3700-4726-9349-75d7848e6158}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf85ee6-67d8-4837-8e6a-5bc7a05b873e}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3380c636-d7f1-4be0-921f-e2c7ab9077bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92429f30-0523-4749-9b6d-5fcc8602cd08}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90fb22d6-e1fa-48a0-a75e-759f053d7dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c78b817-9ceb-47a1-9476-26310d527295}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92100b64-b938-45cc-9bd0-16e44a69a0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19757c1-7276-4a2c-a729-f27cc3e11b57}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a28f37-d94c-4213-8458-5bc146a84cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5c2dfe-89c6-46ee-aead-0983704a230c}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {306ae998-733d-40d6-87d5-8f5dda04ce2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- Handle
  Zone Htl Dining B  - Story Top,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a99eafc8-dd9a-4b56-85d9-0a0a2e413213}, !- Zone Air Inlet Port List
  {5654b3e8-0823-4ecf-9e59-dfe861c8c370}, !- Zone Air Exhaust Port List
  {542e7ac2-4f69-4142-9d97-1c329afaebc4}, !- Zone Air Node Name
  {f34367d1-7c98-4c8c-8c2c-5bb26b5b0cb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d921b089-baa4-4275-a7d0-3f9a6c75d088}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf293783-4074-4772-8a30-1c9a6f935e83}, !- Handle
  Zone Htl Dining B  - Story Top Zone Air Node, !- Name
  {542e7ac2-4f69-4142-9d97-1c329afaebc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {542e7ac2-4f69-4142-9d97-1c329afaebc4}, !- Handle
  {9c59e31c-b85b-4e26-a187-46724a2e40c9}, !- Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- Source Object
  11,                                     !- Outlet Port
  {bf293783-4074-4772-8a30-1c9a6f935e83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a99eafc8-dd9a-4b56-85d9-0a0a2e413213}, !- Handle
  {d376fc19-d790-4b6c-a11a-07b859f2c87e}, !- Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- HVAC Component
  {47381dbe-55fb-4661-9990-f328f026c4f3}; !- Port 1

OS:PortList,
  {5654b3e8-0823-4ecf-9e59-dfe861c8c370}, !- Handle
  {aefa1f71-60ee-4109-aecc-d0429628bd70}, !- Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}; !- HVAC Component

OS:PortList,
  {f34367d1-7c98-4c8c-8c2c-5bb26b5b0cb3}, !- Handle
  {303529be-f26a-4dc3-b0bb-dbaa908d0cd0}, !- Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- HVAC Component
  {5931fe57-3d52-4d1a-8dc0-959f218ad005}; !- Port 1

OS:Sizing:Zone,
  {1c99f6b0-d79b-4ac3-9709-ddbdb8e5adcc}, !- Handle
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b42519e8-8b98-4f61-bc0c-0450546b2dc5}, !- Handle
  Zone Htl Dining B  - Story Top Zone HVAC Equipment List, !- Name
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e5a7738-3625-4e75-b4fe-50591ecb3c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Handle
  Htl Dining C  - Story Top,              !- Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.1916578649719,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}; !- Thermal Zone Name

OS:Surface,
  {2f3a91d3-16ec-4c76-8d8e-b9d9fb8125c4}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014877aa-3d90-4fbb-a63e-86f97c5e4db7}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22857662-55fa-4c96-9f46-762c305f2b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f4382a-4702-433a-82f7-61da388bd413}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b76da4-c589-4da5-ad70-5a3d990ddf5b}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d288f5-e869-4255-9394-310c71a8eade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90fb22d6-e1fa-48a0-a75e-759f053d7dde}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92429f30-0523-4749-9b6d-5fcc8602cd08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.385622957265106, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.385622957265106, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0c2088-4231-481d-85df-ff5d42cefb8e}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.385622957265106, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.385622957265106, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- Handle
  Zone Htl Dining C  - Story Top,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35c6d6a6-941a-4dbd-8a0c-07b564663184}, !- Zone Air Inlet Port List
  {a84701d0-faa7-4048-954d-3f924fee2104}, !- Zone Air Exhaust Port List
  {fea2678c-4c1c-4435-93d6-b2a825c75bef}, !- Zone Air Node Name
  {898c645f-d513-41fc-9235-08bb870e6000}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2adbf191-a493-4042-9b09-a22e6b6b7623}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c86e80f-1cae-43bf-89eb-e3f0c2ac78d3}, !- Handle
  Zone Htl Dining C  - Story Top Zone Air Node, !- Name
  {fea2678c-4c1c-4435-93d6-b2a825c75bef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fea2678c-4c1c-4435-93d6-b2a825c75bef}, !- Handle
  {da893858-59f4-4d4f-befe-f3e348527019}, !- Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- Source Object
  11,                                     !- Outlet Port
  {8c86e80f-1cae-43bf-89eb-e3f0c2ac78d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35c6d6a6-941a-4dbd-8a0c-07b564663184}, !- Handle
  {1aabd2df-3677-4e39-9c24-46168c258de7}, !- Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- HVAC Component
  {f6d69f64-962c-45b6-9ebf-d0063e7dbb6b}; !- Port 1

OS:PortList,
  {a84701d0-faa7-4048-954d-3f924fee2104}, !- Handle
  {6b70a499-e1d7-4bab-9a3e-a9b78db3d698}, !- Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}; !- HVAC Component

OS:PortList,
  {898c645f-d513-41fc-9235-08bb870e6000}, !- Handle
  {7013ff91-ae51-449e-8352-0e8542a9e82c}, !- Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- HVAC Component
  {5af613bc-5497-4af6-ad4c-4c931afa77fa}; !- Port 1

OS:Sizing:Zone,
  {6bdfefcb-ff83-4a65-9e35-c00891edba7e}, !- Handle
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59edd92a-9afe-487a-a9fe-29a47497e3be}, !- Handle
  Zone Htl Dining C  - Story Top Zone HVAC Equipment List, !- Name
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {673f1c55-b344-4050-ba55-d67e24167de2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Handle
  Htl BarCasino A  - Story Top,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}; !- Thermal Zone Name

OS:Surface,
  {e25d2b6d-da9f-443f-ad34-207721cbf2cf}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263ae418-d2e7-4f24-ad5a-4f3e00de5fd3}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b763a22b-9442-4eff-93cc-cb2d0a3877f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc4381f-5f42-4bd5-8d7b-26df35a5cf78}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0262fd60-eb19-4385-9ebc-eb6ae6a33d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bba69c-ca2a-4df8-bd31-cc0a6a614e3c}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43ffc02-afd9-4bcb-aa93-3a62bb037539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f1f08f-f48f-489e-b1a7-1a3e48ca1b2c}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d4f7ad-8135-4a03-b4f8-2055e8d0548f}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- Handle
  Zone Htl BarCasino A  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81090b2c-aa3a-4ace-aaf1-6eab440e8545}, !- Zone Air Inlet Port List
  {6dee0cce-4a1b-45ae-9f2e-4fc25773fd97}, !- Zone Air Exhaust Port List
  {699efd5d-c301-489f-aa8b-ede61f535705}, !- Zone Air Node Name
  {e3aa7d72-4951-4c51-9746-2c4d1404a689}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {369f1dee-e95e-4228-a205-be3b938c01bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bb683e8-7aa1-4b96-9679-42bae15006db}, !- Handle
  Zone Htl BarCasino A  - Story Top Zone Air Node, !- Name
  {699efd5d-c301-489f-aa8b-ede61f535705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {699efd5d-c301-489f-aa8b-ede61f535705}, !- Handle
  {1371cc2c-2ab8-48fd-99ad-bba6be56111a}, !- Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- Source Object
  11,                                     !- Outlet Port
  {1bb683e8-7aa1-4b96-9679-42bae15006db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81090b2c-aa3a-4ace-aaf1-6eab440e8545}, !- Handle
  {b53f8d13-5e79-4a97-b539-a0aaab574f51}, !- Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- HVAC Component
  {e6bcd7a9-574d-46b1-87fc-dded9a379afe}; !- Port 1

OS:PortList,
  {6dee0cce-4a1b-45ae-9f2e-4fc25773fd97}, !- Handle
  {5996dad8-bd5e-4d29-9665-f75c5c45fa6f}, !- Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- HVAC Component
  {1f4dc05c-cc72-4393-a196-4ecc2d2bb743}; !- Port 1

OS:PortList,
  {e3aa7d72-4951-4c51-9746-2c4d1404a689}, !- Handle
  {60e70b06-bf0e-45fd-9a4e-fd9cd421ca6f}, !- Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- HVAC Component
  {d070e7aa-1445-4d94-865e-5332a6b7e64e}; !- Port 1

OS:Sizing:Zone,
  {d75aedf8-a6f2-4b4c-80ef-1784f9648545}, !- Handle
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d9d85c9-4779-4095-8801-a22b9d8bbe3b}, !- Handle
  Zone Htl BarCasino A  - Story Top Zone HVAC Equipment List, !- Name
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a6a527e-fa30-4159-afc3-43e90ea534a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7de55791-88a8-40f0-a564-9f772085c1e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Handle
  Htl BarCasino B  - Story Top,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}; !- Thermal Zone Name

OS:Surface,
  {fdb0196e-7c2b-4a2b-862d-a670c2e94c3f}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92100b64-b938-45cc-9bd0-16e44a69a0b1}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c78b817-9ceb-47a1-9476-26310d527295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580a2cdc-065f-4a57-ac1f-f7e4527c2f26}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be59ac00-243a-48d5-b3e1-b5a169576174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f055d9-538c-4ee8-8517-4528e4aef504}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {509fcd64-f1b0-424e-895f-6e4e719f1ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0262fd60-eb19-4385-9ebc-eb6ae6a33d1e}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cc4381f-5f42-4bd5-8d7b-26df35a5cf78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba5e6e4-adcf-4ab1-9a86-1f5607453ed9}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fa34881-a7b4-4562-b819-9b8b46898c49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- Handle
  Zone Htl BarCasino B  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66ca8651-09f7-4852-9165-e895b50560d9}, !- Zone Air Inlet Port List
  {26052473-b8db-418a-bcca-36f4567e49e0}, !- Zone Air Exhaust Port List
  {ecacee31-a876-42e9-9206-996a2db0a34d}, !- Zone Air Node Name
  {f3fb5ee9-a5e4-438f-bc3b-537ecdda371d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61adbbe7-10f0-4a29-8b31-b8e37aaeb037}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3fd256a-8e03-4bf2-8f36-40a50ae30329}, !- Handle
  Zone Htl BarCasino B  - Story Top Zone Air Node, !- Name
  {ecacee31-a876-42e9-9206-996a2db0a34d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecacee31-a876-42e9-9206-996a2db0a34d}, !- Handle
  {1ed519f3-cc69-4c8d-92fa-48597ca895e9}, !- Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- Source Object
  11,                                     !- Outlet Port
  {c3fd256a-8e03-4bf2-8f36-40a50ae30329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66ca8651-09f7-4852-9165-e895b50560d9}, !- Handle
  {62b37e6e-637e-4fd6-8866-4cbf0b23bb08}, !- Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- HVAC Component
  {49b90023-ebde-461d-9cfc-73e674eeedbf}; !- Port 1

OS:PortList,
  {26052473-b8db-418a-bcca-36f4567e49e0}, !- Handle
  {1074691b-e89a-41ac-a9b4-e59fbb062651}, !- Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- HVAC Component
  {bd748899-b8c4-4141-8a26-ee48e478fdc3}; !- Port 1

OS:PortList,
  {f3fb5ee9-a5e4-438f-bc3b-537ecdda371d}, !- Handle
  {5a2f690a-2469-4b2b-85d4-d339bf0b5362}, !- Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- HVAC Component
  {dc5c45aa-c54b-43e1-8d5d-b24ba9ab9610}; !- Port 1

OS:Sizing:Zone,
  {8369a1c3-4055-4a1d-a470-9f1f34d8ab38}, !- Handle
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd522327-afa5-40f5-a306-3b801520c0fa}, !- Handle
  Zone Htl BarCasino B  - Story Top Zone HVAC Equipment List, !- Name
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6944ff61-e732-44c3-a5cd-f52070b521f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {be3271aa-f32e-41f2-93b7-09ad6a65ef3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Handle
  Htl BarCasino C  - Story Top,           !- Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.577280822237,                        !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}; !- Thermal Zone Name

OS:Surface,
  {01feb894-0ae2-4255-9314-ea5e224b3b0f}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d288f5-e869-4255-9394-310c71a8eade}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b76da4-c589-4da5-ad70-5a3d990ddf5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865f817c-2a47-4185-b39a-478391914740}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cac064-c918-4fca-a5f4-aeb70d96b790}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab1c6c5-d378-44d7-b287-fef10fdc4038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be59ac00-243a-48d5-b3e1-b5a169576174}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580a2cdc-065f-4a57-ac1f-f7e4527c2f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.482028696581459, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.482028696581459, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa6ee0b-d953-4d66-8df8-0fb1dd8710c3}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482028696581459, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.482028696581459, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- Handle
  Zone Htl BarCasino C  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb8d673-8197-4271-9492-fb81cc3e3adc}, !- Zone Air Inlet Port List
  {0d7cd7be-f437-4225-88de-3070c29cc9b3}, !- Zone Air Exhaust Port List
  {4ff12aa8-96d9-4119-a836-5d333b5ace03}, !- Zone Air Node Name
  {14e4aef1-4156-4c67-9aa3-6019161156c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1b161a6-2ea0-4a29-948b-b295ca5e3854}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2f67f5e-043e-4336-b0d4-8e23c10e260d}, !- Handle
  Zone Htl BarCasino C  - Story Top Zone Air Node, !- Name
  {4ff12aa8-96d9-4119-a836-5d333b5ace03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ff12aa8-96d9-4119-a836-5d333b5ace03}, !- Handle
  {580360d9-f8e3-434a-813f-1976a8835a42}, !- Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- Source Object
  11,                                     !- Outlet Port
  {d2f67f5e-043e-4336-b0d4-8e23c10e260d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb8d673-8197-4271-9492-fb81cc3e3adc}, !- Handle
  {96e333ae-a8de-48e9-981e-6281be27bb5f}, !- Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- HVAC Component
  {0a8b0abe-614d-4dfd-b037-3600453325ba}; !- Port 1

OS:PortList,
  {0d7cd7be-f437-4225-88de-3070c29cc9b3}, !- Handle
  {6e638260-31fc-4f24-b8ba-98e4f500fd29}, !- Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- HVAC Component
  {1765b20d-28af-4728-9cbd-16fa37cf657a}; !- Port 1

OS:PortList,
  {14e4aef1-4156-4c67-9aa3-6019161156c6}, !- Handle
  {0fa7a220-b8e5-41eb-a906-f8a491caea97}, !- Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- HVAC Component
  {4d2e5fb5-5249-4788-9a8d-7330eb119aba}; !- Port 1

OS:Sizing:Zone,
  {6e8d4c40-adce-48c6-a29a-bfcaa3419ba9}, !- Handle
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b429013-2205-442f-9d2d-27d2f4ce158a}, !- Handle
  Zone Htl BarCasino C  - Story Top Zone HVAC Equipment List, !- Name
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22c30d87-48c9-483f-adbd-2fab046d66e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27f8d432-81a6-4c51-b6a9-a67c4b9d94e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Handle
  Htl Kitchen A  - Story Top,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {9beac9eb-a5b7-4046-85da-70690227c098}; !- Thermal Zone Name

OS:Surface,
  {8c31e0fb-1ab4-4534-8c7b-6871207f7640}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43ffc02-afd9-4bcb-aa93-3a62bb037539}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bba69c-ca2a-4df8-bd31-cc0a6a614e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67391bc3-5795-42f3-aef9-b153fde0ce61}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa04d29-563b-4dd4-9d0b-44751b9361cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbecf96c-c8f9-4870-ac38-4550b84156da}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2773765d-990b-4829-aaf2-2589e3dc705c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb6711f-0204-429e-898d-c1e814829e8b}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1228e08-140d-45b3-93b1-3f6915f70b90}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- Handle
  Zone Htl Kitchen A  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17643db1-4fe7-4008-964e-410043c09ce1}, !- Zone Air Inlet Port List
  {9bbdf0e0-456e-4728-a0ba-047f3828f7ff}, !- Zone Air Exhaust Port List
  {e2534485-5a28-4490-a220-9319c4b98b47}, !- Zone Air Node Name
  {614c1492-555c-4b84-adde-5c86b4821f7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d28717bb-fb6b-495c-83eb-2446bf7fc46e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a27ad9a6-624a-4dae-b4dc-5983d8ce5f95}, !- Handle
  Zone Htl Kitchen A  - Story Top Zone Air Node, !- Name
  {e2534485-5a28-4490-a220-9319c4b98b47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2534485-5a28-4490-a220-9319c4b98b47}, !- Handle
  {0aa51a7b-89f6-403d-9e7c-ee15689f8741}, !- Name
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- Source Object
  11,                                     !- Outlet Port
  {a27ad9a6-624a-4dae-b4dc-5983d8ce5f95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17643db1-4fe7-4008-964e-410043c09ce1}, !- Handle
  {84655911-8b19-4c7d-ac9d-59b57134ceb4}, !- Name
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- HVAC Component
  {3a42e909-d57c-463d-95f3-26a3b2c7a547}; !- Port 1

OS:PortList,
  {9bbdf0e0-456e-4728-a0ba-047f3828f7ff}, !- Handle
  {8156937b-f56a-4811-80ab-e1431ebbb543}, !- Name
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- HVAC Component
  {d973536f-beb0-4486-8fd0-fadb2a4676a8}; !- Port 1

OS:PortList,
  {614c1492-555c-4b84-adde-5c86b4821f7e}, !- Handle
  {26f35a51-1d5f-40e9-baad-39373a50aa0d}, !- Name
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- HVAC Component
  {ef947545-f489-4235-9c21-fe4e6a712e84}; !- Port 1

OS:Sizing:Zone,
  {b4ab8455-3aab-4d3d-8fec-e97bb1720be5}, !- Handle
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6bf295a-206b-4deb-ac9d-cad92adbabe8}, !- Handle
  Zone Htl Kitchen A  - Story Top Zone HVAC Equipment List, !- Name
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d672477-598e-446d-a586-a418f319567e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {157efddb-1008-44a0-b7ba-01d675db2d3b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Handle
  Htl Kitchen B  - Story Top,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}; !- Thermal Zone Name

OS:Surface,
  {c7b68001-2ce6-4811-b05f-08fe7a8c99e1}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509fcd64-f1b0-424e-895f-6e4e719f1ac9}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f055d9-538c-4ee8-8517-4528e4aef504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9520e020-6d07-4a2a-a751-27c48d96cd04}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a062489b-55f8-4df1-8be1-46aa7340707d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f621dc-5710-413f-8f9f-cefaf8441931}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5bb720-c4f3-415a-86a9-5a530f0834f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa04d29-563b-4dd4-9d0b-44751b9361cc}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67391bc3-5795-42f3-aef9-b153fde0ce61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51af2e7c-eb0a-4a57-a8a9-f1d320a5a490}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9e8ae3f-70aa-4d2d-9ad7-dda4c66f9cd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- Handle
  Zone Htl Kitchen B  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ef8d31-44ea-4cfd-a48b-bd77d2ff8651}, !- Zone Air Inlet Port List
  {811c1995-7ad2-4b00-9024-571c74b6c5de}, !- Zone Air Exhaust Port List
  {ac6b8352-8fb4-4238-91cb-75ca24835ef3}, !- Zone Air Node Name
  {747e9d4e-c9d3-4469-bbbf-269281c0560b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fcbb27d-1dd6-412e-920b-2486599ec4e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c866d5b7-da7d-49c1-8c5d-c5cf61adcb25}, !- Handle
  Zone Htl Kitchen B  - Story Top Zone Air Node, !- Name
  {ac6b8352-8fb4-4238-91cb-75ca24835ef3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac6b8352-8fb4-4238-91cb-75ca24835ef3}, !- Handle
  {7ff69aab-c013-4545-8ba0-6f8c85bbf5f2}, !- Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- Source Object
  11,                                     !- Outlet Port
  {c866d5b7-da7d-49c1-8c5d-c5cf61adcb25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ef8d31-44ea-4cfd-a48b-bd77d2ff8651}, !- Handle
  {2d7584af-186d-41df-9302-c33d4a5a5634}, !- Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- HVAC Component
  {529f4b8f-68e7-4c5f-9bbb-c6ccba9c0887}; !- Port 1

OS:PortList,
  {811c1995-7ad2-4b00-9024-571c74b6c5de}, !- Handle
  {d0e19caf-cf6d-4fda-9b13-4bedac58ccea}, !- Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- HVAC Component
  {3d32452a-7892-4847-9a43-3fd477edd118}; !- Port 1

OS:PortList,
  {747e9d4e-c9d3-4469-bbbf-269281c0560b}, !- Handle
  {16cc2c9c-429c-4cda-a4e2-97700fa2887d}, !- Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- HVAC Component
  {3ef65759-7339-49af-84f6-d812f626887f}; !- Port 1

OS:Sizing:Zone,
  {22159ddf-61d9-4972-96ef-9f224db9c6a8}, !- Handle
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc24163-17e1-44dc-ae48-e67f3926a747}, !- Handle
  Zone Htl Kitchen B  - Story Top Zone HVAC Equipment List, !- Name
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d17c2f2b-7fe7-4ed1-9313-6cbc93848bac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14e1ee89-7033-4154-bc8b-884460df8c99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Handle
  Htl Kitchen C  - Story Top,             !- Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0593095188185,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}; !- Thermal Zone Name

OS:Surface,
  {11eee12f-7db0-4196-b3c4-64d51790b0f0}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab1c6c5-d378-44d7-b287-fef10fdc4038}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4cac064-c918-4fca-a5f4-aeb70d96b790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf787c5-0fb9-4773-b786-04262d8c0caa}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee556e40-3018-4a7c-a24e-5a019bef2b8f}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8815777f-267b-451c-9d99-c7043bb1db0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a062489b-55f8-4df1-8be1-46aa7340707d}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9520e020-6d07-4a2a-a751-27c48d96cd04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.48202869658142, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.48202869658142, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a933c9f9-916b-428f-945f-31fc6d47c146}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.48202869658142, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  0.48202869658142, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- Handle
  Zone Htl Kitchen C  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {988b0514-be60-4551-bd86-869005d29ba8}, !- Zone Air Inlet Port List
  {c062a0ed-8b70-4907-bb46-497fddb9bb71}, !- Zone Air Exhaust Port List
  {2ee6bd86-9c8b-479a-aeaf-2da85b9bbb58}, !- Zone Air Node Name
  {c032747e-c7c8-4765-98bd-40c619305694}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26f7a6f8-f651-479e-b734-8c4b72fa0750}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {820e8a99-1082-4e07-a347-db7d5ee1544e}, !- Handle
  Zone Htl Kitchen C  - Story Top Zone Air Node, !- Name
  {2ee6bd86-9c8b-479a-aeaf-2da85b9bbb58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ee6bd86-9c8b-479a-aeaf-2da85b9bbb58}, !- Handle
  {0ea50d79-cf20-4ec6-97ee-5bb59674178c}, !- Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- Source Object
  11,                                     !- Outlet Port
  {820e8a99-1082-4e07-a347-db7d5ee1544e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {988b0514-be60-4551-bd86-869005d29ba8}, !- Handle
  {17163f7a-b74d-4c73-ac4a-39975e126965}, !- Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- HVAC Component
  {898681f9-7aa8-427e-8088-256fd3e1f7eb}; !- Port 1

OS:PortList,
  {c062a0ed-8b70-4907-bb46-497fddb9bb71}, !- Handle
  {ef24394c-d48c-4a16-875a-a7ef1e45d5db}, !- Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- HVAC Component
  {77812088-1d19-4e95-b69e-82532040c818}; !- Port 1

OS:PortList,
  {c032747e-c7c8-4765-98bd-40c619305694}, !- Handle
  {5fc65426-d8ca-4856-abf4-fd6de4822a2f}, !- Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- HVAC Component
  {01dba43c-1653-4556-8f87-ee1edc926f9a}; !- Port 1

OS:Sizing:Zone,
  {aaeca80c-73fd-43cf-8a34-ed48786b28c4}, !- Handle
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f97f2e96-4f45-4726-92b1-b6ed2aef5a9a}, !- Handle
  Zone Htl Kitchen C  - Story Top Zone HVAC Equipment List, !- Name
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b90e99c5-98ce-472e-a2bd-e88f168914ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ee6b6452-15a9-466e-b253-709016060770}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Handle
  Htl OfficeGeneral A  - Story Top,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}; !- Thermal Zone Name

OS:Surface,
  {943338da-eff2-4de8-9727-af73915c48d6}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2773765d-990b-4829-aaf2-2589e3dc705c}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbecf96c-c8f9-4870-ac38-4550b84156da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a30b135-bb57-4d4d-a0d8-7ef46f82225f}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff12dcb3-8b79-4808-9458-728c3545c239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa4f6bf-4bc3-4989-980b-5084acc4be7f}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ada6550-88bb-4e53-ac7f-13322710218e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c435ea-a294-45d3-84a9-ae799c40e38f}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100e4c15-bb8f-494c-a2ac-1dec5df50d33}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336fc118-1a56-40c3-b28f-a3f44dce80bb}, !- Zone Air Inlet Port List
  {06c1a69b-5cd1-4edd-b522-04bc8e8cfe91}, !- Zone Air Exhaust Port List
  {8a21d3cb-2822-43cf-9dca-696c331a1f1a}, !- Zone Air Node Name
  {3482f79c-cd50-40ff-b2b6-53dbc202da90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0bcb7ee1-b451-4c67-aa6f-aab2f561103f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b689ae8-4a23-48da-a87f-28b2449f4113}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top Zone Air Node, !- Name
  {8a21d3cb-2822-43cf-9dca-696c331a1f1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a21d3cb-2822-43cf-9dca-696c331a1f1a}, !- Handle
  {9f3a3e4e-459d-4481-acbf-cdabdf111088}, !- Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- Source Object
  11,                                     !- Outlet Port
  {3b689ae8-4a23-48da-a87f-28b2449f4113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336fc118-1a56-40c3-b28f-a3f44dce80bb}, !- Handle
  {ea2f2475-5278-415d-8801-0b96e4ec0dec}, !- Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- HVAC Component
  {f3aa23fc-49d4-459d-acfa-4e40dea72ef7}; !- Port 1

OS:PortList,
  {06c1a69b-5cd1-4edd-b522-04bc8e8cfe91}, !- Handle
  {76a083b6-31f7-4d8c-aace-d02b33c5fcd5}, !- Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}; !- HVAC Component

OS:PortList,
  {3482f79c-cd50-40ff-b2b6-53dbc202da90}, !- Handle
  {e42dd54f-2d6e-4fb4-907f-f81e43892e5d}, !- Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- HVAC Component
  {8cf953da-2423-4f6d-bfe7-0a891ffa12f2}; !- Port 1

OS:Sizing:Zone,
  {017b3de5-1c04-4e8a-818c-08cc82e594a2}, !- Handle
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9575db06-fb06-4d17-9bd5-eedea4ca41bd}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top Zone HVAC Equipment List, !- Name
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65df8fee-d6ad-4728-a4cb-93be03f5bb12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Handle
  Htl OfficeGeneral B  - Story Top,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}; !- Thermal Zone Name

OS:Surface,
  {81709a6b-2721-4d86-83c0-5dc01295023a}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5bb720-c4f3-415a-86a9-5a530f0834f0}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f621dc-5710-413f-8f9f-cefaf8441931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b215f5-e214-4a13-b78e-f2d216bf7dc6}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366bf7ce-c1b4-4d45-94aa-0e87409a67b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d264d220-f06c-4063-83db-5c8952d67e86}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8478f9be-3cb7-4126-a574-78e86d1d8f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff12dcb3-8b79-4808-9458-728c3545c239}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a30b135-bb57-4d4d-a0d8-7ef46f82225f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b54f3a7-6b91-4b1b-9f96-4a8054349bf7}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {010763e4-8b70-42a2-bc5b-ab4d45f383d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e33ce3d0-d3b6-4eb1-94e2-8a1442b89664}, !- Zone Air Inlet Port List
  {a6289a2b-6c71-414d-ad39-b5cebc27785b}, !- Zone Air Exhaust Port List
  {15ac28ce-b49e-40cf-9726-79bd9e5e215c}, !- Zone Air Node Name
  {fdcb9724-28b8-4e5e-9098-8a39c3571428}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f94bd0dc-9fab-4b90-8f58-2fc0780f5fa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9016467-3639-41cf-b791-cba63c970a04}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top Zone Air Node, !- Name
  {15ac28ce-b49e-40cf-9726-79bd9e5e215c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ac28ce-b49e-40cf-9726-79bd9e5e215c}, !- Handle
  {99c1330c-103b-45c9-9d2b-0173a5b11028}, !- Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- Source Object
  11,                                     !- Outlet Port
  {b9016467-3639-41cf-b791-cba63c970a04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e33ce3d0-d3b6-4eb1-94e2-8a1442b89664}, !- Handle
  {168c87ca-7c69-4a16-afc7-2edfa930959b}, !- Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- HVAC Component
  {ebecd314-15d3-4e7a-84be-4cb2793c3fcb}; !- Port 1

OS:PortList,
  {a6289a2b-6c71-414d-ad39-b5cebc27785b}, !- Handle
  {359a90d8-d2a7-448b-8a92-4786e595b748}, !- Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}; !- HVAC Component

OS:PortList,
  {fdcb9724-28b8-4e5e-9098-8a39c3571428}, !- Handle
  {ddb05b68-ecc9-406c-be92-8fc9bcc48ba7}, !- Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- HVAC Component
  {42b6423d-c0d7-4123-89af-7402a2e4360a}; !- Port 1

OS:Sizing:Zone,
  {6c78cc69-8137-4aaf-9c42-a8feeacb41d5}, !- Handle
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93cc5565-259d-44ba-a0b3-2ff77d8c280c}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top Zone HVAC Equipment List, !- Name
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd87c109-41ef-412e-bfe7-f3e94a780786}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Handle
  Htl OfficeGeneral C  - Story Top,       !- Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.5413382153999,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}; !- Thermal Zone Name

OS:Surface,
  {23140ad4-4383-440e-82bd-43e549faa720}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8815777f-267b-451c-9d99-c7043bb1db0f}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee556e40-3018-4a7c-a24e-5a019bef2b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b07292-98fc-4e7b-8d51-af30c6e0fe36}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf6bcc1-e06f-4221-b0be-7d0a0f381fc3}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f23315ba-f371-4520-b06e-d025bfb41d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366bf7ce-c1b4-4d45-94aa-0e87409a67b4}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b215f5-e214-4a13-b78e-f2d216bf7dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8252a7-4e71-43cc-ab02-f1a1a4670d42}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea5630ab-5e74-4d6c-aebe-1f128d66c37a}, !- Zone Air Inlet Port List
  {84895915-d5be-4201-88c1-a39326c9e0a7}, !- Zone Air Exhaust Port List
  {324f9f8f-4293-406f-a42b-00b0b6ba877d}, !- Zone Air Node Name
  {d2e123ff-65c4-4399-8868-ca4bf99c0398}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {251b6bfd-2754-4247-8cb1-229ac947c840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca7c93a-3c6b-4689-88ac-c27a53423ba8}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top Zone Air Node, !- Name
  {324f9f8f-4293-406f-a42b-00b0b6ba877d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {324f9f8f-4293-406f-a42b-00b0b6ba877d}, !- Handle
  {e0b30460-c413-455f-a525-7208ff5a1382}, !- Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- Source Object
  11,                                     !- Outlet Port
  {fca7c93a-3c6b-4689-88ac-c27a53423ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea5630ab-5e74-4d6c-aebe-1f128d66c37a}, !- Handle
  {1e82ff3f-eb29-45e3-a9e6-ae3a98983890}, !- Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- HVAC Component
  {b612651b-9f50-4266-9d98-4766cca46cb4}; !- Port 1

OS:PortList,
  {84895915-d5be-4201-88c1-a39326c9e0a7}, !- Handle
  {d2badd91-b018-420e-b217-ef89597854e7}, !- Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}; !- HVAC Component

OS:PortList,
  {d2e123ff-65c4-4399-8868-ca4bf99c0398}, !- Handle
  {89ac372b-3ff7-4a74-a3aa-3ad91faad4f9}, !- Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- HVAC Component
  {ac0393c6-310b-4abd-a048-5123cb5db21e}; !- Port 1

OS:Sizing:Zone,
  {f7b0dfea-8ad6-4d9d-bd73-cbcf7cffbace}, !- Handle
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6db96e97-1163-411e-8a50-c750506f4de1}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top Zone HVAC Equipment List, !- Name
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bd00745-6a3a-4b29-9934-d00e109c6f8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Handle
  Htl Laundry A  - Story Top,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}; !- Thermal Zone Name

OS:Surface,
  {a314fdb3-cb1c-487c-bcce-89c2a748faf1}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ada6550-88bb-4e53-ac7f-13322710218e}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa4f6bf-4bc3-4989-980b-5084acc4be7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f2fedd-e7c4-486b-ad3d-4822c5e9dad4}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96da313b-fce1-4355-a7b4-35f38216c2b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da62216-772a-4834-acbc-ab6620dc1e3f}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc1c6ff-7ce1-44ee-a265-fc51280b1e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca8b2d3-aa7d-4967-ae2a-b6a2d7349b91}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6462f99a-f4b4-4f8e-a4fd-e43a35b7a92f}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- Handle
  Zone Htl Laundry A  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2360935d-586f-4703-85f4-f5d926abeb99}, !- Zone Air Inlet Port List
  {11d1cacd-16da-41c0-935d-05bfa065af06}, !- Zone Air Exhaust Port List
  {83ee906d-33c8-4dd3-a11f-b43f524a243a}, !- Zone Air Node Name
  {a2731707-e444-4562-ba91-70e51e156e60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74d5b196-74ef-4427-9b86-80c1383eedce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7bca611-d0cf-43d5-9d21-d2376a10815c}, !- Handle
  Zone Htl Laundry A  - Story Top Zone Air Node, !- Name
  {83ee906d-33c8-4dd3-a11f-b43f524a243a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ee906d-33c8-4dd3-a11f-b43f524a243a}, !- Handle
  {274daa7f-63f5-4b29-a39e-ab28feb4c219}, !- Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- Source Object
  11,                                     !- Outlet Port
  {e7bca611-d0cf-43d5-9d21-d2376a10815c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2360935d-586f-4703-85f4-f5d926abeb99}, !- Handle
  {06aa95d7-c5bd-40de-99c1-6a2bac3278ac}, !- Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- HVAC Component
  {6ec333e4-39bf-4b22-94bc-f1c9e1eeae0a}; !- Port 1

OS:PortList,
  {11d1cacd-16da-41c0-935d-05bfa065af06}, !- Handle
  {73167ce3-f470-452c-82d1-5de8ad35e0e8}, !- Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- HVAC Component
  {bed95d92-17f9-41e8-9834-548119769a91}; !- Port 1

OS:PortList,
  {a2731707-e444-4562-ba91-70e51e156e60}, !- Handle
  {0f2c37e2-9ba4-4420-8a12-7b5529411352}, !- Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- HVAC Component
  {bbbeeb57-c798-4c7f-b440-8ce464691b68}; !- Port 1

OS:Sizing:Zone,
  {374b7d31-6f85-47ba-afd0-a8d4d663caf8}, !- Handle
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1e70743-cce0-4481-9df0-acd3cadeedf2}, !- Handle
  Zone Htl Laundry A  - Story Top Zone HVAC Equipment List, !- Name
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7a979ec-b9f2-41e8-bd23-ac9e05711395}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {160032ab-cfb3-4d4f-9f8e-288df942b16c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Handle
  Htl Laundry B  - Story Top,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}; !- Thermal Zone Name

OS:Surface,
  {85e29c6b-f727-474c-a971-629f05ebffa0}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8478f9be-3cb7-4126-a574-78e86d1d8f5e}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d264d220-f06c-4063-83db-5c8952d67e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8b4925-a9a5-4096-af82-40678419a548}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8561e1-7d7b-404b-959a-20fcd6509936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80270702-93b2-4110-8c5d-28b2d5521cf6}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a3d9d4-13ee-4880-9533-3759b6d46847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96da313b-fce1-4355-a7b4-35f38216c2b9}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f2fedd-e7c4-486b-ad3d-4822c5e9dad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1326b91-0410-4d24-b2b7-c9f4c34c2a41}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c780572-79a1-4813-8c37-0222fc09f2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- Handle
  Zone Htl Laundry B  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85114dee-b7c5-46e8-a1ef-3d700e989ba4}, !- Zone Air Inlet Port List
  {f4dc1f95-283b-4c50-9eee-7013671b093f}, !- Zone Air Exhaust Port List
  {39a695cf-f05a-44c2-b98f-cbaaf4031e89}, !- Zone Air Node Name
  {df65a565-d180-4007-a83b-b6399aef3711}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a01dbed-30ae-4766-b6f1-d6ad0b0f39d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fdeda29-e3e6-4f80-9a7e-0138d3d647e6}, !- Handle
  Zone Htl Laundry B  - Story Top Zone Air Node, !- Name
  {39a695cf-f05a-44c2-b98f-cbaaf4031e89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39a695cf-f05a-44c2-b98f-cbaaf4031e89}, !- Handle
  {e5c6e46c-ee7a-45a6-be8d-d4c9f5551e44}, !- Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- Source Object
  11,                                     !- Outlet Port
  {9fdeda29-e3e6-4f80-9a7e-0138d3d647e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85114dee-b7c5-46e8-a1ef-3d700e989ba4}, !- Handle
  {fc06f49d-7f3b-4dc4-ad34-dcc9a9852cfd}, !- Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- HVAC Component
  {25ddfbd1-afac-4d04-8e1c-1fb23404dfab}; !- Port 1

OS:PortList,
  {f4dc1f95-283b-4c50-9eee-7013671b093f}, !- Handle
  {599e114e-f27d-4f71-ab0d-9559ab20d326}, !- Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- HVAC Component
  {dca9d806-5fb5-4b10-9f4b-1c2ecea6956e}; !- Port 1

OS:PortList,
  {df65a565-d180-4007-a83b-b6399aef3711}, !- Handle
  {a0be873f-f4ba-4104-afc0-9de9d86fab77}, !- Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- HVAC Component
  {b0758214-dff7-4809-b1b8-d7b8ae2a4389}; !- Port 1

OS:Sizing:Zone,
  {afc27f1b-c3e2-4814-b22b-6df124ec80a9}, !- Handle
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4edebd5c-ef78-444f-9a51-e7f92f12e8c1}, !- Handle
  Zone Htl Laundry B  - Story Top Zone HVAC Equipment List, !- Name
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e0932ad-ad9d-4702-a591-1423823cc314}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27d50b40-d2c6-43ce-9b8d-acb84a305b59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Handle
  Htl Laundry C  - Story Top,             !- Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.5176558713838,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}; !- Thermal Zone Name

OS:Surface,
  {b504faab-6c22-4b19-a668-1500c0b1777b}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23315ba-f371-4520-b06e-d025bfb41d35}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf6bcc1-e06f-4221-b0be-7d0a0f381fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0dc952-48b0-45f1-a993-ff914a44581c}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49340648-6121-4666-b036-f52cf89dcba7}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa07e340-9ba8-4596-8cec-14c4b85735a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8561e1-7d7b-404b-959a-20fcd6509936}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8b4925-a9a5-4096-af82-40678419a548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.97631765598388, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.97631765598388, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf46953-7db1-479a-baf9-499b28591766}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97631765598388, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  1.97631765598388, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- Handle
  Zone Htl Laundry C  - Story Top,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a39c53e3-22d5-41d5-ad29-d5edbfe05a2a}, !- Zone Air Inlet Port List
  {22830358-7555-4e9f-9779-7e6aa92b3998}, !- Zone Air Exhaust Port List
  {08265a5a-01ec-4526-ab05-f04d32709f4d}, !- Zone Air Node Name
  {c2014178-7ddb-40c5-9c8c-66e796101d4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {680e5a1c-d6a6-474a-bc62-a1bc321f0146}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae8d87fa-161f-4d9e-b067-3af550e807ce}, !- Handle
  Zone Htl Laundry C  - Story Top Zone Air Node, !- Name
  {08265a5a-01ec-4526-ab05-f04d32709f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08265a5a-01ec-4526-ab05-f04d32709f4d}, !- Handle
  {65734368-88cb-4b1e-981d-d68da9820e4e}, !- Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- Source Object
  11,                                     !- Outlet Port
  {ae8d87fa-161f-4d9e-b067-3af550e807ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39c53e3-22d5-41d5-ad29-d5edbfe05a2a}, !- Handle
  {d02b1212-1627-4ac8-aebe-7e298545f289}, !- Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- HVAC Component
  {6848c534-a30f-4d69-8a6e-c8a77881fc99}; !- Port 1

OS:PortList,
  {22830358-7555-4e9f-9779-7e6aa92b3998}, !- Handle
  {3a34940c-d70e-4846-aa4f-33d92254e751}, !- Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- HVAC Component
  {e6fdebfa-6ca3-4ed1-8bd5-7ba2f59f63b2}; !- Port 1

OS:PortList,
  {c2014178-7ddb-40c5-9c8c-66e796101d4a}, !- Handle
  {d14c149b-a474-496f-83cb-ab21cdcf9dfe}, !- Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- HVAC Component
  {6949fc5c-2c8a-4a22-956b-2f138b5bfc96}; !- Port 1

OS:Sizing:Zone,
  {2c4f2c78-1e37-4805-87f2-f1276b439519}, !- Handle
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {228e1966-a8c7-46e7-b69f-f8e749d982af}, !- Handle
  Zone Htl Laundry C  - Story Top Zone HVAC Equipment List, !- Name
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90841955-ffd8-45ea-81db-ab7f64986599}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d4f7446-d472-41fc-abbf-a42c47c4d609}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {16867f54-e059-45cc-855c-7138095688da}, !- Handle
  Htl HotelLobby A  - Story Top,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}; !- Thermal Zone Name

OS:Surface,
  {ecea7f87-e44b-437c-aa55-03a48bc91207}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc1c6ff-7ce1-44ee-a265-fc51280b1e02}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8da62216-772a-4834-acbc-ab6620dc1e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {123e0a24-6f5b-431e-8963-aa7171f0ffa9}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b5e3d7-1358-4919-a305-718e5aa5369a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c3ef62-0c8c-435e-85d4-33268d815ff1}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64466ca0-e604-4b7f-ad6d-a567bd762d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a251631-b548-4c18-91ca-785b740508b9}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59de905d-2227-42fe-9457-85454767febc}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- Handle
  Zone Htl HotelLobby A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22d2b6d5-e75e-44d6-931e-e95a84a50fc8}, !- Zone Air Inlet Port List
  {e8b36857-4b8c-4ba6-9928-0dece14cd3fa}, !- Zone Air Exhaust Port List
  {58527a62-60c3-455f-8d24-ee9e03700ba6}, !- Zone Air Node Name
  {3f1338e5-7653-44c3-8c6c-0a012681eab4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b0d243b-7681-42f8-8031-17f8f86a9eff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f70a4b5-ba6b-419d-926b-d27d7889c00f}, !- Handle
  Zone Htl HotelLobby A  - Story Top Zone Air Node, !- Name
  {58527a62-60c3-455f-8d24-ee9e03700ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58527a62-60c3-455f-8d24-ee9e03700ba6}, !- Handle
  {409b0649-fc34-4b10-829c-0e54d6b822ac}, !- Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- Source Object
  11,                                     !- Outlet Port
  {2f70a4b5-ba6b-419d-926b-d27d7889c00f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22d2b6d5-e75e-44d6-931e-e95a84a50fc8}, !- Handle
  {6babf3e4-5f88-4e84-9bf5-ab941439b014}, !- Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- HVAC Component
  {d368fa45-a542-4cfe-bcfa-fcb28c59500f}; !- Port 1

OS:PortList,
  {e8b36857-4b8c-4ba6-9928-0dece14cd3fa}, !- Handle
  {fc9aa2df-fe0d-4c4f-b101-e1026ad71d19}, !- Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}; !- HVAC Component

OS:PortList,
  {3f1338e5-7653-44c3-8c6c-0a012681eab4}, !- Handle
  {1356e4ab-c1b1-4075-bb86-3b81d9aea38a}, !- Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- HVAC Component
  {f85aeea3-e533-46d4-a4bc-20f6739fb4f7}; !- Port 1

OS:Sizing:Zone,
  {e290d5a5-add7-4a09-ab6c-a2dc085f04dd}, !- Handle
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6e03264-7bd2-4df3-a60f-d39355138a66}, !- Handle
  Zone Htl HotelLobby A  - Story Top Zone HVAC Equipment List, !- Name
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {548f4471-5bb5-4c2a-9e6e-f8241670be0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Handle
  Htl HotelLobby B  - Story Top,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {aca19b19-c452-4503-9827-29f8423a6b25}; !- Thermal Zone Name

OS:Surface,
  {e1bb36d2-eb2e-48ad-affe-9bbf3430c65e}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a3d9d4-13ee-4880-9533-3759b6d46847}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80270702-93b2-4110-8c5d-28b2d5521cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d44063-a191-477d-b1b9-4ada0ac13edb}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c696bd0d-7db8-4db6-897f-ef0752a2b333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ec2e4e-30f2-4d07-bb27-e600c17ac83a}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d144eb3a-0d89-40af-8c7a-3aa094d113d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b5e3d7-1358-4919-a305-718e5aa5369a}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {123e0a24-6f5b-431e-8963-aa7171f0ffa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2861c820-c508-4d6d-9bdb-d9f416e2ae5c}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0683c0f7-7a71-4b65-acfc-77880384dbd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- Handle
  Zone Htl HotelLobby B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6c3cf1-a3ec-46fd-a080-b72a86f28589}, !- Zone Air Inlet Port List
  {6f698e01-b9d9-4338-864e-ecad0b22f5f9}, !- Zone Air Exhaust Port List
  {a77122f6-9bd4-4dfa-ba81-39c5c3c7d6f0}, !- Zone Air Node Name
  {66d7aa66-296d-4bd4-af21-41f66bb52c64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9179f125-a17b-426f-98a6-07766e62caf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a056d6b-6fbc-402f-80a7-0e147b2c8364}, !- Handle
  Zone Htl HotelLobby B  - Story Top Zone Air Node, !- Name
  {a77122f6-9bd4-4dfa-ba81-39c5c3c7d6f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a77122f6-9bd4-4dfa-ba81-39c5c3c7d6f0}, !- Handle
  {bdbc0e61-b76c-4527-b274-a720e12ac571}, !- Name
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- Source Object
  11,                                     !- Outlet Port
  {4a056d6b-6fbc-402f-80a7-0e147b2c8364}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6c3cf1-a3ec-46fd-a080-b72a86f28589}, !- Handle
  {219aec83-99ef-4151-aaa9-efd8110d85c0}, !- Name
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- HVAC Component
  {a7e51855-398f-4da4-88da-4451b5a32da7}; !- Port 1

OS:PortList,
  {6f698e01-b9d9-4338-864e-ecad0b22f5f9}, !- Handle
  {ec8d73ff-5cf4-4d43-ba15-4fb74ddb8822}, !- Name
  {aca19b19-c452-4503-9827-29f8423a6b25}; !- HVAC Component

OS:PortList,
  {66d7aa66-296d-4bd4-af21-41f66bb52c64}, !- Handle
  {79c5aa49-aa60-424a-8c21-a96e77361b4a}, !- Name
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- HVAC Component
  {9a311983-19d1-49d9-8a9f-c8ec53da1785}; !- Port 1

OS:Sizing:Zone,
  {94717616-8eff-4e83-b1bc-63f535ed42c7}, !- Handle
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f398b04-d2a6-44df-8e5c-8645baaa9425}, !- Handle
  Zone Htl HotelLobby B  - Story Top Zone HVAC Equipment List, !- Name
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7448e03b-fc42-4415-aa34-318ad3036169}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Handle
  Htl HotelLobby C  - Story Top,          !- Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.4939735273677,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}; !- Thermal Zone Name

OS:Surface,
  {b13a9d03-e25a-4d6e-a227-47347fc9a34c}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa07e340-9ba8-4596-8cec-14c4b85735a7}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49340648-6121-4666-b036-f52cf89dcba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f532e8-fb17-4c2a-ac9f-83e27ff319e0}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22328560-0c28-4f4c-bbdf-515618a7690f}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239cdb04-e242-43a0-9f3d-6da01a4ffc19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c696bd0d-7db8-4db6-897f-ef0752a2b333}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d44063-a191-477d-b1b9-4ada0ac13edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96227588589939, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96227588589939, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d56f0e-bb23-48f9-b7ce-467869e3d6c7}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96227588589939, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  3.96227588589939, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- Handle
  Zone Htl HotelLobby C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1ad6770-7564-4b2c-b3e6-f2e1611f9703}, !- Zone Air Inlet Port List
  {440317df-beac-4520-bc4e-94c632876d05}, !- Zone Air Exhaust Port List
  {59c04482-8f57-4546-860c-1f747e9e7011}, !- Zone Air Node Name
  {f7ec6b1d-6a3c-4c66-b4b0-069c08caf062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dd3ce3f-70bb-4c32-815c-ed3fd88ea63e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edd4cb35-486a-492b-b432-faf3ed23f639}, !- Handle
  Zone Htl HotelLobby C  - Story Top Zone Air Node, !- Name
  {59c04482-8f57-4546-860c-1f747e9e7011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c04482-8f57-4546-860c-1f747e9e7011}, !- Handle
  {508c34be-befb-4187-9560-b2258dfb7ddc}, !- Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- Source Object
  11,                                     !- Outlet Port
  {edd4cb35-486a-492b-b432-faf3ed23f639}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1ad6770-7564-4b2c-b3e6-f2e1611f9703}, !- Handle
  {c2ef6419-5c0e-448c-9b00-58df34521861}, !- Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- HVAC Component
  {159d8309-06e1-46d8-8e5f-febdf2002420}; !- Port 1

OS:PortList,
  {440317df-beac-4520-bc4e-94c632876d05}, !- Handle
  {71abc046-141a-4160-974e-6af134b7c064}, !- Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}; !- HVAC Component

OS:PortList,
  {f7ec6b1d-6a3c-4c66-b4b0-069c08caf062}, !- Handle
  {f5868032-f297-4c91-b4ca-4059ab698b6d}, !- Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- HVAC Component
  {4a323d47-979f-44b1-81db-289a5b9d70c6}; !- Port 1

OS:Sizing:Zone,
  {8f58d0c1-f528-45fb-9724-8e0d429d1b9a}, !- Handle
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4ef715e-91e7-4385-9a33-4786e630cc2b}, !- Handle
  Zone Htl HotelLobby C  - Story Top Zone HVAC Equipment List, !- Name
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d4374ae-92b8-42ab-a118-87c29003fdc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Handle
  Htl GuestRmCorrid A  - Story Top,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}; !- Thermal Zone Name

OS:Surface,
  {073c4005-23b7-41e4-8d3a-2ada02b4a002}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64466ca0-e604-4b7f-ad6d-a567bd762d0e}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c3ef62-0c8c-435e-85d4-33268d815ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b1b60a-7c94-4b9a-a608-eb44250f4bb8}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfbc64e8-d618-457c-94ee-2fc3fa2c8e7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c0e0e5-1402-4e4b-ae78-334de9577603}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ccfebcf-22be-4a25-a08c-9eb6dd9477ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d271283-41bf-49a5-9d2d-acd3591ef2ad}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af15430-bf14-4445-91d9-fe54fec09f3d}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35eabeb4-8389-4527-a5e1-644cfa9393db}, !- Zone Air Inlet Port List
  {fc03b5f6-07c3-43fe-be12-f2304df780db}, !- Zone Air Exhaust Port List
  {f1eddf4b-4396-4e1f-93f2-69ba55f74dd3}, !- Zone Air Node Name
  {dc43e008-fc79-4f29-ab51-c9d25dc5c96a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9eb2a93-2995-4c3c-87b4-278f7760c5ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a09abd49-93f2-47ec-a947-ea4639296f8d}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top Zone Air Node, !- Name
  {f1eddf4b-4396-4e1f-93f2-69ba55f74dd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1eddf4b-4396-4e1f-93f2-69ba55f74dd3}, !- Handle
  {3e03020d-bca6-4352-8f38-8c6d3150a392}, !- Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- Source Object
  11,                                     !- Outlet Port
  {a09abd49-93f2-47ec-a947-ea4639296f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35eabeb4-8389-4527-a5e1-644cfa9393db}, !- Handle
  {178f4e7c-62e3-41c7-b749-c9e3193b4afd}, !- Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- HVAC Component
  {1f934714-45eb-4fdf-a80d-8ad363edeab7}; !- Port 1

OS:PortList,
  {fc03b5f6-07c3-43fe-be12-f2304df780db}, !- Handle
  {2cfcbb72-11cd-487f-98d1-92e415f4a875}, !- Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}; !- HVAC Component

OS:PortList,
  {dc43e008-fc79-4f29-ab51-c9d25dc5c96a}, !- Handle
  {ddbd570a-4854-4f10-9f8a-765ee6a81295}, !- Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- HVAC Component
  {dfeacc5e-3802-4438-a734-7e3e0562c938}; !- Port 1

OS:Sizing:Zone,
  {2a0745ce-582a-422c-9755-289c7b83a2de}, !- Handle
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a54be5ff-a424-4ab8-88d4-5b13ba9d73f7}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top Zone HVAC Equipment List, !- Name
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48e703a9-dcc9-47ac-a6a4-712521a66f15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Handle
  Htl GuestRmCorrid B  - Story Top,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}; !- Thermal Zone Name

OS:Surface,
  {35a1576b-b33a-4f63-84ad-b7cadf3d462a}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d144eb3a-0d89-40af-8c7a-3aa094d113d7}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ec2e4e-30f2-4d07-bb27-e600c17ac83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a34331c-4962-4395-90d7-ad9cb52f2d6e}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae8e861-0b97-495b-887e-72b93443f93b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5a3e96-ff71-4ea0-a72f-60f6d67197a9}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8096513e-dd9c-47d3-840d-1df0e9c3b2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfbc64e8-d618-457c-94ee-2fc3fa2c8e7c}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b1b60a-7c94-4b9a-a608-eb44250f4bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cafee13-48bf-4cb0-b147-fbcb7274c2af}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d31f0fde-f1a2-4dfb-a69e-d207da6deafe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d308f403-194d-40f4-95a9-97fe258ac858}, !- Zone Air Inlet Port List
  {944aa36c-6a13-44a3-8ada-bfb0142ef80c}, !- Zone Air Exhaust Port List
  {d559876d-2808-4569-91a3-20f6fb1cae86}, !- Zone Air Node Name
  {4fa104e0-b227-44d4-84ad-94f38e1adad3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {388fa57b-839a-47f3-baee-a797f179a378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e80a5d7-a09e-411a-8a85-105162ea76cc}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top Zone Air Node, !- Name
  {d559876d-2808-4569-91a3-20f6fb1cae86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d559876d-2808-4569-91a3-20f6fb1cae86}, !- Handle
  {df1a2c8f-c82d-4569-945c-2f39b9ca10a2}, !- Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- Source Object
  11,                                     !- Outlet Port
  {7e80a5d7-a09e-411a-8a85-105162ea76cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d308f403-194d-40f4-95a9-97fe258ac858}, !- Handle
  {d9334c7e-2f26-4873-afa6-33829256ec21}, !- Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- HVAC Component
  {a51bd02e-7539-4f42-ac25-eeec55fb61cf}; !- Port 1

OS:PortList,
  {944aa36c-6a13-44a3-8ada-bfb0142ef80c}, !- Handle
  {cb1cc4d1-4e2f-4cb9-a44e-73ddc335a6d2}, !- Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}; !- HVAC Component

OS:PortList,
  {4fa104e0-b227-44d4-84ad-94f38e1adad3}, !- Handle
  {43abeb99-917b-4b00-aef5-a7aec23ba1c0}, !- Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- HVAC Component
  {c04c56b0-54dc-45b2-b32e-432d965b8ff2}; !- Port 1

OS:Sizing:Zone,
  {f8680485-5fc9-4142-b175-1f9024b64d75}, !- Handle
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e45cc7c-adef-424e-a6c8-9d319642f23b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top Zone HVAC Equipment List, !- Name
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f54f5d4f-7bf3-4c31-a1c5-2681def3a3de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Handle
  Htl GuestRmCorrid C  - Story Top,       !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4562494132671,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}; !- Thermal Zone Name

OS:Surface,
  {cb6d6d48-455c-41a7-8f5b-5644521a3a14}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239cdb04-e242-43a0-9f3d-6da01a4ffc19}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22328560-0c28-4f4c-bbdf-515618a7690f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e37b6f-737a-41ab-9071-8d6c76f58e27}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cdb2d4-5099-40b1-a758-8b4698d3af6b}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab94de49-4e2c-4d54-9c1f-b5d8152c4898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae8e861-0b97-495b-887e-72b93443f93b}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a34331c-4962-4395-90d7-ad9cb52f2d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.17462024487666, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.17462024487666, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6799f9fc-cba8-4ceb-a017-7f791101bcc8}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17462024487666, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  5.17462024487666, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97067f35-0da9-437a-be8c-b6bf88162c98}, !- Zone Air Inlet Port List
  {56cba7de-4024-41a7-88e8-b3e81799015b}, !- Zone Air Exhaust Port List
  {284a586b-a9a0-4b58-9431-0e1c076eba6e}, !- Zone Air Node Name
  {14b89165-9abc-475b-a53b-4024eab4b763}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2af775de-a5e6-436f-8d6b-ae732fb6206e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5a69053-7af0-4583-a2b2-92ee358d4e45}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top Zone Air Node, !- Name
  {284a586b-a9a0-4b58-9431-0e1c076eba6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {284a586b-a9a0-4b58-9431-0e1c076eba6e}, !- Handle
  {b85984d9-d67f-4e9b-9a0c-da78dabf9258}, !- Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- Source Object
  11,                                     !- Outlet Port
  {c5a69053-7af0-4583-a2b2-92ee358d4e45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97067f35-0da9-437a-be8c-b6bf88162c98}, !- Handle
  {af24930c-4692-4a05-a4c3-5ca1fae1fe95}, !- Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- HVAC Component
  {105a5c44-d2ea-46e3-9f06-e14674fa9b69}; !- Port 1

OS:PortList,
  {56cba7de-4024-41a7-88e8-b3e81799015b}, !- Handle
  {7351db12-e0b4-4fba-98f8-7e5882230889}, !- Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}; !- HVAC Component

OS:PortList,
  {14b89165-9abc-475b-a53b-4024eab4b763}, !- Handle
  {f4c149e8-9291-42ba-9aba-a19860c70a9b}, !- Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- HVAC Component
  {d3073532-06f2-447d-916a-ea0dccb4fd5e}; !- Port 1

OS:Sizing:Zone,
  {a74495d1-cafa-4ac9-a90e-c655f1a6ad68}, !- Handle
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e64a138-835b-49ae-aab8-81e13fd7d15a}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top Zone HVAC Equipment List, !- Name
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {245cb116-38b6-44c4-b9e8-ecaed402e3bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Handle
  Htl GuestRmCorrid A end_b - Story Top,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  -16.0676232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}; !- Thermal Zone Name

OS:Surface,
  {b72e5109-3c09-4158-b237-dc59459dde91}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ccfebcf-22be-4a25-a08c-9eb6dd9477ba}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c0e0e5-1402-4e4b-ae78-334de9577603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ee2fbe-97da-458c-895e-c06174a913b3}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f9bdd9-cfc4-489c-a8ac-bdfa9fa15cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88054b2e-cf71-406e-acdf-3d4f3cbe0d6c}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7938f1b5-f8fb-4930-a069-f91f6c9837c2}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a5e65b2-385d-4052-a56b-a88be2ec6279}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57199999999996, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c80824c-8ff1-4444-bea1-906a657dd592}, !- Zone Air Inlet Port List
  {4fa5ab18-a51d-4680-bf4d-031e9b5252bd}, !- Zone Air Exhaust Port List
  {68c8acfe-b150-4170-980a-ca1dc2d04d4c}, !- Zone Air Node Name
  {e01b42c4-931f-4bd6-a9fd-2400f2ba1663}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {767d378c-0a66-4d57-a734-c7aafecc60f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53915c95-986d-4e2f-bc43-93fe0de16d67}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top Zone Air Node, !- Name
  {68c8acfe-b150-4170-980a-ca1dc2d04d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c8acfe-b150-4170-980a-ca1dc2d04d4c}, !- Handle
  {ea692069-2818-423f-95a2-ee8f8cd43fab}, !- Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- Source Object
  11,                                     !- Outlet Port
  {53915c95-986d-4e2f-bc43-93fe0de16d67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c80824c-8ff1-4444-bea1-906a657dd592}, !- Handle
  {5fa11a12-65f9-4f05-bf91-72b1846ed277}, !- Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- HVAC Component
  {2d95ec8a-c26b-43f3-ab1d-d5ed2d48ee25}; !- Port 1

OS:PortList,
  {4fa5ab18-a51d-4680-bf4d-031e9b5252bd}, !- Handle
  {a1474381-0a16-4785-9377-6069ee81f663}, !- Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}; !- HVAC Component

OS:PortList,
  {e01b42c4-931f-4bd6-a9fd-2400f2ba1663}, !- Handle
  {23c791d1-3baa-4376-bb92-a3230f537650}, !- Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- HVAC Component
  {795656fa-bd73-428c-b5d1-be36639e063b}; !- Port 1

OS:Sizing:Zone,
  {a066379d-25d6-448d-a8c8-7c6a8340c3ff}, !- Handle
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {132ebe3f-2d6e-4f62-bb07-c9757fc4b4aa}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top Zone HVAC Equipment List, !- Name
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6c4cf62-c81b-4dae-8522-00d40cca8de7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Handle
  Htl GuestRmCorrid B end_b - Story Top,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  -11.4956232193813,                      !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}; !- Thermal Zone Name

OS:Surface,
  {9969a4de-9edd-47b0-91a2-e54b34e85db9}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8096513e-dd9c-47d3-840d-1df0e9c3b2c6}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d5a3e96-ff71-4ea0-a72f-60f6d67197a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45afbc6-2fda-425c-b7e8-3ef94c6560ea}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576a9dde-b0c5-44c7-9755-61bfa734ce33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db1b252-3b64-4cb2-9b8c-c25d88bef486}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9912464387626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 22.9912464387626, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f9bdd9-cfc4-489c-a8ac-bdfa9fa15cc1}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ee2fbe-97da-458c-895e-c06174a913b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56f9468-3023-4ea1-8c25-fd328634a444}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 22.9912464387626, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eff1eeff-5c9b-464d-82b1-f159b5a096c8}, !- Zone Air Inlet Port List
  {8a307632-7b69-4eb3-ade6-74a770b3cee5}, !- Zone Air Exhaust Port List
  {d4031d47-e3dc-4616-be1d-3ed75b5d9ff4}, !- Zone Air Node Name
  {e24ede8b-d130-4113-b30a-2e8c11b95d08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f617c55-fba1-4ecd-a65b-c46faab259fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab214d42-1003-4493-a555-946331bb0b81}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top Zone Air Node, !- Name
  {d4031d47-e3dc-4616-be1d-3ed75b5d9ff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4031d47-e3dc-4616-be1d-3ed75b5d9ff4}, !- Handle
  {7a032113-0c2d-4257-bd88-ce83b7492491}, !- Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- Source Object
  11,                                     !- Outlet Port
  {ab214d42-1003-4493-a555-946331bb0b81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eff1eeff-5c9b-464d-82b1-f159b5a096c8}, !- Handle
  {8f6c2828-b6e5-4a2d-b0b8-20416db99265}, !- Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- HVAC Component
  {a302290c-c099-4212-b6ad-cf7279fa235d}; !- Port 1

OS:PortList,
  {8a307632-7b69-4eb3-ade6-74a770b3cee5}, !- Handle
  {174a5c78-a8a8-4dae-9929-42b160a8976d}, !- Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}; !- HVAC Component

OS:PortList,
  {e24ede8b-d130-4113-b30a-2e8c11b95d08}, !- Handle
  {e79a4403-1faa-453e-ab97-c2ff307fba6f}, !- Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- HVAC Component
  {c4d82824-b44b-4efa-8b69-19736a8ba6cf}; !- Port 1

OS:Sizing:Zone,
  {1feef8d2-cd79-4d21-afc6-ebdc04957963}, !- Handle
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16b29668-22c3-41eb-9e52-0020b9da4467}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top Zone HVAC Equipment List, !- Name
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edbd16a0-59a1-4797-9f91-f3efbd382f80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Handle
  Htl GuestRmCorrid C end_b - Story Top,  !- Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6308696581438,                       !- X Origin {m}
  11.4956232193813,                       !- Y Origin {m}
  14.478,                                 !- Z Origin {m}
  {281787ea-fc86-4409-9d01-9c9b606892db}, !- Building Story Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}; !- Thermal Zone Name

OS:Surface,
  {469836c3-367c-4166-abb9-008ff6d6c958}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab94de49-4e2c-4d54-9c1f-b5d8152c4898}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5cdb2d4-5099-40b1-a758-8b4698d3af6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b64a940-e86b-42b9-b5e5-f04ce5c131b8}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05645981-0b61-4de1-8657-610ea815467c}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000003, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576a9dde-b0c5-44c7-9755-61bfa734ce33}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45afbc6-2fda-425c-b7e8-3ef94c6560ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d904571e-8e14-4244-bf1e-f073a5e5c237}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.5527136788005e-014, 2.8956, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000003, 2.8956, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 3.5527136788005e-014, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbd35b5-2589-49fe-a3f8-87f0ebcd98e3}, !- Zone Air Inlet Port List
  {44088818-7b19-4a6c-93c7-d8eacd096775}, !- Zone Air Exhaust Port List
  {4a38c3b7-bc69-4303-bcce-8e5d99a796c1}, !- Zone Air Node Name
  {b2ec3eb5-14f0-4134-a864-f57051a41775}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0e7f985-7558-4fc0-9795-fbbc363147c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b21052c-9f51-4d08-8323-e3abaa9578bf}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top Zone Air Node, !- Name
  {4a38c3b7-bc69-4303-bcce-8e5d99a796c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a38c3b7-bc69-4303-bcce-8e5d99a796c1}, !- Handle
  {73ae4c9c-5c0a-4fca-9318-eec437979d37}, !- Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- Source Object
  11,                                     !- Outlet Port
  {5b21052c-9f51-4d08-8323-e3abaa9578bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbd35b5-2589-49fe-a3f8-87f0ebcd98e3}, !- Handle
  {c042e19a-3a9c-418f-80e7-bad42dbab4b4}, !- Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- HVAC Component
  {0c7210b7-5241-4cb0-814a-6ca7c178873f}; !- Port 1

OS:PortList,
  {44088818-7b19-4a6c-93c7-d8eacd096775}, !- Handle
  {eb946d25-80a9-42ff-96d0-295c4d591fd2}, !- Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}; !- HVAC Component

OS:PortList,
  {b2ec3eb5-14f0-4134-a864-f57051a41775}, !- Handle
  {2ac34ad9-5c62-4410-86bd-68900ac8e1b4}, !- Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- HVAC Component
  {54363ff5-3f0a-456c-bea1-864a30568398}; !- Port 1

OS:Sizing:Zone,
  {e343ef03-886e-4051-b0ba-183d8d8aadd7}, !- Handle
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a61e546b-900d-47fa-bacc-65f2e1c9206f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top Zone HVAC Equipment List, !- Name
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77069bfe-68f7-4aca-9d11-5ded827d236e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {f2dd414e-3550-4db6-b33b-160ef65eead7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43c3d2cf-73c7-44c0-b78c-b48aa0e4c1fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54659999999996, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999639, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f562e3af-0651-4357-af92-c25b90483d22}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ecb87a9-496a-47ef-95fc-4a4cf565d5aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf04b93b-a89d-4875-9550-652ac44bbc8f}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58c6d1ca-f421-45d0-a44e-a45fa187c168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-014, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 2 {m}
  72.7971275231157, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  72.7971275231157, -3.5527136788005e-014, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41cf6eff-8165-4517-ba31-15e0c61f457b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c01d52c6-3298-402b-994a-9c1f867d6828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7971275231157, 4.57200000000003, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  72.7971275231157, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000003, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c223a5ce-ff3b-4e85-bad2-133110cb3a51}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5494e562-f897-4e35-8146-156e7510ebd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.360222957265106, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.360222957265106, -3.5527136788005e-014, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148a8000-e578-4781-bce0-0162a2cb8554}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6221e00-05d2-4f8d-aaf6-314ea671cbb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9658464387626, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9658464387626, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999621, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa12dff2-44cb-428e-9c7e-5b77b71488fc}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0020770f-b735-4df3-b1a9-8fc37ebeaf7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.360222957265106, 4.57200000000003, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.360222957265106, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000071, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000071, 4.57200000000003, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14a0fae1-4dd4-466f-9497-ad5a2c522cc7}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {164c9a6c-87a2-49ec-8ee0-fd7fcbe8784e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54660000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.025400000000035, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e401f665-46b1-4f64-910e-f45d02be5adc}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d2f3fb4-da18-4628-a4ab-9419f807e55c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51b7d589-540d-4867-9ce5-38dffc347723}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c319f58-ca41-48cf-a071-fab02697064e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.5527136788005e-014, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.456628696581459, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.456628696581459, -3.5527136788005e-014, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a40c6c74-41ba-469d-9517-3fe6e9b14830}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9a1b88f-ea8a-42f7-a021-8a30ad33c13c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93687588589939, 4.57200000000003, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  3.93687588589939, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999861, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999861, 4.57200000000003, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50169d96-8b51-4000-8f34-42f95647a950}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {526e606b-1f10-4f27-8744-5c102b8f3fd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f20751e4-2649-4c1a-8f64-7e36f93e4aba}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {736d56dc-c5ff-4c99-b166-1157f72f00b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c106b6e1-9e7e-4991-81ea-7ddde120f871}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf02accd-bce4-44dc-860f-6bd3beaad5d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -3.5527136788005e-014, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.45662869658142, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.45662869658142, -3.5527136788005e-014, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b06bff6f-a659-4347-b1ab-09b9609a67dc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48cf8485-bd0a-4dd9-8ac4-76329b5dcaf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c1d707-5bf2-4e8e-a1d0-0e0dc8a2dd4d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20519737-0498-447a-a1af-ac8ff82fd805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14922024487666, 4.57200000000003, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  5.14922024487666, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000003, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40aa8f45-eb3a-42f2-8ce1-0b5752e65bd9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bedd16c8-b377-495c-af90-74f1f599f8f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.456628696581459, 4.57200000000003, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.456628696581459, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999574, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999574, 4.57200000000003, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {570bddfc-a1df-4eec-814a-5c42f0742317}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c9f8574-cf4f-4ead-89ff-0c6bd1f3d1e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.5527136788005e-014, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14922024487666, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14922024487666, -3.5527136788005e-014, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23a5237a-2cb6-47d0-8baa-be1e01aec9d1}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e069dbb0-bc0b-458c-9d94-3b4cfa163488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.45662869658142, 4.57200000000003, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.45662869658142, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000214, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000214, 4.57200000000003, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2de3721-43f1-4390-999f-d61a963ecc04}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88c7e441-d629-4fb5-9b55-ca580f7de61b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.93687588589939, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.93687588589939, -3.5527136788005e-014, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8272682-65c5-4a1a-b739-b1189e72eda3}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05feb84b-9931-4748-bd16-4faaaa683d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999821, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999821, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ac2dac1-d20d-46d3-85bb-e0d0c9d17b76}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c44fbff-2b5e-4d77-88f1-1a53790cfbb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {746cbc99-1873-4188-8e3e-9f301fae2e23}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {913fb1ce-fb9e-4726-a7b8-627445f099a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9658464387626, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 22.9658464387626, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b960063b-7011-49b4-9e3d-98baafca9518}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc718316-645a-426d-99b4-c5edb0c126a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09e35702-e6c2-456e-86e0-470cdb6d3c76}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d0f733f-d4d1-4105-8949-b748b35dbdf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74fc601c-53c2-4d4b-a50b-e91351a79171}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40e44936-bcbc-4034-98b4-8fa8db9cc1d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000355, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb1de3ce-f153-4cf7-8ef6-8c4b7096d39f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a695363c-d81a-45d9-a0b0-fbc4b4cace12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14922024487666, 4.57200000000003, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  5.14922024487666, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000003, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452b4e84-1964-4fed-a1ce-22832b6d0ca4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68926474-feb7-4f6f-a438-30215594a363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999821, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999821, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {109879dd-a010-4d02-87a6-638249b39789}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b337efde-600c-41bf-af0b-4a3fa2d942b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {637fcb42-7028-4d09-9f12-017fe03f7507}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edcc9a76-c89d-4332-99b8-bd78426764ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34628a6e-ac38-45b2-bfda-b120016e3213}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f38e8e3a-42b4-497c-af6c-df27d5c2a6b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000355, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8de0a95-ad3d-4e4b-ae25-f3a571841668}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec12672c-f6cb-447a-b871-ec2afcfb366c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93687588589939, 4.57200000000003, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  3.93687588589939, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999861, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999861, 4.57200000000003, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b90e8199-9713-4c7b-9731-aadc06e8087d}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0412b990-9741-4d1c-8ea9-34e42eda6c29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.93687588589939, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.93687588589939, -3.5527136788005e-014, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1bda705-ade1-4a5f-9bda-5e1073b69677}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1703fc9-e399-4a88-ba40-ec06ac766212}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec8264ec-703b-4160-ad98-d334e338fea4}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7454d8f-4a81-4466-8672-4d5b7d6e1250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87ecd120-08f7-42cc-a2db-e6ccfa25b54b}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8267390-9f40-46f0-ac22-ecce08c0481c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73c3f903-a845-4fb8-84ee-1a1b443cf03f}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c690922b-7d6f-4082-a397-10a42243bd73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06a11f0b-07ab-44a5-b50a-a6c2df9e5c35}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da783035-1598-4735-b345-7d2ba9e2e4ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.5527136788005e-014, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14922024487666, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14922024487666, -3.5527136788005e-014, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86d8750-de0f-438f-816d-31a58ce50ba6}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bfa4091-b21d-44c2-aead-9ce0f463f53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.45662869658142, 4.57200000000003, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.45662869658142, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000214, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000214, 4.57200000000003, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4568a713-af14-4a29-9d4a-f741754ee600}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec46c71-5164-4352-be1b-5a9dc86d619d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9658464387626, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 22.9658464387626, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b235192-f532-4717-86ce-47c7d7526fc4}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff1a2e82-a320-4051-91c6-fe05bddd90f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9658464387626, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9658464387626, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999621, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac39067f-d241-4cf5-b926-64a1b4acb919}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0f0ac5c-eda1-45c0-81de-704dc9553cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-014, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 2 {m}
  72.7971275231157, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  72.7971275231157, -3.5527136788005e-014, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0e64177-82b7-4f01-9af2-313de83ca6a2}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a5847ef-36c3-4c23-83e6-06b8dbec8aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7971275231157, 4.57200000000003, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  72.7971275231157, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000003, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3150621c-daf2-41aa-abce-a77a32d7caa3}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b92e02e-d21d-463a-ad2d-296aa1bc07d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.360222957265106, 4.57200000000003, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.360222957265106, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000071, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000071, 4.57200000000003, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28a1041b-3b94-4529-8313-5a13df205f82}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b4ac509-ff49-4a34-aa65-d5bf7c30fb61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.360222957265106, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.360222957265106, -3.5527136788005e-014, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc43fce-f3de-4881-b135-4e3046fad7b6}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ce2744-492a-4bb9-a81a-56892e55079f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.5527136788005e-014, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.456628696581459, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.456628696581459, -3.5527136788005e-014, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b148b54-1406-4516-afa6-15d6522546a9}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7397bc2e-26bb-41c1-9e5c-26febba0d327}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54660000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.025400000000035, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebacea03-8773-41be-b96c-f52c08d35b53}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25fed409-af91-4313-b5d8-b1bc44ab6f76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e8960b-1a3a-494b-afb6-85a48157b369}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b2a709a-697c-4f0e-89f9-50c395c047a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.456628696581459, 4.57200000000003, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.456628696581459, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999574, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999574, 4.57200000000003, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8daa8ee-06eb-4b3c-8a21-e7b07f2b4ca4}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f67922a-93bb-4beb-b8f3-31c7448982b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -3.5527136788005e-014, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.45662869658142, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.45662869658142, -3.5527136788005e-014, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0517000-b5a4-465c-a202-994dc6ab1c8c}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c781b0ca-699e-4f50-90db-8a39d88ceb09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59654b73-5296-4d02-a320-34f9769138b6}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ea8e64a-c8ad-436c-b091-239d0d1d41b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54659999999996, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999639, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {227a9db3-9b2c-42be-a21a-17a730a9ba7c}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af0fefab-6695-4cf3-acc2-36b1efa03239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54659999999996, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999639, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ff4579-248b-47b9-8dea-8a2567932d42}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77e76fe6-c849-4b45-9781-97b4b7877e55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f25a84-030d-4020-b87e-8e957228ced0}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f488426-fbea-4db4-887f-15d3c81046c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-014, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-014, 0.762,   !- X,Y,Z Vertex 2 {m}
  72.7971275231157, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  72.7971275231157, -3.5527136788005e-014, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db746062-dadc-4c00-8df8-422edba8af9b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bca8b2d3-aa7d-4967-ae2a-b6a2d7349b91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e39866c-1d7a-45dd-9a05-35984c580266}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {865f817c-2a47-4185-b39a-478391914740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.456628696581459, 4.57200000000003, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.456628696581459, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999574, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999574, 4.57200000000003, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34cb338c-b2b2-4b1a-924e-89f3092a0e15}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46d985ca-3065-499a-81ae-24201a916fc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7971275231157, 4.57200000000003, 1.42845290844111, !- X,Y,Z Vertex 1 {m}
  72.7971275231157, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000003, 1.42845290844111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa2269b-3dc2-4d3c-819e-2c511590ccfc}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9c435ea-a294-45d3-84a9-ae799c40e38f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.5527136788005e-014, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95091765598388, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95091765598388, -3.5527136788005e-014, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {672b0abe-f936-4c4e-8d41-74dc5df00616}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff0dc952-48b0-45f1-a993-ff914a44581c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {228e3f81-5dfa-4410-943e-752787c6dd5f}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa52998-5c3a-40de-90f7-a9d6be8ba0d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa3696aa-a849-4cf1-b71a-7a26c5c6c27d}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93eb9019-b3a5-4862-b601-581ae266d2ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 4.54660000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.025400000000035, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fad0c63-f64a-455b-ba4f-c354a6fad244}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bf787c5-0fb9-4773-b786-04262d8c0caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.45662869658142, 4.57200000000003, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.45662869658142, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000214, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000214, 4.57200000000003, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d712005-e4cd-4de1-a31f-8b5d58a2dce8}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a251631-b548-4c18-91ca-785b740508b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.93687588589939, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.93687588589939, -3.5527136788005e-014, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62a45b0d-da76-4a24-9732-5f4aed4eb600}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cb6711f-0204-429e-898d-c1e814829e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -3.5527136788005e-014, 1.50644333163309, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.45662869658142, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.45662869658142, -3.5527136788005e-014, 1.50644333163309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f9932ff-f05e-4aa3-ba68-e8acf4c61d09}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03f532e8-fb17-4c2a-ac9f-83e27ff319e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93687588589939, 4.57200000000003, 1.43663746925071, !- X,Y,Z Vertex 1 {m}
  3.93687588589939, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999861, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999861, 4.57200000000003, 1.43663746925071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ca8840d-a0df-496b-a6b0-9158b1e5e6f6}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d271283-41bf-49a5-9d2d-acd3591ef2ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.5527136788005e-014, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14922024487666, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14922024487666, -3.5527136788005e-014, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {704ad038-0113-4e74-a2f2-13f68dbfb789}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4b07292-98fc-4e7b-8d51-af30c6e0fe36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95091765598388, 4.57200000000003, 1.44555843893878, !- X,Y,Z Vertex 1 {m}
  1.95091765598388, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999821, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999821, 4.57200000000003, 1.44555843893878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2331bb3-fb50-4480-aa7a-eb9453083401}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89ae0e08-d2fd-41ec-8420-2212e2ca78cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-015, 22.9658464387626, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-015, 22.9658464387626, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 0.0253999999999621, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85585ad1-bd74-4d7a-b66f-7f47a133454b}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3f4382a-4702-433a-82f7-61da388bd413}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.360222957265106, 4.57200000000003, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.360222957265106, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000071, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000071, 4.57200000000003, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bba7e7d-7459-4e09-b8ea-e008fa2e5ccf}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5f1f08f-f48f-489e-b1a7-1a3e48ca1b2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.5527136788005e-014, 1.50644333163307, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.456628696581459, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.456628696581459, -3.5527136788005e-014, 1.50644333163307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d60bf090-99e4-421e-8906-ac18fa0699aa}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50c1e57b-145d-43cf-8c59-732a4f445ca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-014, 1.52903301398694, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  0.360222957265106, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  0.360222957265106, -3.5527136788005e-014, 1.52903301398694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {427f6b29-0b21-4c1a-80fd-d59be56b318b}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25e37b6f-737a-41ab-9071-8d6c76f58e27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14922024487666, 4.57200000000003, 1.43459092297214, !- X,Y,Z Vertex 1 {m}
  5.14922024487666, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000003, 1.43459092297214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d364f59-ef2d-4d1b-af67-c56e8321a775}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b64a940-e86b-42b9-b5e5-f04ce5c131b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000003, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae64ac3b-8b16-44f3-9a86-a08f8dca05e3}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05645981-0b61-4de1-8657-610ea815467c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000355, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000003, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddcb7ed0-1da8-48f1-86c6-7134a0607d70}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88054b2e-cf71-406e-acdf-3d4f3cbe0d6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1a9dd2c-1b36-454c-add6-52594591cf78}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7938f1b5-f8fb-4930-a069-f91f6c9837c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-014, 1.43547101123596, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -3.5527136788005e-014, 1.43547101123596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a0ac8a4-eff7-4ed7-b5e1-6a0b4bbc3cd1}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0db1b252-3b64-4cb2-9b8c-c25d88bef486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999645, 1.42946278343503, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 22.9658464387626, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 22.9658464387626, 1.42946278343503; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {655339f3-c5be-4ba0-9261-91cd87bc42a2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6,                                      !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SizingPeriod:DesignDay,
  {cfce8eab-e1c3-4038-8de5-69df0fead03a}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
