  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ef3fe7fb-74ba-43c0-9cea-0f1443f0c940}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {b924bde1-4fa3-4d63-bbd5-0f9941609ee7}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:files/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:People:Definition,
  {c25580a7-b303-4c6f-98c4-3ce87210d5d3}, !- Handle
  Htl BarCasino People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c09b4bdf-e220-4ed0-9044-9a33c6e0176f}, !- Handle
  Htl BarCasino People,                   !- Name
  {c25580a7-b303-4c6f-98c4-3ce87210d5d3}, !- People Definition Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Handle
  Clothing Schedule,                      !- Name
  {1cf9f324-cafe-43c9-8a84-1ff041dddb40}, !- Schedule Type Limits Name
  {8e402b80-359e-4636-bb64-d0d84bc8f22e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e402b80-359e-4636-bb64-d0d84bc8f22e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {1cf9f324-cafe-43c9-8a84-1ff041dddb40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {457b00e8-95db-4c09-bf8c-3e893bea813f}, !- Handle
  Schedule Rule 1,                        !- Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23d76149-3261-41f2-8412-c68301ba00e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23d76149-3261-41f2-8412-c68301ba00e9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {1cf9f324-cafe-43c9-8a84-1ff041dddb40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1cf9f324-cafe-43c9-8a84-1ff041dddb40}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {178def10-3fbb-4842-9203-8aa6404be353}, !- Schedule Type Limits Name
  {796b4525-2a81-48de-b2b1-e1958ccd480a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {796b4525-2a81-48de-b2b1-e1958ccd480a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {178def10-3fbb-4842-9203-8aa6404be353}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {178def10-3fbb-4842-9203-8aa6404be353}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {47048f5d-b8bc-4f41-8ba5-331d876350aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47048f5d-b8bc-4f41-8ba5-331d876350aa}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {91243f4b-b9b5-4ba2-a498-7f738bc16d9d}, !- Handle
  Htl BarCasino Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a822c863-82d5-4d13-a545-d11ebe726c6b}, !- Handle
  Htl BarCasino Lights,                   !- Name
  {91243f4b-b9b5-4ba2-a498-7f738bc16d9d}, !- Lights Definition Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {170b3b9a-5a90-46f6-8a48-5e187ede7aab}, !- Handle
  Htl BarCasino Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b8288aa7-0458-4d79-86c3-75d3c385c2b3}, !- Handle
  Htl BarCasino Elec Equip,               !- Name
  {170b3b9a-5a90-46f6-8a48-5e187ede7aab}, !- Electric Equipment Definition Name
  {c0cb69fc-bae6-41f5-b4d3-adcd839b76d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ee80eaaf-3c0f-4cef-bab5-863179a51647}, !- Handle
  Htl BarCasino Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0067564,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {390c749d-4008-407e-9113-cfeb2f0e9f30}, !- Handle
  Htl BarCasino Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {52230f55-dda0-498f-9efe-c35f4ced5f7e}, !- Number of People Schedule Name
  {f0d4d7f6-1ed8-4209-9ddd-288c29e32528}, !- People Activity Level Schedule Name
  {eb16d9df-ccd9-4d83-855e-88bb728cfd57}, !- Lighting Schedule Name
  {e6b33015-e47f-4b6c-9466-fd2ab064a2ec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {52230f55-dda0-498f-9efe-c35f4ced5f7e}, !- Handle
  D_Htl_Din_Occup_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {757d4e95-a29f-4e99-9d6e-c2a606e0acf3}, !- Default Day Schedule Name
  {3e271dd7-91da-46bb-8599-58f66fbe15b6}, !- Summer Design Day Schedule Name
  {14ba8323-5af5-4b13-81f8-54d436b059bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {757d4e95-a29f-4e99-9d6e-c2a606e0acf3}, !- Handle
  D_Htl_Din_Occup_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {14ba8323-5af5-4b13-81f8-54d436b059bd}, !- Handle
  D_Htl_Din_Occup_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {3e271dd7-91da-46bb-8599-58f66fbe15b6}, !- Handle
  D_Htl_Din_Occup_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Ruleset,
  {f0d4d7f6-1ed8-4209-9ddd-288c29e32528}, !- Handle
  DEER Activity 161W/person,              !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  {99dbcf3b-b7cf-4967-97ad-2ab2ba7a2c82}, !- Default Day Schedule Name
  {173465c1-c2ee-4831-b842-3ba904ae6d94}, !- Summer Design Day Schedule Name
  {6ba55d7d-177e-42a0-9072-dfead6cbdfbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99dbcf3b-b7cf-4967-97ad-2ab2ba7a2c82}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6ba55d7d-177e-42a0-9072-dfead6cbdfbe}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {173465c1-c2ee-4831-b842-3ba904ae6d94}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {eb16d9df-ccd9-4d83-855e-88bb728cfd57}, !- Handle
  D17_Htl_Bar_LF_Yr,                      !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {74a8f034-40b9-4620-8b02-aa241e01ce19}, !- Default Day Schedule Name
  {ac01de50-0c7e-4eaa-9343-6e96bb637d07}, !- Summer Design Day Schedule Name
  {742ba2d0-4194-4761-b68a-9c1c3b8750c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74a8f034-40b9-4620-8b02-aa241e01ce19}, !- Handle
  D17_Htl_Bar_LF_Yr Default,              !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {a76a8bf4-e91d-4451-aaef-e91c975b0c58}, !- Handle
  Schedule Rule 2,                        !- Name
  {eb16d9df-ccd9-4d83-855e-88bb728cfd57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20dd2179-2ea7-4784-be19-c5148118accd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20dd2179-2ea7-4784-be19-c5148118accd}, !- Handle
  D17_Htl_Bar_LF_Yr Default|Wkdy Day,     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Day,
  {ac01de50-0c7e-4eaa-9343-6e96bb637d07}, !- Handle
  D17_Htl_Bar_LF_Yr Summer Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {fe546144-8ee3-4014-a21f-c4803c025ac7}, !- Handle
  Schedule Rule 3,                        !- Name
  {eb16d9df-ccd9-4d83-855e-88bb728cfd57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7b803ab-2ca3-446b-926c-049cba0c3a93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7b803ab-2ca3-446b-926c-049cba0c3a93}, !- Handle
  D17_Htl_Bar_LF_Yr Wknd Day,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0737,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0668,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0668,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0805,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1284,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1832,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2447,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3132,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3816,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3884,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4158,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4363,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4158,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3816,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.32,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2447,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2174,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1763,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1695,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1147,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1011;                                 !- Value Until Time 23

OS:Schedule:Day,
  {742ba2d0-4194-4761-b68a-9c1c3b8750c8}, !- Handle
  D17_Htl_Bar_LF_Yr Winter Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Ruleset,
  {e6b33015-e47f-4b6c-9466-fd2ab064a2ec}, !- Handle
  D_Htl_Din_Misc_Yr,                      !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {974fdc3b-f602-4668-819c-86573f35553b}, !- Default Day Schedule Name
  {0c0ee7ea-955f-4c18-a9bb-27f6f7945dc5}, !- Summer Design Day Schedule Name
  {8ce0d8cf-9fb3-4527-bd60-cc8f459186f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {974fdc3b-f602-4668-819c-86573f35553b}, !- Handle
  D_Htl_Din_Misc_Yr Default,              !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {8ce0d8cf-9fb3-4527-bd60-cc8f459186f6}, !- Handle
  D_Htl_Din_Misc_Yr Winter Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {0c0ee7ea-955f-4c18-a9bb-27f6f7945dc5}, !- Handle
  D_Htl_Din_Misc_Yr Summer Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Ruleset,
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Handle
  D_Htl_All_C_Inf_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {5398394b-b1a7-48cc-948e-91a9ac362153}, !- Default Day Schedule Name
  {ff6bc007-2cb6-43ad-9e19-6a5fb94c0e02}, !- Summer Design Day Schedule Name
  {88784f38-3c51-4174-b0e2-5ac54375d32e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5398394b-b1a7-48cc-948e-91a9ac362153}, !- Handle
  D_Htl_All_C_Inf_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88784f38-3c51-4174-b0e2-5ac54375d32e}, !- Handle
  D_Htl_All_C_Inf_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff6bc007-2cb6-43ad-9e19-6a5fb94c0e02}, !- Handle
  D_Htl_All_C_Inf_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {7107de89-ef90-4608-8826-027a9443f0e5}, !- Handle
  Htl Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6708b6cd-01c6-4739-bd95-21484e72a454}, !- Handle
  Htl Dining People,                      !- Name
  {7107de89-ef90-4608-8826-027a9443f0e5}, !- People Definition Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {114cc53e-7125-40f9-a8b6-4cd11a018e6f}, !- Handle
  Htl Dining Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1d2eb8c0-ed3d-452b-80ee-61d273310e83}, !- Handle
  Htl Dining Lights,                      !- Name
  {114cc53e-7125-40f9-a8b6-4cd11a018e6f}, !- Lights Definition Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e575dbe7-4b4a-4dd0-bcfe-53b5ebf02ac4}, !- Handle
  Htl Dining Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.18924848960809,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6ae24050-e756-458c-a6f6-b7b3d1584d80}, !- Handle
  Htl Dining Elec Equip,                  !- Name
  {e575dbe7-4b4a-4dd0-bcfe-53b5ebf02ac4}, !- Electric Equipment Definition Name
  {8bf601b3-c5ea-41f4-8407-9cb414095fb4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7b7ac1c4-6291-4fca-aaf9-7ebf908f3554}, !- Handle
  Htl Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0045212,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c59e5c7c-f64c-42fe-9fda-f67c39533a26}, !- Handle
  Htl Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {52230f55-dda0-498f-9efe-c35f4ced5f7e}, !- Number of People Schedule Name
  {f0d4d7f6-1ed8-4209-9ddd-288c29e32528}, !- People Activity Level Schedule Name
  {145ef341-abdb-4652-bdb7-b552c2320494}, !- Lighting Schedule Name
  {e6b33015-e47f-4b6c-9466-fd2ab064a2ec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {145ef341-abdb-4652-bdb7-b552c2320494}, !- Handle
  D17_Htl_Din_LF_Yr,                      !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {e0a551fe-e127-4221-81cb-1e44801fe00e}, !- Default Day Schedule Name
  {e58d7235-6c53-4730-ba4e-1be0e41d5191}, !- Summer Design Day Schedule Name
  {13d5d5d7-a3d2-4ea6-9190-3792d72e076e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0a551fe-e127-4221-81cb-1e44801fe00e}, !- Handle
  D17_Htl_Din_LF_Yr Default,              !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {69c90219-ca02-4884-9679-181e1a32f28a}, !- Handle
  Schedule Rule 4,                        !- Name
  {145ef341-abdb-4652-bdb7-b552c2320494}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0d232e1-d5ae-4566-9e63-4c89ac860e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0d232e1-d5ae-4566-9e63-4c89ac860e18}, !- Handle
  D17_Htl_Din_LF_Yr Default|Wkdy Day,     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Day,
  {e58d7235-6c53-4730-ba4e-1be0e41d5191}, !- Handle
  D17_Htl_Din_LF_Yr Summer Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:Schedule:Rule,
  {9b85a081-a122-4d2a-aeb8-dc02d5db08d2}, !- Handle
  Schedule Rule 5,                        !- Name
  {145ef341-abdb-4652-bdb7-b552c2320494}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5eed272a-c94f-4b68-8dcd-2e4648bf5d92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eed272a-c94f-4b68-8dcd-2e4648bf5d92}, !- Handle
  D17_Htl_Din_LF_Yr Wknd Day,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0737,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0668,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0668,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0805,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1284,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1832,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2447,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3132,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3816,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3884,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4158,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4363,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4158,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3816,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.32,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2447,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2174,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1763,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1695,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1147,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1011;                                 !- Value Until Time 23

OS:Schedule:Day,
  {13d5d5d7-a3d2-4ea6-9190-3792d72e076e}, !- Handle
  D17_Htl_Din_LF_Yr Winter Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1763,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1632,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1632,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1895,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2816,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3868,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5053,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6368,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7684,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7816,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8737,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8342,                                 !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7684,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5053,                                 !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4526,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3737,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3605,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2553,                                 !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2289;                                 !- Value Until Time 23

OS:People:Definition,
  {eb59399d-6892-4d45-9c77-785668b495df}, !- Handle
  Htl HotelLobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ff109c2-b03b-4997-bcae-162f0b2385ce}, !- Handle
  Htl HotelLobby People,                  !- Name
  {eb59399d-6892-4d45-9c77-785668b495df}, !- People Definition Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {75b451db-beb0-4ed5-ba73-9469e5dcf953}, !- Handle
  Htl HotelLobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3d3f26ea-c765-483b-bfdb-5d7528c6992b}, !- Handle
  Htl HotelLobby Lights,                  !- Name
  {75b451db-beb0-4ed5-ba73-9469e5dcf953}, !- Lights Definition Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {524337fa-a510-41c7-9f1a-47a4a058c416}, !- Handle
  Htl HotelLobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.18924848960809,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bff7b42c-0592-417b-9820-bd171e42d64f}, !- Handle
  Htl HotelLobby Elec Equip,              !- Name
  {524337fa-a510-41c7-9f1a-47a4a058c416}, !- Electric Equipment Definition Name
  {5dd639e8-a474-4d4d-b46f-cb3c5b55363f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8f025b61-0ae1-4f12-acc2-816e7aa2712d}, !- Handle
  Htl HotelLobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bba74b01-9062-4380-bca4-b26e0d0984d2}, !- Handle
  Htl HotelLobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e9db0212-093a-4c4e-a19c-59dce23ba254}, !- Number of People Schedule Name
  {f27fd11f-ae3f-4f48-8c27-0c5c622c8010}, !- People Activity Level Schedule Name
  {9b6b7d06-49b8-4d8d-8b18-19b315ffa20c}, !- Lighting Schedule Name
  {b5b666b7-87b0-4feb-bb3e-086da7771c77}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e9db0212-093a-4c4e-a19c-59dce23ba254}, !- Handle
  D_Htl_Lob_Occup_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {3b99bc5c-f3ef-48f4-b9f4-dba886f18bf6}, !- Default Day Schedule Name
  {8eabfcb5-84f9-4e37-8b26-1b5bf49fafba}, !- Summer Design Day Schedule Name
  {f5a1c602-f8e7-4402-8cbb-b329dd590d95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b99bc5c-f3ef-48f4-b9f4-dba886f18bf6}, !- Handle
  D_Htl_Lob_Occup_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f5a1c602-f8e7-4402-8cbb-b329dd590d95}, !- Handle
  D_Htl_Lob_Occup_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {8eabfcb5-84f9-4e37-8b26-1b5bf49fafba}, !- Handle
  D_Htl_Lob_Occup_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {f27fd11f-ae3f-4f48-8c27-0c5c622c8010}, !- Handle
  DEER Activity 147W/person,              !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  {3e1fb6d4-ff23-4020-9d0a-6d03ddbc8e54}, !- Default Day Schedule Name
  {68de1142-8f73-4167-9d44-be504f0c1053}, !- Summer Design Day Schedule Name
  {88692b02-474b-42db-8d47-d48b49fc75f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e1fb6d4-ff23-4020-9d0a-6d03ddbc8e54}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {88692b02-474b-42db-8d47-d48b49fc75f8}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {68de1142-8f73-4167-9d44-be504f0c1053}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b6b7d06-49b8-4d8d-8b18-19b315ffa20c}, !- Handle
  D17_Htl_HotLob_LF_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {8dc26e2b-9dc3-4b23-aa93-fb1050033418}, !- Default Day Schedule Name
  {1806d613-9ef4-4e4c-abd7-2904077d97e1}, !- Summer Design Day Schedule Name
  {7f4bb677-c7ff-4da2-b131-4544067dea45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dc26e2b-9dc3-4b23-aa93-fb1050033418}, !- Handle
  D17_Htl_HotLob_LF_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7f4bb677-c7ff-4da2-b131-4544067dea45}, !- Handle
  D17_Htl_HotLob_LF_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1806d613-9ef4-4e4c-abd7-2904077d97e1}, !- Handle
  D17_Htl_HotLob_LF_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5b666b7-87b0-4feb-bb3e-086da7771c77}, !- Handle
  D_Htl_Lob_Misc_Yr,                      !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {d79a7a93-aba2-47a1-90ff-e241f3ef5065}, !- Default Day Schedule Name
  {18e08613-fed0-463f-92ef-f72abfe93644}, !- Summer Design Day Schedule Name
  {890545ae-b75c-42a3-bbd2-dd8103cb4e94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d79a7a93-aba2-47a1-90ff-e241f3ef5065}, !- Handle
  D_Htl_Lob_Misc_Yr Default,              !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {890545ae-b75c-42a3-bbd2-dd8103cb4e94}, !- Handle
  D_Htl_Lob_Misc_Yr Winter Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {18e08613-fed0-463f-92ef-f72abfe93644}, !- Handle
  D_Htl_Lob_Misc_Yr Summer Design Day,    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:People:Definition,
  {163e327f-40c5-4264-89d7-2f161e13c561}, !- Handle
  Htl GuestRmCorrid People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c96622c-dad5-4176-8ae7-41b7dd131b13}, !- Handle
  Htl GuestRmCorrid People,               !- Name
  {163e327f-40c5-4264-89d7-2f161e13c561}, !- People Definition Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d986b20b-bbb1-4763-84a3-8d01178daf89}, !- Handle
  Htl GuestRmCorrid Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {94e7644a-3105-4ed9-acf0-ffbdc828ab27}, !- Handle
  Htl GuestRmCorrid Lights,               !- Name
  {d986b20b-bbb1-4763-84a3-8d01178daf89}, !- Lights Definition Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7fdae73-66c1-4b21-a8d5-2fa5ba0bf5c9}, !- Handle
  Htl GuestRmCorrid Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1094653a-8f85-4a5c-a1e5-fd162c47b940}, !- Handle
  Htl GuestRmCorrid Elec Equip,           !- Name
  {e7fdae73-66c1-4b21-a8d5-2fa5ba0bf5c9}, !- Electric Equipment Definition Name
  {7ef12b17-d690-429f-9f7c-55c5080279f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {407a351f-540d-4fdc-bbd2-8a9467f60d37}, !- Handle
  Htl GuestRmCorrid Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dea31a9c-4165-4926-856a-9410b0b094d8}, !- Handle
  Htl GuestRmCorrid Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e80eb23-3244-47b9-b4ec-7913f564901b}, !- Number of People Schedule Name
  {f27fd11f-ae3f-4f48-8c27-0c5c622c8010}, !- People Activity Level Schedule Name
  {ae509229-5661-4bf9-a936-2f5bec1523ec}, !- Lighting Schedule Name
  {d01135d4-4cf8-43a2-9020-8dacef5b674d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7e80eb23-3244-47b9-b4ec-7913f564901b}, !- Handle
  D_Htl_GRmCi_Occup_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {3732c438-57e5-4bd9-bd82-ee8c23eecc32}, !- Default Day Schedule Name
  {3954efa2-d7e5-4cee-a40c-ce056cdc1674}, !- Summer Design Day Schedule Name
  {07ea4484-8648-4d69-80ca-33f966cc357b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3732c438-57e5-4bd9-bd82-ee8c23eecc32}, !- Handle
  D_Htl_GRmCi_Occup_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {07ea4484-8648-4d69-80ca-33f966cc357b}, !- Handle
  D_Htl_GRmCi_Occup_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {3954efa2-d7e5-4cee-a40c-ce056cdc1674}, !- Handle
  D_Htl_GRmCi_Occup_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {ae509229-5661-4bf9-a936-2f5bec1523ec}, !- Handle
  D17_Htl_GRmCi_LF_Yr,                    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {fadfb48c-7414-4fe2-a9e7-0fe2ec453dea}, !- Default Day Schedule Name
  {40b549df-811d-41bb-a83f-7030be4fa450}, !- Summer Design Day Schedule Name
  {e1028142-a13a-4d7a-b4a3-ff46be2f9f69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fadfb48c-7414-4fe2-a9e7-0fe2ec453dea}, !- Handle
  D17_Htl_GRmCi_LF_Yr Default,            !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e1028142-a13a-4d7a-b4a3-ff46be2f9f69}, !- Handle
  D17_Htl_GRmCi_LF_Yr Winter Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {40b549df-811d-41bb-a83f-7030be4fa450}, !- Handle
  D17_Htl_GRmCi_LF_Yr Summer Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d01135d4-4cf8-43a2-9020-8dacef5b674d}, !- Handle
  D_Htl_GRmCi_Misc_Yr,                    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {949bee73-1b3b-43d0-8da4-1169f620a2cd}, !- Default Day Schedule Name
  {1c29fcc7-2638-4e76-b526-d1bc02d7c12f}, !- Summer Design Day Schedule Name
  {c1162ddb-29ac-4df7-8d39-9506a2376ba7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {949bee73-1b3b-43d0-8da4-1169f620a2cd}, !- Handle
  D_Htl_GRmCi_Misc_Yr Default,            !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3;                                    !- Value Until Time 11

OS:Schedule:Day,
  {c1162ddb-29ac-4df7-8d39-9506a2376ba7}, !- Handle
  D_Htl_GRmCi_Misc_Yr Winter Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3;                                    !- Value Until Time 11

OS:Schedule:Day,
  {1c29fcc7-2638-4e76-b526-d1bc02d7c12f}, !- Handle
  D_Htl_GRmCi_Misc_Yr Summer Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3;                                    !- Value Until Time 11

OS:People:Definition,
  {67a5faae-ff22-4708-8ed1-c0830af8f1b5}, !- Handle
  Htl OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {246a4f47-b693-45de-b795-c040d4df7226}, !- Handle
  Htl OfficeGeneral People,               !- Name
  {67a5faae-ff22-4708-8ed1-c0830af8f1b5}, !- People Definition Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {557cb1b7-4f61-467d-90ba-b4860def2176}, !- Handle
  Htl OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {db1dd8b9-7832-401c-9f7f-d167caa3b657}, !- Handle
  Htl OfficeGeneral Lights,               !- Name
  {557cb1b7-4f61-467d-90ba-b4860def2176}, !- Lights Definition Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {59c6055a-c634-4f10-9f35-6362bb56c676}, !- Handle
  Htl OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5677454688243,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0b5bcbf8-c24c-476e-ace9-29294e3174b1}, !- Handle
  Htl OfficeGeneral Elec Equip,           !- Name
  {59c6055a-c634-4f10-9f35-6362bb56c676}, !- Electric Equipment Definition Name
  {01bd9477-ee36-4e50-b25a-f234ee80edd5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {66cd076a-c659-4a07-adc9-7592e05bfd62}, !- Handle
  Htl OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eb9c4084-475a-4e34-bb1c-640101698855}, !- Handle
  Htl OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cfa12f7e-e0d6-40d7-a372-7d16a13973f2}, !- Number of People Schedule Name
  {2f9f558b-a31f-4569-a005-700521eb6b0f}, !- People Activity Level Schedule Name
  {97830985-f3ff-4888-8daa-89619abc1ca0}, !- Lighting Schedule Name
  {b2a6beca-86a0-468e-a917-3edabf7dd81b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cfa12f7e-e0d6-40d7-a372-7d16a13973f2}, !- Handle
  D_Htl_OffGen_Occup_Yr,                  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {43ade4de-ef33-4dbf-a80f-aac0b936af69}, !- Default Day Schedule Name
  {12b6bcbe-2640-4ef1-9d57-ee61305f12a7}, !- Summer Design Day Schedule Name
  {4b88e6bc-e1f1-4c93-88a0-291178ccb1e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43ade4de-ef33-4dbf-a80f-aac0b936af69}, !- Handle
  D_Htl_OffGen_Occup_Yr Default,          !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d9f2566f-5b9a-452d-af53-655595b15e6c}, !- Handle
  Schedule Rule 6,                        !- Name
  {cfa12f7e-e0d6-40d7-a372-7d16a13973f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d889941-adf8-46fa-820b-e332554ad201}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d889941-adf8-46fa-820b-e332554ad201}, !- Handle
  D_Htl_OffGen_Occup_Yr Default|Wkdy Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {12b6bcbe-2640-4ef1-9d57-ee61305f12a7}, !- Handle
  D_Htl_OffGen_Occup_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {3fc185ef-373c-4d2f-85a3-1b07f4a30004}, !- Handle
  Schedule Rule 7,                        !- Name
  {cfa12f7e-e0d6-40d7-a372-7d16a13973f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7add5b8-bd64-44bc-9d42-bb391e014183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7add5b8-bd64-44bc-9d42-bb391e014183}, !- Handle
  D_Htl_OffGen_Occup_Yr Wknd Day,         !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {4b88e6bc-e1f1-4c93-88a0-291178ccb1e9}, !- Handle
  D_Htl_OffGen_Occup_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {2f9f558b-a31f-4569-a005-700521eb6b0f}, !- Handle
  DEER Activity 132W/person,              !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  {7b2cddf7-5215-4552-87de-cd4c5e42db2f}, !- Default Day Schedule Name
  {6c75f44e-5eb9-402c-b702-f3e68c9944c3}, !- Summer Design Day Schedule Name
  {209460d7-04e7-4d0e-965e-1316d98fdd4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b2cddf7-5215-4552-87de-cd4c5e42db2f}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {209460d7-04e7-4d0e-965e-1316d98fdd4b}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c75f44e-5eb9-402c-b702-f3e68c9944c3}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97830985-f3ff-4888-8daa-89619abc1ca0}, !- Handle
  D17_Htl_OffGen_LF_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {5f6a73f1-9fc1-4eaa-8b6e-72950badc512}, !- Default Day Schedule Name
  {543704ea-7c7d-4986-a039-9131373824e9}, !- Summer Design Day Schedule Name
  {9743d142-8215-49fe-b6aa-347eebdaf9f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f6a73f1-9fc1-4eaa-8b6e-72950badc512}, !- Handle
  D17_Htl_OffGen_LF_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.73,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.67,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {f8dfdd00-fac4-44a5-a903-6656e36bb365}, !- Handle
  Schedule Rule 8,                        !- Name
  {97830985-f3ff-4888-8daa-89619abc1ca0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7203db38-a63b-4f13-9133-e210d590d8ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7203db38-a63b-4f13-9133-e210d590d8ec}, !- Handle
  D17_Htl_OffGen_LF_Yr Default|Wkdy Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.73,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.67,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16;                                   !- Value Until Time 12

OS:Schedule:Day,
  {543704ea-7c7d-4986-a039-9131373824e9}, !- Handle
  D17_Htl_OffGen_LF_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.73,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.67,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {1af192c4-926f-4853-8b19-7f1fa8387324}, !- Handle
  Schedule Rule 9,                        !- Name
  {97830985-f3ff-4888-8daa-89619abc1ca0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30704529-349a-4549-b2e3-cac94f0266bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30704529-349a-4549-b2e3-cac94f0266bd}, !- Handle
  D17_Htl_OffGen_LF_Yr Wknd Day,          !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.168,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.438,                                  !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.402,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.342,                                  !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.258,                                  !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16;                                   !- Value Until Time 10

OS:Schedule:Day,
  {9743d142-8215-49fe-b6aa-347eebdaf9f9}, !- Handle
  D17_Htl_OffGen_LF_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.73,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.67,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16;                                   !- Value Until Time 12

OS:Schedule:Ruleset,
  {b2a6beca-86a0-468e-a917-3edabf7dd81b}, !- Handle
  D_Htl_OffGen_Misc_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {e2ed38c8-962f-48cd-b8c8-03b9ef1cc612}, !- Default Day Schedule Name
  {c63dc95b-a856-415c-95cf-508f5781bb18}, !- Summer Design Day Schedule Name
  {510b75a4-139c-479e-b2e1-bf40aea3fcfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2ed38c8-962f-48cd-b8c8-03b9ef1cc612}, !- Handle
  D_Htl_OffGen_Misc_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {510b75a4-139c-479e-b2e1-bf40aea3fcfe}, !- Handle
  D_Htl_OffGen_Misc_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c63dc95b-a856-415c-95cf-508f5781bb18}, !- Handle
  D_Htl_OffGen_Misc_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:People:Definition,
  {40e0904e-f3d6-43c2-91eb-359307f4b16d}, !- Handle
  Htl Laundry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33b69f00-01d0-4050-929c-dcaaf3c51e61}, !- Handle
  Htl Laundry People,                     !- Name
  {40e0904e-f3d6-43c2-91eb-359307f4b16d}, !- People Definition Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfdde947-558c-46c3-8ade-f6f6e0e72962}, !- Handle
  Htl Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1a6c165e-d793-4c6e-922a-c2b205c03707}, !- Handle
  Htl Laundry Lights,                     !- Name
  {dfdde947-558c-46c3-8ade-f6f6e0e72962}, !- Lights Definition Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9d7c013e-1d20-4f69-96bc-664aabaf4d30}, !- Handle
  Htl Laundry Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  37.1354909376485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {214ea38f-c302-4c4b-995b-8da6d66a6869}, !- Handle
  Htl Laundry Elec Equip,                 !- Name
  {9d7c013e-1d20-4f69-96bc-664aabaf4d30}, !- Electric Equipment Definition Name
  {6419037f-9cd2-4849-8634-1a9a8a2501c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e2a6965a-e364-4d0d-a694-b5d3e8a2d7c8}, !- Handle
  Htl Laundry Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {620ece53-8717-40ac-b799-0bc742cfcb40}, !- Handle
  Htl Laundry Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a97347b9-5a67-43d2-8c6f-9a2668d7e991}, !- Number of People Schedule Name
  {f27fd11f-ae3f-4f48-8c27-0c5c622c8010}, !- People Activity Level Schedule Name
  {1499c362-faf4-41da-bd58-a90f2c105f81}, !- Lighting Schedule Name
  {056287c9-3722-48d2-9243-2d29ac642eaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a97347b9-5a67-43d2-8c6f-9a2668d7e991}, !- Handle
  D_Htl_FacMnt_Occup_Yr,                  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {a5e12833-91d5-4bfc-9803-48f3f46d1c70}, !- Default Day Schedule Name
  {07e905bb-0227-42d0-b4d8-1ec434c3c239}, !- Summer Design Day Schedule Name
  {e6b1c1aa-6a74-445c-93a6-7706487f2733}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5e12833-91d5-4bfc-9803-48f3f46d1c70}, !- Handle
  D_Htl_FacMnt_Occup_Yr Default,          !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {e6b1c1aa-6a74-445c-93a6-7706487f2733}, !- Handle
  D_Htl_FacMnt_Occup_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {07e905bb-0227-42d0-b4d8-1ec434c3c239}, !- Handle
  D_Htl_FacMnt_Occup_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {1499c362-faf4-41da-bd58-a90f2c105f81}, !- Handle
  D17_Htl_Laun_LF_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {d348733a-398b-4694-9b73-7f8106a5f75c}, !- Default Day Schedule Name
  {7402b3b6-fceb-426a-8f9b-90e9b7818e9b}, !- Summer Design Day Schedule Name
  {c8970cc0-0ec6-48aa-a008-491c324ccfc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d348733a-398b-4694-9b73-7f8106a5f75c}, !- Handle
  D17_Htl_Laun_LF_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.53,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.53,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.21,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {c8970cc0-0ec6-48aa-a008-491c324ccfc4}, !- Handle
  D17_Htl_Laun_LF_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.53,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.53,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.21,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {7402b3b6-fceb-426a-8f9b-90e9b7818e9b}, !- Handle
  D17_Htl_Laun_LF_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.53,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.53,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.21,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Ruleset,
  {056287c9-3722-48d2-9243-2d29ac642eaf}, !- Handle
  D_Htl_FacMnt_Misc_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {94ca733f-d1dd-436d-927c-6463b1cddcea}, !- Default Day Schedule Name
  {3d6df007-a159-45ae-96f8-aee25091e70f}, !- Summer Design Day Schedule Name
  {3dde876c-b118-4a0d-8736-27cf45004d71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94ca733f-d1dd-436d-927c-6463b1cddcea}, !- Handle
  D_Htl_FacMnt_Misc_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {3dde876c-b118-4a0d-8736-27cf45004d71}, !- Handle
  D_Htl_FacMnt_Misc_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {3d6df007-a159-45ae-96f8-aee25091e70f}, !- Handle
  D_Htl_FacMnt_Misc_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:People:Definition,
  {140436bb-be03-4398-95e7-b60c2ecb4365}, !- Handle
  Htl Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a84ab4f7-e7b6-4e67-ab77-0466dc16fbb0}, !- Handle
  Htl Kitchen People,                     !- Name
  {140436bb-be03-4398-95e7-b60c2ecb4365}, !- People Definition Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {894ee92b-2e54-4de7-ad82-446660619c04}, !- Handle
  Htl Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f92fbe12-5708-451e-92f7-c403bfd137b7}, !- Handle
  Htl Kitchen Lights,                     !- Name
  {894ee92b-2e54-4de7-ad82-446660619c04}, !- Lights Definition Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {297911d7-564c-4a89-a134-82f8999c3186}, !- Handle
  Htl Kitchen Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.663311771068,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  1;                                      !- Fraction Radiant

OS:ElectricEquipment,
  {8c4e00e6-0497-4b3d-9523-8c6a0842f849}, !- Handle
  Htl Kitchen Elec Equip,                 !- Name
  {297911d7-564c-4a89-a134-82f8999c3186}, !- Electric Equipment Definition Name
  {81067ee9-8179-474d-b7a8-7f4d1d8cad1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ca748c4-7911-4e00-894c-77885606706b}, !- Handle
  Htl Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {820fde3f-78aa-4083-8c37-649e65638c03}, !- Handle
  Htl Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9bb47f9f-1e0d-4640-9268-ddc63866179c}, !- Number of People Schedule Name
  {368e134a-0022-42f4-9319-098cee1010cb}, !- People Activity Level Schedule Name
  {55afe4a8-27d1-4e2c-8497-98a1cd37a519}, !- Lighting Schedule Name
  {c0936467-236e-41a5-b670-1c331845e297}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9bb47f9f-1e0d-4640-9268-ddc63866179c}, !- Handle
  D_Htl_Ktchn_Occup_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {e830b3ce-a65a-45c2-b9df-3130bd3c8248}, !- Default Day Schedule Name
  {7598f24a-3f6d-4c9f-a4d1-ef6ad041a0a6}, !- Summer Design Day Schedule Name
  {fd9597b2-2887-44ea-881b-89c01a8a2cfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e830b3ce-a65a-45c2-b9df-3130bd3c8248}, !- Handle
  D_Htl_Ktchn_Occup_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Rule,
  {334e4c3e-132f-49fe-b195-33b58af835b8}, !- Handle
  Schedule Rule 10,                       !- Name
  {9bb47f9f-1e0d-4640-9268-ddc63866179c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90a467a1-2b09-4b8b-9fbe-10fce6abc70c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90a467a1-2b09-4b8b-9fbe-10fce6abc70c}, !- Handle
  D_Htl_Ktchn_Occup_Yr Default|Wkdy Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {7598f24a-3f6d-4c9f-a4d1-ef6ad041a0a6}, !- Handle
  D_Htl_Ktchn_Occup_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Rule,
  {4ed5cb37-fc8f-471c-9797-c0ad7ce25dc9}, !- Handle
  Schedule Rule 11,                       !- Name
  {9bb47f9f-1e0d-4640-9268-ddc63866179c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0479e679-a78a-4d60-9968-4519c637ae3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0479e679-a78a-4d60-9968-4519c637ae3b}, !- Handle
  D_Htl_Ktchn_Occup_Yr Wknd Day,          !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {fd9597b2-2887-44ea-881b-89c01a8a2cfd}, !- Handle
  D_Htl_Ktchn_Occup_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Ruleset,
  {368e134a-0022-42f4-9319-098cee1010cb}, !- Handle
  DEER Activity 220W/person,              !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  {8311b1b0-66fc-461e-ac1e-b082e919fd75}, !- Default Day Schedule Name
  {19effaee-0838-4769-a7d1-0f6356764fee}, !- Summer Design Day Schedule Name
  {fc2450c3-ab07-4ff6-972f-b1505f140ca0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8311b1b0-66fc-461e-ac1e-b082e919fd75}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fc2450c3-ab07-4ff6-972f-b1505f140ca0}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {19effaee-0838-4769-a7d1-0f6356764fee}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {55afe4a8-27d1-4e2c-8497-98a1cd37a519}, !- Handle
  D17_Htl_Ktchn_LF_Yr,                    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {9f51a5f7-1fc0-4fec-a889-3d10aea7c5a8}, !- Default Day Schedule Name
  {ceb621b2-1c82-48ba-84fa-746ca7013082}, !- Summer Design Day Schedule Name
  {352426c9-20fe-4e86-9cba-01889471c1af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f51a5f7-1fc0-4fec-a889-3d10aea7c5a8}, !- Handle
  D17_Htl_Ktchn_LF_Yr Default,            !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2274,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3379,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4642,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6063,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7642,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.88,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.78,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6063,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5432,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4484,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4326,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3063,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2747;                                 !- Value Until Time 14

OS:Schedule:Rule,
  {b30d9876-2e38-46f6-ac63-46b43fee8ce7}, !- Handle
  Schedule Rule 12,                       !- Name
  {55afe4a8-27d1-4e2c-8497-98a1cd37a519}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c29a8f3a-ed9a-4f54-b15e-360ce81e12b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c29a8f3a-ed9a-4f54-b15e-360ce81e12b6}, !- Handle
  D17_Htl_Ktchn_LF_Yr Default|Wkdy Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2274,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3379,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4642,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6063,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7642,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.88,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.78,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6063,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5432,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4484,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4326,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3063,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2747;                                 !- Value Until Time 14

OS:Schedule:Day,
  {ceb621b2-1c82-48ba-84fa-746ca7013082}, !- Handle
  D17_Htl_Ktchn_LF_Yr Summer Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2274,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3379,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4642,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6063,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7642,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.88,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.78,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6063,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5432,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4484,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4326,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3063,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2747;                                 !- Value Until Time 14

OS:Schedule:Rule,
  {ae426da9-1afc-417f-a6f5-6dc15647e0fa}, !- Handle
  Schedule Rule 13,                       !- Name
  {55afe4a8-27d1-4e2c-8497-98a1cd37a519}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c21f8e96-c76d-4289-b845-a924fa9a7f43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c21f8e96-c76d-4289-b845-a924fa9a7f43}, !- Handle
  D17_Htl_Ktchn_LF_Yr Wknd Day,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2872,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3946,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5154,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6496,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.748,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.663,                                  !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5154,                                 !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4617,                                 !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3812,                                 !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3677,                                 !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2604,                                 !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2335;                                 !- Value Until Time 13

OS:Schedule:Day,
  {352426c9-20fe-4e86-9cba-01889471c1af}, !- Handle
  D17_Htl_Ktchn_LF_Yr Winter Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2274,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3379,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4642,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6063,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7642,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.88,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.78,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6063,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5432,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4484,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4326,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3063,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2747;                                 !- Value Until Time 14

OS:Schedule:Ruleset,
  {c0936467-236e-41a5-b670-1c331845e297}, !- Handle
  D_Htl_Ktchn_Misc_Yr,                    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {298bc126-b18e-489b-a595-0e0606a0fd0a}, !- Default Day Schedule Name
  {4419aaf1-e2da-474f-9e5c-3f0bd71690de}, !- Summer Design Day Schedule Name
  {e8bce30d-381c-4308-922a-05b70c5d19d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {298bc126-b18e-489b-a595-0e0606a0fd0a}, !- Handle
  D_Htl_Ktchn_Misc_Yr Default,            !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {e8bce30d-381c-4308-922a-05b70c5d19d4}, !- Handle
  D_Htl_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {4419aaf1-e2da-474f-9e5c-3f0bd71690de}, !- Handle
  D_Htl_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.78,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.31,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:People:Definition,
  {6bb70221-eb7c-4251-a85a-34d205ab0a81}, !- Handle
  Htl GuestRmOcc People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a359fe9-3c45-4224-bcdf-13442b6a9abb}, !- Handle
  Htl GuestRmOcc People,                  !- Name
  {6bb70221-eb7c-4251-a85a-34d205ab0a81}, !- People Definition Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f079f6b-e709-41a4-9095-909750f7a59d}, !- Work Efficiency Schedule Name
  {54d2b8bf-22f0-4b5b-85b8-b364b6986a84}, !- Clothing Insulation Schedule Name
  {4aa8b436-c626-4873-9811-361dddf7935e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {70f7492f-c4dd-459c-9a69-e6ced3b46026}, !- Handle
  Htl GuestRmOcc Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b3e31b95-4a5b-4ef7-971e-eb9fc99a14d4}, !- Handle
  Htl GuestRmOcc Lights,                  !- Name
  {70f7492f-c4dd-459c-9a69-e6ced3b46026}, !- Lights Definition Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ea127476-cf56-4f00-bf76-6c9a05b29361}, !- Handle
  Htl GuestRmOcc Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.18924848960809,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {edcc885b-5213-4ccf-868c-e75537b77c26}, !- Handle
  Htl GuestRmOcc Elec Equip,              !- Name
  {ea127476-cf56-4f00-bf76-6c9a05b29361}, !- Electric Equipment Definition Name
  {edb4fcc7-9132-4d97-b72e-a6fd006ea574}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {24b558ae-6af2-45fa-a82a-c21cdbfafaff}, !- Handle
  Htl GuestRmOcc Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cb9634e6-fb25-4c05-b56f-611a7b82ed98}, !- Handle
  Htl GuestRmOcc Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b1d340e-eb89-4de9-a3b1-c23136846db2}, !- Number of People Schedule Name
  {dd934d1b-dcec-48e2-bac5-41a300d77a72}, !- People Activity Level Schedule Name
  {f517e8e1-87a9-47e5-a07b-1f59caaf4b1c}, !- Lighting Schedule Name
  {cfa780d3-a156-4d75-99d8-294f07e525f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d2fbc0c-5e58-40bf-ab7f-f93eb5d9d9f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0b1d340e-eb89-4de9-a3b1-c23136846db2}, !- Handle
  D_Htl_GRmO_Occup_Yr,                    !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {3b4fe8c9-b571-4f1e-9be0-d5601a079039}, !- Default Day Schedule Name
  {f1d95162-428d-4d4f-9f81-bc27154db7dc}, !- Summer Design Day Schedule Name
  {2043d781-de23-46d2-84fc-7317c2c7df26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b4fe8c9-b571-4f1e-9be0-d5601a079039}, !- Handle
  D_Htl_GRmO_Occup_Yr Default,            !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2043d781-de23-46d2-84fc-7317c2c7df26}, !- Handle
  D_Htl_GRmO_Occup_Yr Winter Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Day,
  {f1d95162-428d-4d4f-9f81-bc27154db7dc}, !- Handle
  D_Htl_GRmO_Occup_Yr Summer Design Day,  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {dd934d1b-dcec-48e2-bac5-41a300d77a72}, !- Handle
  DEER Activity 117W/person,              !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  {6f58fbaf-8d7f-4acf-9f4e-9772c9d3de87}, !- Default Day Schedule Name
  {e0d70ae6-96f7-4ea8-ac7e-50c88a9afe3f}, !- Summer Design Day Schedule Name
  {16f1de1e-56cf-4066-ae7e-a86f4d3bf240}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f58fbaf-8d7f-4acf-9f4e-9772c9d3de87}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {16f1de1e-56cf-4066-ae7e-a86f4d3bf240}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e0d70ae6-96f7-4ea8-ac7e-50c88a9afe3f}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {2e1ee318-df06-4fca-81f7-eb6ee94c65da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f517e8e1-87a9-47e5-a07b-1f59caaf4b1c}, !- Handle
  D17_Htl_GRmO_LF_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {cd6bfc00-4a77-4627-9307-4b9097dad9b5}, !- Default Day Schedule Name
  {c5009695-e92a-49c2-b8d2-83fbca68ec93}, !- Summer Design Day Schedule Name
  {c7c875b2-d608-4006-837b-9253bbd8f5d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd6bfc00-4a77-4627-9307-4b9097dad9b5}, !- Handle
  D17_Htl_GRmO_LF_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0952,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0694,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0562,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0487,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0468,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0669,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0899,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1124,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1451,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1492,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1552,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1341,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.123,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1213,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.111,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0972,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1185,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1415,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1754,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1889,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1938,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1912,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1687,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1177;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c7c875b2-d608-4006-837b-9253bbd8f5d6}, !- Handle
  D17_Htl_GRmO_LF_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0952,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0694,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0562,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0487,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0468,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0669,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0899,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1124,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1451,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1492,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1552,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1341,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.123,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1213,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.111,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0972,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1185,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1415,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1754,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1889,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1938,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1912,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1687,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1177;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c5009695-e92a-49c2-b8d2-83fbca68ec93}, !- Handle
  D17_Htl_GRmO_LF_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0952,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0694,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0562,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0487,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0468,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0669,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0899,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1124,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1451,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1492,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1552,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1341,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.123,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1213,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.111,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0972,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1185,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1415,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1754,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1889,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1938,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1912,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1687,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1177;                                 !- Value Until Time 24

OS:Schedule:Ruleset,
  {cfa780d3-a156-4d75-99d8-294f07e525f3}, !- Handle
  D_Htl_GRmO_Misc_Yr,                     !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {919f361b-53c0-42e4-9c3a-30d813032408}, !- Default Day Schedule Name
  {124966f9-0d19-4761-9651-c29fc7846d23}, !- Summer Design Day Schedule Name
  {c2ecccc3-6c09-4352-8be0-71909b2cce8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {919f361b-53c0-42e4-9c3a-30d813032408}, !- Handle
  D_Htl_GRmO_Misc_Yr Default,             !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8;                                    !- Value Until Time 4

OS:Schedule:Day,
  {c2ecccc3-6c09-4352-8be0-71909b2cce8c}, !- Handle
  D_Htl_GRmO_Misc_Yr Winter Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8;                                    !- Value Until Time 4

OS:Schedule:Day,
  {124966f9-0d19-4761-9651-c29fc7846d23}, !- Handle
  D_Htl_GRmO_Misc_Yr Summer Design Day,   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8;                                    !- Value Until Time 4

OS:DefaultConstructionSet,
  {3d6289db-aa88-4ef4-a7e4-1fcc4df0fcd8}, !- Handle
  Res DEER Pre-1975 - Htl - CEC T24-CEC6, !- Name
  {25c20c28-c5df-4b9d-9011-a2dfcad02bcd}, !- Default Exterior Surface Constructions Name
  {029e6786-63f4-4043-89ba-63e168d31e98}, !- Default Interior Surface Constructions Name
  {5b886f3b-0eb2-4bf0-ab93-9c7fc3bb14bf}, !- Default Ground Contact Surface Constructions Name
  {bc1e4898-c18b-4152-a425-bca01631ac0c}, !- Default Exterior SubSurface Constructions Name
  {9efdba30-7649-45cb-9385-d9834c0724a6}, !- Default Interior SubSurface Constructions Name
  {e8644aa0-c8a6-441d-9d5a-ea72b586ea8a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {25c20c28-c5df-4b9d-9011-a2dfcad02bcd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e7ed29f1-9555-4f99-a5d0-6bd27ffe7919}, !- Floor Construction Name
  {b4157930-a95f-4f4b-a366-c6eaee7c7ffd}, !- Wall Construction Name
  {5df17ffe-b5da-4114-bd6d-85227b658072}; !- Roof Ceiling Construction Name

OS:Construction,
  {e7ed29f1-9555-4f99-a5d0-6bd27ffe7919}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {9dd23fe2-f216-432c-8168-4e4b9e71ce41}, !- Layer 1
  {8df78a44-091f-4145-935e-e4e4fe3e8e1e}; !- Layer 2

OS:StandardsInformation:Construction,
  {96007da4-777c-4faa-9a99-5e0061f970c7}, !- Handle
  {e7ed29f1-9555-4f99-a5d0-6bd27ffe7919}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {9dd23fe2-f216-432c-8168-4e4b9e71ce41}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8df78a44-091f-4145-935e-e4e4fe3e8e1e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4157930-a95f-4f4b-a366-c6eaee7c7ffd}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {6aa39876-1aae-4966-890c-8e0f99b0c8b9}, !- Layer 1
  {9dd23fe2-f216-432c-8168-4e4b9e71ce41}; !- Layer 2

OS:StandardsInformation:Construction,
  {ad883acc-4d58-4b8d-9271-2fcbe9f87eb6}, !- Handle
  {b4157930-a95f-4f4b-a366-c6eaee7c7ffd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6aa39876-1aae-4966-890c-8e0f99b0c8b9}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5df17ffe-b5da-4114-bd6d-85227b658072}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {d4d22efd-9610-4caa-ab55-23c1c692d179}, !- Layer 1
  {61d78c33-61c0-4e58-af60-e2c0bd708dcb}, !- Layer 2
  {172184f2-f5a5-4a16-a766-97a81c5810e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {a07630df-edd1-4b64-ac4f-27b478a4c0ca}, !- Handle
  {5df17ffe-b5da-4114-bd6d-85227b658072}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d4d22efd-9610-4caa-ab55-23c1c692d179}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {61d78c33-61c0-4e58-af60-e2c0bd708dcb}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {172184f2-f5a5-4a16-a766-97a81c5810e8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {029e6786-63f4-4043-89ba-63e168d31e98}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Floor Construction Name
  {56bdf1ca-3d29-4f20-ab3f-2202ea389cdc}, !- Wall Construction Name
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}; !- Roof Ceiling Construction Name

OS:Construction,
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {269224a9-58a8-4362-bdd1-14c51bc80ea8}, !- Layer 1
  {8df78a44-091f-4145-935e-e4e4fe3e8e1e}, !- Layer 2
  {95b8d71c-32ed-40ec-b151-022af70ea744}; !- Layer 3

OS:StandardsInformation:Construction,
  {6197eaa4-7553-45c2-9549-fc68bab71601}, !- Handle
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {269224a9-58a8-4362-bdd1-14c51bc80ea8}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {95b8d71c-32ed-40ec-b151-022af70ea744}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {56bdf1ca-3d29-4f20-ab3f-2202ea389cdc}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f91ee859-b987-41a8-ad0e-aea7fab901a2}, !- Layer 1
  {f91ee859-b987-41a8-ad0e-aea7fab901a2}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2cf6e03-0a91-48c9-8d07-f49fac88bf9e}, !- Handle
  {56bdf1ca-3d29-4f20-ab3f-2202ea389cdc}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f91ee859-b987-41a8-ad0e-aea7fab901a2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5b886f3b-0eb2-4bf0-ab93-9c7fc3bb14bf}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ef951570-44aa-4ab9-9d5b-546dda28e6eb}, !- Floor Construction Name
  {18539bdf-90fa-47be-a152-867a8f1885fb}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {18539bdf-90fa-47be-a152-867a8f1885fb}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {8bcef6bb-4ac4-4e44-b840-f54cdb25d105}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7d6370b-debf-4c41-b86f-c2dafcb89872}, !- Handle
  {18539bdf-90fa-47be-a152-867a8f1885fb}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8bcef6bb-4ac4-4e44-b840-f54cdb25d105}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bc1e4898-c18b-4152-a425-bca01631ac0c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d177bab8-52cc-4835-9f61-4b5a447af56f}, !- Fixed Window Construction Name
  {f6e162e5-416a-4418-819e-74f1f607c6b4}, !- Operable Window Construction Name
  {9eee6062-9a5f-48ee-be93-0d78b91a7071}, !- Door Construction Name
  {c58d5610-b8b1-475f-8ebf-fee59a656cb5}, !- Glass Door Construction Name
  {6e7d0338-c22a-4ed9-bc4c-aad64ed5969d}, !- Overhead Door Construction Name
  {aa9dd8f7-4f6b-4ec7-8ca9-b8003f7b2bce}, !- Skylight Construction Name
  {31340fb5-c740-495e-8cf4-9560bbf2df98}, !- Tubular Daylight Dome Construction Name
  {31340fb5-c740-495e-8cf4-9560bbf2df98}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d177bab8-52cc-4835-9f61-4b5a447af56f}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {7b6bdfd2-3b72-4269-aeef-a558017aa519}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc40967d-37b8-42e1-b14f-9e7f94ba0711}, !- Handle
  {d177bab8-52cc-4835-9f61-4b5a447af56f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7b6bdfd2-3b72-4269-aeef-a558017aa519}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {f6e162e5-416a-4418-819e-74f1f607c6b4}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {ebf265f6-22bf-4164-a03c-6fd5cdf5de04}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e5556b7-07f0-436b-bc7f-058eae0ba956}, !- Handle
  {f6e162e5-416a-4418-819e-74f1f607c6b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ebf265f6-22bf-4164-a03c-6fd5cdf5de04}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {9eee6062-9a5f-48ee-be93-0d78b91a7071}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {269224a9-58a8-4362-bdd1-14c51bc80ea8}; !- Layer 1

OS:StandardsInformation:Construction,
  {f3264145-c4f1-4273-88ea-89007958c9b0}, !- Handle
  {9eee6062-9a5f-48ee-be93-0d78b91a7071}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {c58d5610-b8b1-475f-8ebf-fee59a656cb5}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {11f7c674-971c-45ad-86df-0cc94b50db0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {587c004e-be95-41b1-b82b-03d59d9cde8f}, !- Handle
  {c58d5610-b8b1-475f-8ebf-fee59a656cb5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {11f7c674-971c-45ad-86df-0cc94b50db0b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6e7d0338-c22a-4ed9-bc4c-aad64ed5969d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {07392244-2329-4936-963c-331294c9e010}, !- Layer 1
  {269224a9-58a8-4362-bdd1-14c51bc80ea8}; !- Layer 2

OS:StandardsInformation:Construction,
  {f92c2872-0f41-4cf0-9650-8d401e5ba147}, !- Handle
  {6e7d0338-c22a-4ed9-bc4c-aad64ed5969d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {07392244-2329-4936-963c-331294c9e010}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa9dd8f7-4f6b-4ec7-8ca9-b8003f7b2bce}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {d8bddfd3-ac56-4f7f-9be7-63d3cf874e9c}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc176b6b-6b64-4776-86bb-23efe541aee5}, !- Handle
  {aa9dd8f7-4f6b-4ec7-8ca9-b8003f7b2bce}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d8bddfd3-ac56-4f7f-9be7-63d3cf874e9c}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {31340fb5-c740-495e-8cf4-9560bbf2df98}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f98c015d-0813-4fd7-b648-ff8927f8d4d7}; !- Layer 1

OS:StandardsInformation:Construction,
  {e81f7ee6-a4c1-4130-b8c7-067a460f7a1e}, !- Handle
  {31340fb5-c740-495e-8cf4-9560bbf2df98}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f98c015d-0813-4fd7-b648-ff8927f8d4d7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {9efdba30-7649-45cb-9385-d9834c0724a6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {31340fb5-c740-495e-8cf4-9560bbf2df98}, !- Fixed Window Construction Name
  {31340fb5-c740-495e-8cf4-9560bbf2df98}, !- Operable Window Construction Name
  {2c3218bd-e09b-4ea4-a789-80246241e2db}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2c3218bd-e09b-4ea4-a789-80246241e2db}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e17c2fa9-49f3-4bcd-810b-5d9997ea8d88}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad73c10b-3938-4132-b8a2-898bc8d3867e}, !- Handle
  {2c3218bd-e09b-4ea4-a789-80246241e2db}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e17c2fa9-49f3-4bcd-810b-5d9997ea8d88}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e8644aa0-c8a6-441d-9d5a-ea72b586ea8a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e17c2fa9-49f3-4bcd-810b-5d9997ea8d88}; !- Layer 1

OS:StandardsInformation:Construction,
  {887e54b5-10ec-4b85-92f4-f33c5c17846f}, !- Handle
  {e8644aa0-c8a6-441d-9d5a-ea72b586ea8a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Handle
  Always On Discrete,                     !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {d1d93c90-0b2e-4d3f-b1f7-70fdb8c7b7f8}, !- Handle
  Htl BarCasino A  - Story Ground Infiltration, !- Name
  {2db38805-b42e-48c4-a5f6-476b3782981c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5994d0f-af39-4b31-bc33-20cd031841d2}, !- Handle
  Htl BarCasino A  - Story Mid Infiltration, !- Name
  {a4ebda0a-829e-4b5c-899c-d61a078ff233}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da4419c0-629b-44bf-8628-3e8505ded684}, !- Handle
  Htl BarCasino A  - Story Top Infiltration, !- Name
  {b199257d-c8db-4bca-b47c-3f0b1d78a3df}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224034e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfde6bb5-453b-4079-9de0-e5ef05430633}, !- Handle
  Htl BarCasino C  - Story Ground Infiltration, !- Name
  {0f2b6214-741d-4b92-9f0b-11ce64726d70}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83153da7-2b40-43a9-9de5-1c358bbaa020}, !- Handle
  Htl BarCasino C  - Story Mid Infiltration, !- Name
  {fc342ea7-ac1c-47ec-8bd1-d7902fb787de}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70d7f742-36aa-48a1-a972-453d3eec52c1}, !- Handle
  Htl BarCasino C  - Story Top Infiltration, !- Name
  {74fdc0cd-29f2-469a-8a4d-4da10a7eca2d}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1327a715-4d9b-4c2a-91e2-2e265ae882d4}, !- Handle
  Htl Dining A  - Story Ground Infiltration, !- Name
  {88356ef7-29dd-42e1-97b1-e4220e563a2b}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8837ac8-63e4-4ef2-8624-254fbd32cfaa}, !- Handle
  Htl Dining A  - Story Mid Infiltration, !- Name
  {c4515783-ec43-462d-be1c-6ce06f0d6831}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {668df5a7-aed6-4868-9d18-ff09c34660c8}, !- Handle
  Htl Dining A  - Story Top Infiltration, !- Name
  {240ae284-9f2e-45e3-8c7c-7b5e37f1a51f}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93779fca-19a1-401a-b4f0-f8070ca31f62}, !- Handle
  Htl Dining C  - Story Ground Infiltration, !- Name
  {3c12ab8b-5f35-4ebe-a0c5-60bed310a49b}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81bdc39a-a64a-4e55-b2fd-8e58418713c6}, !- Handle
  Htl Dining C  - Story Mid Infiltration, !- Name
  {9a4a7af2-178e-44ec-8429-f488a5cd906f}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1359f65-4921-4ad7-9c72-24d59240a4d8}, !- Handle
  Htl Dining C  - Story Top Infiltration, !- Name
  {77ca0de0-ff83-4b70-9821-1ab269d558cb}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a29351ce-caaf-4cc5-b9f3-abf6c3f8f7e3}, !- Handle
  Htl GuestRmCorrid A  - Story Ground Infiltration, !- Name
  {1d7e83b4-875d-4ab1-93a0-4689001a71e6}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5438ef2-8c42-4b2e-8518-a41f0126559c}, !- Handle
  Htl GuestRmCorrid A  - Story Mid Infiltration, !- Name
  {c3ed5fd1-a920-4d49-89d8-44b649b1dc8c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {565a5797-5a3a-4c9b-997d-c97bbc8ad89c}, !- Handle
  Htl GuestRmCorrid A  - Story Top Infiltration, !- Name
  {7b01c5c4-61e3-480a-afd6-7894bfe48d60}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24ec45d7-f1ec-43c8-9850-bb3a67a07bd6}, !- Handle
  Htl GuestRmCorrid A end_b - Story Ground Infiltration, !- Name
  {d668e70b-f413-4f41-ae93-1ba894c24570}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25199c53-6092-44b9-a4b4-633634d985b6}, !- Handle
  Htl GuestRmCorrid A end_b - Story Mid Infiltration, !- Name
  {6c113c3c-acdd-45dc-8559-9aeb5546b0e4}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {633a8d66-5639-4e60-a026-3036e7d698bd}, !- Handle
  Htl GuestRmCorrid A end_b - Story Top Infiltration, !- Name
  {f128c2ae-72cc-45c7-ae00-4b901d56fc70}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d52c4bd1-67cc-4c5b-a0e3-39cd5e24a7f2}, !- Handle
  Htl GuestRmCorrid B end_b - Story Ground Infiltration, !- Name
  {c60bec5a-fe3c-490d-8a3b-097c778cf995}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3c9163a-5bb9-41fd-876d-d1db23d481fe}, !- Handle
  Htl GuestRmCorrid B end_b - Story Mid Infiltration, !- Name
  {1e7b1c35-50f5-4d27-8db6-0fa4af9083b4}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {709f3c80-1928-4696-a4ab-358d08bee31f}, !- Handle
  Htl GuestRmCorrid B end_b - Story Top Infiltration, !- Name
  {7803776f-087a-4e1a-a03e-10a49d139848}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {541735d8-cb42-4cd1-b0e0-e9ee2ce11744}, !- Handle
  Htl GuestRmCorrid C  - Story Ground Infiltration, !- Name
  {067f992a-561c-482c-85e5-1f6d9865925e}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf653aeb-f202-4b85-ba8a-4d3fe972d827}, !- Handle
  Htl GuestRmCorrid C  - Story Mid Infiltration, !- Name
  {6208a39b-5181-42c8-9c8c-ffc76b3a50a5}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10f9cd2f-4be6-4ee6-b031-dfcf8625c944}, !- Handle
  Htl GuestRmCorrid C  - Story Top Infiltration, !- Name
  {b7459ba1-06db-4427-a014-50defa0b2c1d}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa69e901-b299-48a8-9beb-d3f7abdbe512}, !- Handle
  Htl GuestRmCorrid C end_b - Story Ground Infiltration, !- Name
  {4df313bc-3ee1-4a65-9d8d-e4171ef5ca48}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3373ebdc-0696-4ad4-a392-419a81d6c691}, !- Handle
  Htl GuestRmCorrid C end_b - Story Mid Infiltration, !- Name
  {341cff75-1682-4dad-b6b0-af2f615bbb90}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ec99a0-bc21-4f07-9300-4dd2340a6e37}, !- Handle
  Htl GuestRmCorrid C end_b - Story Top Infiltration, !- Name
  {ae0e5b00-5690-46ec-9271-787aeb2da5ac}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fae9cf9-8a15-4118-945f-6a784b671b92}, !- Handle
  Htl GuestRmOcc A  - Story Ground Infiltration, !- Name
  {809157cc-a736-4073-8ba9-ac5e219ab880}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ebd3545-7dd8-4d46-a844-36c90cb2d0bd}, !- Handle
  Htl GuestRmOcc A  - Story Mid Infiltration, !- Name
  {089143d6-299e-44b5-877c-2751cf68c452}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14f79de2-af94-49cd-a52c-02559979d8b2}, !- Handle
  Htl GuestRmOcc A  - Story Top Infiltration, !- Name
  {12a37e36-e2e2-4aa2-8a1d-a60b80af8ece}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8873b7a9-8f55-4585-ad2e-9b5d51466d10}, !- Handle
  Htl GuestRmOcc A end_a - Story Ground Infiltration, !- Name
  {fabaede1-0d12-4738-8801-b57fd642b349}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89f78b12-9774-450a-af71-4598f7e95fa7}, !- Handle
  Htl GuestRmOcc A end_a - Story Mid Infiltration, !- Name
  {3169f6b0-25f1-4e20-a0fc-479a31f45280}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e12b0a3d-0a5f-4de7-8c8e-bc5fd25390d3}, !- Handle
  Htl GuestRmOcc A end_a - Story Top Infiltration, !- Name
  {5e54a153-d56a-4d8a-b566-95421e786556}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b457127-f06d-48a4-8962-f89d95651765}, !- Handle
  Htl GuestRmOcc B end_a - Story Ground Infiltration, !- Name
  {ba5fefa6-4a03-4b7e-b98b-ca17de1d5830}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e67d7a2f-0592-488e-b4d2-91ef6ed0bebe}, !- Handle
  Htl GuestRmOcc B end_a - Story Mid Infiltration, !- Name
  {840ee98b-376c-411c-9bae-f13fb4c5dbbc}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3c208ef-8b18-4ec5-a05f-a3c72d4f39fd}, !- Handle
  Htl GuestRmOcc B end_a - Story Top Infiltration, !- Name
  {07c025be-f16a-420f-85d0-154590c97746}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39f43e28-869e-40d7-9aae-236dd7d0d136}, !- Handle
  Htl GuestRmOcc C  - Story Ground Infiltration, !- Name
  {560004e9-cb99-44b4-a23a-8571324237dc}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b026fee9-0bd6-4f75-8ec3-bbd0ee2eb284}, !- Handle
  Htl GuestRmOcc C  - Story Mid Infiltration, !- Name
  {b12f5c7b-2950-400e-ba92-185cb5a34a54}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10107155-2731-4078-adc5-17e0c9cf06c5}, !- Handle
  Htl GuestRmOcc C  - Story Top Infiltration, !- Name
  {8c3e987c-465d-4fd5-a49e-689574feea97}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89c9213f-d3e5-4263-a2e1-c238c55cf9b2}, !- Handle
  Htl GuestRmOcc C end_a - Story Ground Infiltration, !- Name
  {ccb170ad-78cd-4369-b542-f18054da5e12}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7973d9ee-30b5-4c89-80a6-9fc2e8f93bf3}, !- Handle
  Htl GuestRmOcc C end_a - Story Mid Infiltration, !- Name
  {85d9be07-972c-42d5-9335-3f19f00b7ca8}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43f984fb-375e-493c-807f-9cabdf3b2f77}, !- Handle
  Htl GuestRmOcc C end_a - Story Top Infiltration, !- Name
  {7c80af45-7f05-4dae-b168-90dc91442d3c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000107875508023464,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c647ca65-4fdb-46b9-889c-d5dbd42a74fd}, !- Handle
  Htl HotelLobby A  - Story Ground Infiltration, !- Name
  {4eebc323-cda1-497b-85eb-012148dece23}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e5259bc-73d7-410b-bd9a-1657e4c366e3}, !- Handle
  Htl HotelLobby A  - Story Mid Infiltration, !- Name
  {4de5ede6-6b89-4422-a687-64e267d4f614}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b86fe6d2-05db-43ca-b19d-35f5788f250f}, !- Handle
  Htl HotelLobby A  - Story Top Infiltration, !- Name
  {16867f54-e059-45cc-855c-7138095688da}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d193ff8e-4619-4a94-941c-6eddb8e3e811}, !- Handle
  Htl HotelLobby C  - Story Ground Infiltration, !- Name
  {842aae3f-d5a8-4baa-b177-cf5b9f572c34}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eee35f5-3d47-4104-b0f0-87f2cf0a15ea}, !- Handle
  Htl HotelLobby C  - Story Mid Infiltration, !- Name
  {b2319e18-0bbd-4726-a9e0-ea3971f49be6}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d85c81c-bd26-4ec6-8d7f-b41a48ca5615}, !- Handle
  Htl HotelLobby C  - Story Top Infiltration, !- Name
  {f121cfd9-9fc4-4c22-aa36-3875bc97689c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b2692c3-ce90-482d-8a3d-5d17391e9e6c}, !- Handle
  Htl Kitchen A  - Story Ground Infiltration, !- Name
  {c35b9462-2058-4de9-a1f0-be7cd8e9710b}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62efe3d8-758c-4443-9cea-6dc80481cc7a}, !- Handle
  Htl Kitchen A  - Story Mid Infiltration, !- Name
  {e79195cc-5498-45fb-a120-e42a07541c10}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c48b6a62-5b82-40a9-b545-9bc04de7e226}, !- Handle
  Htl Kitchen A  - Story Top Infiltration, !- Name
  {fdee1372-484f-4f70-a50b-ee3447b3ac46}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bfd11b3-fa66-4ddc-b5b9-2c7470325b61}, !- Handle
  Htl Kitchen C  - Story Ground Infiltration, !- Name
  {ae24fc67-5665-43db-866d-3e693f0e2697}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {990285b9-01ea-40c1-99ba-f03cf838593e}, !- Handle
  Htl Kitchen C  - Story Mid Infiltration, !- Name
  {27083524-f155-409e-bff4-574b97e48f8c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51b56210-ec66-4215-9351-dc1c7c8a3bce}, !- Handle
  Htl Kitchen C  - Story Top Infiltration, !- Name
  {e848056c-92a9-4731-8bcd-51541dc6d29a}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {552a9b4a-74a5-4fa3-8fd7-6affc4b4124d}, !- Handle
  Htl Laundry A  - Story Ground Infiltration, !- Name
  {fe79d547-a7b8-48f6-83a4-eabf55abe10e}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f80afb19-f515-4a38-a2fe-62a983c76971}, !- Handle
  Htl Laundry A  - Story Mid Infiltration, !- Name
  {c85d0448-c893-40b3-89f4-15d1e9dc007c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {645e992b-6a52-42c4-af68-93b15d3914d5}, !- Handle
  Htl Laundry A  - Story Top Infiltration, !- Name
  {b29c1dd4-1f91-4af3-b954-f6cda5fda003}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e1533bb-98b0-4db5-9566-b3347893894b}, !- Handle
  Htl Laundry C  - Story Ground Infiltration, !- Name
  {d547a25a-3c44-46c5-9dc0-bd682e5acbb0}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc5ad70f-3442-4473-bf99-48931b4cc9cf}, !- Handle
  Htl Laundry C  - Story Mid Infiltration, !- Name
  {9ee62cdb-6030-4525-9b7c-752b80624248}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba8a1e17-8310-4d1f-88e5-cb1b21409d81}, !- Handle
  Htl Laundry C  - Story Top Infiltration, !- Name
  {dfbc1e24-6665-44cd-b6bf-0474f5de4890}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18bcea80-5971-4a1b-87dd-ebdd894760ed}, !- Handle
  Htl OfficeGeneral A  - Story Ground Infiltration, !- Name
  {8c0df162-daa3-420c-a3c6-6c1cb4c2ea3a}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
