  Zone Htl BarCasino B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e1896710-235f-428a-a157-7bf52d1922c8}, !- Air Inlet Node Name
  {249b6688-fdb3-423c-b989-9754c7eb5d9b}, !- Air Outlet Node Name
  {632bb769-4d13-445f-9e0f-1af99284abff}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {072408c5-8338-45d6-92b3-f5fe6c0194e8}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d56e155d-53a3-45e0-8faa-fa24d21d350b}, !- Air Inlet Node Name
  {6fcd4e0a-7e1d-41a0-be80-d8b8daa55a5c}, !- Air Outlet Node Name
  {604ab5e3-9db1-42c8-a5ba-de9c5249b29e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b917e98-cca5-4672-9150-7d0fd4f861ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49a99579-f8b5-4c91-b2a9-62fba411ae65}, !- Energy Input Ratio Function of Temperature Curve Name
  {3db42e84-1f2b-479e-af48-5cb33502ab76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9324463d-639c-4a98-a4ce-06f91abccd3b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b8596b84-9832-4f9d-bfca-df9ad6271034}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f348ee15-af0a-49d0-86c1-7d30aa1d3257}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64308b82-fa13-4296-9786-63b5c3343ff8}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dcaa0e0-6431-4938-bde3-68634da692f8}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2a7aa2d2-261e-425d-8089-2a041510c8c9}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {604ab5e3-9db1-42c8-a5ba-de9c5249b29e}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1b917e98-cca5-4672-9150-7d0fd4f861ce}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49a99579-f8b5-4c91-b2a9-62fba411ae65}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3db42e84-1f2b-479e-af48-5cb33502ab76}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9324463d-639c-4a98-a4ce-06f91abccd3b}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3b73f839-1e1f-42c9-b489-91b2b7a42700}, !- Handle
  {cbde5b0f-2def-4ad6-860b-fae8f617befe}, !- Name
  {fdca75f6-9651-44d3-9571-54cb824e8541}, !- Source Object
  9,                                      !- Outlet Port
  {44139e62-fed7-4f02-bbe3-d8e44fcf8c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {632bb769-4d13-445f-9e0f-1af99284abff}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {249b6688-fdb3-423c-b989-9754c7eb5d9b}, !- Inlet Port
  {2e184de4-d975-4560-aa76-c50c647b76b8}; !- Outlet Port

OS:Connection,
  {249b6688-fdb3-423c-b989-9754c7eb5d9b}, !- Handle
  {62df3587-769e-4fe2-8122-0c6d034d3079}, !- Name
  {a0714ae0-0444-4343-9096-914ce9e1d29c}, !- Source Object
  6,                                      !- Outlet Port
  {632bb769-4d13-445f-9e0f-1af99284abff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e184de4-d975-4560-aa76-c50c647b76b8}, !- Handle
  {89c48ef7-6b66-4ee4-8db8-bd5aeade4233}, !- Name
  {632bb769-4d13-445f-9e0f-1af99284abff}, !- Source Object
  3,                                      !- Outlet Port
  {fdca75f6-9651-44d3-9571-54cb824e8541}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a01a142c-5df7-4f6e-b3c5-2dc576bb0b54}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a7cff518-1eb3-44ed-94d0-8998a237099a}, !- Inlet Port
  {e1896710-235f-428a-a157-7bf52d1922c8}; !- Outlet Port

OS:Connection,
  {a7cff518-1eb3-44ed-94d0-8998a237099a}, !- Handle
  {18bd598a-b899-4f80-9217-8fa2c4796a77}, !- Name
  {2019b679-1f4e-470b-ae7b-190072a50909}, !- Source Object
  6,                                      !- Outlet Port
  {a01a142c-5df7-4f6e-b3c5-2dc576bb0b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1896710-235f-428a-a157-7bf52d1922c8}, !- Handle
  {d3fd4bc0-42ef-4cd3-8fb6-717ee7f07d01}, !- Name
  {a01a142c-5df7-4f6e-b3c5-2dc576bb0b54}, !- Source Object
  3,                                      !- Outlet Port
  {a0714ae0-0444-4343-9096-914ce9e1d29c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2050bec-2e78-4239-8795-b4c44a982bc8}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6fcd4e0a-7e1d-41a0-be80-d8b8daa55a5c}, !- Inlet Port
  {1160b2a7-069d-4e4e-8104-b6d6202f1976}; !- Outlet Port

OS:Connection,
  {6fcd4e0a-7e1d-41a0-be80-d8b8daa55a5c}, !- Handle
  {e4894d00-8252-40be-9475-051b7b6a5021}, !- Name
  {072408c5-8338-45d6-92b3-f5fe6c0194e8}, !- Source Object
  9,                                      !- Outlet Port
  {f2050bec-2e78-4239-8795-b4c44a982bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1160b2a7-069d-4e4e-8104-b6d6202f1976}, !- Handle
  {df644bc7-f2e0-4902-999b-eadfb1ad383e}, !- Name
  {f2050bec-2e78-4239-8795-b4c44a982bc8}, !- Source Object
  3,                                      !- Outlet Port
  {2019b679-1f4e-470b-ae7b-190072a50909}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cfb25c5-08f3-4d30-aeae-b3b1dd224e28}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f4aec260-24e2-4fac-b4a2-2c62440cc7c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f4aec260-24e2-4fac-b4a2-2c62440cc7c8}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d35fb0ed-012e-4c6f-ae5d-ad9c3c3a18bd}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC OA System, !- Name
  {3cfb25c5-08f3-4d30-aeae-b3b1dd224e28}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {756f8cf5-d7e4-4c9d-b8b0-f5f1b99bada2}, !- Mixed Air Node Name
  {1cbe0abd-0a0f-4c81-aaea-009d34e01972}, !- Outdoor Air Stream Node Name
  {ab71199a-4e6b-449a-baba-671841a8eadc}, !- Relief Air Stream Node Name
  {414805d6-e64f-4905-a499-b10a29ec86f3}; !- Return Air Stream Node Name

OS:Node,
  {7778b83d-e5c6-4891-9ecd-7ccf631c7f2b}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1cbe0abd-0a0f-4c81-aaea-009d34e01972}; !- Outlet Port

OS:Connection,
  {1cbe0abd-0a0f-4c81-aaea-009d34e01972}, !- Handle
  {24f069c2-f462-4ce4-93d7-5ce0a1a93d8b}, !- Name
  {7778b83d-e5c6-4891-9ecd-7ccf631c7f2b}, !- Source Object
  3,                                      !- Outlet Port
  {d35fb0ed-012e-4c6f-ae5d-ad9c3c3a18bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84d9cac2-14c4-4a09-a70e-5b35b30c7703}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {ab71199a-4e6b-449a-baba-671841a8eadc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab71199a-4e6b-449a-baba-671841a8eadc}, !- Handle
  {57b50cec-5332-4547-9172-7370d53ad60a}, !- Name
  {d35fb0ed-012e-4c6f-ae5d-ad9c3c3a18bd}, !- Source Object
  7,                                      !- Outlet Port
  {84d9cac2-14c4-4a09-a70e-5b35b30c7703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34b46765-935b-4181-844a-271c518dd445}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {756f8cf5-d7e4-4c9d-b8b0-f5f1b99bada2}, !- Inlet Port
  {d56e155d-53a3-45e0-8faa-fa24d21d350b}; !- Outlet Port

OS:Connection,
  {414805d6-e64f-4905-a499-b10a29ec86f3}, !- Handle
  {e29744fe-29d6-45bc-a58d-5e9398879ea3}, !- Name
  {e3ed9118-dbf2-4663-9c53-53a0ac37cc3a}, !- Source Object
  3,                                      !- Outlet Port
  {d35fb0ed-012e-4c6f-ae5d-ad9c3c3a18bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {756f8cf5-d7e4-4c9d-b8b0-f5f1b99bada2}, !- Handle
  {69e9e624-e77f-4071-8642-d0550880095c}, !- Name
  {d35fb0ed-012e-4c6f-ae5d-ad9c3c3a18bd}, !- Source Object
  5,                                      !- Outlet Port
  {34b46765-935b-4181-844a-271c518dd445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56e155d-53a3-45e0-8faa-fa24d21d350b}, !- Handle
  {471136a3-cad9-437b-9ff3-7fdfa6335c80}, !- Name
  {34b46765-935b-4181-844a-271c518dd445}, !- Source Object
  3,                                      !- Outlet Port
  {072408c5-8338-45d6-92b3-f5fe6c0194e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b088edb5-5bc6-492a-aa23-b2d8314e5797}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c6832f82-613c-4e01-b030-83a0b5bf485b}, !- Control Zone or Zone List Name
  {0af5e67c-dab0-443b-a2e5-1ea3594d1721}, !- Cooling Control Zone or Zone List Name
  {9426cdb7-e39a-4430-b7e6-610dad316b2b}, !- Heating Control Zone or Zone List Name
  {7672ea88-33a1-46ca-a12b-7ee85ba7fa2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c6832f82-613c-4e01-b030-83a0b5bf485b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0af5e67c-dab0-443b-a2e5-1ea3594d1721}, !- Handle
  {0471e352-7fb9-4353-a371-f84a3101b94a}; !- Name

OS:ModelObjectList,
  {9426cdb7-e39a-4430-b7e6-610dad316b2b}, !- Handle
  {22b94e2c-40ab-4691-a249-965ee61b2ae1}; !- Name

OS:ModelObjectList,
  {7672ea88-33a1-46ca-a12b-7ee85ba7fa2a}, !- Handle
  {2c0fe2e2-6fcb-4846-968b-fa97eb9776c3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1544b4af-df52-4843-8099-10fe98553b2b}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {0e9747fc-3f62-4264-93ed-7a4676371454}, !- Air Inlet Node Name
  {4511d063-b511-4ac5-a894-c1f7f83652fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93958c54-d90c-4cdc-9a37-3514573d5de3}, !- Handle
  Zone Htl BarCasino B  - Story Ground Return Air Node, !- Name
  {83bb1e02-0f55-4bb0-9eea-e2844ed3c1ba}, !- Inlet Port
  {c0412df8-914e-4b15-aed3-ca3a453ada1c}; !- Outlet Port

OS:Connection,
  {b353c498-9301-433b-b7cc-51c8df69c196}, !- Handle
  {1b9ecf24-243f-42d0-839b-d905d84711c7}, !- Name
  {80e0e590-2d3a-4e4f-aafd-254d0aa2f404}, !- Source Object
  3,                                      !- Outlet Port
  {22eb8924-99b3-4ab0-8fc4-850d0cfdba6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83bb1e02-0f55-4bb0-9eea-e2844ed3c1ba}, !- Handle
  {2b1bee96-74d6-4117-a20a-51a114387393}, !- Name
  {62c42349-9433-4158-b759-8654817d2b13}, !- Source Object
  3,                                      !- Outlet Port
  {93958c54-d90c-4cdc-9a37-3514573d5de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0412df8-914e-4b15-aed3-ca3a453ada1c}, !- Handle
  {69502320-4af4-4b36-90bd-1cee3dbbe1bb}, !- Name
  {93958c54-d90c-4cdc-9a37-3514573d5de3}, !- Source Object
  3,                                      !- Outlet Port
  {d1fc6deb-3fed-4ce4-bd7e-338de478c80f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15b7303d-3361-4dbf-9974-e1de0fd196fa}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fb4a3f8f-ee29-4f89-a3aa-a0d781a67568}, !- Inlet Port
  {0e9747fc-3f62-4264-93ed-7a4676371454}; !- Outlet Port

OS:Connection,
  {fb4a3f8f-ee29-4f89-a3aa-a0d781a67568}, !- Handle
  {fb6f2d5e-1aff-4f58-bb00-aaeb6b3cf9cb}, !- Name
  {f2f30e10-48c3-497c-af19-ad6c6593be7e}, !- Source Object
  3,                                      !- Outlet Port
  {15b7303d-3361-4dbf-9974-e1de0fd196fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9747fc-3f62-4264-93ed-7a4676371454}, !- Handle
  {ceaa7b3a-3b41-44d2-9c0e-c8333a298b52}, !- Name
  {15b7303d-3361-4dbf-9974-e1de0fd196fa}, !- Source Object
  3,                                      !- Outlet Port
  {1544b4af-df52-4843-8099-10fe98553b2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4511d063-b511-4ac5-a894-c1f7f83652fa}, !- Handle
  {aeb20370-9dcd-4264-be46-a02ee8d58722}, !- Name
  {1544b4af-df52-4843-8099-10fe98553b2b}, !- Source Object
  4,                                      !- Outlet Port
  {80e0e590-2d3a-4e4f-aafd-254d0aa2f404}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {58e94953-34b7-463b-9c41-639cb920db29}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8372059a-90a1-48bb-b9a4-d1749a780e0f}, !- Supply Side Inlet Node Name
  {3751ffa9-ba06-4c55-8058-31ed39cd1bd0}, !- Demand Side Outlet Node Name
  {583076b5-7c44-4f07-a511-95a81dbaaf1f}, !- Demand Side Inlet Node A
  {22eedeee-93d5-4e31-9a08-3a74012d2624}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90f034f9-3e15-4415-8ee8-b275859de812}, !- Demand Mixer Name
  {95973a53-7bc7-4092-9ee1-ff0bd3b4918a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29effd03-d827-48d1-a493-03523864ffc3}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8372059a-90a1-48bb-b9a4-d1749a780e0f}, !- Inlet Port
  {2aee0c21-d633-4fa5-a5dc-9e4a3ed3035d}; !- Outlet Port

OS:Node,
  {bb6817fc-a5cd-40cf-a9d1-dacb1ffc6f22}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {20637c0e-4e3e-4e67-9d61-805c9dcc197a}, !- Inlet Port
  {22eedeee-93d5-4e31-9a08-3a74012d2624}; !- Outlet Port

OS:Connection,
  {8372059a-90a1-48bb-b9a4-d1749a780e0f}, !- Handle
  {8fed03e9-483a-4673-b446-7f7090735f53}, !- Name
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- Source Object
  8,                                      !- Outlet Port
  {29effd03-d827-48d1-a493-03523864ffc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22eedeee-93d5-4e31-9a08-3a74012d2624}, !- Handle
  {2502a816-a38e-4142-abb7-dd5c03169d32}, !- Name
  {bb6817fc-a5cd-40cf-a9d1-dacb1ffc6f22}, !- Source Object
  3,                                      !- Outlet Port
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0a3e0801-4fac-45f4-907f-0376ef88357b}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {583076b5-7c44-4f07-a511-95a81dbaaf1f}, !- Inlet Port
  {d763d773-e395-45ab-bf7c-c96738bc319d}; !- Outlet Port

OS:Node,
  {f53ad84c-22ac-4e2e-93fb-61478a57d819}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2aa8d6b8-960b-431c-93f0-bba1a39090c2}, !- Inlet Port
  {3751ffa9-ba06-4c55-8058-31ed39cd1bd0}; !- Outlet Port

OS:Node,
  {2367339d-0778-4133-aa2e-475297305054}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2b779827-0b79-406d-b769-3be3d9334c5c}, !- Inlet Port
  {85db471b-b8f5-4a53-af65-a42992170448}; !- Outlet Port

OS:Connection,
  {583076b5-7c44-4f07-a511-95a81dbaaf1f}, !- Handle
  {2bb047f4-c95f-4b58-814f-ec7a3dbded49}, !- Name
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- Source Object
  10,                                     !- Outlet Port
  {0a3e0801-4fac-45f4-907f-0376ef88357b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3751ffa9-ba06-4c55-8058-31ed39cd1bd0}, !- Handle
  {e6c1d89c-c105-429e-8077-9e18efe5ee0c}, !- Name
  {f53ad84c-22ac-4e2e-93fb-61478a57d819}, !- Source Object
  3,                                      !- Outlet Port
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95973a53-7bc7-4092-9ee1-ff0bd3b4918a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d763d773-e395-45ab-bf7c-c96738bc319d}, !- Inlet Node Name
  {31127884-efcb-452c-8376-a98b216a20f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90f034f9-3e15-4415-8ee8-b275859de812}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2aa8d6b8-960b-431c-93f0-bba1a39090c2}, !- Outlet Node Name
  {62f4a4c8-d6fd-42ca-8380-cf3553803ba8}; !- Inlet Node Name 1

OS:Connection,
  {d763d773-e395-45ab-bf7c-c96738bc319d}, !- Handle
  {e849c0af-3c43-497d-871e-e7d6cfe45388}, !- Name
  {0a3e0801-4fac-45f4-907f-0376ef88357b}, !- Source Object
  3,                                      !- Outlet Port
  {95973a53-7bc7-4092-9ee1-ff0bd3b4918a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa8d6b8-960b-431c-93f0-bba1a39090c2}, !- Handle
  {3b7874af-1686-4197-8a2d-c6678c11de50}, !- Name
  {90f034f9-3e15-4415-8ee8-b275859de812}, !- Source Object
  2,                                      !- Outlet Port
  {f53ad84c-22ac-4e2e-93fb-61478a57d819}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0136ed5-3174-4a5c-abde-0c15cb9c2cb3}, !- Handle
  {971575c4-79b7-4e2d-a222-ea0bf5db71cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58e94953-34b7-463b-9c41-639cb920db29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {e062af45-56c9-460e-a279-fe9bd9a1f9db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {30667b1e-bb14-4504-bed0-1e481e40d7fd}, !- Handle
  Zone Htl BarCasino C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1b8f1d3d-a043-41c5-beb0-7146067226ed}, !- Control Zone Name
  {bb6817fc-a5cd-40cf-a9d1-dacb1ffc6f22}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fd23c6bd-40e7-4686-885d-ab66a707c3fd}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c4b2d4e0-51fb-4e62-9098-846127a1cb0b}, !- Air Inlet Node Name
  {20637c0e-4e3e-4e67-9d61-805c9dcc197a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2b058a87-2793-45f0-9827-d33dfbd27fa1}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8779db41-2fd8-4859-a8a8-991f4ed37002}, !- Air Inlet Node Name
  {1ff04c92-4e26-495b-8052-66c3788f5032}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fa705ce3-3e65-44ef-b63b-d920650e9169}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f34f7d2a-d25c-46f7-95a3-7e777ec1cd9e}, !- Air Inlet Node Name
  {2e35ce65-7d0e-4ba8-9aef-d3460efc0e6b}, !- Air Outlet Node Name
  {3c250e01-0417-43e0-ad96-b054563e825b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {799dea15-a619-4fc4-a419-93c4fad59634}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f13122fb-3173-4509-a18c-4cd699625bd8}, !- Air Inlet Node Name
  {780dab55-af0a-46ac-a423-c124cc36ba7e}, !- Air Outlet Node Name
  {7cd8cb30-fb45-4b4f-afce-9a354155ea16}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fc60c8f0-5f7f-4fa6-bd1c-a865bc64db1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e5cc23b-f8b1-46a3-b169-efb1002a5c37}, !- Energy Input Ratio Function of Temperature Curve Name
  {3b10cb24-9734-489b-b4bd-8b4203563813}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4cc099bd-fa88-410a-8a09-7c04252b7490}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fec0ebd6-fd56-4e61-8b50-173d71c00d87}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfd03d42-5b80-4270-a8f8-99204e1c8dd9}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45492eec-ca9f-4a9e-91ea-a07de017300e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd17afb9-2ae7-44d0-adf0-116a52b71e1f}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1af4cce1-c617-4e96-92b8-bc64e4a7f485}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cd8cb30-fb45-4b4f-afce-9a354155ea16}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fc60c8f0-5f7f-4fa6-bd1c-a865bc64db1f}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e5cc23b-f8b1-46a3-b169-efb1002a5c37}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3b10cb24-9734-489b-b4bd-8b4203563813}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4cc099bd-fa88-410a-8a09-7c04252b7490}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {20637c0e-4e3e-4e67-9d61-805c9dcc197a}, !- Handle
  {984c16ac-da05-4d7f-b938-56ef61a448a3}, !- Name
  {fd23c6bd-40e7-4686-885d-ab66a707c3fd}, !- Source Object
  9,                                      !- Outlet Port
  {bb6817fc-a5cd-40cf-a9d1-dacb1ffc6f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c250e01-0417-43e0-ad96-b054563e825b}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {2e35ce65-7d0e-4ba8-9aef-d3460efc0e6b}, !- Inlet Port
  {c4b2d4e0-51fb-4e62-9098-846127a1cb0b}; !- Outlet Port

OS:Connection,
  {2e35ce65-7d0e-4ba8-9aef-d3460efc0e6b}, !- Handle
  {a5406382-3b7b-4078-a667-ad225edf2e32}, !- Name
  {fa705ce3-3e65-44ef-b63b-d920650e9169}, !- Source Object
  6,                                      !- Outlet Port
  {3c250e01-0417-43e0-ad96-b054563e825b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b2d4e0-51fb-4e62-9098-846127a1cb0b}, !- Handle
  {6aaaca90-1485-485e-aac3-b5d5a4412184}, !- Name
  {3c250e01-0417-43e0-ad96-b054563e825b}, !- Source Object
  3,                                      !- Outlet Port
  {fd23c6bd-40e7-4686-885d-ab66a707c3fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9b2dcd1f-295a-417f-9cf6-2d71693a8743}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {1ff04c92-4e26-495b-8052-66c3788f5032}, !- Inlet Port
  {f34f7d2a-d25c-46f7-95a3-7e777ec1cd9e}; !- Outlet Port

OS:Connection,
  {1ff04c92-4e26-495b-8052-66c3788f5032}, !- Handle
  {83f4e043-dd9f-4a30-8438-5ef3851206a4}, !- Name
  {2b058a87-2793-45f0-9827-d33dfbd27fa1}, !- Source Object
  6,                                      !- Outlet Port
  {9b2dcd1f-295a-417f-9cf6-2d71693a8743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34f7d2a-d25c-46f7-95a3-7e777ec1cd9e}, !- Handle
  {c3d7ff66-c85a-45d2-90a8-a37742e7e1d2}, !- Name
  {9b2dcd1f-295a-417f-9cf6-2d71693a8743}, !- Source Object
  3,                                      !- Outlet Port
  {fa705ce3-3e65-44ef-b63b-d920650e9169}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d26f2112-4bc8-453c-9cb6-c85e15a5c223}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {780dab55-af0a-46ac-a423-c124cc36ba7e}, !- Inlet Port
  {8779db41-2fd8-4859-a8a8-991f4ed37002}; !- Outlet Port

OS:Connection,
  {780dab55-af0a-46ac-a423-c124cc36ba7e}, !- Handle
  {c5fab3a9-a0ab-43d7-bfb1-4da01955d696}, !- Name
  {799dea15-a619-4fc4-a419-93c4fad59634}, !- Source Object
  9,                                      !- Outlet Port
  {d26f2112-4bc8-453c-9cb6-c85e15a5c223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8779db41-2fd8-4859-a8a8-991f4ed37002}, !- Handle
  {06a534c9-d416-47a8-8816-a7990aaf990a}, !- Name
  {d26f2112-4bc8-453c-9cb6-c85e15a5c223}, !- Source Object
  3,                                      !- Outlet Port
  {2b058a87-2793-45f0-9827-d33dfbd27fa1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {45ed19d5-0223-472e-b2cf-403d8d1e687e}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cca9aeff-365f-4711-bc1f-af49a8a7516d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cca9aeff-365f-4711-bc1f-af49a8a7516d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae382a51-8d0b-4103-ac4f-f22b40418897}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC OA System, !- Name
  {45ed19d5-0223-472e-b2cf-403d8d1e687e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a05f9f68-04a2-4c1d-ac45-1d1a67942347}, !- Mixed Air Node Name
  {bf4d0bbe-974f-4d94-83f3-a0e840265b3f}, !- Outdoor Air Stream Node Name
  {15c699b5-9b01-4eb0-8e44-c66730a6efaf}, !- Relief Air Stream Node Name
  {2aee0c21-d633-4fa5-a5dc-9e4a3ed3035d}; !- Return Air Stream Node Name

OS:Node,
  {117a5a9d-fd36-4fd9-87a9-1703bd289905}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bf4d0bbe-974f-4d94-83f3-a0e840265b3f}; !- Outlet Port

OS:Connection,
  {bf4d0bbe-974f-4d94-83f3-a0e840265b3f}, !- Handle
  {64d1d4b7-d6da-4618-888a-f4f42d2ae096}, !- Name
  {117a5a9d-fd36-4fd9-87a9-1703bd289905}, !- Source Object
  3,                                      !- Outlet Port
  {ae382a51-8d0b-4103-ac4f-f22b40418897}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d1d09f6-ae21-4f68-986e-faa610843726}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {15c699b5-9b01-4eb0-8e44-c66730a6efaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15c699b5-9b01-4eb0-8e44-c66730a6efaf}, !- Handle
  {a2674eaa-a35f-4e27-8cdc-e81588d0b897}, !- Name
  {ae382a51-8d0b-4103-ac4f-f22b40418897}, !- Source Object
  7,                                      !- Outlet Port
  {6d1d09f6-ae21-4f68-986e-faa610843726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8739782-00ba-4a15-b030-a9404e48c24d}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a05f9f68-04a2-4c1d-ac45-1d1a67942347}, !- Inlet Port
  {f13122fb-3173-4509-a18c-4cd699625bd8}; !- Outlet Port

OS:Connection,
  {2aee0c21-d633-4fa5-a5dc-9e4a3ed3035d}, !- Handle
  {8f8840e0-d63a-44df-b51f-eb7dd8dec4da}, !- Name
  {29effd03-d827-48d1-a493-03523864ffc3}, !- Source Object
  3,                                      !- Outlet Port
  {ae382a51-8d0b-4103-ac4f-f22b40418897}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a05f9f68-04a2-4c1d-ac45-1d1a67942347}, !- Handle
  {e6f3534e-942f-43b8-b2f0-fcd810616c41}, !- Name
  {ae382a51-8d0b-4103-ac4f-f22b40418897}, !- Source Object
  5,                                      !- Outlet Port
  {f8739782-00ba-4a15-b030-a9404e48c24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13122fb-3173-4509-a18c-4cd699625bd8}, !- Handle
  {0e20962e-fea1-4279-8c6c-324accab25a3}, !- Name
  {f8739782-00ba-4a15-b030-a9404e48c24d}, !- Source Object
  3,                                      !- Outlet Port
  {799dea15-a619-4fc4-a419-93c4fad59634}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e062af45-56c9-460e-a279-fe9bd9a1f9db}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8bdac425-ab35-479a-9611-07b4c53ed9e6}, !- Control Zone or Zone List Name
  {4de3c1c6-61db-4085-a4fd-c327d50acd6d}, !- Cooling Control Zone or Zone List Name
  {45990b65-197a-49f9-9915-778096323903}, !- Heating Control Zone or Zone List Name
  {ce475a31-e250-4623-9817-d62ad67ca2a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bdac425-ab35-479a-9611-07b4c53ed9e6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4de3c1c6-61db-4085-a4fd-c327d50acd6d}, !- Handle
  {0844b078-c5ef-4fd8-8d5e-9b43e6b186df}; !- Name

OS:ModelObjectList,
  {45990b65-197a-49f9-9915-778096323903}, !- Handle
  {452896f3-7387-4b4a-abf7-4e96a110b587}; !- Name

OS:ModelObjectList,
  {ce475a31-e250-4623-9817-d62ad67ca2a9}, !- Handle
  {0f8de00f-4f11-4ac8-bf77-75ee716496fc}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e16bfb8-ed90-4106-9bb0-9a9765d5a3a7}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a9942ab3-17fc-4428-a57b-834a42b1ef5e}, !- Air Inlet Node Name
  {2b779827-0b79-406d-b769-3be3d9334c5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87974488-890a-403d-b01b-008e7b45044c}, !- Handle
  Zone Htl BarCasino C  - Story Ground Return Air Node, !- Name
  {be713b29-0313-4998-9493-456c4eba3b7d}, !- Inlet Port
  {62f4a4c8-d6fd-42ca-8380-cf3553803ba8}; !- Outlet Port

OS:Connection,
  {85db471b-b8f5-4a53-af65-a42992170448}, !- Handle
  {ed5b420f-6169-4da3-b4c0-3e4e23f37989}, !- Name
  {2367339d-0778-4133-aa2e-475297305054}, !- Source Object
  3,                                      !- Outlet Port
  {ebea408d-cfbb-4155-977d-0b274a0c9505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be713b29-0313-4998-9493-456c4eba3b7d}, !- Handle
  {22c0b6ce-6068-458d-b23b-eda93b47e115}, !- Name
  {8d95d899-39ac-4903-8f86-3b0519a4cba3}, !- Source Object
  3,                                      !- Outlet Port
  {87974488-890a-403d-b01b-008e7b45044c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f4a4c8-d6fd-42ca-8380-cf3553803ba8}, !- Handle
  {6d98a451-f43a-4f43-98d8-fc2b707096a9}, !- Name
  {87974488-890a-403d-b01b-008e7b45044c}, !- Source Object
  3,                                      !- Outlet Port
  {90f034f9-3e15-4415-8ee8-b275859de812}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f269d51-4b93-4b23-8c73-5fb96eadca7b}, !- Handle
  Zone Htl BarCasino C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {31127884-efcb-452c-8376-a98b216a20f5}, !- Inlet Port
  {a9942ab3-17fc-4428-a57b-834a42b1ef5e}; !- Outlet Port

OS:Connection,
  {31127884-efcb-452c-8376-a98b216a20f5}, !- Handle
  {ad70734c-1023-4f73-8db3-084d27b91794}, !- Name
  {95973a53-7bc7-4092-9ee1-ff0bd3b4918a}, !- Source Object
  3,                                      !- Outlet Port
  {7f269d51-4b93-4b23-8c73-5fb96eadca7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9942ab3-17fc-4428-a57b-834a42b1ef5e}, !- Handle
  {86319d60-3249-4581-972e-8e55922ee8c5}, !- Name
  {7f269d51-4b93-4b23-8c73-5fb96eadca7b}, !- Source Object
  3,                                      !- Outlet Port
  {7e16bfb8-ed90-4106-9bb0-9a9765d5a3a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b779827-0b79-406d-b769-3be3d9334c5c}, !- Handle
  {8053b5a4-7299-47de-be39-5cdee9834155}, !- Name
  {7e16bfb8-ed90-4106-9bb0-9a9765d5a3a7}, !- Source Object
  4,                                      !- Outlet Port
  {2367339d-0778-4133-aa2e-475297305054}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {a74d7898-54e2-44c1-9977-e43aa3cd3679}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ceef8bf0-b28b-49a0-b4c5-4590866e0ee8}, !- Supply Side Inlet Node Name
  {ccc4d1e3-b004-4e40-8e54-30036654be8b}, !- Demand Side Outlet Node Name
  {c53d4753-2c88-4bf0-9604-67472f843d3d}, !- Demand Side Inlet Node A
  {19a0f177-8ed6-4ba1-ab69-b98660e75820}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80d0ff4d-d7e7-4a0e-9c73-302ee32d706a}, !- Demand Mixer Name
  {6c8d0e2a-404d-454b-8ec7-f403d46331ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f6332573-8aab-4866-9bd5-16f546c40c33}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ceef8bf0-b28b-49a0-b4c5-4590866e0ee8}, !- Inlet Port
  {7687bd42-8fd7-4ad5-90ae-24bcd4be1e31}; !- Outlet Port

OS:Node,
  {089e504e-7770-4a2a-9950-7da7c006f2f8}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {dbc1180e-3111-4db2-b08c-6eecffe29149}, !- Inlet Port
  {19a0f177-8ed6-4ba1-ab69-b98660e75820}; !- Outlet Port

OS:Connection,
  {ceef8bf0-b28b-49a0-b4c5-4590866e0ee8}, !- Handle
  {d1b34987-9e77-4d1f-8cbd-8d4a41381ece}, !- Name
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- Source Object
  8,                                      !- Outlet Port
  {f6332573-8aab-4866-9bd5-16f546c40c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a0f177-8ed6-4ba1-ab69-b98660e75820}, !- Handle
  {0d162247-1e9b-4062-a514-f36373400c68}, !- Name
  {089e504e-7770-4a2a-9950-7da7c006f2f8}, !- Source Object
  3,                                      !- Outlet Port
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8f80f548-0245-4838-a85e-21a6647400e4}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c53d4753-2c88-4bf0-9604-67472f843d3d}, !- Inlet Port
  {723722c0-24df-4b8f-a5c3-aa6a49656b69}; !- Outlet Port

OS:Node,
  {c9256704-1ab6-40ec-abe9-6d5f3e35e90a}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {376e68a4-4520-4598-967d-7dcfa545e89a}, !- Inlet Port
  {ccc4d1e3-b004-4e40-8e54-30036654be8b}; !- Outlet Port

OS:Node,
  {52edc772-b0f9-4ddf-a435-ef5bd50ae812}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a3cf5d19-d3b9-4efc-95a0-b7b5661dc9c7}, !- Inlet Port
  {bf9ce7fb-8b4c-49be-af10-835c39ea2618}; !- Outlet Port

OS:Connection,
  {c53d4753-2c88-4bf0-9604-67472f843d3d}, !- Handle
  {84a58cb8-42d4-452c-b855-7fb1692f1097}, !- Name
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- Source Object
  10,                                     !- Outlet Port
  {8f80f548-0245-4838-a85e-21a6647400e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc4d1e3-b004-4e40-8e54-30036654be8b}, !- Handle
  {6c75263f-bd11-4942-8c26-80a47a14e364}, !- Name
  {c9256704-1ab6-40ec-abe9-6d5f3e35e90a}, !- Source Object
  3,                                      !- Outlet Port
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c8d0e2a-404d-454b-8ec7-f403d46331ef}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {723722c0-24df-4b8f-a5c3-aa6a49656b69}, !- Inlet Node Name
  {d06cdebc-cfcc-44bc-b01a-931374ec82d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80d0ff4d-d7e7-4a0e-9c73-302ee32d706a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {376e68a4-4520-4598-967d-7dcfa545e89a}, !- Outlet Node Name
  {ff5c69e2-9301-4f14-befb-8ff6c0571e90}; !- Inlet Node Name 1

OS:Connection,
  {723722c0-24df-4b8f-a5c3-aa6a49656b69}, !- Handle
  {a52006c8-a7ea-483d-b4c0-7aa1cb723f60}, !- Name
  {8f80f548-0245-4838-a85e-21a6647400e4}, !- Source Object
  3,                                      !- Outlet Port
  {6c8d0e2a-404d-454b-8ec7-f403d46331ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376e68a4-4520-4598-967d-7dcfa545e89a}, !- Handle
  {a64bfe97-78c9-4983-a4da-882b1da2bc0e}, !- Name
  {80d0ff4d-d7e7-4a0e-9c73-302ee32d706a}, !- Source Object
  2,                                      !- Outlet Port
  {c9256704-1ab6-40ec-abe9-6d5f3e35e90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7996c34-4281-48c2-8326-45be68093416}, !- Handle
  {af51ae22-8e97-4295-88bf-0a863baf8d67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a74d7898-54e2-44c1-9977-e43aa3cd3679}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b7266780-131c-41e2-a2af-15863b36310a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {850f3e2f-8495-484b-bf0b-e8f53a5f1b14}, !- Handle
  Zone Htl Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8ee69949-96d4-4078-9446-289d227e20a3}, !- Control Zone Name
  {089e504e-7770-4a2a-9950-7da7c006f2f8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a440a834-00c2-420f-be25-9215c3089505}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8838c459-5bf4-40de-bce2-acff005e5c6d}, !- Air Inlet Node Name
  {dbc1180e-3111-4db2-b08c-6eecffe29149}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2ee69391-19fe-42cd-852f-0dc7513f3c5b}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {78044a7e-1dc3-4ca4-8d4f-1c0c10150da8}, !- Air Inlet Node Name
  {2dd35aaf-582b-4fb8-993e-f95a6210eaa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9e4b7062-217b-4b55-8a8d-813624604739}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {40520c3b-6e3c-4258-bb97-9d4d5b920026}, !- Air Inlet Node Name
  {b9b41d7c-c794-4a79-bd57-1fd4be7e4b4e}, !- Air Outlet Node Name
  {e85d35be-3a29-49e3-ae71-7e0a57242c62}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0e244afd-c5ea-4e98-ba6d-a60e07d6eb18}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f166d0f7-0338-4f48-bd70-96390a79b8b0}, !- Air Inlet Node Name
  {8b6dae75-099b-4b19-8a62-9f05ae3a0860}, !- Air Outlet Node Name
  {68dbcf59-89ca-493f-93e4-2ebd93e1b870}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ebaeaa1e-d231-4521-a9eb-7510157df3ac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba58755f-30b9-4d16-a3b3-9df910f2be96}, !- Energy Input Ratio Function of Temperature Curve Name
  {d2000a28-cc14-4454-87ab-455e1163f324}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7eb6032-0388-4674-aa70-8cf16ba15967}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {35911f58-7a90-4b28-96e8-fff150bc01ad}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63a73d5d-74b4-46a2-8c6f-dce90b4affd0}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78553d23-1443-4bdb-8854-08070a7d31b3}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9320f40e-fd53-40e8-8b38-9c3c921e64ed}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {295698cd-3522-4f1d-8786-2a1a4a3b07e8}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {68dbcf59-89ca-493f-93e4-2ebd93e1b870}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ebaeaa1e-d231-4521-a9eb-7510157df3ac}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba58755f-30b9-4d16-a3b3-9df910f2be96}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d2000a28-cc14-4454-87ab-455e1163f324}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7eb6032-0388-4674-aa70-8cf16ba15967}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {dbc1180e-3111-4db2-b08c-6eecffe29149}, !- Handle
  {1a7c9547-88e2-46f8-9ebc-1d6f1753efea}, !- Name
  {a440a834-00c2-420f-be25-9215c3089505}, !- Source Object
  9,                                      !- Outlet Port
  {089e504e-7770-4a2a-9950-7da7c006f2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e85d35be-3a29-49e3-ae71-7e0a57242c62}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b9b41d7c-c794-4a79-bd57-1fd4be7e4b4e}, !- Inlet Port
  {8838c459-5bf4-40de-bce2-acff005e5c6d}; !- Outlet Port

OS:Connection,
  {b9b41d7c-c794-4a79-bd57-1fd4be7e4b4e}, !- Handle
  {6761492a-7875-4934-88f3-68991ceb7913}, !- Name
  {9e4b7062-217b-4b55-8a8d-813624604739}, !- Source Object
  6,                                      !- Outlet Port
  {e85d35be-3a29-49e3-ae71-7e0a57242c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8838c459-5bf4-40de-bce2-acff005e5c6d}, !- Handle
  {79daeb00-fac4-4edb-a67e-ecfdd4a4051d}, !- Name
  {e85d35be-3a29-49e3-ae71-7e0a57242c62}, !- Source Object
  3,                                      !- Outlet Port
  {a440a834-00c2-420f-be25-9215c3089505}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f0ab19e0-dd51-41a4-b810-4a586009614d}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2dd35aaf-582b-4fb8-993e-f95a6210eaa2}, !- Inlet Port
  {40520c3b-6e3c-4258-bb97-9d4d5b920026}; !- Outlet Port

OS:Connection,
  {2dd35aaf-582b-4fb8-993e-f95a6210eaa2}, !- Handle
  {0d540fd8-c6a0-46d9-8016-360077cf734a}, !- Name
  {2ee69391-19fe-42cd-852f-0dc7513f3c5b}, !- Source Object
  6,                                      !- Outlet Port
  {f0ab19e0-dd51-41a4-b810-4a586009614d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40520c3b-6e3c-4258-bb97-9d4d5b920026}, !- Handle
  {681cf55f-cfeb-47b7-a4bd-35e3a918d50e}, !- Name
  {f0ab19e0-dd51-41a4-b810-4a586009614d}, !- Source Object
  3,                                      !- Outlet Port
  {9e4b7062-217b-4b55-8a8d-813624604739}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8f8dc897-b22e-4132-91c1-8c7231527785}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8b6dae75-099b-4b19-8a62-9f05ae3a0860}, !- Inlet Port
  {78044a7e-1dc3-4ca4-8d4f-1c0c10150da8}; !- Outlet Port

OS:Connection,
  {8b6dae75-099b-4b19-8a62-9f05ae3a0860}, !- Handle
  {8f090cea-c82d-4b7f-86a3-33caf087f8a7}, !- Name
  {0e244afd-c5ea-4e98-ba6d-a60e07d6eb18}, !- Source Object
  9,                                      !- Outlet Port
  {8f8dc897-b22e-4132-91c1-8c7231527785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78044a7e-1dc3-4ca4-8d4f-1c0c10150da8}, !- Handle
  {44cc2bde-ca01-4f51-81c0-306d59742298}, !- Name
  {8f8dc897-b22e-4132-91c1-8c7231527785}, !- Source Object
  3,                                      !- Outlet Port
  {2ee69391-19fe-42cd-852f-0dc7513f3c5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a9655953-474a-443e-9525-bc97a1cbdebe}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4f2f0aa-3433-4071-baf9-bc282934209e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a4f2f0aa-3433-4071-baf9-bc282934209e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6640a0ab-bef2-490e-bf73-ac0003d50961}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC OA System, !- Name
  {a9655953-474a-443e-9525-bc97a1cbdebe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db51f591-04f4-4092-916e-d586ba713bd4}, !- Mixed Air Node Name
  {3012592d-d143-4ab1-9bb5-76044b4c4e48}, !- Outdoor Air Stream Node Name
  {4f00bd15-23e0-4d6e-adaa-584d28a72273}, !- Relief Air Stream Node Name
  {7687bd42-8fd7-4ad5-90ae-24bcd4be1e31}; !- Return Air Stream Node Name

OS:Node,
  {5f3b315f-cdcc-4e2a-9a38-76f73e83699c}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3012592d-d143-4ab1-9bb5-76044b4c4e48}; !- Outlet Port

OS:Connection,
  {3012592d-d143-4ab1-9bb5-76044b4c4e48}, !- Handle
  {b190ab22-a0f6-4d5c-a735-27a549f48b93}, !- Name
  {5f3b315f-cdcc-4e2a-9a38-76f73e83699c}, !- Source Object
  3,                                      !- Outlet Port
  {6640a0ab-bef2-490e-bf73-ac0003d50961}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c50d82c5-5588-40d6-891d-33ece2a5154f}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4f00bd15-23e0-4d6e-adaa-584d28a72273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f00bd15-23e0-4d6e-adaa-584d28a72273}, !- Handle
  {21265fe2-97d8-450e-9b6f-40bdf2809e7a}, !- Name
  {6640a0ab-bef2-490e-bf73-ac0003d50961}, !- Source Object
  7,                                      !- Outlet Port
  {c50d82c5-5588-40d6-891d-33ece2a5154f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57d088a7-866a-44c7-91a3-8cc4a46bc8d1}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {db51f591-04f4-4092-916e-d586ba713bd4}, !- Inlet Port
  {f166d0f7-0338-4f48-bd70-96390a79b8b0}; !- Outlet Port

OS:Connection,
  {7687bd42-8fd7-4ad5-90ae-24bcd4be1e31}, !- Handle
  {eb540f34-2d76-4633-bf92-6a0319670e1f}, !- Name
  {f6332573-8aab-4866-9bd5-16f546c40c33}, !- Source Object
  3,                                      !- Outlet Port
  {6640a0ab-bef2-490e-bf73-ac0003d50961}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db51f591-04f4-4092-916e-d586ba713bd4}, !- Handle
  {ebc04fe1-31e4-4c57-8521-81396086a196}, !- Name
  {6640a0ab-bef2-490e-bf73-ac0003d50961}, !- Source Object
  5,                                      !- Outlet Port
  {57d088a7-866a-44c7-91a3-8cc4a46bc8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f166d0f7-0338-4f48-bd70-96390a79b8b0}, !- Handle
  {fec3e097-a644-405e-98a2-1132483740b5}, !- Name
  {57d088a7-866a-44c7-91a3-8cc4a46bc8d1}, !- Source Object
  3,                                      !- Outlet Port
  {0e244afd-c5ea-4e98-ba6d-a60e07d6eb18}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7266780-131c-41e2-a2af-15863b36310a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8d2d2c85-1590-4d7f-8740-a59ac10b4321}, !- Control Zone or Zone List Name
  {3cf2fa41-efe7-4048-87b0-72717107eee7}, !- Cooling Control Zone or Zone List Name
  {cbb495b9-3b85-46d8-8163-24f5bf58d215}, !- Heating Control Zone or Zone List Name
  {3283992e-74a4-4ea6-880f-e7a712fb5c87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d2d2c85-1590-4d7f-8740-a59ac10b4321}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3cf2fa41-efe7-4048-87b0-72717107eee7}, !- Handle
  {f3d0c2b9-69df-40b3-a82c-02243684edcb}; !- Name

OS:ModelObjectList,
  {cbb495b9-3b85-46d8-8163-24f5bf58d215}, !- Handle
  {491dc768-e8f0-40cc-8e06-0d1ad471cb0d}; !- Name

OS:ModelObjectList,
  {3283992e-74a4-4ea6-880f-e7a712fb5c87}, !- Handle
  {27682526-40ba-4f7c-a7f7-df7af4299e90}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25ca2bb7-2e8b-40ba-9ffb-780c098a3bfe}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {4bb8e87b-0140-4f13-af78-009f9a8d3af9}, !- Air Inlet Node Name
  {a3cf5d19-d3b9-4efc-95a0-b7b5661dc9c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02c00a1e-aa10-4953-b6ad-c2e22fbbac44}, !- Handle
  Zone Htl Dining A  - Story Ground Return Air Node, !- Name
  {e74e8b67-c7d7-4efb-b31d-e2d54a2a0724}, !- Inlet Port
  {ff5c69e2-9301-4f14-befb-8ff6c0571e90}; !- Outlet Port

OS:Connection,
  {bf9ce7fb-8b4c-49be-af10-835c39ea2618}, !- Handle
  {f3172f12-0d02-4f1f-b538-249bb9411400}, !- Name
  {52edc772-b0f9-4ddf-a435-ef5bd50ae812}, !- Source Object
  3,                                      !- Outlet Port
  {78a50b38-5815-49ba-b05e-59615414f98e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e74e8b67-c7d7-4efb-b31d-e2d54a2a0724}, !- Handle
  {196c694b-d8eb-4575-b13f-22fd677ce608}, !- Name
  {0f893f6d-c759-43fa-9083-c55435583a2d}, !- Source Object
  3,                                      !- Outlet Port
  {02c00a1e-aa10-4953-b6ad-c2e22fbbac44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5c69e2-9301-4f14-befb-8ff6c0571e90}, !- Handle
  {f447ee5b-19de-49ef-b4ff-c57be728962a}, !- Name
  {02c00a1e-aa10-4953-b6ad-c2e22fbbac44}, !- Source Object
  3,                                      !- Outlet Port
  {80d0ff4d-d7e7-4a0e-9c73-302ee32d706a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2e09cf1-635a-4226-a50a-ba656af9641d}, !- Handle
  Zone Htl Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d06cdebc-cfcc-44bc-b01a-931374ec82d3}, !- Inlet Port
  {4bb8e87b-0140-4f13-af78-009f9a8d3af9}; !- Outlet Port

OS:Connection,
  {d06cdebc-cfcc-44bc-b01a-931374ec82d3}, !- Handle
  {683fe8c5-a880-4185-bcbc-5c13a0c2de56}, !- Name
  {6c8d0e2a-404d-454b-8ec7-f403d46331ef}, !- Source Object
  3,                                      !- Outlet Port
  {a2e09cf1-635a-4226-a50a-ba656af9641d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb8e87b-0140-4f13-af78-009f9a8d3af9}, !- Handle
  {b7d4a184-bf28-46bd-b9d4-98b11554572c}, !- Name
  {a2e09cf1-635a-4226-a50a-ba656af9641d}, !- Source Object
  3,                                      !- Outlet Port
  {25ca2bb7-2e8b-40ba-9ffb-780c098a3bfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3cf5d19-d3b9-4efc-95a0-b7b5661dc9c7}, !- Handle
  {3751393b-53de-49ca-8da0-d35879d00f40}, !- Name
  {25ca2bb7-2e8b-40ba-9ffb-780c098a3bfe}, !- Source Object
  4,                                      !- Outlet Port
  {52edc772-b0f9-4ddf-a435-ef5bd50ae812}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {5c3e16a3-b527-4b28-b4f8-e7c741f5fa8a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ecb875fe-2859-4bc2-8442-4d0dd650b169}, !- Supply Side Inlet Node Name
  {ef58802a-2328-49b6-b3ea-f827bc85f1fd}, !- Demand Side Outlet Node Name
  {2263029a-1ebc-4f56-9556-4e81a4f46621}, !- Demand Side Inlet Node A
  {037fa4d9-cbd9-4f2c-bff6-96ae3a53fb72}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd94beb3-8522-4b80-9374-9c8f81210762}, !- Demand Mixer Name
  {cb9f0660-3678-4605-9c61-e239fe1262d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5281adf6-99b8-4ee1-b14e-4a7cf35375aa}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ecb875fe-2859-4bc2-8442-4d0dd650b169}, !- Inlet Port
  {2d592572-b4c4-4234-8d00-03df2b8cb479}; !- Outlet Port

OS:Node,
  {6876421e-3b61-41bb-acf3-b262362f2953}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {659f4317-46e5-4fb7-9f27-3923681ea748}, !- Inlet Port
  {037fa4d9-cbd9-4f2c-bff6-96ae3a53fb72}; !- Outlet Port

OS:Connection,
  {ecb875fe-2859-4bc2-8442-4d0dd650b169}, !- Handle
  {d906e23a-49f3-4f99-a52e-9e45a693668c}, !- Name
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- Source Object
  8,                                      !- Outlet Port
  {5281adf6-99b8-4ee1-b14e-4a7cf35375aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037fa4d9-cbd9-4f2c-bff6-96ae3a53fb72}, !- Handle
  {1f0914e7-213f-4847-b058-ebe41af33b53}, !- Name
  {6876421e-3b61-41bb-acf3-b262362f2953}, !- Source Object
  3,                                      !- Outlet Port
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {703ed28c-7a30-47a8-ab49-9b4de785dda4}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2263029a-1ebc-4f56-9556-4e81a4f46621}, !- Inlet Port
  {87b96e15-c0d2-4e49-b52f-571f179d5817}; !- Outlet Port

OS:Node,
  {20736248-46a3-43e1-b531-6e6860121854}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {51c1edf1-caf0-4240-bfa3-baac858a1034}, !- Inlet Port
  {ef58802a-2328-49b6-b3ea-f827bc85f1fd}; !- Outlet Port

OS:Node,
  {24a8ff40-664b-479a-a586-a9f404f3bde9}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c0b8b9c1-6957-443c-8a1e-93212d9901b8}, !- Inlet Port
  {99342f46-be0d-4881-a52b-a096366649a8}; !- Outlet Port

OS:Connection,
  {2263029a-1ebc-4f56-9556-4e81a4f46621}, !- Handle
  {aba93dd8-1207-40b2-a638-2adb7d097b5c}, !- Name
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- Source Object
  10,                                     !- Outlet Port
  {703ed28c-7a30-47a8-ab49-9b4de785dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef58802a-2328-49b6-b3ea-f827bc85f1fd}, !- Handle
  {48fc6c48-c61b-4fe9-8955-5c3b4fe4c810}, !- Name
  {20736248-46a3-43e1-b531-6e6860121854}, !- Source Object
  3,                                      !- Outlet Port
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb9f0660-3678-4605-9c61-e239fe1262d0}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {87b96e15-c0d2-4e49-b52f-571f179d5817}, !- Inlet Node Name
  {26baf623-ae49-4d1b-9691-bb8e51a900d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd94beb3-8522-4b80-9374-9c8f81210762}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {51c1edf1-caf0-4240-bfa3-baac858a1034}, !- Outlet Node Name
  {c5859390-221a-48db-8ab7-023465632724}; !- Inlet Node Name 1

OS:Connection,
  {87b96e15-c0d2-4e49-b52f-571f179d5817}, !- Handle
  {ae3a7045-f05c-46c8-8a2a-2f24956bf85f}, !- Name
  {703ed28c-7a30-47a8-ab49-9b4de785dda4}, !- Source Object
  3,                                      !- Outlet Port
  {cb9f0660-3678-4605-9c61-e239fe1262d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c1edf1-caf0-4240-bfa3-baac858a1034}, !- Handle
  {f12f565d-7086-49c9-9850-aa2e91548b06}, !- Name
  {cd94beb3-8522-4b80-9374-9c8f81210762}, !- Source Object
  2,                                      !- Outlet Port
  {20736248-46a3-43e1-b531-6e6860121854}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42845b07-decd-47c3-8548-ffce26728eca}, !- Handle
  {6c07adc4-74c5-4818-96fd-e45a2e95bcd8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5c3e16a3-b527-4b28-b4f8-e7c741f5fa8a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {3d376de9-ae22-4f02-a251-2e133988e423}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a4df4cf-d7b2-4505-a603-5b636e3c530c}, !- Handle
  Zone Htl Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac784bf6-6a9c-48a6-9e9a-16e6fbae3f3d}, !- Control Zone Name
  {6876421e-3b61-41bb-acf3-b262362f2953}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6d1bde09-0ef9-444f-95a3-3facfa635d04}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9a425744-1dd6-48ff-97b2-dda0eccc2b7d}, !- Air Inlet Node Name
  {659f4317-46e5-4fb7-9f27-3923681ea748}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ed0da7a7-f241-4fee-91fa-93851ccdfc96}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {275a8f86-c8aa-4465-a816-3ea7f320ac51}, !- Air Inlet Node Name
  {caaa40a3-dedf-4aa9-a642-3fe5d40f06e5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {efefd1f4-de86-40a7-99a8-9233a73254a9}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {db8dd754-4516-4881-ae04-f7a9c919b340}, !- Air Inlet Node Name
  {12819bd4-a9c5-4438-8a58-08ed8e6ba38f}, !- Air Outlet Node Name
  {a430acff-4107-414d-8ea1-721ab7e16e8c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0c93394-bb25-4dfe-a909-8ab50981844b}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1c391c1e-a66a-4c99-b2d1-177000a78833}, !- Air Inlet Node Name
  {190bcf17-8e8e-49b3-82f9-8d1608d985c3}, !- Air Outlet Node Name
  {d5d09415-4c5f-4c8e-94cd-26c2b14b02f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ae401868-b2a6-4167-a96f-85278f453fbd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fa8c4767-640e-47b0-bd12-78c4ee15f975}, !- Energy Input Ratio Function of Temperature Curve Name
  {8720f0a4-112e-49ef-8f68-383912dfb43a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32a1b510-9e6c-49f7-986a-79ff9232b130}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {75a58239-bb4b-4c0e-aad2-ad83a4253418}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64cf2d3e-c0ce-4137-8633-80bf45a273de}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3536327-d141-4e26-8441-5721359ad122}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ebad269-b2d0-4151-94e1-0f0ce720247f}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c48761cb-632a-4cca-a426-08480a795893}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5d09415-4c5f-4c8e-94cd-26c2b14b02f6}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ae401868-b2a6-4167-a96f-85278f453fbd}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa8c4767-640e-47b0-bd12-78c4ee15f975}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8720f0a4-112e-49ef-8f68-383912dfb43a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {32a1b510-9e6c-49f7-986a-79ff9232b130}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {659f4317-46e5-4fb7-9f27-3923681ea748}, !- Handle
  {82a3e4ce-009a-4e1c-a98b-481d325599b9}, !- Name
  {6d1bde09-0ef9-444f-95a3-3facfa635d04}, !- Source Object
  9,                                      !- Outlet Port
  {6876421e-3b61-41bb-acf3-b262362f2953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a430acff-4107-414d-8ea1-721ab7e16e8c}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {12819bd4-a9c5-4438-8a58-08ed8e6ba38f}, !- Inlet Port
  {9a425744-1dd6-48ff-97b2-dda0eccc2b7d}; !- Outlet Port

OS:Connection,
  {12819bd4-a9c5-4438-8a58-08ed8e6ba38f}, !- Handle
  {ffb90052-e006-4ca4-b4a9-fa75693326be}, !- Name
  {efefd1f4-de86-40a7-99a8-9233a73254a9}, !- Source Object
  6,                                      !- Outlet Port
  {a430acff-4107-414d-8ea1-721ab7e16e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a425744-1dd6-48ff-97b2-dda0eccc2b7d}, !- Handle
  {e044a7eb-f9ab-4e80-a5e0-7a54daf72366}, !- Name
  {a430acff-4107-414d-8ea1-721ab7e16e8c}, !- Source Object
  3,                                      !- Outlet Port
  {6d1bde09-0ef9-444f-95a3-3facfa635d04}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e5072245-95a0-45ef-ba71-82d0922a50e7}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {caaa40a3-dedf-4aa9-a642-3fe5d40f06e5}, !- Inlet Port
  {db8dd754-4516-4881-ae04-f7a9c919b340}; !- Outlet Port

OS:Connection,
  {caaa40a3-dedf-4aa9-a642-3fe5d40f06e5}, !- Handle
  {188e6c1c-a28d-4619-b3dd-4e2b086abcea}, !- Name
  {ed0da7a7-f241-4fee-91fa-93851ccdfc96}, !- Source Object
  6,                                      !- Outlet Port
  {e5072245-95a0-45ef-ba71-82d0922a50e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8dd754-4516-4881-ae04-f7a9c919b340}, !- Handle
  {9d03d0a6-188c-48cb-80c6-96da568564d4}, !- Name
  {e5072245-95a0-45ef-ba71-82d0922a50e7}, !- Source Object
  3,                                      !- Outlet Port
  {efefd1f4-de86-40a7-99a8-9233a73254a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {37f05d3b-81b0-41fa-b264-dddb6986c920}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {190bcf17-8e8e-49b3-82f9-8d1608d985c3}, !- Inlet Port
  {275a8f86-c8aa-4465-a816-3ea7f320ac51}; !- Outlet Port

OS:Connection,
  {190bcf17-8e8e-49b3-82f9-8d1608d985c3}, !- Handle
  {fdeda48b-b0a5-4457-be5f-176a11a8380b}, !- Name
  {f0c93394-bb25-4dfe-a909-8ab50981844b}, !- Source Object
  9,                                      !- Outlet Port
  {37f05d3b-81b0-41fa-b264-dddb6986c920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275a8f86-c8aa-4465-a816-3ea7f320ac51}, !- Handle
  {8d6c3c83-5c4f-409d-a939-b7c94df30e8b}, !- Name
  {37f05d3b-81b0-41fa-b264-dddb6986c920}, !- Source Object
  3,                                      !- Outlet Port
  {ed0da7a7-f241-4fee-91fa-93851ccdfc96}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cfab62a6-91f0-4a48-86db-36b474dbfecc}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3fc1b8c-eb41-414e-b33b-a4f9135d573c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c3fc1b8c-eb41-414e-b33b-a4f9135d573c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7954e695-7e65-4ebd-95fb-71cd5ff48ec9}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC OA System, !- Name
  {cfab62a6-91f0-4a48-86db-36b474dbfecc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34f70f53-267f-4e7c-bc17-d429e1503560}, !- Mixed Air Node Name
  {dd3d74a1-ebc2-4b5d-ab62-00a5c56660da}, !- Outdoor Air Stream Node Name
  {db1f8450-aef7-4ffb-9db4-016553453cc7}, !- Relief Air Stream Node Name
  {2d592572-b4c4-4234-8d00-03df2b8cb479}; !- Return Air Stream Node Name

OS:Node,
  {b1a4d5eb-bbd1-43dd-b6de-a71bbf70e979}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dd3d74a1-ebc2-4b5d-ab62-00a5c56660da}; !- Outlet Port

OS:Connection,
  {dd3d74a1-ebc2-4b5d-ab62-00a5c56660da}, !- Handle
  {808fe624-c65e-4e52-9bb0-98b2019b4b23}, !- Name
  {b1a4d5eb-bbd1-43dd-b6de-a71bbf70e979}, !- Source Object
  3,                                      !- Outlet Port
  {7954e695-7e65-4ebd-95fb-71cd5ff48ec9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63ede720-8b27-41c9-adc6-67683364cb30}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {db1f8450-aef7-4ffb-9db4-016553453cc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db1f8450-aef7-4ffb-9db4-016553453cc7}, !- Handle
  {db2e71e7-da72-440d-8fa6-65e85bd0abe2}, !- Name
  {7954e695-7e65-4ebd-95fb-71cd5ff48ec9}, !- Source Object
  7,                                      !- Outlet Port
  {63ede720-8b27-41c9-adc6-67683364cb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31bce629-93dc-4042-a4b8-6577d83b97bb}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {34f70f53-267f-4e7c-bc17-d429e1503560}, !- Inlet Port
  {1c391c1e-a66a-4c99-b2d1-177000a78833}; !- Outlet Port

OS:Connection,
  {2d592572-b4c4-4234-8d00-03df2b8cb479}, !- Handle
  {7e3e04c5-b87d-48be-88ff-bc6999fec42a}, !- Name
  {5281adf6-99b8-4ee1-b14e-4a7cf35375aa}, !- Source Object
  3,                                      !- Outlet Port
  {7954e695-7e65-4ebd-95fb-71cd5ff48ec9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34f70f53-267f-4e7c-bc17-d429e1503560}, !- Handle
  {ebb0fc81-26b0-4f2c-afc0-ab530d2ca891}, !- Name
  {7954e695-7e65-4ebd-95fb-71cd5ff48ec9}, !- Source Object
  5,                                      !- Outlet Port
  {31bce629-93dc-4042-a4b8-6577d83b97bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c391c1e-a66a-4c99-b2d1-177000a78833}, !- Handle
  {0f0bb19a-4f9c-41bc-88c6-22c01f768c79}, !- Name
  {31bce629-93dc-4042-a4b8-6577d83b97bb}, !- Source Object
  3,                                      !- Outlet Port
  {f0c93394-bb25-4dfe-a909-8ab50981844b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3d376de9-ae22-4f02-a251-2e133988e423}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5a4242f-640d-4725-928a-bf7043d78a99}, !- Control Zone or Zone List Name
  {0900d77f-6bd3-45cf-8dec-6fc5de148c16}, !- Cooling Control Zone or Zone List Name
  {d93d455d-afde-4f10-852d-4bbc0c9b18b6}, !- Heating Control Zone or Zone List Name
  {8fe2f3f7-6697-4a1b-9294-fc4dd4d6f481}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5a4242f-640d-4725-928a-bf7043d78a99}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0900d77f-6bd3-45cf-8dec-6fc5de148c16}, !- Handle
  {a04f4b41-124f-4c00-8385-6d8a9a7431d7}; !- Name

OS:ModelObjectList,
  {d93d455d-afde-4f10-852d-4bbc0c9b18b6}, !- Handle
  {41c90c52-bd0b-4163-96ee-cf1374aefa21}; !- Name

OS:ModelObjectList,
  {8fe2f3f7-6697-4a1b-9294-fc4dd4d6f481}, !- Handle
  {435222d1-e5c1-44c1-9d86-4da9da256176}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ef4d305-d4cb-45f7-b4fb-eb3dd2606425}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e4d428c6-5096-4533-a5c6-d0962af5e38b}, !- Air Inlet Node Name
  {c0b8b9c1-6957-443c-8a1e-93212d9901b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1e4b29b-1c44-4c82-bfb6-753806c65268}, !- Handle
  Zone Htl Dining B  - Story Ground Return Air Node, !- Name
  {c01e924a-2d12-49f8-81b4-2fc48fe13eb0}, !- Inlet Port
  {c5859390-221a-48db-8ab7-023465632724}; !- Outlet Port

OS:Connection,
  {99342f46-be0d-4881-a52b-a096366649a8}, !- Handle
  {cb9ccf88-cbae-41ad-b65d-fdf913362987}, !- Name
  {24a8ff40-664b-479a-a586-a9f404f3bde9}, !- Source Object
  3,                                      !- Outlet Port
  {34020310-6ede-4d34-818f-3c6e1a649e7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c01e924a-2d12-49f8-81b4-2fc48fe13eb0}, !- Handle
  {a88c3321-2ace-4c22-9f8f-c44aa9c458e1}, !- Name
  {15428b08-c632-4b25-8709-1ca893b5498a}, !- Source Object
  3,                                      !- Outlet Port
  {b1e4b29b-1c44-4c82-bfb6-753806c65268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5859390-221a-48db-8ab7-023465632724}, !- Handle
  {59f2af69-290a-40ea-a4a1-5607e5e5ae4a}, !- Name
  {b1e4b29b-1c44-4c82-bfb6-753806c65268}, !- Source Object
  3,                                      !- Outlet Port
  {cd94beb3-8522-4b80-9374-9c8f81210762}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {533f8bcb-ff7a-44e3-92d0-54e6ff3a657b}, !- Handle
  Zone Htl Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {26baf623-ae49-4d1b-9691-bb8e51a900d3}, !- Inlet Port
  {e4d428c6-5096-4533-a5c6-d0962af5e38b}; !- Outlet Port

OS:Connection,
  {26baf623-ae49-4d1b-9691-bb8e51a900d3}, !- Handle
  {a7ce8817-d2e0-437e-b339-0ae4d40f5891}, !- Name
  {cb9f0660-3678-4605-9c61-e239fe1262d0}, !- Source Object
  3,                                      !- Outlet Port
  {533f8bcb-ff7a-44e3-92d0-54e6ff3a657b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d428c6-5096-4533-a5c6-d0962af5e38b}, !- Handle
  {e7b44d36-1f7d-4cc5-8bd2-e37128a8587b}, !- Name
  {533f8bcb-ff7a-44e3-92d0-54e6ff3a657b}, !- Source Object
  3,                                      !- Outlet Port
  {7ef4d305-d4cb-45f7-b4fb-eb3dd2606425}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0b8b9c1-6957-443c-8a1e-93212d9901b8}, !- Handle
  {15525794-69fc-4d36-8614-b7565287ed16}, !- Name
  {7ef4d305-d4cb-45f7-b4fb-eb3dd2606425}, !- Source Object
  4,                                      !- Outlet Port
  {24a8ff40-664b-479a-a586-a9f404f3bde9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {aaf3027e-d5e2-4c98-9273-f39dd2bcd84c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08ea96d6-d404-4556-9f69-5fe820f1c87f}, !- Supply Side Inlet Node Name
  {273ac5a1-6943-43f7-81ee-66e320caf5c4}, !- Demand Side Outlet Node Name
  {b64c4ea2-8297-4b96-8509-65ed1577bf80}, !- Demand Side Inlet Node A
  {c21d8a74-eb3e-4109-8715-658080c368ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3d2ccfa-b3cd-4c79-a7ea-0cae98aab41f}, !- Demand Mixer Name
  {f62f09a8-72cc-4f80-a8d3-11405533e6c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc6111a9-1781-4916-a53c-360478b1382f}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {08ea96d6-d404-4556-9f69-5fe820f1c87f}, !- Inlet Port
  {58bec02b-9848-41a3-82bf-5c4855709b52}; !- Outlet Port

OS:Node,
  {c222d98c-d168-42dc-b894-bc2171cbba34}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {03be158a-1a6c-41a7-91a1-36342ce21c32}, !- Inlet Port
  {c21d8a74-eb3e-4109-8715-658080c368ec}; !- Outlet Port

OS:Connection,
  {08ea96d6-d404-4556-9f69-5fe820f1c87f}, !- Handle
  {7ad5decc-9281-4922-a7b3-1d50da7a8526}, !- Name
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- Source Object
  8,                                      !- Outlet Port
  {cc6111a9-1781-4916-a53c-360478b1382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21d8a74-eb3e-4109-8715-658080c368ec}, !- Handle
  {85429ad1-215f-427e-ac68-c6f871b7b2c4}, !- Name
  {c222d98c-d168-42dc-b894-bc2171cbba34}, !- Source Object
  3,                                      !- Outlet Port
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9bc89d49-e54b-4bc0-8e01-690bfb893549}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b64c4ea2-8297-4b96-8509-65ed1577bf80}, !- Inlet Port
  {f7e003bc-4ea7-443d-b82c-d9f5fad766ff}; !- Outlet Port

OS:Node,
  {6a7294b8-d5f7-4aa1-b579-b4d1a99d758f}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8c31eec7-5c55-48e8-9037-76b2b3d5186f}, !- Inlet Port
  {273ac5a1-6943-43f7-81ee-66e320caf5c4}; !- Outlet Port

OS:Node,
  {6f3bf55a-4f40-4af1-9c9e-1303a5b431d1}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {240320b4-7539-4b32-a72e-0ca24df5a1dc}, !- Inlet Port
  {2538f392-b39a-4234-80ae-7fc2653d722e}; !- Outlet Port

OS:Connection,
  {b64c4ea2-8297-4b96-8509-65ed1577bf80}, !- Handle
  {481bcc31-cce8-495e-9d44-1529cd750e34}, !- Name
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- Source Object
  10,                                     !- Outlet Port
  {9bc89d49-e54b-4bc0-8e01-690bfb893549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273ac5a1-6943-43f7-81ee-66e320caf5c4}, !- Handle
  {402aa937-9c56-4405-8513-b1bf69177708}, !- Name
  {6a7294b8-d5f7-4aa1-b579-b4d1a99d758f}, !- Source Object
  3,                                      !- Outlet Port
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f62f09a8-72cc-4f80-a8d3-11405533e6c4}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f7e003bc-4ea7-443d-b82c-d9f5fad766ff}, !- Inlet Node Name
  {660aeaea-2519-4a6b-ac56-880d96554dce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3d2ccfa-b3cd-4c79-a7ea-0cae98aab41f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {8c31eec7-5c55-48e8-9037-76b2b3d5186f}, !- Outlet Node Name
  {cc2dd56b-c296-4a9c-9cb8-5807bc12b3cf}; !- Inlet Node Name 1

OS:Connection,
  {f7e003bc-4ea7-443d-b82c-d9f5fad766ff}, !- Handle
  {6048d065-9e41-48b4-b3b9-458a7f5b2234}, !- Name
  {9bc89d49-e54b-4bc0-8e01-690bfb893549}, !- Source Object
  3,                                      !- Outlet Port
  {f62f09a8-72cc-4f80-a8d3-11405533e6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c31eec7-5c55-48e8-9037-76b2b3d5186f}, !- Handle
  {fa1ff2f5-9d4b-4682-8949-44ecf795e155}, !- Name
  {d3d2ccfa-b3cd-4c79-a7ea-0cae98aab41f}, !- Source Object
  2,                                      !- Outlet Port
  {6a7294b8-d5f7-4aa1-b579-b4d1a99d758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b37bf80f-2000-4c6f-8091-ebdb1a9cbde2}, !- Handle
  {326c39d6-6a73-4268-b792-36e4b35693bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aaf3027e-d5e2-4c98-9273-f39dd2bcd84c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {53e670ad-075d-4f45-8fda-7d89c1647f04}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {75040d3a-c83a-42af-b554-97963f8a9e25}, !- Handle
  Zone Htl Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {321d8b45-eb31-4879-a765-27784ddfa1e3}, !- Control Zone Name
  {c222d98c-d168-42dc-b894-bc2171cbba34}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {da5d5bd7-3f08-4a58-9827-2f8204ab6690}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d898aa23-1f60-4be2-a943-4e488d49c0f4}, !- Air Inlet Node Name
  {03be158a-1a6c-41a7-91a1-36342ce21c32}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0c79a0f-a769-4c5d-8832-cee683ceb1f1}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e68458db-259e-41b9-a4fc-cff5e22da661}, !- Air Inlet Node Name
  {1e52f2c8-850b-4e51-bb99-80824738f1ab}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d9fc0e30-1b0a-45cc-ba86-32b8386f3348}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b686c41c-16f9-461f-8ef0-23834ccee4bb}, !- Air Inlet Node Name
  {474e459a-7854-45cc-a03f-1bf366e23030}, !- Air Outlet Node Name
  {9029582b-b55f-4c86-a3e1-48f9323599e3}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d742c0d7-0db9-4e43-9fb0-45e961a57927}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {774ae087-a778-4922-ae86-a637aef5d8b0}, !- Air Inlet Node Name
  {2e83a819-b02a-4dd2-95a5-1c28650e2350}, !- Air Outlet Node Name
  {608491dd-c028-46e1-a675-1117617701d4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21d8cb30-8619-4ba7-8407-cc332594ff22}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4274b1bd-ff01-4eda-abe8-2de847404291}, !- Energy Input Ratio Function of Temperature Curve Name
  {7a2fe22f-5272-44eb-861d-c94dd6b3477a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a46b220-e3c1-4fbf-b654-d0ca1c9fc7c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d97413db-4103-4e6d-b4e4-feafa7764939}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37609e7a-6318-4d95-ba62-8f2ae0b1ffa2}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8465f195-b4aa-44b1-be59-3793f5647c1a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5435abbc-a908-47c1-826c-24a5aa047630}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ec06ac99-152e-476a-a4fa-9cf43e35b07c}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {608491dd-c028-46e1-a675-1117617701d4}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {21d8cb30-8619-4ba7-8407-cc332594ff22}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4274b1bd-ff01-4eda-abe8-2de847404291}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7a2fe22f-5272-44eb-861d-c94dd6b3477a}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3a46b220-e3c1-4fbf-b654-d0ca1c9fc7c0}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {03be158a-1a6c-41a7-91a1-36342ce21c32}, !- Handle
  {6ee75f04-e0df-48dc-a201-e7c0c79e0fd6}, !- Name
  {da5d5bd7-3f08-4a58-9827-2f8204ab6690}, !- Source Object
  9,                                      !- Outlet Port
  {c222d98c-d168-42dc-b894-bc2171cbba34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9029582b-b55f-4c86-a3e1-48f9323599e3}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {474e459a-7854-45cc-a03f-1bf366e23030}, !- Inlet Port
  {d898aa23-1f60-4be2-a943-4e488d49c0f4}; !- Outlet Port

OS:Connection,
  {474e459a-7854-45cc-a03f-1bf366e23030}, !- Handle
  {db979958-eb48-4dde-8591-f36fcc07e753}, !- Name
  {d9fc0e30-1b0a-45cc-ba86-32b8386f3348}, !- Source Object
  6,                                      !- Outlet Port
  {9029582b-b55f-4c86-a3e1-48f9323599e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d898aa23-1f60-4be2-a943-4e488d49c0f4}, !- Handle
  {dab65350-94b1-48d7-81e8-4e82b32483a2}, !- Name
  {9029582b-b55f-4c86-a3e1-48f9323599e3}, !- Source Object
  3,                                      !- Outlet Port
  {da5d5bd7-3f08-4a58-9827-2f8204ab6690}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5eff117-d664-4163-bcdb-bf874358bc2a}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {1e52f2c8-850b-4e51-bb99-80824738f1ab}, !- Inlet Port
  {b686c41c-16f9-461f-8ef0-23834ccee4bb}; !- Outlet Port

OS:Connection,
  {1e52f2c8-850b-4e51-bb99-80824738f1ab}, !- Handle
  {c06edcf3-e4c2-4e3a-abeb-132e913d72bc}, !- Name
  {f0c79a0f-a769-4c5d-8832-cee683ceb1f1}, !- Source Object
  6,                                      !- Outlet Port
  {a5eff117-d664-4163-bcdb-bf874358bc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b686c41c-16f9-461f-8ef0-23834ccee4bb}, !- Handle
  {25c4962a-6b71-488d-87e7-a8257041a9b3}, !- Name
  {a5eff117-d664-4163-bcdb-bf874358bc2a}, !- Source Object
  3,                                      !- Outlet Port
  {d9fc0e30-1b0a-45cc-ba86-32b8386f3348}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a8879730-494f-4f1c-aa30-b4f192b8e6d9}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {2e83a819-b02a-4dd2-95a5-1c28650e2350}, !- Inlet Port
  {e68458db-259e-41b9-a4fc-cff5e22da661}; !- Outlet Port

OS:Connection,
  {2e83a819-b02a-4dd2-95a5-1c28650e2350}, !- Handle
  {622cc276-b458-42a8-b71b-80fb8ff30900}, !- Name
  {d742c0d7-0db9-4e43-9fb0-45e961a57927}, !- Source Object
  9,                                      !- Outlet Port
  {a8879730-494f-4f1c-aa30-b4f192b8e6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68458db-259e-41b9-a4fc-cff5e22da661}, !- Handle
  {4de367c7-0fa3-4103-9b6f-dca43daf81b6}, !- Name
  {a8879730-494f-4f1c-aa30-b4f192b8e6d9}, !- Source Object
  3,                                      !- Outlet Port
  {f0c79a0f-a769-4c5d-8832-cee683ceb1f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {90ddef2b-fa04-4448-b4a6-694a71a115d8}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46013feb-c113-4870-af33-9686529034e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {46013feb-c113-4870-af33-9686529034e2}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {136a8423-7dab-48fd-b7dc-0b00bfe23ea3}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC OA System, !- Name
  {90ddef2b-fa04-4448-b4a6-694a71a115d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35b7a465-5de4-48d7-9f24-cf9190c6b172}, !- Mixed Air Node Name
  {b71c06b7-a38a-4aba-826f-00f513d78775}, !- Outdoor Air Stream Node Name
  {06442581-c120-4e53-961d-32580fef756a}, !- Relief Air Stream Node Name
  {58bec02b-9848-41a3-82bf-5c4855709b52}; !- Return Air Stream Node Name

OS:Node,
  {327c2051-d36c-4c8e-84da-98c0809f4b68}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b71c06b7-a38a-4aba-826f-00f513d78775}; !- Outlet Port

OS:Connection,
  {b71c06b7-a38a-4aba-826f-00f513d78775}, !- Handle
  {a6da585b-7dfe-4197-a7f1-c54d59dc5f46}, !- Name
  {327c2051-d36c-4c8e-84da-98c0809f4b68}, !- Source Object
  3,                                      !- Outlet Port
  {136a8423-7dab-48fd-b7dc-0b00bfe23ea3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbaf0b72-0a84-44fe-9b1d-c59054c8d973}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {06442581-c120-4e53-961d-32580fef756a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06442581-c120-4e53-961d-32580fef756a}, !- Handle
  {20074fc7-63bb-43cc-b33a-7e66e8736a45}, !- Name
  {136a8423-7dab-48fd-b7dc-0b00bfe23ea3}, !- Source Object
  7,                                      !- Outlet Port
  {dbaf0b72-0a84-44fe-9b1d-c59054c8d973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8117158b-be62-4beb-a9e0-07ef32b50ac7}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {35b7a465-5de4-48d7-9f24-cf9190c6b172}, !- Inlet Port
  {774ae087-a778-4922-ae86-a637aef5d8b0}; !- Outlet Port

OS:Connection,
  {58bec02b-9848-41a3-82bf-5c4855709b52}, !- Handle
  {c8536254-8ce4-4631-816b-34d9caa37c5a}, !- Name
  {cc6111a9-1781-4916-a53c-360478b1382f}, !- Source Object
  3,                                      !- Outlet Port
  {136a8423-7dab-48fd-b7dc-0b00bfe23ea3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35b7a465-5de4-48d7-9f24-cf9190c6b172}, !- Handle
  {1f5bd805-54db-43e5-9835-38c7be898c45}, !- Name
  {136a8423-7dab-48fd-b7dc-0b00bfe23ea3}, !- Source Object
  5,                                      !- Outlet Port
  {8117158b-be62-4beb-a9e0-07ef32b50ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774ae087-a778-4922-ae86-a637aef5d8b0}, !- Handle
  {1837999a-9972-47bd-972c-0c9d17aff531}, !- Name
  {8117158b-be62-4beb-a9e0-07ef32b50ac7}, !- Source Object
  3,                                      !- Outlet Port
  {d742c0d7-0db9-4e43-9fb0-45e961a57927}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {53e670ad-075d-4f45-8fda-7d89c1647f04}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fd2075a7-d126-49f4-a409-1a43d06d1aa9}, !- Control Zone or Zone List Name
  {8e124506-2629-4e5b-ab77-fd7f21e19396}, !- Cooling Control Zone or Zone List Name
  {a830c0a0-11d6-4c0c-b818-b1e0c6a83fd3}, !- Heating Control Zone or Zone List Name
  {6217b20e-f20d-43e2-9c12-6e7cd0ace7fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd2075a7-d126-49f4-a409-1a43d06d1aa9}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e124506-2629-4e5b-ab77-fd7f21e19396}, !- Handle
  {6ca8868e-013d-4fc0-b6c2-92441b62b4d4}; !- Name

OS:ModelObjectList,
  {a830c0a0-11d6-4c0c-b818-b1e0c6a83fd3}, !- Handle
  {7ebed839-c528-4cc8-a5f9-81d3f08d62f8}; !- Name

OS:ModelObjectList,
  {6217b20e-f20d-43e2-9c12-6e7cd0ace7fc}, !- Handle
  {77a74022-d18c-4ee3-a0f8-1d6d66afd074}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6fcd3a7c-807a-4816-b1eb-a0dc7d8eb6fd}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {08866e50-584c-47b5-b851-dbc86226368f}, !- Air Inlet Node Name
  {240320b4-7539-4b32-a72e-0ca24df5a1dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5abd0ffe-a327-4cae-94cb-63565a519db4}, !- Handle
  Zone Htl Dining C  - Story Ground Return Air Node, !- Name
  {ee9b1e70-a3e5-486d-b94a-b4e38b99a2b5}, !- Inlet Port
  {cc2dd56b-c296-4a9c-9cb8-5807bc12b3cf}; !- Outlet Port

OS:Connection,
  {2538f392-b39a-4234-80ae-7fc2653d722e}, !- Handle
  {441f5e75-cfb3-45a1-9434-ba59ffec5194}, !- Name
  {6f3bf55a-4f40-4af1-9c9e-1303a5b431d1}, !- Source Object
  3,                                      !- Outlet Port
  {d0814b22-8b20-49f5-bd7d-755226d6943b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee9b1e70-a3e5-486d-b94a-b4e38b99a2b5}, !- Handle
  {c778017d-8f9e-458c-9ed5-a3449f626de3}, !- Name
  {a87e22cc-b605-43b1-b9ea-affc9795c9c5}, !- Source Object
  3,                                      !- Outlet Port
  {5abd0ffe-a327-4cae-94cb-63565a519db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2dd56b-c296-4a9c-9cb8-5807bc12b3cf}, !- Handle
  {748a8f49-313d-4e15-b249-01bd10ba9573}, !- Name
  {5abd0ffe-a327-4cae-94cb-63565a519db4}, !- Source Object
  3,                                      !- Outlet Port
  {d3d2ccfa-b3cd-4c79-a7ea-0cae98aab41f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5c19f8a-bc22-405e-9076-27d5ea6e9132}, !- Handle
  Zone Htl Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {660aeaea-2519-4a6b-ac56-880d96554dce}, !- Inlet Port
  {08866e50-584c-47b5-b851-dbc86226368f}; !- Outlet Port

OS:Connection,
  {660aeaea-2519-4a6b-ac56-880d96554dce}, !- Handle
  {b8ca2697-7669-4778-a723-4262b5c3e62c}, !- Name
  {f62f09a8-72cc-4f80-a8d3-11405533e6c4}, !- Source Object
  3,                                      !- Outlet Port
  {f5c19f8a-bc22-405e-9076-27d5ea6e9132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08866e50-584c-47b5-b851-dbc86226368f}, !- Handle
  {041c5f16-2621-46f5-8254-a491f5b3782b}, !- Name
  {f5c19f8a-bc22-405e-9076-27d5ea6e9132}, !- Source Object
  3,                                      !- Outlet Port
  {6fcd3a7c-807a-4816-b1eb-a0dc7d8eb6fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {240320b4-7539-4b32-a72e-0ca24df5a1dc}, !- Handle
  {fc853377-012a-4911-9b15-d9ae1c3d7145}, !- Name
  {6fcd3a7c-807a-4816-b1eb-a0dc7d8eb6fd}, !- Source Object
  4,                                      !- Outlet Port
  {6f3bf55a-4f40-4af1-9c9e-1303a5b431d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {35e4c3b6-1151-4583-86ec-260dace583de}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40fceb42-4cb3-45d4-bcb6-fa782443bd68}, !- Supply Side Inlet Node Name
  {515c3908-d6a8-4243-89a0-e9a02ed20db4}, !- Demand Side Outlet Node Name
  {bab07aee-5be8-4535-a646-7153921381d1}, !- Demand Side Inlet Node A
  {86be4580-b762-4622-b916-33bf2335e97e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2efa61f1-6952-4e2d-9487-4497ced4e9a5}, !- Demand Mixer Name
  {f4817504-d3bf-43bf-b1b9-19c51ba09c84}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b91b41fb-717c-43ee-b96c-7d441f6d8594}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {40fceb42-4cb3-45d4-bcb6-fa782443bd68}, !- Inlet Port
  {2e942495-b5d8-4151-9f0a-e6c8ece97dfc}; !- Outlet Port

OS:Node,
  {0821ff8f-ca39-40d5-a435-a524d48f749f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6a5681e8-3093-454e-8287-8bdf0d763f84}, !- Inlet Port
  {86be4580-b762-4622-b916-33bf2335e97e}; !- Outlet Port

OS:Connection,
  {40fceb42-4cb3-45d4-bcb6-fa782443bd68}, !- Handle
  {eaf4d72f-f77a-4507-ad22-36500c9fb61a}, !- Name
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- Source Object
  8,                                      !- Outlet Port
  {b91b41fb-717c-43ee-b96c-7d441f6d8594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86be4580-b762-4622-b916-33bf2335e97e}, !- Handle
  {b8efb0ff-17fe-4d25-96a8-61c3c0a3c8e8}, !- Name
  {0821ff8f-ca39-40d5-a435-a524d48f749f}, !- Source Object
  3,                                      !- Outlet Port
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {30102aa8-e1bd-4811-bbd7-23aae934b362}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bab07aee-5be8-4535-a646-7153921381d1}, !- Inlet Port
  {9b3814a0-37e2-413b-832d-6e69f0adc685}; !- Outlet Port

OS:Node,
  {46f9ad4e-865c-4bba-87eb-c60aa7a402f6}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a705ccd6-bf4c-43b6-8e34-53cbe66ca7f2}, !- Inlet Port
  {515c3908-d6a8-4243-89a0-e9a02ed20db4}; !- Outlet Port

OS:Node,
  {0e4b4077-0b3e-4097-b3da-bb55d1cd113a}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {caac4546-e0e0-4ee7-b841-7e77dbfc6e99}, !- Inlet Port
  {75c35942-803d-4e78-8c79-ab194a627d79}; !- Outlet Port

OS:Connection,
  {bab07aee-5be8-4535-a646-7153921381d1}, !- Handle
  {1943306d-e5f7-41f8-bda9-99a0d8890ce0}, !- Name
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- Source Object
  10,                                     !- Outlet Port
  {30102aa8-e1bd-4811-bbd7-23aae934b362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515c3908-d6a8-4243-89a0-e9a02ed20db4}, !- Handle
  {b90c7cab-c339-41b4-9884-a7915a945f5c}, !- Name
  {46f9ad4e-865c-4bba-87eb-c60aa7a402f6}, !- Source Object
  3,                                      !- Outlet Port
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f4817504-d3bf-43bf-b1b9-19c51ba09c84}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {9b3814a0-37e2-413b-832d-6e69f0adc685}, !- Inlet Node Name
  {03e35d89-b234-4828-a5d7-2edadc2ae411}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2efa61f1-6952-4e2d-9487-4497ced4e9a5}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a705ccd6-bf4c-43b6-8e34-53cbe66ca7f2}, !- Outlet Node Name
  {f7796a92-2020-4e23-ad56-b90ab4c3f25e}; !- Inlet Node Name 1

OS:Connection,
  {9b3814a0-37e2-413b-832d-6e69f0adc685}, !- Handle
  {714955fc-e88a-4113-9d3c-675805d7e2a9}, !- Name
  {30102aa8-e1bd-4811-bbd7-23aae934b362}, !- Source Object
  3,                                      !- Outlet Port
  {f4817504-d3bf-43bf-b1b9-19c51ba09c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a705ccd6-bf4c-43b6-8e34-53cbe66ca7f2}, !- Handle
  {290a2e37-f81e-4a33-bd95-e42c54dc969e}, !- Name
  {2efa61f1-6952-4e2d-9487-4497ced4e9a5}, !- Source Object
  2,                                      !- Outlet Port
  {46f9ad4e-865c-4bba-87eb-c60aa7a402f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fbe52836-7afe-45c5-9198-7964a5f55431}, !- Handle
  {4b8efdde-245b-4d4e-ae9c-9d73d4ca3b60}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {35e4c3b6-1151-4583-86ec-260dace583de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {0fb0f410-4e58-4576-9aaf-84a53c0e6c61}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {636f2a8f-abd8-4e7a-a11b-0167b9ce274c}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3b24888a-18e2-40d1-a1df-22d901142421}, !- Control Zone Name
  {0821ff8f-ca39-40d5-a435-a524d48f749f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0ab2559a-4765-4a98-b6f6-b8efcf0785a2}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {463e0388-7b00-4446-a1cb-5a51b3cfeeec}, !- Air Inlet Node Name
  {6a5681e8-3093-454e-8287-8bdf0d763f84}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {df4f774d-bf80-4720-9c9d-9cd2ace4e0ce}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cbd93794-c4de-4095-a6f6-eee660885f51}, !- Air Inlet Node Name
  {eb6a2e2f-e477-4eea-bfce-fe6dd0817882}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e42061ea-f675-4e9c-924b-46617b27a09e}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c75797e0-9f61-446b-98df-b671a63afe93}, !- Air Inlet Node Name
  {47e7a6da-e860-4b9c-b9e4-f5cb0c77cbce}, !- Air Outlet Node Name
  {ede96c61-9b3c-485e-96d5-e2c3069f4718}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d766655f-21e6-4332-a8b9-9aab5f5753c5}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2b21e5d8-79d6-4a21-80b8-e4ffe886d20d}, !- Air Inlet Node Name
  {84312f5a-dc3d-4a5d-93f1-ed50768b14e9}, !- Air Outlet Node Name
  {f8d7260e-5994-4e1b-bfb2-adf975ce6d85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a6f269e-5377-40da-874e-284914c7b483}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b9aecf4d-3c50-4217-909b-dd3014edc821}, !- Energy Input Ratio Function of Temperature Curve Name
  {37904f20-47d2-48fc-b2f2-78d0b5e30e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a45fd83-3286-4a7c-9403-154c62ae7c8a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ec2310cb-bf8b-42c6-8817-f4c190664fc0}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34216251-59bb-4768-8d62-f1be74dfb915}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27fe9efb-ffd7-4886-918e-bc7df4056b2f}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea6046a4-6c3a-4681-8d4d-d8c0949031a3}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2dd5fb84-d3d6-4e44-84ee-604e645dc982}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8d7260e-5994-4e1b-bfb2-adf975ce6d85}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6a6f269e-5377-40da-874e-284914c7b483}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9aecf4d-3c50-4217-909b-dd3014edc821}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {37904f20-47d2-48fc-b2f2-78d0b5e30e36}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2a45fd83-3286-4a7c-9403-154c62ae7c8a}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6a5681e8-3093-454e-8287-8bdf0d763f84}, !- Handle
  {dfb46dae-e957-42a4-9e62-810c33901b75}, !- Name
  {0ab2559a-4765-4a98-b6f6-b8efcf0785a2}, !- Source Object
  9,                                      !- Outlet Port
  {0821ff8f-ca39-40d5-a435-a524d48f749f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ede96c61-9b3c-485e-96d5-e2c3069f4718}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {47e7a6da-e860-4b9c-b9e4-f5cb0c77cbce}, !- Inlet Port
  {463e0388-7b00-4446-a1cb-5a51b3cfeeec}; !- Outlet Port

OS:Connection,
  {47e7a6da-e860-4b9c-b9e4-f5cb0c77cbce}, !- Handle
  {d2dc3a0a-b8e9-4ff0-9810-afa50daa0beb}, !- Name
  {e42061ea-f675-4e9c-924b-46617b27a09e}, !- Source Object
  6,                                      !- Outlet Port
  {ede96c61-9b3c-485e-96d5-e2c3069f4718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463e0388-7b00-4446-a1cb-5a51b3cfeeec}, !- Handle
  {b6572a4e-2fff-413f-b56e-b89a80c5703b}, !- Name
  {ede96c61-9b3c-485e-96d5-e2c3069f4718}, !- Source Object
  3,                                      !- Outlet Port
  {0ab2559a-4765-4a98-b6f6-b8efcf0785a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f9528eaf-2b4e-467b-8c69-21e937f9db6d}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {eb6a2e2f-e477-4eea-bfce-fe6dd0817882}, !- Inlet Port
  {c75797e0-9f61-446b-98df-b671a63afe93}; !- Outlet Port

OS:Connection,
  {eb6a2e2f-e477-4eea-bfce-fe6dd0817882}, !- Handle
  {5f413ac7-3049-453d-938e-8c3ed19e6ece}, !- Name
  {df4f774d-bf80-4720-9c9d-9cd2ace4e0ce}, !- Source Object
  6,                                      !- Outlet Port
  {f9528eaf-2b4e-467b-8c69-21e937f9db6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75797e0-9f61-446b-98df-b671a63afe93}, !- Handle
  {a89602bc-f9eb-4996-963c-2fb125020a00}, !- Name
  {f9528eaf-2b4e-467b-8c69-21e937f9db6d}, !- Source Object
  3,                                      !- Outlet Port
  {e42061ea-f675-4e9c-924b-46617b27a09e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {575b4955-1814-49eb-b636-0519c498edda}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {84312f5a-dc3d-4a5d-93f1-ed50768b14e9}, !- Inlet Port
  {cbd93794-c4de-4095-a6f6-eee660885f51}; !- Outlet Port

OS:Connection,
  {84312f5a-dc3d-4a5d-93f1-ed50768b14e9}, !- Handle
  {fdf83218-d097-40cb-aca3-193584135240}, !- Name
  {d766655f-21e6-4332-a8b9-9aab5f5753c5}, !- Source Object
  9,                                      !- Outlet Port
  {575b4955-1814-49eb-b636-0519c498edda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd93794-c4de-4095-a6f6-eee660885f51}, !- Handle
  {2a0990d4-076a-4a64-b129-60adc5657d10}, !- Name
  {575b4955-1814-49eb-b636-0519c498edda}, !- Source Object
  3,                                      !- Outlet Port
  {df4f774d-bf80-4720-9c9d-9cd2ace4e0ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {24d36dd9-267a-410d-8c36-4cc5c8d4d440}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b6ac13c2-bb64-4437-afee-b99dbf08bdcd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b6ac13c2-bb64-4437-afee-b99dbf08bdcd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d085b218-d853-4533-bda7-0590a16f9ddb}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC OA System, !- Name
  {24d36dd9-267a-410d-8c36-4cc5c8d4d440}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e4903ce-25b2-461d-b24a-b947eb64786e}, !- Mixed Air Node Name
  {ff1d2961-8961-43c7-94e8-4a54f3cc7525}, !- Outdoor Air Stream Node Name
  {22c3eec4-065f-43ee-91ac-6a1ae933e333}, !- Relief Air Stream Node Name
  {2e942495-b5d8-4151-9f0a-e6c8ece97dfc}; !- Return Air Stream Node Name

OS:Node,
  {b7fda8f6-e938-4e7d-bfd1-f2e59ebc57e8}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ff1d2961-8961-43c7-94e8-4a54f3cc7525}; !- Outlet Port

OS:Connection,
  {ff1d2961-8961-43c7-94e8-4a54f3cc7525}, !- Handle
  {0e26edbd-efd1-4364-832e-bd8ab8b5c4a8}, !- Name
  {b7fda8f6-e938-4e7d-bfd1-f2e59ebc57e8}, !- Source Object
  3,                                      !- Outlet Port
  {d085b218-d853-4533-bda7-0590a16f9ddb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df940946-1ec8-4113-92a7-8683fa9666fb}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {22c3eec4-065f-43ee-91ac-6a1ae933e333}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22c3eec4-065f-43ee-91ac-6a1ae933e333}, !- Handle
  {53acee54-2f40-4569-9319-0df114577886}, !- Name
  {d085b218-d853-4533-bda7-0590a16f9ddb}, !- Source Object
  7,                                      !- Outlet Port
  {df940946-1ec8-4113-92a7-8683fa9666fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1e3bb4-85aa-4454-b787-0b5d9312869f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5e4903ce-25b2-461d-b24a-b947eb64786e}, !- Inlet Port
  {2b21e5d8-79d6-4a21-80b8-e4ffe886d20d}; !- Outlet Port

OS:Connection,
  {2e942495-b5d8-4151-9f0a-e6c8ece97dfc}, !- Handle
  {a2374ec8-017c-4365-9202-cd37cc348daf}, !- Name
  {b91b41fb-717c-43ee-b96c-7d441f6d8594}, !- Source Object
  3,                                      !- Outlet Port
  {d085b218-d853-4533-bda7-0590a16f9ddb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e4903ce-25b2-461d-b24a-b947eb64786e}, !- Handle
  {41638e4e-4fb2-4926-8448-115f5547fa5f}, !- Name
  {d085b218-d853-4533-bda7-0590a16f9ddb}, !- Source Object
  5,                                      !- Outlet Port
  {4a1e3bb4-85aa-4454-b787-0b5d9312869f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b21e5d8-79d6-4a21-80b8-e4ffe886d20d}, !- Handle
  {a2b4b093-6ff2-4daf-b3df-5612f63f44c6}, !- Name
  {4a1e3bb4-85aa-4454-b787-0b5d9312869f}, !- Source Object
  3,                                      !- Outlet Port
  {d766655f-21e6-4332-a8b9-9aab5f5753c5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0fb0f410-4e58-4576-9aaf-84a53c0e6c61}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3b207d00-5b77-4c7c-a529-54c6eca3244e}, !- Control Zone or Zone List Name
  {4c295f01-60c3-401b-9725-092a60c0a7a9}, !- Cooling Control Zone or Zone List Name
  {54783560-ed29-4c94-ae2d-068b4ab59e2a}, !- Heating Control Zone or Zone List Name
  {1b96882c-61ef-4f8a-8156-31789319c476}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b207d00-5b77-4c7c-a529-54c6eca3244e}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4c295f01-60c3-401b-9725-092a60c0a7a9}, !- Handle
  {05b49c77-750b-45e1-896c-5fd72178c684}; !- Name

OS:ModelObjectList,
  {54783560-ed29-4c94-ae2d-068b4ab59e2a}, !- Handle
  {65a2ad89-28af-4db2-bcaf-a918e1723e78}; !- Name

OS:ModelObjectList,
  {1b96882c-61ef-4f8a-8156-31789319c476}, !- Handle
  {e12b0e2f-b28c-47f8-a05c-cdac67d0d49a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9d9d3d1-b794-4caa-9737-6a4f6e0224ad}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {34a6a540-b365-4cd8-987e-24e65fa625f3}, !- Air Inlet Node Name
  {caac4546-e0e0-4ee7-b841-7e77dbfc6e99}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c0403cc-73b8-4188-9579-eec596131ad6}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Return Air Node, !- Name
  {2d551b8b-195d-4f43-9fe9-be066d45fcf3}, !- Inlet Port
  {f7796a92-2020-4e23-ad56-b90ab4c3f25e}; !- Outlet Port

OS:Connection,
  {75c35942-803d-4e78-8c79-ab194a627d79}, !- Handle
  {064773ae-309d-453c-9d15-282a7524da95}, !- Name
  {0e4b4077-0b3e-4097-b3da-bb55d1cd113a}, !- Source Object
  3,                                      !- Outlet Port
  {bef7ce35-3256-4ea3-8837-5fe596aa592a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d551b8b-195d-4f43-9fe9-be066d45fcf3}, !- Handle
  {449c6992-aab2-45f1-a95d-3b144b8b965c}, !- Name
  {f6e058ac-e67c-485d-9799-cda0cb68b5ff}, !- Source Object
  3,                                      !- Outlet Port
  {2c0403cc-73b8-4188-9579-eec596131ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7796a92-2020-4e23-ad56-b90ab4c3f25e}, !- Handle
  {d43595a5-0b0e-4fb9-bf08-e41b5555c23d}, !- Name
  {2c0403cc-73b8-4188-9579-eec596131ad6}, !- Source Object
  3,                                      !- Outlet Port
  {2efa61f1-6952-4e2d-9487-4497ced4e9a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed6c4a04-4a17-414e-9701-78608c147bb2}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {03e35d89-b234-4828-a5d7-2edadc2ae411}, !- Inlet Port
  {34a6a540-b365-4cd8-987e-24e65fa625f3}; !- Outlet Port

OS:Connection,
  {03e35d89-b234-4828-a5d7-2edadc2ae411}, !- Handle
  {4815902d-c211-4846-835b-3dd86dddb705}, !- Name
  {f4817504-d3bf-43bf-b1b9-19c51ba09c84}, !- Source Object
  3,                                      !- Outlet Port
  {ed6c4a04-4a17-414e-9701-78608c147bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a6a540-b365-4cd8-987e-24e65fa625f3}, !- Handle
  {6525f350-5d49-4b4b-b27f-0714e7f255db}, !- Name
  {ed6c4a04-4a17-414e-9701-78608c147bb2}, !- Source Object
  3,                                      !- Outlet Port
  {c9d9d3d1-b794-4caa-9737-6a4f6e0224ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caac4546-e0e0-4ee7-b841-7e77dbfc6e99}, !- Handle
  {f4f93a44-32ca-487d-aa2f-e0cb5807fc9d}, !- Name
  {c9d9d3d1-b794-4caa-9737-6a4f6e0224ad}, !- Source Object
  4,                                      !- Outlet Port
  {0e4b4077-0b3e-4097-b3da-bb55d1cd113a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {2854dc38-9e15-4e56-9a34-03f8a938e8b9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1205f1a5-cd02-4f60-8391-bedb00234f42}, !- Supply Side Inlet Node Name
  {ab8af231-e924-4a81-a9c0-dddac5cfd792}, !- Demand Side Outlet Node Name
  {20276391-df44-4bc1-9320-b94aa5ca3aa9}, !- Demand Side Inlet Node A
  {371c198a-feca-4b1e-ab41-a7f66b7ec812}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9c83929-9379-4bc1-95f6-e4b7703972d4}, !- Demand Mixer Name
  {006be2b4-a224-4847-b12f-43afa7f2020b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2731869a-0d03-4ef3-85fe-1edb13c92ee5}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1205f1a5-cd02-4f60-8391-bedb00234f42}, !- Inlet Port
  {864a46e3-0e99-409b-ad09-38d4141a580d}; !- Outlet Port

OS:Node,
  {0c515e7e-17c4-4134-828a-ccb0cd25ee93}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6365fe59-af44-465b-bdb1-dc55e7d0a209}, !- Inlet Port
  {371c198a-feca-4b1e-ab41-a7f66b7ec812}; !- Outlet Port

OS:Connection,
  {1205f1a5-cd02-4f60-8391-bedb00234f42}, !- Handle
  {7ba28c33-fdf9-4588-acf6-2a7f161a44dc}, !- Name
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- Source Object
  8,                                      !- Outlet Port
  {2731869a-0d03-4ef3-85fe-1edb13c92ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371c198a-feca-4b1e-ab41-a7f66b7ec812}, !- Handle
  {be32e964-06d3-4c95-908f-996b6c62d94e}, !- Name
  {0c515e7e-17c4-4134-828a-ccb0cd25ee93}, !- Source Object
  3,                                      !- Outlet Port
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d55232ba-c4f5-41f8-9b22-a1f25c5e4419}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {20276391-df44-4bc1-9320-b94aa5ca3aa9}, !- Inlet Port
  {04c2025f-0522-4070-a48e-e0a046d18a5f}; !- Outlet Port

OS:Node,
  {cc3570d5-ace9-411e-a9c3-cfdd824b2fcf}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e572a1b3-0178-4659-b56d-d84f54ed5d4c}, !- Inlet Port
  {ab8af231-e924-4a81-a9c0-dddac5cfd792}; !- Outlet Port

OS:Node,
  {61888d3b-4f26-496a-9371-d12d06dfea1f}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9a448d41-2649-4c2b-91b4-753b57a64a73}, !- Inlet Port
  {2e7a8033-e59a-43bb-bcdf-bf9b95217d04}; !- Outlet Port

OS:Connection,
  {20276391-df44-4bc1-9320-b94aa5ca3aa9}, !- Handle
  {5e64e098-9208-4658-95ca-85da0ad4cd3d}, !- Name
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- Source Object
  10,                                     !- Outlet Port
  {d55232ba-c4f5-41f8-9b22-a1f25c5e4419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8af231-e924-4a81-a9c0-dddac5cfd792}, !- Handle
  {754edd86-53a5-422e-b861-588c15e2494a}, !- Name
  {cc3570d5-ace9-411e-a9c3-cfdd824b2fcf}, !- Source Object
  3,                                      !- Outlet Port
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {006be2b4-a224-4847-b12f-43afa7f2020b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {04c2025f-0522-4070-a48e-e0a046d18a5f}, !- Inlet Node Name
  {80cc0c98-e399-4cb4-ad6e-9f68ae5ea1bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9c83929-9379-4bc1-95f6-e4b7703972d4}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {e572a1b3-0178-4659-b56d-d84f54ed5d4c}, !- Outlet Node Name
  {2a28ccc0-4fc4-44a8-8d23-ea45185ae492}; !- Inlet Node Name 1

OS:Connection,
  {04c2025f-0522-4070-a48e-e0a046d18a5f}, !- Handle
  {1ce1a614-ee6b-44c3-ae48-cd2949ad150c}, !- Name
  {d55232ba-c4f5-41f8-9b22-a1f25c5e4419}, !- Source Object
  3,                                      !- Outlet Port
  {006be2b4-a224-4847-b12f-43afa7f2020b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e572a1b3-0178-4659-b56d-d84f54ed5d4c}, !- Handle
  {a1bffaaa-e698-4b79-8e86-0a101a3d0ec1}, !- Name
  {e9c83929-9379-4bc1-95f6-e4b7703972d4}, !- Source Object
  2,                                      !- Outlet Port
  {cc3570d5-ace9-411e-a9c3-cfdd824b2fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a26044ab-f056-4e7a-bab9-9ef5d2af1c6d}, !- Handle
  {91781bf6-f6e1-4fd5-a53a-e9cdb5e96523}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2854dc38-9e15-4e56-9a34-03f8a938e8b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {da52d6bb-5095-409e-b677-f702f16490d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {050d697e-a83a-402c-8649-3f7ff9c01c6f}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {db3d5f62-6d05-4b7e-ac86-27e68fa2b95b}, !- Control Zone Name
  {0c515e7e-17c4-4134-828a-ccb0cd25ee93}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {dc711703-b741-4468-8f95-43d2ab3b22a9}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3c93159b-611e-434c-b719-d485352dcb36}, !- Air Inlet Node Name
  {6365fe59-af44-465b-bdb1-dc55e7d0a209}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0a9afeea-3abe-44e7-b84f-b1ad8ced740f}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c7ef7203-e6e1-4a0d-93de-0772dff425f4}, !- Air Inlet Node Name
  {7a2bd0b8-eeb4-407e-b93c-ef0da61140c9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {90ec8353-34d6-48eb-8234-7f9db7d94111}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7ad421f5-f6ae-4e3f-a88c-ff40c63eb4a3}, !- Air Inlet Node Name
  {e516fbd0-d270-4744-a7e7-455dd699beca}, !- Air Outlet Node Name
  {73f997a5-ab92-4cc0-8055-eb19ff0581f9}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9429da0b-4281-4bc0-af72-544c51086195}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {565929da-b2ad-434c-9e1c-82b05430ee6d}, !- Air Inlet Node Name
  {a236dcd4-0fbf-4de4-9e75-0d31a0caead1}, !- Air Outlet Node Name
  {157154b4-3ff3-4b40-9853-418a8a33decc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c53d8018-308b-474f-9f8f-94feef2ddaaf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8c2defdb-317a-42af-a859-3cd4998fb4f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {256cd67b-c601-45c9-ace8-ad6f8e0259f8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae047511-ead1-409f-b335-8790ec921f85}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1a45b29b-7e31-4f1b-8db5-56a8911d08a9}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69ef736e-44e2-4525-9b0c-c91e97470369}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9071589-db8a-48b5-8cb5-cec5d31022be}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5451e692-953a-4bcd-a2f9-0834edcef49a}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6b95557a-0400-4d06-96a1-186f12415697}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {157154b4-3ff3-4b40-9853-418a8a33decc}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c53d8018-308b-474f-9f8f-94feef2ddaaf}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c2defdb-317a-42af-a859-3cd4998fb4f5}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {256cd67b-c601-45c9-ace8-ad6f8e0259f8}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ae047511-ead1-409f-b335-8790ec921f85}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6365fe59-af44-465b-bdb1-dc55e7d0a209}, !- Handle
  {ac272bbe-81dd-487b-ae9d-f2448c445e1e}, !- Name
  {dc711703-b741-4468-8f95-43d2ab3b22a9}, !- Source Object
  9,                                      !- Outlet Port
  {0c515e7e-17c4-4134-828a-ccb0cd25ee93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73f997a5-ab92-4cc0-8055-eb19ff0581f9}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {e516fbd0-d270-4744-a7e7-455dd699beca}, !- Inlet Port
  {3c93159b-611e-434c-b719-d485352dcb36}; !- Outlet Port

OS:Connection,
  {e516fbd0-d270-4744-a7e7-455dd699beca}, !- Handle
  {0e10955b-5060-452c-b067-4734d12edad3}, !- Name
  {90ec8353-34d6-48eb-8234-7f9db7d94111}, !- Source Object
  6,                                      !- Outlet Port
  {73f997a5-ab92-4cc0-8055-eb19ff0581f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c93159b-611e-434c-b719-d485352dcb36}, !- Handle
  {420e30d0-002c-4380-bf30-d532275ca2a6}, !- Name
  {73f997a5-ab92-4cc0-8055-eb19ff0581f9}, !- Source Object
  3,                                      !- Outlet Port
  {dc711703-b741-4468-8f95-43d2ab3b22a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ccb74bd-81d3-45d0-848b-64545c303e1d}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7a2bd0b8-eeb4-407e-b93c-ef0da61140c9}, !- Inlet Port
  {7ad421f5-f6ae-4e3f-a88c-ff40c63eb4a3}; !- Outlet Port

OS:Connection,
  {7a2bd0b8-eeb4-407e-b93c-ef0da61140c9}, !- Handle
  {e4c83356-7d91-47a0-bf4d-b88896bffde9}, !- Name
  {0a9afeea-3abe-44e7-b84f-b1ad8ced740f}, !- Source Object
  6,                                      !- Outlet Port
  {6ccb74bd-81d3-45d0-848b-64545c303e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad421f5-f6ae-4e3f-a88c-ff40c63eb4a3}, !- Handle
  {c2f74190-c0db-4bee-84a7-3e605698ada7}, !- Name
  {6ccb74bd-81d3-45d0-848b-64545c303e1d}, !- Source Object
  3,                                      !- Outlet Port
  {90ec8353-34d6-48eb-8234-7f9db7d94111}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf687f24-3e1a-47b1-a1b3-ad694f565937}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a236dcd4-0fbf-4de4-9e75-0d31a0caead1}, !- Inlet Port
  {c7ef7203-e6e1-4a0d-93de-0772dff425f4}; !- Outlet Port

OS:Connection,
  {a236dcd4-0fbf-4de4-9e75-0d31a0caead1}, !- Handle
  {680dba5e-3df2-4847-b8ec-bc4c882f7c21}, !- Name
  {9429da0b-4281-4bc0-af72-544c51086195}, !- Source Object
  9,                                      !- Outlet Port
  {cf687f24-3e1a-47b1-a1b3-ad694f565937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ef7203-e6e1-4a0d-93de-0772dff425f4}, !- Handle
  {75807b09-b548-4577-9491-0b35acb36474}, !- Name
  {cf687f24-3e1a-47b1-a1b3-ad694f565937}, !- Source Object
  3,                                      !- Outlet Port
  {0a9afeea-3abe-44e7-b84f-b1ad8ced740f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {01b9a667-36ed-48b3-8659-7f8cceff821e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0442b61-b2da-4047-9939-c5d1fc48b493}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e0442b61-b2da-4047-9939-c5d1fc48b493}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63ad2b09-15f5-4506-bb29-e59ff38cfe34}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC OA System, !- Name
  {01b9a667-36ed-48b3-8659-7f8cceff821e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22b5474b-5ea2-4c16-9503-f5581b161ba1}, !- Mixed Air Node Name
  {9494f789-21f7-4825-8ff6-beededdc3f9a}, !- Outdoor Air Stream Node Name
  {ab6e5a4c-cc44-468b-bbe9-ec2a8aacab4a}, !- Relief Air Stream Node Name
  {864a46e3-0e99-409b-ad09-38d4141a580d}; !- Return Air Stream Node Name

OS:Node,
  {5d97030a-c4a6-4eee-9317-f54c2b70f13e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9494f789-21f7-4825-8ff6-beededdc3f9a}; !- Outlet Port

OS:Connection,
  {9494f789-21f7-4825-8ff6-beededdc3f9a}, !- Handle
  {0cca7ebb-d643-4594-90c5-a741bf289cc6}, !- Name
  {5d97030a-c4a6-4eee-9317-f54c2b70f13e}, !- Source Object
  3,                                      !- Outlet Port
  {63ad2b09-15f5-4506-bb29-e59ff38cfe34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1ca487f-2986-48aa-be95-47d3235fef9e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {ab6e5a4c-cc44-468b-bbe9-ec2a8aacab4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab6e5a4c-cc44-468b-bbe9-ec2a8aacab4a}, !- Handle
  {49209f97-45ea-4235-8350-6cbb6562a4c9}, !- Name
  {63ad2b09-15f5-4506-bb29-e59ff38cfe34}, !- Source Object
  7,                                      !- Outlet Port
  {b1ca487f-2986-48aa-be95-47d3235fef9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbbccd52-1e0b-4be4-8dd1-d67d36e8602e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {22b5474b-5ea2-4c16-9503-f5581b161ba1}, !- Inlet Port
  {565929da-b2ad-434c-9e1c-82b05430ee6d}; !- Outlet Port

OS:Connection,
  {864a46e3-0e99-409b-ad09-38d4141a580d}, !- Handle
  {6bfc340b-b40d-449a-af91-c02d8a4a893b}, !- Name
  {2731869a-0d03-4ef3-85fe-1edb13c92ee5}, !- Source Object
  3,                                      !- Outlet Port
  {63ad2b09-15f5-4506-bb29-e59ff38cfe34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {22b5474b-5ea2-4c16-9503-f5581b161ba1}, !- Handle
  {f984567e-3263-4ce7-8638-78d66ab037f4}, !- Name
  {63ad2b09-15f5-4506-bb29-e59ff38cfe34}, !- Source Object
  5,                                      !- Outlet Port
  {bbbccd52-1e0b-4be4-8dd1-d67d36e8602e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565929da-b2ad-434c-9e1c-82b05430ee6d}, !- Handle
  {9c421ccd-ee0f-4210-bc86-8ec006f71e96}, !- Name
  {bbbccd52-1e0b-4be4-8dd1-d67d36e8602e}, !- Source Object
  3,                                      !- Outlet Port
  {9429da0b-4281-4bc0-af72-544c51086195}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {da52d6bb-5095-409e-b677-f702f16490d0}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bf2a4bf8-3b2a-4ccb-8419-443b0fd8f1d4}, !- Control Zone or Zone List Name
  {0512a5cf-871f-4903-8d8d-b6b28ce2e561}, !- Cooling Control Zone or Zone List Name
  {f5ab1ecc-e98a-4874-a7d3-b53e978b3d29}, !- Heating Control Zone or Zone List Name
  {7d8cc962-2e69-4c8f-bd40-01dcb1f76ce3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf2a4bf8-3b2a-4ccb-8419-443b0fd8f1d4}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0512a5cf-871f-4903-8d8d-b6b28ce2e561}, !- Handle
  {fbffa363-f1e2-4449-8353-7be0df3bbd2b}; !- Name

OS:ModelObjectList,
  {f5ab1ecc-e98a-4874-a7d3-b53e978b3d29}, !- Handle
  {bd4f89e6-e737-4dee-a4c3-f370d8675ffc}; !- Name

OS:ModelObjectList,
  {7d8cc962-2e69-4c8f-bd40-01dcb1f76ce3}, !- Handle
  {22d30173-09e9-49c0-a99b-400c4f44538e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e701976e-7e32-4e01-9668-b57eb12851fd}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {5864793d-136c-4e61-8143-04a1b65e9571}, !- Air Inlet Node Name
  {9a448d41-2649-4c2b-91b4-753b57a64a73}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fae55808-f1b1-4c45-9df3-2c6741dcf85b}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Return Air Node, !- Name
  {8c637987-9fd6-4b56-837f-f91c354c8145}, !- Inlet Port
  {2a28ccc0-4fc4-44a8-8d23-ea45185ae492}; !- Outlet Port

OS:Connection,
  {2e7a8033-e59a-43bb-bcdf-bf9b95217d04}, !- Handle
  {bcc0085c-1ed5-4790-b37f-21cfb51ba724}, !- Name
  {61888d3b-4f26-496a-9371-d12d06dfea1f}, !- Source Object
  3,                                      !- Outlet Port
  {91de0196-dd99-4917-9169-0259b65edea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c637987-9fd6-4b56-837f-f91c354c8145}, !- Handle
  {1b597045-7e99-47f2-9b21-0e8a14c739d4}, !- Name
  {91dbe9ff-6464-4b4b-a4e5-0d8252b5860a}, !- Source Object
  3,                                      !- Outlet Port
  {fae55808-f1b1-4c45-9df3-2c6741dcf85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a28ccc0-4fc4-44a8-8d23-ea45185ae492}, !- Handle
  {c88869da-7db1-4a48-be5f-fc7bdf0e04b3}, !- Name
  {fae55808-f1b1-4c45-9df3-2c6741dcf85b}, !- Source Object
  3,                                      !- Outlet Port
  {e9c83929-9379-4bc1-95f6-e4b7703972d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53e61f8e-a63e-4aa1-9033-e82fcec6e58e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {80cc0c98-e399-4cb4-ad6e-9f68ae5ea1bb}, !- Inlet Port
  {5864793d-136c-4e61-8143-04a1b65e9571}; !- Outlet Port

OS:Connection,
  {80cc0c98-e399-4cb4-ad6e-9f68ae5ea1bb}, !- Handle
  {c0dda966-d80b-422c-9d76-0d796a972a4f}, !- Name
  {006be2b4-a224-4847-b12f-43afa7f2020b}, !- Source Object
  3,                                      !- Outlet Port
  {53e61f8e-a63e-4aa1-9033-e82fcec6e58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5864793d-136c-4e61-8143-04a1b65e9571}, !- Handle
  {1e5d5271-8cbc-4e56-b0d6-59fa2791a111}, !- Name
  {53e61f8e-a63e-4aa1-9033-e82fcec6e58e}, !- Source Object
  3,                                      !- Outlet Port
  {e701976e-7e32-4e01-9668-b57eb12851fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a448d41-2649-4c2b-91b4-753b57a64a73}, !- Handle
  {a10dc6ae-0b86-446c-a224-a1b0edd2ad72}, !- Name
  {e701976e-7e32-4e01-9668-b57eb12851fd}, !- Source Object
  4,                                      !- Outlet Port
  {61888d3b-4f26-496a-9371-d12d06dfea1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da64c906-b734-44be-b29a-49abe0c69339}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {caec5f4c-b9d4-407b-9162-71728cc8a8a1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {135418ed-22d4-43c9-8230-d0503dcdfc6a}, !- Supply Side Inlet Node Name
  {839b72c3-9533-4399-bb9c-1b30a1bbf80e}, !- Demand Side Outlet Node Name
  {e0619933-2952-446e-8013-972c0c3d1647}, !- Demand Side Inlet Node A
  {ab358dfe-de95-4d84-bf40-ca3bda3006b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2650abd0-c63d-447a-a7d7-b2671a822603}, !- Demand Mixer Name
  {e77298c6-c3e7-4dc3-b63b-bb34beaef60c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45bdbd68-d958-4839-b3b1-4679bf5b4bed}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {135418ed-22d4-43c9-8230-d0503dcdfc6a}, !- Inlet Port
  {4e0fd2ab-807b-4eec-b001-5cde98072c4a}; !- Outlet Port

OS:Node,
  {1a0a1a86-976b-4e8c-b595-d40bc51614fb}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {caf4dc2e-73f5-46a1-9678-ad540bea8b5c}, !- Inlet Port
  {ab358dfe-de95-4d84-bf40-ca3bda3006b7}; !- Outlet Port

OS:Connection,
  {135418ed-22d4-43c9-8230-d0503dcdfc6a}, !- Handle
  {e925661a-8f49-47ba-8a90-15f7d9cff939}, !- Name
  {da64c906-b734-44be-b29a-49abe0c69339}, !- Source Object
  8,                                      !- Outlet Port
  {45bdbd68-d958-4839-b3b1-4679bf5b4bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab358dfe-de95-4d84-bf40-ca3bda3006b7}, !- Handle
  {8694ae01-5424-410d-a642-5d380b9ff05d}, !- Name
  {1a0a1a86-976b-4e8c-b595-d40bc51614fb}, !- Source Object
  3,                                      !- Outlet Port
  {da64c906-b734-44be-b29a-49abe0c69339}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0bd4a303-068e-4761-b143-fb0a2eeecf46}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e0619933-2952-446e-8013-972c0c3d1647}, !- Inlet Port
  {408abf58-e1f1-4c4d-9dca-f9c5eca27e66}; !- Outlet Port

OS:Node,
  {16d240fd-e35e-479a-852b-0316e83f1d4a}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5011f557-b3ac-4609-86fd-b27b2fc2de56}, !- Inlet Port
  {839b72c3-9533-4399-bb9c-1b30a1bbf80e}; !- Outlet Port

OS:Node,
  {11a3680a-ca62-4e15-a20e-5bb4204c57b6}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {befe08ab-9fe1-4d06-9a9f-89e9f357ff84}, !- Inlet Port
  {e0f7ac6a-248c-4fb0-b9bd-e5280c69ceb5}; !- Outlet Port

OS:Connection,
  {e0619933-2952-446e-8013-972c0c3d1647}, !- Handle
  {ec37c38b-ff93-42fc-bb06-811dc8438d3a}, !- Name
  {da64c906-b734-44be-b29a-49abe0c69339}, !- Source Object
  10,                                     !- Outlet Port
  {0bd4a303-068e-4761-b143-fb0a2eeecf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839b72c3-9533-4399-bb9c-1b30a1bbf80e}, !- Handle
  {f3bea81c-59d1-4f7e-b040-c487ab8b00d3}, !- Name
  {16d240fd-e35e-479a-852b-0316e83f1d4a}, !- Source Object
  3,                                      !- Outlet Port
  {da64c906-b734-44be-b29a-49abe0c69339}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e77298c6-c3e7-4dc3-b63b-bb34beaef60c}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {408abf58-e1f1-4c4d-9dca-f9c5eca27e66}, !- Inlet Node Name
  {3f13b004-fd06-485a-96f0-7faf0e88baea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2650abd0-c63d-447a-a7d7-b2671a822603}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5011f557-b3ac-4609-86fd-b27b2fc2de56}, !- Outlet Node Name
  {8e7eeded-af4b-48ec-9fda-c5f6f1724249}; !- Inlet Node Name 1

OS:Connection,
  {408abf58-e1f1-4c4d-9dca-f9c5eca27e66}, !- Handle
  {f646af41-a3fd-4fca-901a-20a7fbd9be5a}, !- Name
  {0bd4a303-068e-4761-b143-fb0a2eeecf46}, !- Source Object
  3,                                      !- Outlet Port
  {e77298c6-c3e7-4dc3-b63b-bb34beaef60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5011f557-b3ac-4609-86fd-b27b2fc2de56}, !- Handle
  {64757942-b5be-4384-8f08-fc30888ba666}, !- Name
  {2650abd0-c63d-447a-a7d7-b2671a822603}, !- Source Object
  2,                                      !- Outlet Port
  {16d240fd-e35e-479a-852b-0316e83f1d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41d9bdf7-3687-4971-97c1-a7412ea83087}, !- Handle
  {da64c906-b734-44be-b29a-49abe0c69339}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {caec5f4c-b9d4-407b-9162-71728cc8a8a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {7cb18d34-64d8-4517-becd-563f5abc938b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f0a1a3b4-6c25-45f2-a0ee-2b54b9cbee0a}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9b9f1df0-8ddd-4ae5-9ef2-10f7f7bd55db}, !- Control Zone Name
  {1a0a1a86-976b-4e8c-b595-d40bc51614fb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {069e6b4c-4342-4d41-9197-d666dab6c990}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {07df1ef5-8cc2-4aa1-9470-c7c620b8fdfc}, !- Air Inlet Node Name
  {caf4dc2e-73f5-46a1-9678-ad540bea8b5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8d9b10a8-e97f-47c0-accc-909524499716}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7f7efd36-e2c5-4293-ac64-f0c437b68c32}, !- Air Inlet Node Name
  {fef0dfb1-f204-45b9-88a0-4a664c0b8c42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4aa34715-f806-4d30-a451-fac8d836ad38}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6aa03416-aa23-4264-aefb-c91386be0231}, !- Air Inlet Node Name
  {b3ba4c11-4b26-46a3-9217-2bf61d56e31c}, !- Air Outlet Node Name
  {719681b9-dd40-481a-9aad-925ec9f38fc2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd505d3d-df24-4da4-a2f9-a9181f16547b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {998badd6-ffe6-493c-a87d-930e5a30b799}, !- Air Inlet Node Name
  {8244d171-a5ab-48c3-931c-7fcce974d5ff}, !- Air Outlet Node Name
  {aa9b3239-4dae-4deb-af1d-424167cca3c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {786c0437-c701-405f-bc02-2c8207f02aca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9cc578e2-7fc6-4df9-aca0-02441a65f753}, !- Energy Input Ratio Function of Temperature Curve Name
  {290f566d-ca99-474c-b96a-f07da6aa7490}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27923732-13b9-419e-8a50-701edac89993}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cdd5ea98-b488-45ca-83ee-39037413d5df}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {923285d1-4f0a-4197-8878-6b7d4b3741a1}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5898405b-a9f6-497d-a32f-a4decf1ed936}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b6aa077-1ed3-43d9-a93e-5039341016be}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3df573b4-8188-47e9-ab82-8e23eda6b9a6}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa9b3239-4dae-4deb-af1d-424167cca3c4}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {786c0437-c701-405f-bc02-2c8207f02aca}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cc578e2-7fc6-4df9-aca0-02441a65f753}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {290f566d-ca99-474c-b96a-f07da6aa7490}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27923732-13b9-419e-8a50-701edac89993}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {caf4dc2e-73f5-46a1-9678-ad540bea8b5c}, !- Handle
  {56b79655-776c-4a87-b215-a1493759e73d}, !- Name
  {069e6b4c-4342-4d41-9197-d666dab6c990}, !- Source Object
  9,                                      !- Outlet Port
  {1a0a1a86-976b-4e8c-b595-d40bc51614fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {719681b9-dd40-481a-9aad-925ec9f38fc2}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b3ba4c11-4b26-46a3-9217-2bf61d56e31c}, !- Inlet Port
  {07df1ef5-8cc2-4aa1-9470-c7c620b8fdfc}; !- Outlet Port

OS:Connection,
  {b3ba4c11-4b26-46a3-9217-2bf61d56e31c}, !- Handle
  {7e3ac00b-edc0-4a22-ae8e-836c36587709}, !- Name
  {4aa34715-f806-4d30-a451-fac8d836ad38}, !- Source Object
  6,                                      !- Outlet Port
  {719681b9-dd40-481a-9aad-925ec9f38fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07df1ef5-8cc2-4aa1-9470-c7c620b8fdfc}, !- Handle
  {53b5f667-b4af-4c9b-9eca-cdb1e43144d2}, !- Name
  {719681b9-dd40-481a-9aad-925ec9f38fc2}, !- Source Object
  3,                                      !- Outlet Port
  {069e6b4c-4342-4d41-9197-d666dab6c990}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac5cded8-f1d9-425e-8df5-5b5e67123177}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {fef0dfb1-f204-45b9-88a0-4a664c0b8c42}, !- Inlet Port
  {6aa03416-aa23-4264-aefb-c91386be0231}; !- Outlet Port

OS:Connection,
  {fef0dfb1-f204-45b9-88a0-4a664c0b8c42}, !- Handle
  {77e08ebb-a32f-4213-aba5-a8ec85f05909}, !- Name
  {8d9b10a8-e97f-47c0-accc-909524499716}, !- Source Object
  6,                                      !- Outlet Port
  {ac5cded8-f1d9-425e-8df5-5b5e67123177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa03416-aa23-4264-aefb-c91386be0231}, !- Handle
  {bcb8eba5-5233-4447-9abf-e64bad049342}, !- Name
  {ac5cded8-f1d9-425e-8df5-5b5e67123177}, !- Source Object
  3,                                      !- Outlet Port
  {4aa34715-f806-4d30-a451-fac8d836ad38}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {57c3e9e1-931d-4e0b-bd0c-062e2fc5d73a}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8244d171-a5ab-48c3-931c-7fcce974d5ff}, !- Inlet Port
  {7f7efd36-e2c5-4293-ac64-f0c437b68c32}; !- Outlet Port

OS:Connection,
  {8244d171-a5ab-48c3-931c-7fcce974d5ff}, !- Handle
  {c6f58d20-c681-4387-8275-4347cc26db4b}, !- Name
  {fd505d3d-df24-4da4-a2f9-a9181f16547b}, !- Source Object
  9,                                      !- Outlet Port
  {57c3e9e1-931d-4e0b-bd0c-062e2fc5d73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7efd36-e2c5-4293-ac64-f0c437b68c32}, !- Handle
  {7305a962-c527-48be-85ac-dfacf2b64b03}, !- Name
  {57c3e9e1-931d-4e0b-bd0c-062e2fc5d73a}, !- Source Object
  3,                                      !- Outlet Port
  {8d9b10a8-e97f-47c0-accc-909524499716}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc2cb483-567b-4f66-b9b2-f210742f2a6f}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {687fb39e-eacc-477d-b81a-acd2c834ff33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {687fb39e-eacc-477d-b81a-acd2c834ff33}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63b5b97d-221b-465a-b608-8a7daf5edf0a}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC OA System, !- Name
  {cc2cb483-567b-4f66-b9b2-f210742f2a6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82d9732a-8087-4cb3-867b-2fd4683fcade}, !- Mixed Air Node Name
  {c5012889-37be-4d81-a01e-1eaf5b339265}, !- Outdoor Air Stream Node Name
  {d287a7d0-ea9d-4578-a093-b888f17f68c2}, !- Relief Air Stream Node Name
  {4e0fd2ab-807b-4eec-b001-5cde98072c4a}; !- Return Air Stream Node Name

OS:Node,
  {f5bc0ca3-3f8e-489e-bd69-875e646b5f70}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c5012889-37be-4d81-a01e-1eaf5b339265}; !- Outlet Port

OS:Connection,
  {c5012889-37be-4d81-a01e-1eaf5b339265}, !- Handle
  {4843bb80-41c5-4ed5-a615-4e22f3f718c0}, !- Name
  {f5bc0ca3-3f8e-489e-bd69-875e646b5f70}, !- Source Object
  3,                                      !- Outlet Port
  {63b5b97d-221b-465a-b608-8a7daf5edf0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8678e3dc-7b8e-4578-ad13-81b878eb9a67}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d287a7d0-ea9d-4578-a093-b888f17f68c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d287a7d0-ea9d-4578-a093-b888f17f68c2}, !- Handle
  {2182ce38-9396-4815-b88c-cdfd6b00e46b}, !- Name
  {63b5b97d-221b-465a-b608-8a7daf5edf0a}, !- Source Object
  7,                                      !- Outlet Port
  {8678e3dc-7b8e-4578-ad13-81b878eb9a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {089677c3-1e6f-41a9-a4e5-8f3bdad24989}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {82d9732a-8087-4cb3-867b-2fd4683fcade}, !- Inlet Port
  {998badd6-ffe6-493c-a87d-930e5a30b799}; !- Outlet Port

OS:Connection,
  {4e0fd2ab-807b-4eec-b001-5cde98072c4a}, !- Handle
  {7b2cb816-d83d-439b-9503-194d1bc8b152}, !- Name
  {45bdbd68-d958-4839-b3b1-4679bf5b4bed}, !- Source Object
  3,                                      !- Outlet Port
  {63b5b97d-221b-465a-b608-8a7daf5edf0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82d9732a-8087-4cb3-867b-2fd4683fcade}, !- Handle
  {28b22707-575e-47d0-a1fa-a97166261e8a}, !- Name
  {63b5b97d-221b-465a-b608-8a7daf5edf0a}, !- Source Object
  5,                                      !- Outlet Port
  {089677c3-1e6f-41a9-a4e5-8f3bdad24989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998badd6-ffe6-493c-a87d-930e5a30b799}, !- Handle
  {d7116f38-74e6-4662-903f-409d61878230}, !- Name
  {089677c3-1e6f-41a9-a4e5-8f3bdad24989}, !- Source Object
  3,                                      !- Outlet Port
  {fd505d3d-df24-4da4-a2f9-a9181f16547b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7cb18d34-64d8-4517-becd-563f5abc938b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d68612df-f4fd-422d-918e-1147dace41e9}, !- Control Zone or Zone List Name
  {473a3b6b-73db-48b5-8f42-21b774889852}, !- Cooling Control Zone or Zone List Name
  {1e40149d-261c-4cab-8c98-2ee7321b343c}, !- Heating Control Zone or Zone List Name
  {9a2f1b49-e436-424b-8520-1bf4b2f86d27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d68612df-f4fd-422d-918e-1147dace41e9}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {473a3b6b-73db-48b5-8f42-21b774889852}, !- Handle
  {02cfdf84-be6b-4add-a58b-cd9d1a357fae}; !- Name

OS:ModelObjectList,
  {1e40149d-261c-4cab-8c98-2ee7321b343c}, !- Handle
  {ddd608fe-8770-44c8-a1ab-8f44d3b44437}; !- Name

OS:ModelObjectList,
  {9a2f1b49-e436-424b-8520-1bf4b2f86d27}, !- Handle
  {482cb3ca-8087-408e-9790-b8552dea47da}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e812fdd7-5024-4004-9876-ea27e4b35ee3}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {3e2e5a70-6741-4993-9a7d-5315189d4ab7}, !- Air Inlet Node Name
  {befe08ab-9fe1-4d06-9a9f-89e9f357ff84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {001bc602-8860-4684-b963-ad854aef8ee9}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Return Air Node, !- Name
  {4714f20c-0787-45b4-99cd-c6a2ed6e9aa4}, !- Inlet Port
  {8e7eeded-af4b-48ec-9fda-c5f6f1724249}; !- Outlet Port

OS:Connection,
  {e0f7ac6a-248c-4fb0-b9bd-e5280c69ceb5}, !- Handle
  {91fceb1a-2c64-4393-b7ef-200d2e7bc963}, !- Name
  {11a3680a-ca62-4e15-a20e-5bb4204c57b6}, !- Source Object
  3,                                      !- Outlet Port
  {0bbb8e92-4b83-49ea-862d-fead4d98d189}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4714f20c-0787-45b4-99cd-c6a2ed6e9aa4}, !- Handle
  {c8e4a87a-de05-41e9-974f-37b75b11ee96}, !- Name
  {e31bb5b0-21de-47c4-852e-636a47e3768b}, !- Source Object
  3,                                      !- Outlet Port
  {001bc602-8860-4684-b963-ad854aef8ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7eeded-af4b-48ec-9fda-c5f6f1724249}, !- Handle
  {f35528aa-91ee-4b8f-9458-4b85212087af}, !- Name
  {001bc602-8860-4684-b963-ad854aef8ee9}, !- Source Object
  3,                                      !- Outlet Port
  {2650abd0-c63d-447a-a7d7-b2671a822603}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99d57f01-b682-4fd2-ad97-f5098cbef4ff}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3f13b004-fd06-485a-96f0-7faf0e88baea}, !- Inlet Port
  {3e2e5a70-6741-4993-9a7d-5315189d4ab7}; !- Outlet Port

OS:Connection,
  {3f13b004-fd06-485a-96f0-7faf0e88baea}, !- Handle
  {70759945-54ee-4e35-a114-d187191c6fdc}, !- Name
  {e77298c6-c3e7-4dc3-b63b-bb34beaef60c}, !- Source Object
  3,                                      !- Outlet Port
  {99d57f01-b682-4fd2-ad97-f5098cbef4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2e5a70-6741-4993-9a7d-5315189d4ab7}, !- Handle
  {4e5c83b4-06eb-4ce6-990b-f66fa229bae1}, !- Name
  {99d57f01-b682-4fd2-ad97-f5098cbef4ff}, !- Source Object
  3,                                      !- Outlet Port
  {e812fdd7-5024-4004-9876-ea27e4b35ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {befe08ab-9fe1-4d06-9a9f-89e9f357ff84}, !- Handle
  {0df5d614-962f-4821-bb2a-922e2dd8be80}, !- Name
  {e812fdd7-5024-4004-9876-ea27e4b35ee3}, !- Source Object
  4,                                      !- Outlet Port
  {11a3680a-ca62-4e15-a20e-5bb4204c57b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {24d27ee1-a1dc-4ebb-90db-10b98bec311d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27a48d89-1bb8-4bde-af31-774c25d99151}, !- Supply Side Inlet Node Name
  {58a7a683-0f0e-4b93-ba0d-3d944156abd2}, !- Demand Side Outlet Node Name
  {e4e3a552-f12b-4687-baf3-c48e87d0f24f}, !- Demand Side Inlet Node A
  {6d75cb03-a2b8-460e-b6a0-3ab924daa41e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0abbf3ac-0486-493c-9605-f5c4822be89d}, !- Demand Mixer Name
  {643479c8-84d8-4ce7-829c-6901c4a34bcd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {810f0042-2dde-4ff8-9ce2-b8948bfb126e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {27a48d89-1bb8-4bde-af31-774c25d99151}, !- Inlet Port
  {3001d1c6-cb18-4178-977b-e241b645b570}; !- Outlet Port

OS:Node,
  {1e9b8c71-cf78-4e35-b9c9-47c2acba4a4c}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {24a5c735-3fac-4220-ad95-bf2d107c9747}, !- Inlet Port
  {6d75cb03-a2b8-460e-b6a0-3ab924daa41e}; !- Outlet Port

OS:Connection,
  {27a48d89-1bb8-4bde-af31-774c25d99151}, !- Handle
  {94175cff-292f-4bd8-8db2-17699de1f08e}, !- Name
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- Source Object
  8,                                      !- Outlet Port
  {810f0042-2dde-4ff8-9ce2-b8948bfb126e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d75cb03-a2b8-460e-b6a0-3ab924daa41e}, !- Handle
  {06a26833-4ffb-4bdc-bfab-ea6ae416ce56}, !- Name
  {1e9b8c71-cf78-4e35-b9c9-47c2acba4a4c}, !- Source Object
  3,                                      !- Outlet Port
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6a76a871-6892-4613-886c-8200594a2b2f}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e4e3a552-f12b-4687-baf3-c48e87d0f24f}, !- Inlet Port
  {c199291c-3cd3-4ccb-8606-0de5f1a5cdc2}; !- Outlet Port

OS:Node,
  {021c2cd7-d33d-4c03-982d-92bb030d3b1d}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a31087db-1d1a-490f-aa14-cb36294b1a04}, !- Inlet Port
  {58a7a683-0f0e-4b93-ba0d-3d944156abd2}; !- Outlet Port

OS:Node,
  {c766cc68-38f2-4040-b88f-2a0df1a4f73f}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {233967d3-7cfd-462c-b865-5bc754887085}, !- Inlet Port
  {53561eda-03c7-4186-809a-1c7296a4e344}; !- Outlet Port

OS:Connection,
  {e4e3a552-f12b-4687-baf3-c48e87d0f24f}, !- Handle
  {c21aa36c-9a59-43de-9bd1-ed7b8965dd9b}, !- Name
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- Source Object
  10,                                     !- Outlet Port
  {6a76a871-6892-4613-886c-8200594a2b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a7a683-0f0e-4b93-ba0d-3d944156abd2}, !- Handle
  {740d2e83-4711-4a5a-b3c5-0ba9386d66b8}, !- Name
  {021c2cd7-d33d-4c03-982d-92bb030d3b1d}, !- Source Object
  3,                                      !- Outlet Port
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {643479c8-84d8-4ce7-829c-6901c4a34bcd}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {c199291c-3cd3-4ccb-8606-0de5f1a5cdc2}, !- Inlet Node Name
  {0f54dfd3-ad71-4c67-aa99-34ee3476a4ff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0abbf3ac-0486-493c-9605-f5c4822be89d}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a31087db-1d1a-490f-aa14-cb36294b1a04}, !- Outlet Node Name
  {9231f05b-ae0b-4b15-b95f-2295e707c0ef}; !- Inlet Node Name 1

OS:Connection,
  {c199291c-3cd3-4ccb-8606-0de5f1a5cdc2}, !- Handle
  {4d02856a-b43b-4566-87dc-a72f78527f54}, !- Name
  {6a76a871-6892-4613-886c-8200594a2b2f}, !- Source Object
  3,                                      !- Outlet Port
  {643479c8-84d8-4ce7-829c-6901c4a34bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31087db-1d1a-490f-aa14-cb36294b1a04}, !- Handle
  {fbe54fd8-442b-4ab1-b1a8-c0ae55d65c9d}, !- Name
  {0abbf3ac-0486-493c-9605-f5c4822be89d}, !- Source Object
  2,                                      !- Outlet Port
  {021c2cd7-d33d-4c03-982d-92bb030d3b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f187ea1-5176-4a87-95b1-1b1ffd3f531a}, !- Handle
  {e0173be5-181e-498d-9073-8c63bfd7f5b1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24d27ee1-a1dc-4ebb-90db-10b98bec311d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ebd720a0-2e67-4e44-922f-5ec342e3877f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {10551710-b560-425e-922b-0e1ca9b22053}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {15900654-2456-406f-83d1-89246f2418cf}, !- Control Zone Name
  {1e9b8c71-cf78-4e35-b9c9-47c2acba4a4c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {db809f82-8bfe-4dc2-bd33-497e1974d3cb}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {716888a9-f4d9-40ab-a0ea-a5636f308d96}, !- Air Inlet Node Name
  {24a5c735-3fac-4220-ad95-bf2d107c9747}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ab365c9c-e4cc-41d9-978f-b647f4b61059}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {262c1f79-91f1-46d7-90c0-1305b1195a30}, !- Air Inlet Node Name
  {6f75c5b2-7ffa-4d3f-a708-4524c1200a14}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c8a97707-ed4d-4b6b-a0d4-f2f118a08a49}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {07ff86f9-a601-4767-9136-fa7db904965c}, !- Air Inlet Node Name
  {9c0d6e14-f96e-413f-afcc-9c85da33ac04}, !- Air Outlet Node Name
  {6e47dd75-6835-4d03-bca5-0f9812793dff}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ca928375-3068-452a-b022-4aee06830490}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e1a8c16d-be5a-4257-a62e-dc75e661c458}, !- Air Inlet Node Name
  {490596ef-dfca-4eeb-9fcd-d07efc0e9803}, !- Air Outlet Node Name
  {d7457577-7a42-49d9-a727-fb05c8e54a0b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f17717c6-2074-4300-a330-a3a5d37c21cd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb73ac97-8364-49b6-810f-2f1f5bdd567c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fce188-4d40-443e-b09d-cb0a18496c8a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bc65f3a-24c7-4699-8bff-a84f5487aabd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {11f48f84-defe-434b-9c6b-dcfc139efebf}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6be2c82f-b51f-4230-b5b7-cdaf54a15e4c}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f18fdec3-c5e8-4988-a7b1-91f93d99a378}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {889bcf3c-820e-47f4-98bd-16fd140aa6f9}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fab2c65d-4eea-4c8d-89e2-783fb98c27ee}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7457577-7a42-49d9-a727-fb05c8e54a0b}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f17717c6-2074-4300-a330-a3a5d37c21cd}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb73ac97-8364-49b6-810f-2f1f5bdd567c}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a8fce188-4d40-443e-b09d-cb0a18496c8a}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7bc65f3a-24c7-4699-8bff-a84f5487aabd}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {24a5c735-3fac-4220-ad95-bf2d107c9747}, !- Handle
  {add3c4a3-0d02-4dec-a018-7f86914eb6c1}, !- Name
  {db809f82-8bfe-4dc2-bd33-497e1974d3cb}, !- Source Object
  9,                                      !- Outlet Port
  {1e9b8c71-cf78-4e35-b9c9-47c2acba4a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e47dd75-6835-4d03-bca5-0f9812793dff}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {9c0d6e14-f96e-413f-afcc-9c85da33ac04}, !- Inlet Port
  {716888a9-f4d9-40ab-a0ea-a5636f308d96}; !- Outlet Port

OS:Connection,
  {9c0d6e14-f96e-413f-afcc-9c85da33ac04}, !- Handle
  {023adbb3-126c-4412-875c-e575b46a7ff6}, !- Name
  {c8a97707-ed4d-4b6b-a0d4-f2f118a08a49}, !- Source Object
  6,                                      !- Outlet Port
  {6e47dd75-6835-4d03-bca5-0f9812793dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716888a9-f4d9-40ab-a0ea-a5636f308d96}, !- Handle
  {a1c0b779-a016-48ba-9f3a-505638943d00}, !- Name
  {6e47dd75-6835-4d03-bca5-0f9812793dff}, !- Source Object
  3,                                      !- Outlet Port
  {db809f82-8bfe-4dc2-bd33-497e1974d3cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3971680f-77eb-4a2c-b011-6878e9d47c9e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6f75c5b2-7ffa-4d3f-a708-4524c1200a14}, !- Inlet Port
  {07ff86f9-a601-4767-9136-fa7db904965c}; !- Outlet Port

OS:Connection,
  {6f75c5b2-7ffa-4d3f-a708-4524c1200a14}, !- Handle
  {f5a8a9f0-259d-4668-b0c9-6aef75768b5a}, !- Name
  {ab365c9c-e4cc-41d9-978f-b647f4b61059}, !- Source Object
  6,                                      !- Outlet Port
  {3971680f-77eb-4a2c-b011-6878e9d47c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ff86f9-a601-4767-9136-fa7db904965c}, !- Handle
  {8724d90d-622a-43c3-aa65-ae1f0a453dd0}, !- Name
  {3971680f-77eb-4a2c-b011-6878e9d47c9e}, !- Source Object
  3,                                      !- Outlet Port
  {c8a97707-ed4d-4b6b-a0d4-f2f118a08a49}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b7329133-3188-4112-8318-002bc4e24cb7}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {490596ef-dfca-4eeb-9fcd-d07efc0e9803}, !- Inlet Port
  {262c1f79-91f1-46d7-90c0-1305b1195a30}; !- Outlet Port

OS:Connection,
  {490596ef-dfca-4eeb-9fcd-d07efc0e9803}, !- Handle
  {5351249b-8c05-4aab-af34-57f50fafc1b5}, !- Name
  {ca928375-3068-452a-b022-4aee06830490}, !- Source Object
  9,                                      !- Outlet Port
  {b7329133-3188-4112-8318-002bc4e24cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262c1f79-91f1-46d7-90c0-1305b1195a30}, !- Handle
  {957c0930-7659-46aa-8948-c9bb7c33a6c4}, !- Name
  {b7329133-3188-4112-8318-002bc4e24cb7}, !- Source Object
  3,                                      !- Outlet Port
  {ab365c9c-e4cc-41d9-978f-b647f4b61059}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e373d672-0be6-4804-a0df-c7798f2c3aea}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d9f579d-e032-4d46-a77e-b56f784cdf8d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5d9f579d-e032-4d46-a77e-b56f784cdf8d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5fc301ad-5c74-4134-9e41-8b5c12b23f19}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC OA System, !- Name
  {e373d672-0be6-4804-a0df-c7798f2c3aea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed8794e7-f92b-4374-92b5-75293f504dc0}, !- Mixed Air Node Name
  {aa96cb4e-bb17-449d-827d-7f264664748d}, !- Outdoor Air Stream Node Name
  {f2ba17fd-c675-4411-89e5-fa3bd4d33096}, !- Relief Air Stream Node Name
  {3001d1c6-cb18-4178-977b-e241b645b570}; !- Return Air Stream Node Name

OS:Node,
  {48ab7b41-7504-4b9f-93d8-6597b08b0f95}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aa96cb4e-bb17-449d-827d-7f264664748d}; !- Outlet Port

OS:Connection,
  {aa96cb4e-bb17-449d-827d-7f264664748d}, !- Handle
  {64ce66e1-d205-4741-a582-587d0f5a46c3}, !- Name
  {48ab7b41-7504-4b9f-93d8-6597b08b0f95}, !- Source Object
  3,                                      !- Outlet Port
  {5fc301ad-5c74-4134-9e41-8b5c12b23f19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f5b36f7-64b9-4adf-a637-a2963562d45c}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f2ba17fd-c675-4411-89e5-fa3bd4d33096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ba17fd-c675-4411-89e5-fa3bd4d33096}, !- Handle
  {ba4c226a-058c-49d9-ad86-90b6ca22d35e}, !- Name
  {5fc301ad-5c74-4134-9e41-8b5c12b23f19}, !- Source Object
  7,                                      !- Outlet Port
  {6f5b36f7-64b9-4adf-a637-a2963562d45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0526191-93a6-4ff7-b554-6c00fa508c95}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ed8794e7-f92b-4374-92b5-75293f504dc0}, !- Inlet Port
  {e1a8c16d-be5a-4257-a62e-dc75e661c458}; !- Outlet Port

OS:Connection,
  {3001d1c6-cb18-4178-977b-e241b645b570}, !- Handle
  {77bd45d5-a527-433f-84d6-002c9a9fb7b0}, !- Name
  {810f0042-2dde-4ff8-9ce2-b8948bfb126e}, !- Source Object
  3,                                      !- Outlet Port
  {5fc301ad-5c74-4134-9e41-8b5c12b23f19}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed8794e7-f92b-4374-92b5-75293f504dc0}, !- Handle
  {e2c79628-189f-4d35-a674-945546f8632a}, !- Name
  {5fc301ad-5c74-4134-9e41-8b5c12b23f19}, !- Source Object
  5,                                      !- Outlet Port
  {e0526191-93a6-4ff7-b554-6c00fa508c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a8c16d-be5a-4257-a62e-dc75e661c458}, !- Handle
  {b0d5b0c2-b286-443f-9a05-88c2c6b8126e}, !- Name
  {e0526191-93a6-4ff7-b554-6c00fa508c95}, !- Source Object
  3,                                      !- Outlet Port
  {ca928375-3068-452a-b022-4aee06830490}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ebd720a0-2e67-4e44-922f-5ec342e3877f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {41accd60-d003-41fc-b497-8a72f31d52ba}, !- Control Zone or Zone List Name
  {11bc598c-53a9-4adc-88e5-242fb730f7fb}, !- Cooling Control Zone or Zone List Name
  {074a987a-b627-45ab-8a0e-637667d93903}, !- Heating Control Zone or Zone List Name
  {7e071a1b-ca09-4eb4-ad17-b08fbb2dcf1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41accd60-d003-41fc-b497-8a72f31d52ba}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11bc598c-53a9-4adc-88e5-242fb730f7fb}, !- Handle
  {8a3b3dc9-f08c-4d78-b515-6f95e766a1e1}; !- Name

OS:ModelObjectList,
  {074a987a-b627-45ab-8a0e-637667d93903}, !- Handle
  {e7c3e425-2b60-4dde-91bb-0980317d5b64}; !- Name

OS:ModelObjectList,
  {7e071a1b-ca09-4eb4-ad17-b08fbb2dcf1e}, !- Handle
  {261ef83f-9260-40f5-8f99-fe20f9451ce3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {798c3dba-bd64-4634-b94e-db3ec8b1d05e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {b23ae78c-f091-43cf-8101-e083acf23fde}, !- Air Inlet Node Name
  {233967d3-7cfd-462c-b865-5bc754887085}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41568880-c399-42e0-8b88-b31fab2fea15}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Return Air Node, !- Name
  {ad8584c5-e453-43f8-8f91-cce1efc142f2}, !- Inlet Port
  {9231f05b-ae0b-4b15-b95f-2295e707c0ef}; !- Outlet Port

OS:Connection,
  {53561eda-03c7-4186-809a-1c7296a4e344}, !- Handle
  {7fc17e91-d6e4-481b-9f82-67d8c7d7f260}, !- Name
  {c766cc68-38f2-4040-b88f-2a0df1a4f73f}, !- Source Object
  3,                                      !- Outlet Port
  {74485024-7c1a-4b9a-b22b-149963d51574}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad8584c5-e453-43f8-8f91-cce1efc142f2}, !- Handle
  {8eacae76-6a9b-4298-a598-54d4530230de}, !- Name
  {4d2a8cf7-8943-4e40-85a8-80e678dca85b}, !- Source Object
  3,                                      !- Outlet Port
  {41568880-c399-42e0-8b88-b31fab2fea15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9231f05b-ae0b-4b15-b95f-2295e707c0ef}, !- Handle
  {4e142d34-8668-4268-87fa-f512a3aaa28c}, !- Name
  {41568880-c399-42e0-8b88-b31fab2fea15}, !- Source Object
  3,                                      !- Outlet Port
  {0abbf3ac-0486-493c-9605-f5c4822be89d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b037a39e-efb0-408a-8274-1fb93bea4ee0}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0f54dfd3-ad71-4c67-aa99-34ee3476a4ff}, !- Inlet Port
  {b23ae78c-f091-43cf-8101-e083acf23fde}; !- Outlet Port

OS:Connection,
  {0f54dfd3-ad71-4c67-aa99-34ee3476a4ff}, !- Handle
  {fe2b1294-ed20-4438-95f0-3d2584fbfd14}, !- Name
  {643479c8-84d8-4ce7-829c-6901c4a34bcd}, !- Source Object
  3,                                      !- Outlet Port
  {b037a39e-efb0-408a-8274-1fb93bea4ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23ae78c-f091-43cf-8101-e083acf23fde}, !- Handle
  {717910b8-ae10-467e-a8e0-876f23f16815}, !- Name
  {b037a39e-efb0-408a-8274-1fb93bea4ee0}, !- Source Object
  3,                                      !- Outlet Port
  {798c3dba-bd64-4634-b94e-db3ec8b1d05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {233967d3-7cfd-462c-b865-5bc754887085}, !- Handle
  {d69bbfa2-beec-4208-93f2-39dcecb2b687}, !- Name
  {798c3dba-bd64-4634-b94e-db3ec8b1d05e}, !- Source Object
  4,                                      !- Outlet Port
  {c766cc68-38f2-4040-b88f-2a0df1a4f73f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {ef8834a2-ffb3-4105-8372-bcba910365c2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1f97ec7-2847-47e6-9472-6d0e1766c680}, !- Supply Side Inlet Node Name
  {94d1b2ba-d3e9-472e-8d76-94c7f88633af}, !- Demand Side Outlet Node Name
  {85ab6a53-9a68-44d2-8786-652f3d69cbee}, !- Demand Side Inlet Node A
  {6be7ec47-fd35-4770-8b48-09b5490ee893}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe7344b2-70f1-4ed3-8eb9-2c0877a2eb73}, !- Demand Mixer Name
  {7cc5be97-41ed-463a-b35b-d3f6e2760319}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {91eea889-08a6-4bfe-b088-5048c5d5bcfd}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d1f97ec7-2847-47e6-9472-6d0e1766c680}, !- Inlet Port
  {a0ed6007-5c52-4934-8cf7-8cb2c442e62e}; !- Outlet Port

OS:Node,
  {33f693ae-b374-45bc-8ca2-d219af0a335c}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c5793687-2e4d-4798-8ebe-c6146681e807}, !- Inlet Port
  {6be7ec47-fd35-4770-8b48-09b5490ee893}; !- Outlet Port

OS:Connection,
  {d1f97ec7-2847-47e6-9472-6d0e1766c680}, !- Handle
  {7714d517-d482-47ba-9a29-c6155677b949}, !- Name
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- Source Object
  8,                                      !- Outlet Port
  {91eea889-08a6-4bfe-b088-5048c5d5bcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be7ec47-fd35-4770-8b48-09b5490ee893}, !- Handle
  {ea69f96d-ca1f-4343-bf48-8bec8a3d57ff}, !- Name
  {33f693ae-b374-45bc-8ca2-d219af0a335c}, !- Source Object
  3,                                      !- Outlet Port
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {570a47cc-19ed-4b52-a0e5-3195116cb32a}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {85ab6a53-9a68-44d2-8786-652f3d69cbee}, !- Inlet Port
  {b86da980-8a37-4236-9922-8c5d14039bfb}; !- Outlet Port

OS:Node,
  {05f1b677-bd10-4abc-ac43-68cd25af5439}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {62472bd4-0efd-44fd-b287-3797c8c2dce0}, !- Inlet Port
  {94d1b2ba-d3e9-472e-8d76-94c7f88633af}; !- Outlet Port

OS:Node,
  {8c3faa5b-6ef9-47e9-98f1-614a20783b79}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {83196da5-c8ab-4bc0-b258-f5128ed3b34f}, !- Inlet Port
  {ef532ad9-47e7-4e5b-80a4-4e916d5c2651}; !- Outlet Port

OS:Connection,
  {85ab6a53-9a68-44d2-8786-652f3d69cbee}, !- Handle
  {cd9cb3a9-c8e9-49e1-92ef-a6a50694dce3}, !- Name
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- Source Object
  10,                                     !- Outlet Port
  {570a47cc-19ed-4b52-a0e5-3195116cb32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d1b2ba-d3e9-472e-8d76-94c7f88633af}, !- Handle
  {d79cc6f1-b37b-4fc4-ab28-6e653d6b55c8}, !- Name
  {05f1b677-bd10-4abc-ac43-68cd25af5439}, !- Source Object
  3,                                      !- Outlet Port
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7cc5be97-41ed-463a-b35b-d3f6e2760319}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {b86da980-8a37-4236-9922-8c5d14039bfb}, !- Inlet Node Name
  {c843ea49-af2d-4483-8f7d-07e92af13b18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe7344b2-70f1-4ed3-8eb9-2c0877a2eb73}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {62472bd4-0efd-44fd-b287-3797c8c2dce0}, !- Outlet Node Name
  {4688a42e-ec32-4ff2-9fb2-3c6ed8fc1d3f}; !- Inlet Node Name 1

OS:Connection,
  {b86da980-8a37-4236-9922-8c5d14039bfb}, !- Handle
  {35d0648a-b663-409c-b34c-779d0cc483ac}, !- Name
  {570a47cc-19ed-4b52-a0e5-3195116cb32a}, !- Source Object
  3,                                      !- Outlet Port
  {7cc5be97-41ed-463a-b35b-d3f6e2760319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62472bd4-0efd-44fd-b287-3797c8c2dce0}, !- Handle
  {87b2df28-3481-4f3e-a4a3-8f06b1803472}, !- Name
  {fe7344b2-70f1-4ed3-8eb9-2c0877a2eb73}, !- Source Object
  2,                                      !- Outlet Port
  {05f1b677-bd10-4abc-ac43-68cd25af5439}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fda0b64-c25a-4aa7-b7ec-772e0f806e65}, !- Handle
  {feb79d89-fd0b-41bd-93f9-e3ebe6d8217f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ef8834a2-ffb3-4105-8372-bcba910365c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {e07443e7-497c-4155-a8bc-d833c64eb9e1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {662d70b5-c427-4677-a555-7d44072ff3ff}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ff1f164e-1998-45ac-ad41-11089927cc49}, !- Control Zone Name
  {33f693ae-b374-45bc-8ca2-d219af0a335c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8cc582b1-3046-4084-9ac9-8e98622f8497}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {78b63f05-40fd-4fca-811a-1990528f10fd}, !- Air Inlet Node Name
  {c5793687-2e4d-4798-8ebe-c6146681e807}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {aabafa04-c396-4a5b-bbda-be5e3083f079}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60ab529b-4983-4970-a8db-51f6d0e6ae32}, !- Air Inlet Node Name
  {4351012e-9575-4537-bdfe-9081a79f2b5a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6b70263f-c6fa-4db6-98b4-7919307a2a10}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0d2b2a2f-a437-4051-9bf1-f1d10c33bd52}, !- Air Inlet Node Name
  {c2a60fea-9c47-47cb-9885-c0bbb690c31e}, !- Air Outlet Node Name
  {8b81e485-193f-4991-b648-4114df344896}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {44dc458d-938f-4b29-b5a2-0c26580e47ec}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f0e33d78-af91-410c-8910-080bcecd4ed0}, !- Air Inlet Node Name
  {4e37b12a-5276-43fa-beca-ffa3ad2e4acf}, !- Air Outlet Node Name
  {a49925a1-498f-4fb7-a718-4afb7540b5cd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db5b3f56-f524-4560-8de9-836b70a50cba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5322f5e4-6de3-43a2-b5d9-27c56817236a}, !- Energy Input Ratio Function of Temperature Curve Name
  {7bc39678-32b0-4883-b0e8-e10f6e26a754}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e466652b-5676-49f4-a6df-123104cbd7fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c9a546c0-b134-43e5-a03c-4ec0168062a7}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86ff540f-298b-4e07-9ab1-309c62977592}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2108ba6-e4a7-48f7-9850-d646733175fa}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c589d43-0009-4675-be92-4ed067feaacf}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ec0eaff2-2894-4925-94ce-09c0253b8117}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a49925a1-498f-4fb7-a718-4afb7540b5cd}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {db5b3f56-f524-4560-8de9-836b70a50cba}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5322f5e4-6de3-43a2-b5d9-27c56817236a}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc39678-32b0-4883-b0e8-e10f6e26a754}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e466652b-5676-49f4-a6df-123104cbd7fb}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {c5793687-2e4d-4798-8ebe-c6146681e807}, !- Handle
  {d06756ba-6ec5-43ac-9910-810f940ef6a6}, !- Name
  {8cc582b1-3046-4084-9ac9-8e98622f8497}, !- Source Object
  9,                                      !- Outlet Port
  {33f693ae-b374-45bc-8ca2-d219af0a335c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b81e485-193f-4991-b648-4114df344896}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {c2a60fea-9c47-47cb-9885-c0bbb690c31e}, !- Inlet Port
  {78b63f05-40fd-4fca-811a-1990528f10fd}; !- Outlet Port

OS:Connection,
  {c2a60fea-9c47-47cb-9885-c0bbb690c31e}, !- Handle
  {f0027fad-66c4-4783-bb10-d27be1182985}, !- Name
  {6b70263f-c6fa-4db6-98b4-7919307a2a10}, !- Source Object
  6,                                      !- Outlet Port
  {8b81e485-193f-4991-b648-4114df344896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b63f05-40fd-4fca-811a-1990528f10fd}, !- Handle
  {02777e5f-0399-4693-a471-69451ed14fc9}, !- Name
  {8b81e485-193f-4991-b648-4114df344896}, !- Source Object
  3,                                      !- Outlet Port
  {8cc582b1-3046-4084-9ac9-8e98622f8497}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {617708a8-b689-480c-8e43-22a54ee54408}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4351012e-9575-4537-bdfe-9081a79f2b5a}, !- Inlet Port
  {0d2b2a2f-a437-4051-9bf1-f1d10c33bd52}; !- Outlet Port

OS:Connection,
  {4351012e-9575-4537-bdfe-9081a79f2b5a}, !- Handle
  {743b2e72-b554-41cf-8761-e59e5d925508}, !- Name
  {aabafa04-c396-4a5b-bbda-be5e3083f079}, !- Source Object
  6,                                      !- Outlet Port
  {617708a8-b689-480c-8e43-22a54ee54408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2b2a2f-a437-4051-9bf1-f1d10c33bd52}, !- Handle
  {d6388cd7-c25b-447e-a1b2-80b9f3941ed7}, !- Name
  {617708a8-b689-480c-8e43-22a54ee54408}, !- Source Object
  3,                                      !- Outlet Port
  {6b70263f-c6fa-4db6-98b4-7919307a2a10}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4affe750-456d-44ef-b227-98f4ec6c8e4a}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {4e37b12a-5276-43fa-beca-ffa3ad2e4acf}, !- Inlet Port
  {60ab529b-4983-4970-a8db-51f6d0e6ae32}; !- Outlet Port

OS:Connection,
  {4e37b12a-5276-43fa-beca-ffa3ad2e4acf}, !- Handle
  {14abd6fa-8d13-44e1-986f-99b3a7d558f5}, !- Name
  {44dc458d-938f-4b29-b5a2-0c26580e47ec}, !- Source Object
  9,                                      !- Outlet Port
  {4affe750-456d-44ef-b227-98f4ec6c8e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ab529b-4983-4970-a8db-51f6d0e6ae32}, !- Handle
  {fa2ab02a-b96f-439b-bcaf-422c9094f594}, !- Name
  {4affe750-456d-44ef-b227-98f4ec6c8e4a}, !- Source Object
  3,                                      !- Outlet Port
  {aabafa04-c396-4a5b-bbda-be5e3083f079}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {80ece441-6e10-457b-a214-fd713a81167e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d51b834-bb0d-424b-8801-fbb778d06d26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3d51b834-bb0d-424b-8801-fbb778d06d26}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bb9349e-f09e-4733-8d20-b636c1972b8d}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC OA System, !- Name
  {80ece441-6e10-457b-a214-fd713a81167e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5bc46bc2-d708-4c8a-97c8-24247dcf4896}, !- Mixed Air Node Name
  {11309bab-a936-43fb-a7e9-526495c11d69}, !- Outdoor Air Stream Node Name
  {127a85e2-cee4-4956-93a7-4204d79a14fd}, !- Relief Air Stream Node Name
  {a0ed6007-5c52-4934-8cf7-8cb2c442e62e}; !- Return Air Stream Node Name

OS:Node,
  {a18c716c-1942-4a26-a539-1a17cc72dd15}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {11309bab-a936-43fb-a7e9-526495c11d69}; !- Outlet Port

OS:Connection,
  {11309bab-a936-43fb-a7e9-526495c11d69}, !- Handle
  {e21fb77d-eb4f-4ab8-9cef-842d8875982e}, !- Name
  {a18c716c-1942-4a26-a539-1a17cc72dd15}, !- Source Object
  3,                                      !- Outlet Port
  {8bb9349e-f09e-4733-8d20-b636c1972b8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4051a04-0a4f-43b7-b9d3-a83ad88df32f}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {127a85e2-cee4-4956-93a7-4204d79a14fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {127a85e2-cee4-4956-93a7-4204d79a14fd}, !- Handle
  {6f0c25f3-4204-43f9-be38-d59bc75a30f8}, !- Name
  {8bb9349e-f09e-4733-8d20-b636c1972b8d}, !- Source Object
  7,                                      !- Outlet Port
  {f4051a04-0a4f-43b7-b9d3-a83ad88df32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32b65c5-0820-46c9-8550-0dfbecebea43}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5bc46bc2-d708-4c8a-97c8-24247dcf4896}, !- Inlet Port
  {f0e33d78-af91-410c-8910-080bcecd4ed0}; !- Outlet Port

OS:Connection,
  {a0ed6007-5c52-4934-8cf7-8cb2c442e62e}, !- Handle
  {093fb07f-3583-4199-8e87-d225b4a11ebd}, !- Name
  {91eea889-08a6-4bfe-b088-5048c5d5bcfd}, !- Source Object
  3,                                      !- Outlet Port
  {8bb9349e-f09e-4733-8d20-b636c1972b8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5bc46bc2-d708-4c8a-97c8-24247dcf4896}, !- Handle
  {3b14aa23-89a4-4943-ab8f-566d5c6fb17b}, !- Name
  {8bb9349e-f09e-4733-8d20-b636c1972b8d}, !- Source Object
  5,                                      !- Outlet Port
  {e32b65c5-0820-46c9-8550-0dfbecebea43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e33d78-af91-410c-8910-080bcecd4ed0}, !- Handle
  {ec140960-3a70-48d3-bfca-1137b6d031ea}, !- Name
  {e32b65c5-0820-46c9-8550-0dfbecebea43}, !- Source Object
  3,                                      !- Outlet Port
  {44dc458d-938f-4b29-b5a2-0c26580e47ec}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e07443e7-497c-4155-a8bc-d833c64eb9e1}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9cbe7245-f6c5-43a9-b61c-abe697cd84ae}, !- Control Zone or Zone List Name
  {587a8f25-5615-4f52-ac1b-9ec20bd71754}, !- Cooling Control Zone or Zone List Name
  {59fd314f-3d5b-4938-9926-a6ed570b29f3}, !- Heating Control Zone or Zone List Name
  {9a6750cf-bd16-4bf2-8ad4-82ea4a98e4c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9cbe7245-f6c5-43a9-b61c-abe697cd84ae}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {587a8f25-5615-4f52-ac1b-9ec20bd71754}, !- Handle
  {af573c4a-61fe-458f-a55f-3d6352f9cadd}; !- Name

OS:ModelObjectList,
  {59fd314f-3d5b-4938-9926-a6ed570b29f3}, !- Handle
  {e5576521-2bdd-41bb-8eb2-24286df730d9}; !- Name

OS:ModelObjectList,
  {9a6750cf-bd16-4bf2-8ad4-82ea4a98e4c4}, !- Handle
  {687c987c-102b-4ee8-aea2-b708bd21b2d9}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ecba400-f1f3-4b59-98c2-fdce86ed9c31}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {69ace620-bf2e-4cf0-8672-2c908f686596}, !- Air Inlet Node Name
  {83196da5-c8ab-4bc0-b258-f5128ed3b34f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f39e1418-fd54-456f-9409-8cfb4f662be3}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Return Air Node, !- Name
  {3c4fd642-59d1-4dcf-b3bd-1b1d8ba2a6da}, !- Inlet Port
  {4688a42e-ec32-4ff2-9fb2-3c6ed8fc1d3f}; !- Outlet Port

OS:Connection,
  {ef532ad9-47e7-4e5b-80a4-4e916d5c2651}, !- Handle
  {da05240f-0ab5-454a-8236-3b512f3c75fc}, !- Name
  {8c3faa5b-6ef9-47e9-98f1-614a20783b79}, !- Source Object
  3,                                      !- Outlet Port
  {6e2d7bec-a3fc-4159-9a89-a60256bab5a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c4fd642-59d1-4dcf-b3bd-1b1d8ba2a6da}, !- Handle
  {102ddfb4-5ab2-41c3-aad4-05f42d078589}, !- Name
  {9921c69e-bb0f-4923-a3e9-05c77c30bffe}, !- Source Object
  3,                                      !- Outlet Port
  {f39e1418-fd54-456f-9409-8cfb4f662be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4688a42e-ec32-4ff2-9fb2-3c6ed8fc1d3f}, !- Handle
  {5502592b-57cc-4a2c-a286-9fb232816882}, !- Name
  {f39e1418-fd54-456f-9409-8cfb4f662be3}, !- Source Object
  3,                                      !- Outlet Port
  {fe7344b2-70f1-4ed3-8eb9-2c0877a2eb73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05a28c63-2586-41dc-aecf-17e87973bacf}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c843ea49-af2d-4483-8f7d-07e92af13b18}, !- Inlet Port
  {69ace620-bf2e-4cf0-8672-2c908f686596}; !- Outlet Port

OS:Connection,
  {c843ea49-af2d-4483-8f7d-07e92af13b18}, !- Handle
  {83c8a868-4fc0-4cb7-b3f4-fd29e29cbdb9}, !- Name
  {7cc5be97-41ed-463a-b35b-d3f6e2760319}, !- Source Object
  3,                                      !- Outlet Port
  {05a28c63-2586-41dc-aecf-17e87973bacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ace620-bf2e-4cf0-8672-2c908f686596}, !- Handle
  {778ddc59-e669-4484-9c41-21cb15a12961}, !- Name
  {05a28c63-2586-41dc-aecf-17e87973bacf}, !- Source Object
  3,                                      !- Outlet Port
  {1ecba400-f1f3-4b59-98c2-fdce86ed9c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83196da5-c8ab-4bc0-b258-f5128ed3b34f}, !- Handle
  {00859c02-0680-497b-84e9-6ada8bf3d598}, !- Name
  {1ecba400-f1f3-4b59-98c2-fdce86ed9c31}, !- Source Object
  4,                                      !- Outlet Port
  {8c3faa5b-6ef9-47e9-98f1-614a20783b79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {8b3a959a-c1f6-44ca-9fe5-6c5cfe54bde8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a42d56f5-283c-4f5d-96a2-8257e26a554d}, !- Supply Side Inlet Node Name
  {030cf027-7a4e-4d36-9113-5d2ea6bf84c5}, !- Demand Side Outlet Node Name
  {b2d50b19-dfbc-491e-83be-0664cb0cdc3b}, !- Demand Side Inlet Node A
  {ab1a57ab-cce8-4b6c-b60a-afeb5c19b9a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ff85a91-fce9-4ec4-a4f1-ae4aef168ae8}, !- Demand Mixer Name
  {929ba480-9d76-4714-9f8f-e526d48740f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {96625a65-138c-407b-b282-a3672f4843e0}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a42d56f5-283c-4f5d-96a2-8257e26a554d}, !- Inlet Port
  {59b4a7f9-7ef6-4c22-bfb4-f6f356e69654}; !- Outlet Port

OS:Node,
  {236e43b9-e32a-44b1-9cac-5bc34f894fd0}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {85c3fa75-8165-4290-8d4c-6084d2c2fba1}, !- Inlet Port
  {ab1a57ab-cce8-4b6c-b60a-afeb5c19b9a7}; !- Outlet Port

OS:Connection,
  {a42d56f5-283c-4f5d-96a2-8257e26a554d}, !- Handle
  {8dd11188-3e40-4a29-91f5-71ef26d794f5}, !- Name
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- Source Object
  8,                                      !- Outlet Port
  {96625a65-138c-407b-b282-a3672f4843e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1a57ab-cce8-4b6c-b60a-afeb5c19b9a7}, !- Handle
  {99b7c78b-1e22-4bc3-9cc3-ea8fa55fd4a5}, !- Name
  {236e43b9-e32a-44b1-9cac-5bc34f894fd0}, !- Source Object
  3,                                      !- Outlet Port
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b4a428f-d7d9-404e-8a8a-020bb99b8cd9}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b2d50b19-dfbc-491e-83be-0664cb0cdc3b}, !- Inlet Port
  {69fd55b0-fbc7-4208-a02d-a2b7d94a52c9}; !- Outlet Port

OS:Node,
  {81c6f320-d7f0-4132-8ed9-fdf7efd7649a}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {41ce6559-6afd-4b9e-8c58-d5e47ec7f87e}, !- Inlet Port
  {030cf027-7a4e-4d36-9113-5d2ea6bf84c5}; !- Outlet Port

OS:Node,
  {7ea75421-6215-4652-9ed4-3a14558deb96}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ad0278c2-877f-4b19-9a40-170f9d751719}, !- Inlet Port
  {4c2ae4ad-a1a4-4799-a4eb-ab006b399af7}; !- Outlet Port

OS:Connection,
  {b2d50b19-dfbc-491e-83be-0664cb0cdc3b}, !- Handle
  {fa227aea-8baa-4ee1-8d17-0edc104a11f0}, !- Name
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- Source Object
  10,                                     !- Outlet Port
  {5b4a428f-d7d9-404e-8a8a-020bb99b8cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030cf027-7a4e-4d36-9113-5d2ea6bf84c5}, !- Handle
  {3eae9930-4149-4c54-9720-fdf87268d477}, !- Name
  {81c6f320-d7f0-4132-8ed9-fdf7efd7649a}, !- Source Object
  3,                                      !- Outlet Port
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {929ba480-9d76-4714-9f8f-e526d48740f8}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {69fd55b0-fbc7-4208-a02d-a2b7d94a52c9}, !- Inlet Node Name
  {d1fbf9c0-1ec4-4a15-a647-a2a9077a7758}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ff85a91-fce9-4ec4-a4f1-ae4aef168ae8}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {41ce6559-6afd-4b9e-8c58-d5e47ec7f87e}, !- Outlet Node Name
  {e940a336-9d71-4874-81b0-ee22e40f20e0}; !- Inlet Node Name 1

OS:Connection,
  {69fd55b0-fbc7-4208-a02d-a2b7d94a52c9}, !- Handle
  {62c08cb7-6b27-4da8-98e1-4bc0ee2df9ec}, !- Name
  {5b4a428f-d7d9-404e-8a8a-020bb99b8cd9}, !- Source Object
  3,                                      !- Outlet Port
  {929ba480-9d76-4714-9f8f-e526d48740f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ce6559-6afd-4b9e-8c58-d5e47ec7f87e}, !- Handle
  {55038b6f-f314-4e9f-9955-f9afa15426c7}, !- Name
  {9ff85a91-fce9-4ec4-a4f1-ae4aef168ae8}, !- Source Object
  2,                                      !- Outlet Port
  {81c6f320-d7f0-4132-8ed9-fdf7efd7649a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc7ef241-80c9-45bd-b9c0-9cec60ddb3e7}, !- Handle
  {d268e7d3-9c4e-41d2-b30a-39ea08a94e00}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b3a959a-c1f6-44ca-9fe5-6c5cfe54bde8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {73498a82-a89a-4f82-a7cd-00f65a707b16}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {942cef2f-a48c-4edd-8e52-2caf2d298b57}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {869f93e6-adaa-421b-9435-68acac0db5ca}, !- Control Zone Name
  {236e43b9-e32a-44b1-9cac-5bc34f894fd0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {21630933-c9a8-4eb1-83b5-83c652bb17fa}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {43b69371-38b5-4531-ac34-d6fcb13dbf10}, !- Air Inlet Node Name
  {85c3fa75-8165-4290-8d4c-6084d2c2fba1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d403104-5b10-4a82-b144-49798618a805}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e7476d47-aeae-4c72-9da6-c15b7fb20a48}, !- Air Inlet Node Name
  {3249874a-f165-4efe-bb43-7bf9ed4b1d2a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {633e165c-9d24-4434-9dac-491f1bc2baf7}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ebc5a998-2373-472f-bbc5-6ad2916e93b5}, !- Air Inlet Node Name
  {ec8616b0-7507-48f3-8a00-ebc7c85f650f}, !- Air Outlet Node Name
  {2486019f-4d05-4b53-a3d7-5ba896c373bc}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {024cc4d1-75b2-49ee-a293-50a25af76121}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {410032d2-ba60-445f-a1ff-72d096cbc618}, !- Air Inlet Node Name
  {eb8e25cf-a508-45b7-a30d-8ca35a9e20a5}, !- Air Outlet Node Name
  {1f10f3d4-e2d7-4f5f-a1ef-48e4d9485424}, !- Total Cooling Capacity Function of Temperature Curve Name
  {027f2016-a31e-4f7e-9b41-93c79f4fd9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9dc7d724-31ef-48cf-b31e-9e0d3bb34579}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d152d06-fdf2-46fa-a8dc-e37d428a012b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c419dc8-718f-4ea8-97a4-6fbfc7209b36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f46984a-d6cc-4307-9232-8e9c2078a91e}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9cd3713f-dfaa-4f6a-92ce-893a123a4072}, !- Handle
  Curve Quadratic 68,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e9277a2-296b-499a-9940-0b8bbff4c485}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d47b8249-f432-4c3c-a2f7-f573a9fce348}, !- Handle
  Curve Quadratic 69,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {964cd3db-96d2-4a26-9c2b-06e2cb66b305}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f10f3d4-e2d7-4f5f-a1ef-48e4d9485424}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {027f2016-a31e-4f7e-9b41-93c79f4fd9a4}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dc7d724-31ef-48cf-b31e-9e0d3bb34579}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7d152d06-fdf2-46fa-a8dc-e37d428a012b}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3c419dc8-718f-4ea8-97a4-6fbfc7209b36}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {85c3fa75-8165-4290-8d4c-6084d2c2fba1}, !- Handle
  {22550799-544d-4b28-8d57-f24478e5c665}, !- Name
  {21630933-c9a8-4eb1-83b5-83c652bb17fa}, !- Source Object
  9,                                      !- Outlet Port
  {236e43b9-e32a-44b1-9cac-5bc34f894fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2486019f-4d05-4b53-a3d7-5ba896c373bc}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ec8616b0-7507-48f3-8a00-ebc7c85f650f}, !- Inlet Port
  {43b69371-38b5-4531-ac34-d6fcb13dbf10}; !- Outlet Port

OS:Connection,
  {ec8616b0-7507-48f3-8a00-ebc7c85f650f}, !- Handle
  {94f2929c-e0bc-4359-8a6e-15f05227f422}, !- Name
  {633e165c-9d24-4434-9dac-491f1bc2baf7}, !- Source Object
  6,                                      !- Outlet Port
  {2486019f-4d05-4b53-a3d7-5ba896c373bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b69371-38b5-4531-ac34-d6fcb13dbf10}, !- Handle
  {24eeec24-aa32-4fca-8f9d-dac2617bd5c2}, !- Name
  {2486019f-4d05-4b53-a3d7-5ba896c373bc}, !- Source Object
  3,                                      !- Outlet Port
  {21630933-c9a8-4eb1-83b5-83c652bb17fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96e80fe6-4a10-46a3-b7f0-ec49137ebe8c}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {3249874a-f165-4efe-bb43-7bf9ed4b1d2a}, !- Inlet Port
  {ebc5a998-2373-472f-bbc5-6ad2916e93b5}; !- Outlet Port

OS:Connection,
  {3249874a-f165-4efe-bb43-7bf9ed4b1d2a}, !- Handle
  {b842b3a8-54cc-4446-983b-870391364f77}, !- Name
  {0d403104-5b10-4a82-b144-49798618a805}, !- Source Object
  6,                                      !- Outlet Port
  {96e80fe6-4a10-46a3-b7f0-ec49137ebe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc5a998-2373-472f-bbc5-6ad2916e93b5}, !- Handle
  {bd58a840-3af6-4e7a-9465-7a53ebc2cc8a}, !- Name
  {96e80fe6-4a10-46a3-b7f0-ec49137ebe8c}, !- Source Object
  3,                                      !- Outlet Port
  {633e165c-9d24-4434-9dac-491f1bc2baf7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ee70b50-58eb-491c-8fa6-439cadb40b6a}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {eb8e25cf-a508-45b7-a30d-8ca35a9e20a5}, !- Inlet Port
  {e7476d47-aeae-4c72-9da6-c15b7fb20a48}; !- Outlet Port

OS:Connection,
  {eb8e25cf-a508-45b7-a30d-8ca35a9e20a5}, !- Handle
  {c815d168-41a2-4435-b64e-d1f741125adc}, !- Name
  {024cc4d1-75b2-49ee-a293-50a25af76121}, !- Source Object
  9,                                      !- Outlet Port
  {8ee70b50-58eb-491c-8fa6-439cadb40b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7476d47-aeae-4c72-9da6-c15b7fb20a48}, !- Handle
  {16395998-2959-4e28-aa77-14211ce082dd}, !- Name
  {8ee70b50-58eb-491c-8fa6-439cadb40b6a}, !- Source Object
  3,                                      !- Outlet Port
  {0d403104-5b10-4a82-b144-49798618a805}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a56b6ba-cce1-45e2-9014-f06de0937239}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2485023-5af7-4d77-bab2-a78417075c12}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2485023-5af7-4d77-bab2-a78417075c12}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c67b8ed9-e85a-422a-bc6b-a1b3afe1138f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC OA System, !- Name
  {5a56b6ba-cce1-45e2-9014-f06de0937239}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c83b5e8a-68c4-48ea-9315-f6e0f0ed1d84}, !- Mixed Air Node Name
  {77298820-56ed-4a02-a160-2cc8d75f2acb}, !- Outdoor Air Stream Node Name
  {146ebc4a-bf73-4f68-945d-9a833830c57a}, !- Relief Air Stream Node Name
  {59b4a7f9-7ef6-4c22-bfb4-f6f356e69654}; !- Return Air Stream Node Name

OS:Node,
  {bccc3a18-09ec-4111-b444-2823a9aa50b5}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77298820-56ed-4a02-a160-2cc8d75f2acb}; !- Outlet Port

OS:Connection,
  {77298820-56ed-4a02-a160-2cc8d75f2acb}, !- Handle
  {2237058a-4154-4a48-a2a7-a61a2831e975}, !- Name
  {bccc3a18-09ec-4111-b444-2823a9aa50b5}, !- Source Object
  3,                                      !- Outlet Port
  {c67b8ed9-e85a-422a-bc6b-a1b3afe1138f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cf86fb8-ea31-4e85-8bd7-a8600e65e5a0}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {146ebc4a-bf73-4f68-945d-9a833830c57a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {146ebc4a-bf73-4f68-945d-9a833830c57a}, !- Handle
  {4641fa22-e851-4708-90c3-eb090aee4b50}, !- Name
  {c67b8ed9-e85a-422a-bc6b-a1b3afe1138f}, !- Source Object
  7,                                      !- Outlet Port
  {6cf86fb8-ea31-4e85-8bd7-a8600e65e5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13e3ed80-83fa-4715-8217-4d4bbaad324b}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c83b5e8a-68c4-48ea-9315-f6e0f0ed1d84}, !- Inlet Port
  {410032d2-ba60-445f-a1ff-72d096cbc618}; !- Outlet Port

OS:Connection,
  {59b4a7f9-7ef6-4c22-bfb4-f6f356e69654}, !- Handle
  {c4050944-8bca-475e-a35b-bfe5d0ce0415}, !- Name
  {96625a65-138c-407b-b282-a3672f4843e0}, !- Source Object
  3,                                      !- Outlet Port
  {c67b8ed9-e85a-422a-bc6b-a1b3afe1138f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c83b5e8a-68c4-48ea-9315-f6e0f0ed1d84}, !- Handle
  {39be2bd3-12c8-4e3f-863d-51e5767a99dc}, !- Name
  {c67b8ed9-e85a-422a-bc6b-a1b3afe1138f}, !- Source Object
  5,                                      !- Outlet Port
  {13e3ed80-83fa-4715-8217-4d4bbaad324b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410032d2-ba60-445f-a1ff-72d096cbc618}, !- Handle
  {5c28b7c1-3527-49ab-a9ba-c85035ded5be}, !- Name
  {13e3ed80-83fa-4715-8217-4d4bbaad324b}, !- Source Object
  3,                                      !- Outlet Port
  {024cc4d1-75b2-49ee-a293-50a25af76121}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {73498a82-a89a-4f82-a7cd-00f65a707b16}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d439e9e-111d-4ffc-8934-3421d5efd4fb}, !- Control Zone or Zone List Name
  {cd574196-51ef-40b4-a51b-18b4d524fd69}, !- Cooling Control Zone or Zone List Name
  {5fd2b803-62a7-4c6c-80e1-b3f983527afb}, !- Heating Control Zone or Zone List Name
  {560f6bd6-fc70-4ea8-be85-51fd8f041dfe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d439e9e-111d-4ffc-8934-3421d5efd4fb}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cd574196-51ef-40b4-a51b-18b4d524fd69}, !- Handle
  {83ada19f-7e4d-404a-9af5-7130a63b8711}; !- Name

OS:ModelObjectList,
  {5fd2b803-62a7-4c6c-80e1-b3f983527afb}, !- Handle
  {5906215a-38c8-4b01-81b7-db2598b245ec}; !- Name

OS:ModelObjectList,
  {560f6bd6-fc70-4ea8-be85-51fd8f041dfe}, !- Handle
  {a2ee65bd-7330-45f7-9e53-99db36b52ca8}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {410652ec-b3e0-4b73-9eda-6155cfa9589b}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {83f51fa9-fb6c-4b00-b5bb-374a5b543033}, !- Air Inlet Node Name
  {ad0278c2-877f-4b19-9a40-170f9d751719}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5854023-c69a-48c4-a1e7-1bda0b6dcc48}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Return Air Node, !- Name
  {c4f72666-99fd-406c-9868-cb67a1929bd1}, !- Inlet Port
  {e940a336-9d71-4874-81b0-ee22e40f20e0}; !- Outlet Port

OS:Connection,
  {4c2ae4ad-a1a4-4799-a4eb-ab006b399af7}, !- Handle
  {b025c6b4-76d8-432c-86d0-f3a4ce551b7f}, !- Name
  {7ea75421-6215-4652-9ed4-3a14558deb96}, !- Source Object
  3,                                      !- Outlet Port
  {091023cb-cac0-4bd0-9306-051e498d5ce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4f72666-99fd-406c-9868-cb67a1929bd1}, !- Handle
  {c0bdb7cf-84c8-439a-a39a-8ef9b6954d50}, !- Name
  {a0a65a31-6d75-439d-935f-b9294d79b91d}, !- Source Object
  3,                                      !- Outlet Port
  {f5854023-c69a-48c4-a1e7-1bda0b6dcc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e940a336-9d71-4874-81b0-ee22e40f20e0}, !- Handle
  {8a1acb3f-527a-47df-9d8f-adcee3c8f1c8}, !- Name
  {f5854023-c69a-48c4-a1e7-1bda0b6dcc48}, !- Source Object
  3,                                      !- Outlet Port
  {9ff85a91-fce9-4ec4-a4f1-ae4aef168ae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55296828-5a98-4660-bd02-3382342c3638}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d1fbf9c0-1ec4-4a15-a647-a2a9077a7758}, !- Inlet Port
  {83f51fa9-fb6c-4b00-b5bb-374a5b543033}; !- Outlet Port

OS:Connection,
  {d1fbf9c0-1ec4-4a15-a647-a2a9077a7758}, !- Handle
  {6309370d-c96c-4716-8b72-b65b7d9c503a}, !- Name
  {929ba480-9d76-4714-9f8f-e526d48740f8}, !- Source Object
  3,                                      !- Outlet Port
  {55296828-5a98-4660-bd02-3382342c3638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f51fa9-fb6c-4b00-b5bb-374a5b543033}, !- Handle
  {be61440d-5ab1-4638-8de8-ea99a18aa690}, !- Name
  {55296828-5a98-4660-bd02-3382342c3638}, !- Source Object
  3,                                      !- Outlet Port
  {410652ec-b3e0-4b73-9eda-6155cfa9589b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad0278c2-877f-4b19-9a40-170f9d751719}, !- Handle
  {fa7ae438-577f-43d7-8c91-33ecb9c695ed}, !- Name
  {410652ec-b3e0-4b73-9eda-6155cfa9589b}, !- Source Object
  4,                                      !- Outlet Port
  {7ea75421-6215-4652-9ed4-3a14558deb96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {136efcde-b3ed-4b2d-8868-bda3970d16d3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad1ddfbc-d2f5-4eba-aa47-b206bc884bbd}, !- Supply Side Inlet Node Name
  {efcafad6-f5b0-48e6-9221-1063091612af}, !- Demand Side Outlet Node Name
  {300667b0-8c60-4946-9785-653a1756feda}, !- Demand Side Inlet Node A
  {7f9ff192-9dfd-48f1-9b64-cc7dc3a4a907}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fdfe7f89-b3f9-465d-af46-69261c0f5e6d}, !- Demand Mixer Name
  {88572291-b6b5-4c70-af19-14d9b266e7b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86ec69a0-d475-4d90-aed9-f846ec9149bb}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ad1ddfbc-d2f5-4eba-aa47-b206bc884bbd}, !- Inlet Port
  {24d24f2e-a19a-4fe0-8027-19b0108c49a2}; !- Outlet Port

OS:Node,
  {7d71428e-9ec6-4582-9ab9-b541a8e747a5}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6f6676ec-ea98-4acd-84dc-4dc76d7076b1}, !- Inlet Port
  {7f9ff192-9dfd-48f1-9b64-cc7dc3a4a907}; !- Outlet Port

OS:Connection,
  {ad1ddfbc-d2f5-4eba-aa47-b206bc884bbd}, !- Handle
  {26701c69-4af2-475e-82a0-8dc62c134299}, !- Name
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- Source Object
  8,                                      !- Outlet Port
  {86ec69a0-d475-4d90-aed9-f846ec9149bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9ff192-9dfd-48f1-9b64-cc7dc3a4a907}, !- Handle
  {4d359bb6-59de-49d8-877d-2c483ad9ca34}, !- Name
  {7d71428e-9ec6-4582-9ab9-b541a8e747a5}, !- Source Object
  3,                                      !- Outlet Port
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fb32452a-d19e-426d-a092-d3d833ca3be8}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {300667b0-8c60-4946-9785-653a1756feda}, !- Inlet Port
  {92c35629-248b-4a0f-bab9-71743a378dc1}; !- Outlet Port

OS:Node,
  {69c7d2d2-ed14-4748-9d17-263e001343ef}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fa4977ac-5803-4b54-8b1a-fe3cdac6359f}, !- Inlet Port
  {efcafad6-f5b0-48e6-9221-1063091612af}; !- Outlet Port

OS:Node,
  {a3977abc-d258-4d6f-9d02-ce499151b3f3}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4211d6b1-6512-496c-8628-814799f8e9f9}, !- Inlet Port
  {89954d4b-f7de-4967-a735-1a43af9d4955}; !- Outlet Port

OS:Connection,
  {300667b0-8c60-4946-9785-653a1756feda}, !- Handle
  {a2fc1b35-9ec5-47a4-be44-1bd391a1b0bd}, !- Name
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- Source Object
  10,                                     !- Outlet Port
  {fb32452a-d19e-426d-a092-d3d833ca3be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcafad6-f5b0-48e6-9221-1063091612af}, !- Handle
  {42de00f8-2bce-4763-bcac-411363e9ed68}, !- Name
  {69c7d2d2-ed14-4748-9d17-263e001343ef}, !- Source Object
  3,                                      !- Outlet Port
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {88572291-b6b5-4c70-af19-14d9b266e7b1}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {92c35629-248b-4a0f-bab9-71743a378dc1}, !- Inlet Node Name
  {a4a3aad6-e63b-476c-898e-da13b0452e71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdfe7f89-b3f9-465d-af46-69261c0f5e6d}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {fa4977ac-5803-4b54-8b1a-fe3cdac6359f}, !- Outlet Node Name
  {d8a05c33-521e-49cf-8413-bd9ffcebcb75}; !- Inlet Node Name 1

OS:Connection,
  {92c35629-248b-4a0f-bab9-71743a378dc1}, !- Handle
  {90a9a1eb-1ba4-4f6b-a332-3b04feb0592c}, !- Name
  {fb32452a-d19e-426d-a092-d3d833ca3be8}, !- Source Object
  3,                                      !- Outlet Port
  {88572291-b6b5-4c70-af19-14d9b266e7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4977ac-5803-4b54-8b1a-fe3cdac6359f}, !- Handle
  {a1f824ec-e4e4-4870-af55-65b81c26b94b}, !- Name
  {fdfe7f89-b3f9-465d-af46-69261c0f5e6d}, !- Source Object
  2,                                      !- Outlet Port
  {69c7d2d2-ed14-4748-9d17-263e001343ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b7c36a7-781a-458b-9ab7-0275707cd1b3}, !- Handle
  {b3b44939-b82a-4319-8783-ffb186bdeb69}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {136efcde-b3ed-4b2d-8868-bda3970d16d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {43e41a1b-317f-4bd3-aadc-cd25bfd982c9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6b75f1c5-454d-433e-ad8b-2267ee72cb69}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d47e1f6-e2cc-4264-a943-f9ed8ffb1358}, !- Control Zone Name
  {7d71428e-9ec6-4582-9ab9-b541a8e747a5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {90312be5-4272-4340-9b98-2c7cad63dfaa}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8e1f5089-e04e-455b-a6ab-849461141070}, !- Air Inlet Node Name
  {6f6676ec-ea98-4acd-84dc-4dc76d7076b1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {715c5374-5cfe-4bfe-b5ff-375d94133b63}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {674f8705-7e35-476b-ad5a-a85bb490f803}, !- Air Inlet Node Name
  {720987e8-1e9a-4447-b828-cbaec11c0e04}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5cb2f32e-cadf-4651-85f0-6dbd8e42f4fc}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3b9dded-6621-4f97-bd76-29218fcdb510}, !- Air Inlet Node Name
  {911512c1-1889-47e6-84a9-aa58455be9bf}, !- Air Outlet Node Name
  {106d2b5f-1eba-4eca-afd6-9f3bc553d9cb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5aaa33b6-7d46-4a29-a7cf-c9def28b8cc1}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f77812c7-bea6-4963-bc69-b21c5f9f9187}, !- Air Inlet Node Name
  {e6c5d49a-ef47-4f88-b948-0c8c9b94f77e}, !- Air Outlet Node Name
  {8bfba3df-3434-4d31-9a6c-1f99e8b61e05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85c1ecc5-bece-4450-ba6c-9539249d58fd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {99871e92-79b9-4d42-a060-399705107ccf}, !- Energy Input Ratio Function of Temperature Curve Name
  {32bade97-93f0-4c9b-b428-ea77dc502cc9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a2bf936-10bd-4a16-b20d-fb8eace426ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bbb0ebb7-72a2-47fb-a773-5f4bea0776d0}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {748731df-8346-444a-a526-de6b7aecf4bf}, !- Handle
  Curve Quadratic 74,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5709c860-ba5a-40a8-b63a-58550df5bb87}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73f08ec2-f9e9-4996-9f70-532f9798c1c9}, !- Handle
  Curve Quadratic 75,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b97c2d1-030e-4347-8ef1-778008f725c2}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bfba3df-3434-4d31-9a6c-1f99e8b61e05}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {85c1ecc5-bece-4450-ba6c-9539249d58fd}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99871e92-79b9-4d42-a060-399705107ccf}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {32bade97-93f0-4c9b-b428-ea77dc502cc9}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3a2bf936-10bd-4a16-b20d-fb8eace426ef}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6f6676ec-ea98-4acd-84dc-4dc76d7076b1}, !- Handle
  {89a1a4c4-73f0-42df-8947-3624b30e1b91}, !- Name
  {90312be5-4272-4340-9b98-2c7cad63dfaa}, !- Source Object
  9,                                      !- Outlet Port
  {7d71428e-9ec6-4582-9ab9-b541a8e747a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106d2b5f-1eba-4eca-afd6-9f3bc553d9cb}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {911512c1-1889-47e6-84a9-aa58455be9bf}, !- Inlet Port
  {8e1f5089-e04e-455b-a6ab-849461141070}; !- Outlet Port

OS:Connection,
  {911512c1-1889-47e6-84a9-aa58455be9bf}, !- Handle
  {141fd366-46b2-45cb-9db2-2dfd8aa76a74}, !- Name
  {5cb2f32e-cadf-4651-85f0-6dbd8e42f4fc}, !- Source Object
  6,                                      !- Outlet Port
  {106d2b5f-1eba-4eca-afd6-9f3bc553d9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1f5089-e04e-455b-a6ab-849461141070}, !- Handle
  {831442cd-3539-4ef4-ba9b-8c03a86b29be}, !- Name
  {106d2b5f-1eba-4eca-afd6-9f3bc553d9cb}, !- Source Object
  3,                                      !- Outlet Port
  {90312be5-4272-4340-9b98-2c7cad63dfaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c7faa5d2-e2f4-495e-953e-8c876073a815}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {720987e8-1e9a-4447-b828-cbaec11c0e04}, !- Inlet Port
  {c3b9dded-6621-4f97-bd76-29218fcdb510}; !- Outlet Port

OS:Connection,
  {720987e8-1e9a-4447-b828-cbaec11c0e04}, !- Handle
  {2b8d6cda-75a3-4c7e-9498-416b59def0ed}, !- Name
  {715c5374-5cfe-4bfe-b5ff-375d94133b63}, !- Source Object
  6,                                      !- Outlet Port
  {c7faa5d2-e2f4-495e-953e-8c876073a815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b9dded-6621-4f97-bd76-29218fcdb510}, !- Handle
  {411b3e97-0747-4322-ad21-b4197ab9c069}, !- Name
  {c7faa5d2-e2f4-495e-953e-8c876073a815}, !- Source Object
  3,                                      !- Outlet Port
  {5cb2f32e-cadf-4651-85f0-6dbd8e42f4fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {853537c4-75ce-44ed-9468-f7ff3eb6a106}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e6c5d49a-ef47-4f88-b948-0c8c9b94f77e}, !- Inlet Port
  {674f8705-7e35-476b-ad5a-a85bb490f803}; !- Outlet Port

OS:Connection,
  {e6c5d49a-ef47-4f88-b948-0c8c9b94f77e}, !- Handle
  {5e4331fa-6260-433a-b09b-ccdb2201d9bb}, !- Name
  {5aaa33b6-7d46-4a29-a7cf-c9def28b8cc1}, !- Source Object
  9,                                      !- Outlet Port
  {853537c4-75ce-44ed-9468-f7ff3eb6a106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674f8705-7e35-476b-ad5a-a85bb490f803}, !- Handle
  {08932ab0-8829-4115-b142-c3b4de815351}, !- Name
  {853537c4-75ce-44ed-9468-f7ff3eb6a106}, !- Source Object
  3,                                      !- Outlet Port
  {715c5374-5cfe-4bfe-b5ff-375d94133b63}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0c36c781-52c4-4fd5-85ed-44058ad95299}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fd569e0b-d388-468c-8821-27f859342e70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd569e0b-d388-468c-8821-27f859342e70}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b1a35e1-1552-42d5-b5ff-c64d1f97723a}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC OA System, !- Name
  {0c36c781-52c4-4fd5-85ed-44058ad95299}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6803747a-2c75-4768-be03-158909c85178}, !- Mixed Air Node Name
  {9e6c005e-cef5-42c7-9a0d-0792e070d870}, !- Outdoor Air Stream Node Name
  {11fe8157-33e6-4059-b753-b7e52df3a1f8}, !- Relief Air Stream Node Name
  {24d24f2e-a19a-4fe0-8027-19b0108c49a2}; !- Return Air Stream Node Name

OS:Node,
  {255e2ae9-8dc1-4f9f-83af-a1f56b581177}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9e6c005e-cef5-42c7-9a0d-0792e070d870}; !- Outlet Port

OS:Connection,
  {9e6c005e-cef5-42c7-9a0d-0792e070d870}, !- Handle
  {1648eca0-904f-4359-b2d4-05041501e016}, !- Name
  {255e2ae9-8dc1-4f9f-83af-a1f56b581177}, !- Source Object
  3,                                      !- Outlet Port
  {7b1a35e1-1552-42d5-b5ff-c64d1f97723a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7eb0db6-58de-4aab-99fb-2cc7272c73e5}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {11fe8157-33e6-4059-b753-b7e52df3a1f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11fe8157-33e6-4059-b753-b7e52df3a1f8}, !- Handle
  {da886783-a6dd-4a23-a847-57185bd6c7c2}, !- Name
  {7b1a35e1-1552-42d5-b5ff-c64d1f97723a}, !- Source Object
  7,                                      !- Outlet Port
  {a7eb0db6-58de-4aab-99fb-2cc7272c73e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9e43d3-e1ab-48cd-a823-2328814e979a}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6803747a-2c75-4768-be03-158909c85178}, !- Inlet Port
  {f77812c7-bea6-4963-bc69-b21c5f9f9187}; !- Outlet Port

OS:Connection,
  {24d24f2e-a19a-4fe0-8027-19b0108c49a2}, !- Handle
  {465549de-bc21-42ea-9106-279663a94019}, !- Name
  {86ec69a0-d475-4d90-aed9-f846ec9149bb}, !- Source Object
  3,                                      !- Outlet Port
  {7b1a35e1-1552-42d5-b5ff-c64d1f97723a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6803747a-2c75-4768-be03-158909c85178}, !- Handle
  {462dc55e-0bca-4002-ae07-77b96f7f84d8}, !- Name
  {7b1a35e1-1552-42d5-b5ff-c64d1f97723a}, !- Source Object
  5,                                      !- Outlet Port
  {4d9e43d3-e1ab-48cd-a823-2328814e979a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77812c7-bea6-4963-bc69-b21c5f9f9187}, !- Handle
  {fa312058-dbda-4d9d-a5be-d575f67286ff}, !- Name
  {4d9e43d3-e1ab-48cd-a823-2328814e979a}, !- Source Object
  3,                                      !- Outlet Port
  {5aaa33b6-7d46-4a29-a7cf-c9def28b8cc1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {43e41a1b-317f-4bd3-aadc-cd25bfd982c9}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b3dffa34-55d7-4fb4-920c-582bc00708e5}, !- Control Zone or Zone List Name
  {68a2c4b6-a8d8-450c-a02e-66b8e5498f26}, !- Cooling Control Zone or Zone List Name
  {94736c61-8344-4b8c-be92-e0871397d3ae}, !- Heating Control Zone or Zone List Name
  {0f9d9651-087c-4e3f-aa70-04fef04ec2c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3dffa34-55d7-4fb4-920c-582bc00708e5}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {68a2c4b6-a8d8-450c-a02e-66b8e5498f26}, !- Handle
  {150146c2-d1e0-4ef3-9cc0-ccd950b933d3}; !- Name

OS:ModelObjectList,
  {94736c61-8344-4b8c-be92-e0871397d3ae}, !- Handle
  {dca5b5e7-684c-4e39-bcb6-d0f34842f879}; !- Name

OS:ModelObjectList,
  {0f9d9651-087c-4e3f-aa70-04fef04ec2c1}, !- Handle
  {6d4d6673-75ce-4ac1-b29b-691dd8ed8fba}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7919fb7c-3df6-4c97-9a47-565762979d19}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {f6ec80ce-6e24-497b-a5f2-77a0667fae27}, !- Air Inlet Node Name
  {4211d6b1-6512-496c-8628-814799f8e9f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce2f6f6b-79f0-4631-88b1-feb6bf54d2cd}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground Return Air Node, !- Name
  {78d72b4c-4ddd-4366-b409-8a81f0bfc34f}, !- Inlet Port
  {d8a05c33-521e-49cf-8413-bd9ffcebcb75}; !- Outlet Port

OS:Connection,
  {89954d4b-f7de-4967-a735-1a43af9d4955}, !- Handle
  {2dc4b2fa-cf56-4def-b283-cbc7d621bba0}, !- Name
  {a3977abc-d258-4d6f-9d02-ce499151b3f3}, !- Source Object
  3,                                      !- Outlet Port
  {9d0e591e-c2b9-4030-af40-526c4c66e839}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d72b4c-4ddd-4366-b409-8a81f0bfc34f}, !- Handle
  {47e826e3-c28a-4d09-a3e9-dee1d7999558}, !- Name
  {322daa0a-4b06-4d86-8049-5c72d34b3b99}, !- Source Object
  3,                                      !- Outlet Port
  {ce2f6f6b-79f0-4631-88b1-feb6bf54d2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a05c33-521e-49cf-8413-bd9ffcebcb75}, !- Handle
  {411a1e9e-b4a3-4830-91c9-46c3d4baec61}, !- Name
  {ce2f6f6b-79f0-4631-88b1-feb6bf54d2cd}, !- Source Object
  3,                                      !- Outlet Port
  {fdfe7f89-b3f9-465d-af46-69261c0f5e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3c12b16-5ddb-4144-b2fc-4eaac8ebef85}, !- Handle
  Zone Htl GuestRmOcc A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a4a3aad6-e63b-476c-898e-da13b0452e71}, !- Inlet Port
  {f6ec80ce-6e24-497b-a5f2-77a0667fae27}; !- Outlet Port

OS:Connection,
  {a4a3aad6-e63b-476c-898e-da13b0452e71}, !- Handle
  {455cecad-cf0f-4df9-8fc2-c5ac73d6a4e7}, !- Name
  {88572291-b6b5-4c70-af19-14d9b266e7b1}, !- Source Object
  3,                                      !- Outlet Port
  {e3c12b16-5ddb-4144-b2fc-4eaac8ebef85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ec80ce-6e24-497b-a5f2-77a0667fae27}, !- Handle
  {1786a3f5-7a0a-4192-b2fc-787d4bc18b07}, !- Name
  {e3c12b16-5ddb-4144-b2fc-4eaac8ebef85}, !- Source Object
  3,                                      !- Outlet Port
  {7919fb7c-3df6-4c97-9a47-565762979d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4211d6b1-6512-496c-8628-814799f8e9f9}, !- Handle
  {6f30c45b-bffb-4413-9784-8584460b5f66}, !- Name
  {7919fb7c-3df6-4c97-9a47-565762979d19}, !- Source Object
  4,                                      !- Outlet Port
  {a3977abc-d258-4d6f-9d02-ce499151b3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {fd35e6b4-fb83-4176-af25-4e3694fdc9b7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a069770c-7387-4fbf-a7a5-957d668e20c4}, !- Supply Side Inlet Node Name
  {c978243e-0e1e-4a21-9525-4fc99f78205e}, !- Demand Side Outlet Node Name
  {197b3ee1-4674-40c8-b067-d57788d32b05}, !- Demand Side Inlet Node A
  {7c0cee86-0b59-4f7c-b514-4e7d50862887}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfd27abb-f280-4648-a2e7-fe2599193dac}, !- Demand Mixer Name
  {0752cb18-11bf-4b56-9b9d-f14e323010a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3dadc7b6-e155-4871-bab5-d1fc8e176a9d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a069770c-7387-4fbf-a7a5-957d668e20c4}, !- Inlet Port
  {abe923ec-0c04-45d2-a1dc-308d5b01c546}; !- Outlet Port

OS:Node,
  {ec58d951-a274-47b0-b28d-8037189fabbf}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {51bca848-de63-49a9-9326-930b521a089b}, !- Inlet Port
  {7c0cee86-0b59-4f7c-b514-4e7d50862887}; !- Outlet Port

OS:Connection,
  {a069770c-7387-4fbf-a7a5-957d668e20c4}, !- Handle
  {74d7da54-ec8e-4390-b8a0-0076a2ba2b63}, !- Name
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- Source Object
  8,                                      !- Outlet Port
  {3dadc7b6-e155-4871-bab5-d1fc8e176a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0cee86-0b59-4f7c-b514-4e7d50862887}, !- Handle
  {8d40a0ed-5c36-4875-9e25-6ae162f5f6f6}, !- Name
  {ec58d951-a274-47b0-b28d-8037189fabbf}, !- Source Object
  3,                                      !- Outlet Port
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69942930-a3e8-4f18-a772-acf6d7627de3}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {197b3ee1-4674-40c8-b067-d57788d32b05}, !- Inlet Port
  {5aff3434-a552-4c82-9ff3-619c179a6503}; !- Outlet Port

OS:Node,
  {ffb2f0bf-ee37-4c06-93e5-de1c2d27d786}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {65bf0bb3-089f-43cb-b02e-85b489509dc7}, !- Inlet Port
  {c978243e-0e1e-4a21-9525-4fc99f78205e}; !- Outlet Port

OS:Node,
  {322bfdfd-2112-429e-9029-d38d6cc916e5}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7e574f5e-115e-45cf-b033-f2f485554489}, !- Inlet Port
  {5241470b-5cac-4378-bd72-6fbbe073d0a1}; !- Outlet Port

OS:Connection,
  {197b3ee1-4674-40c8-b067-d57788d32b05}, !- Handle
  {811fec0b-8903-4a18-8e41-03ef57404754}, !- Name
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- Source Object
  10,                                     !- Outlet Port
  {69942930-a3e8-4f18-a772-acf6d7627de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c978243e-0e1e-4a21-9525-4fc99f78205e}, !- Handle
  {047c7f06-b8e2-4e0e-b354-8ae7bb65eb38}, !- Name
  {ffb2f0bf-ee37-4c06-93e5-de1c2d27d786}, !- Source Object
  3,                                      !- Outlet Port
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0752cb18-11bf-4b56-9b9d-f14e323010a9}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {5aff3434-a552-4c82-9ff3-619c179a6503}, !- Inlet Node Name
  {f5aad29e-d70c-412d-8561-bedd5df36289}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfd27abb-f280-4648-a2e7-fe2599193dac}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {65bf0bb3-089f-43cb-b02e-85b489509dc7}, !- Outlet Node Name
  {00bbbfa3-28b1-4186-ba1f-ff41f3e130c4}; !- Inlet Node Name 1

OS:Connection,
  {5aff3434-a552-4c82-9ff3-619c179a6503}, !- Handle
  {49002748-a417-4b8e-b74e-1fe7749198d4}, !- Name
  {69942930-a3e8-4f18-a772-acf6d7627de3}, !- Source Object
  3,                                      !- Outlet Port
  {0752cb18-11bf-4b56-9b9d-f14e323010a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bf0bb3-089f-43cb-b02e-85b489509dc7}, !- Handle
  {b84a5b40-fd5f-4148-973a-9758d4f30ba9}, !- Name
  {dfd27abb-f280-4648-a2e7-fe2599193dac}, !- Source Object
  2,                                      !- Outlet Port
  {ffb2f0bf-ee37-4c06-93e5-de1c2d27d786}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2412345-f345-4b14-91a4-2bf98bc9ef81}, !- Handle
  {d88aabec-44af-420c-97ad-55cde1dc5d0a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd35e6b4-fb83-4176-af25-4e3694fdc9b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {03ac9235-96fc-4cd6-af05-581e6cde6a52}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3331efbc-bc18-43d1-a0c6-4e4e3c5a80ce}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d5bbff85-0043-491b-a32c-4f3008a4f77d}, !- Control Zone Name
  {ec58d951-a274-47b0-b28d-8037189fabbf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {363b0757-3d72-4c1c-a495-8b2cb1daa453}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2990855f-8797-49c1-8fc9-b64641fd9731}, !- Air Inlet Node Name
  {51bca848-de63-49a9-9326-930b521a089b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {be84a969-d464-45c9-9487-dafe2b13c8d8}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {61e9e92d-c801-48c1-a55d-46c3ff602247}, !- Air Inlet Node Name
  {c5c0a8cb-294d-4e9f-8c3a-7b1664ffab87}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {de97af4b-b226-45e2-a53b-6035c7ba47e7}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {de9e43e0-b919-415d-a92b-9fce4e28395f}, !- Air Inlet Node Name
  {208a7498-7b16-4980-bb0f-666109a817b3}, !- Air Outlet Node Name
  {0a093482-ffe4-4bf8-8347-b9455578466d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {04cd56cc-4a08-499d-859c-541cbc67d5d3}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b9bc09ed-8ca9-4b74-a6af-11ff5b3fcc39}, !- Air Inlet Node Name
  {8b8ee80c-fce7-49a4-8710-50e9fc475be5}, !- Air Outlet Node Name
  {952d21d5-d34a-4e96-bd78-abf2d82a62f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a3a084a8-4978-4b5e-84ea-7a653285206e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34ef0cd8-c118-472b-9fc4-05709170da58}, !- Energy Input Ratio Function of Temperature Curve Name
  {409eb784-7190-4a0d-9a13-877d83584784}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9fd72680-2769-4c5a-a942-5ac33eef7cd7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6f66a79e-ab04-4ee0-b75d-8ea6a5c73c67}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
