  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b673410-3494-40b7-bd9f-0a0e4e6d0e91}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ab6ff74-f823-488f-bd32-736a6106e61e}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32897ac8-41dd-4e9a-ac05-172c830a539e}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5364edf8-1191-422d-b7af-3c274f783392}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {952d21d5-d34a-4e96-bd78-abf2d82a62f9}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a3a084a8-4978-4b5e-84ea-7a653285206e}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34ef0cd8-c118-472b-9fc4-05709170da58}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {409eb784-7190-4a0d-9a13-877d83584784}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9fd72680-2769-4c5a-a942-5ac33eef7cd7}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {51bca848-de63-49a9-9326-930b521a089b}, !- Handle
  {a157a732-5364-4381-86e0-b72968df8984}, !- Name
  {363b0757-3d72-4c1c-a495-8b2cb1daa453}, !- Source Object
  9,                                      !- Outlet Port
  {ec58d951-a274-47b0-b28d-8037189fabbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a093482-ffe4-4bf8-8347-b9455578466d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {208a7498-7b16-4980-bb0f-666109a817b3}, !- Inlet Port
  {2990855f-8797-49c1-8fc9-b64641fd9731}; !- Outlet Port

OS:Connection,
  {208a7498-7b16-4980-bb0f-666109a817b3}, !- Handle
  {c355fb7f-03b0-4cc0-ad28-e99bb197b358}, !- Name
  {de97af4b-b226-45e2-a53b-6035c7ba47e7}, !- Source Object
  6,                                      !- Outlet Port
  {0a093482-ffe4-4bf8-8347-b9455578466d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2990855f-8797-49c1-8fc9-b64641fd9731}, !- Handle
  {934925aa-a1e8-4462-a649-a8421c335d66}, !- Name
  {0a093482-ffe4-4bf8-8347-b9455578466d}, !- Source Object
  3,                                      !- Outlet Port
  {363b0757-3d72-4c1c-a495-8b2cb1daa453}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e20f710-db5d-4f8a-9b1b-07d7d368bee7}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {c5c0a8cb-294d-4e9f-8c3a-7b1664ffab87}, !- Inlet Port
  {de9e43e0-b919-415d-a92b-9fce4e28395f}; !- Outlet Port

OS:Connection,
  {c5c0a8cb-294d-4e9f-8c3a-7b1664ffab87}, !- Handle
  {b28b2faf-c910-47cf-ae30-7775c4c7e3e8}, !- Name
  {be84a969-d464-45c9-9487-dafe2b13c8d8}, !- Source Object
  6,                                      !- Outlet Port
  {0e20f710-db5d-4f8a-9b1b-07d7d368bee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9e43e0-b919-415d-a92b-9fce4e28395f}, !- Handle
  {67fbe4ff-5280-4933-b009-acbedc10eeb7}, !- Name
  {0e20f710-db5d-4f8a-9b1b-07d7d368bee7}, !- Source Object
  3,                                      !- Outlet Port
  {de97af4b-b226-45e2-a53b-6035c7ba47e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {050fa273-80bb-4551-858e-e53946a652cf}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8b8ee80c-fce7-49a4-8710-50e9fc475be5}, !- Inlet Port
  {61e9e92d-c801-48c1-a55d-46c3ff602247}; !- Outlet Port

OS:Connection,
  {8b8ee80c-fce7-49a4-8710-50e9fc475be5}, !- Handle
  {ba1fc5b4-592b-4830-995e-3bbcc2a24da9}, !- Name
  {04cd56cc-4a08-499d-859c-541cbc67d5d3}, !- Source Object
  9,                                      !- Outlet Port
  {050fa273-80bb-4551-858e-e53946a652cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e9e92d-c801-48c1-a55d-46c3ff602247}, !- Handle
  {70736628-13b1-4c52-a0ec-e4fdad45c873}, !- Name
  {050fa273-80bb-4551-858e-e53946a652cf}, !- Source Object
  3,                                      !- Outlet Port
  {be84a969-d464-45c9-9487-dafe2b13c8d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e37a8714-2843-4ae5-9e43-1f32fce76958}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f100f5b6-4180-419a-a7cc-67e232fbf756}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f100f5b6-4180-419a-a7cc-67e232fbf756}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7f36b47-e3e1-444b-83ca-62898fd05365}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC OA System, !- Name
  {e37a8714-2843-4ae5-9e43-1f32fce76958}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {09692654-5de5-49cd-b920-5f0d64598d73}, !- Mixed Air Node Name
  {eadf28b2-3f81-4b52-a817-f06d825e60d9}, !- Outdoor Air Stream Node Name
  {64148edc-dd93-48d7-bda3-9b41e1636b15}, !- Relief Air Stream Node Name
  {abe923ec-0c04-45d2-a1dc-308d5b01c546}; !- Return Air Stream Node Name

OS:Node,
  {661da548-3ea1-44c8-b917-05aae3764b54}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eadf28b2-3f81-4b52-a817-f06d825e60d9}; !- Outlet Port

OS:Connection,
  {eadf28b2-3f81-4b52-a817-f06d825e60d9}, !- Handle
  {ef14890d-68b8-4b94-9ca8-fc352bd92ddb}, !- Name
  {661da548-3ea1-44c8-b917-05aae3764b54}, !- Source Object
  3,                                      !- Outlet Port
  {b7f36b47-e3e1-444b-83ca-62898fd05365}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f81c457-ba9c-463c-83f5-6d3e8a8bd9de}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {64148edc-dd93-48d7-bda3-9b41e1636b15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64148edc-dd93-48d7-bda3-9b41e1636b15}, !- Handle
  {3354961d-3692-4561-82ea-2bb0534909fd}, !- Name
  {b7f36b47-e3e1-444b-83ca-62898fd05365}, !- Source Object
  7,                                      !- Outlet Port
  {6f81c457-ba9c-463c-83f5-6d3e8a8bd9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4972885-3460-406a-ad96-1cc06ced4659}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {09692654-5de5-49cd-b920-5f0d64598d73}, !- Inlet Port
  {b9bc09ed-8ca9-4b74-a6af-11ff5b3fcc39}; !- Outlet Port

OS:Connection,
  {abe923ec-0c04-45d2-a1dc-308d5b01c546}, !- Handle
  {faccbe0f-2e26-480c-a853-9153e87b8178}, !- Name
  {3dadc7b6-e155-4871-bab5-d1fc8e176a9d}, !- Source Object
  3,                                      !- Outlet Port
  {b7f36b47-e3e1-444b-83ca-62898fd05365}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {09692654-5de5-49cd-b920-5f0d64598d73}, !- Handle
  {cd099c7d-5d50-4d16-bc3e-2264950c9161}, !- Name
  {b7f36b47-e3e1-444b-83ca-62898fd05365}, !- Source Object
  5,                                      !- Outlet Port
  {c4972885-3460-406a-ad96-1cc06ced4659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bc09ed-8ca9-4b74-a6af-11ff5b3fcc39}, !- Handle
  {d0cb61e9-c638-437c-8590-059712a56e8f}, !- Name
  {c4972885-3460-406a-ad96-1cc06ced4659}, !- Source Object
  3,                                      !- Outlet Port
  {04cd56cc-4a08-499d-859c-541cbc67d5d3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {03ac9235-96fc-4cd6-af05-581e6cde6a52}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {052ff817-23e6-4c31-bd32-b75e39f3ae95}, !- Control Zone or Zone List Name
  {dc3bbfa2-0685-4360-a6bd-003ecdff852f}, !- Cooling Control Zone or Zone List Name
  {31bac785-c9b3-4f6f-ba66-da1d63297783}, !- Heating Control Zone or Zone List Name
  {1f334405-2fdd-4c65-85fa-88fc85e531d3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {052ff817-23e6-4c31-bd32-b75e39f3ae95}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dc3bbfa2-0685-4360-a6bd-003ecdff852f}, !- Handle
  {079255eb-1121-4a81-958c-ab0dee38af16}; !- Name

OS:ModelObjectList,
  {31bac785-c9b3-4f6f-ba66-da1d63297783}, !- Handle
  {a2c9392e-26de-4244-8e54-d0fce099331d}; !- Name

OS:ModelObjectList,
  {1f334405-2fdd-4c65-85fa-88fc85e531d3}, !- Handle
  {0ddab30f-8011-4ecd-9867-98678301d63e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76a883c2-a532-4488-97ce-1f5476e86e7d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {d3fafe70-7367-4463-a012-6860a4aed37b}, !- Air Inlet Node Name
  {7e574f5e-115e-45cf-b033-f2f485554489}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {359eac13-de51-44d1-a4cd-fe69ddc85ee6}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground Return Air Node, !- Name
  {5e9b4bc8-9eb6-4127-a37f-f9d0e3fc30cc}, !- Inlet Port
  {00bbbfa3-28b1-4186-ba1f-ff41f3e130c4}; !- Outlet Port

OS:Connection,
  {5241470b-5cac-4378-bd72-6fbbe073d0a1}, !- Handle
  {42f24e8c-864c-49b1-8c71-98606dada069}, !- Name
  {322bfdfd-2112-429e-9029-d38d6cc916e5}, !- Source Object
  3,                                      !- Outlet Port
  {c023d4f3-a60c-4f01-9d74-9548c9caa689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e9b4bc8-9eb6-4127-a37f-f9d0e3fc30cc}, !- Handle
  {02334f2f-13b9-4e3d-8f2e-5ccb03ee8fd4}, !- Name
  {7f56f6d9-d1e2-4a4c-b115-41c7eb2a840f}, !- Source Object
  3,                                      !- Outlet Port
  {359eac13-de51-44d1-a4cd-fe69ddc85ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bbbfa3-28b1-4186-ba1f-ff41f3e130c4}, !- Handle
  {87e37c68-1941-49d2-9091-e4062d359c25}, !- Name
  {359eac13-de51-44d1-a4cd-fe69ddc85ee6}, !- Source Object
  3,                                      !- Outlet Port
  {dfd27abb-f280-4648-a2e7-fe2599193dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64f8be4e-cf91-4e14-9a5b-6d9249188f3a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f5aad29e-d70c-412d-8561-bedd5df36289}, !- Inlet Port
  {d3fafe70-7367-4463-a012-6860a4aed37b}; !- Outlet Port

OS:Connection,
  {f5aad29e-d70c-412d-8561-bedd5df36289}, !- Handle
  {9641009e-c0d5-4caa-a145-47546ea49282}, !- Name
  {0752cb18-11bf-4b56-9b9d-f14e323010a9}, !- Source Object
  3,                                      !- Outlet Port
  {64f8be4e-cf91-4e14-9a5b-6d9249188f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fafe70-7367-4463-a012-6860a4aed37b}, !- Handle
  {bbf7582f-6f54-4db3-806b-4b024eb59068}, !- Name
  {64f8be4e-cf91-4e14-9a5b-6d9249188f3a}, !- Source Object
  3,                                      !- Outlet Port
  {76a883c2-a532-4488-97ce-1f5476e86e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e574f5e-115e-45cf-b033-f2f485554489}, !- Handle
  {4afeee1d-b96d-488d-b975-ce28da87fc27}, !- Name
  {76a883c2-a532-4488-97ce-1f5476e86e7d}, !- Source Object
  4,                                      !- Outlet Port
  {322bfdfd-2112-429e-9029-d38d6cc916e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {40dc45e6-0856-4b7d-9c70-186327dfdfd6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8283e52c-d220-48bf-a649-f4949405f55c}, !- Supply Side Inlet Node Name
  {301d5756-ad3f-44b0-aa59-ae5f3c83e310}, !- Demand Side Outlet Node Name
  {50738ac9-54d8-437a-aeb0-c9dc0d8ef153}, !- Demand Side Inlet Node A
  {2ff94a59-9ef3-41c8-b7e0-085e4993040a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {861c41a2-7a59-4f59-92c1-46260870a19f}, !- Demand Mixer Name
  {5458294d-61c4-426e-bccc-67c49dfe3a7d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e7571a25-7e5c-40ff-b047-4c72510ab501}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8283e52c-d220-48bf-a649-f4949405f55c}, !- Inlet Port
  {da788d08-170d-4525-b090-09feae39a44e}; !- Outlet Port

OS:Node,
  {c8328caa-3a4c-4ab6-9808-857c10d54961}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {295eb100-9b80-4a51-806b-d147f6f2de48}, !- Inlet Port
  {2ff94a59-9ef3-41c8-b7e0-085e4993040a}; !- Outlet Port

OS:Connection,
  {8283e52c-d220-48bf-a649-f4949405f55c}, !- Handle
  {ff0afcdd-43a8-4765-801f-4bff907d72d3}, !- Name
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- Source Object
  8,                                      !- Outlet Port
  {e7571a25-7e5c-40ff-b047-4c72510ab501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff94a59-9ef3-41c8-b7e0-085e4993040a}, !- Handle
  {1c9824ab-b105-44b1-b640-b9cec790fba5}, !- Name
  {c8328caa-3a4c-4ab6-9808-857c10d54961}, !- Source Object
  3,                                      !- Outlet Port
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6e3c4ff5-22ca-455d-927c-9f8910612d42}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {50738ac9-54d8-437a-aeb0-c9dc0d8ef153}, !- Inlet Port
  {a91ff908-b5f4-47c7-bc4b-96913bfa9fcf}; !- Outlet Port

OS:Node,
  {66edfde0-bc42-4def-958a-2d6f6d5c71f9}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {88f497de-ff7c-4995-895b-ea8c5fdf78be}, !- Inlet Port
  {301d5756-ad3f-44b0-aa59-ae5f3c83e310}; !- Outlet Port

OS:Node,
  {1e683334-1bf5-4222-b4de-6669d9c33cd0}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0280101f-ae3b-4967-b37f-6dc62cc2cdee}, !- Inlet Port
  {acbcbac1-d17f-4f5b-9433-e68ada737d9b}; !- Outlet Port

OS:Connection,
  {50738ac9-54d8-437a-aeb0-c9dc0d8ef153}, !- Handle
  {de141b41-5ec4-4738-b568-63c0fcb30d58}, !- Name
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- Source Object
  10,                                     !- Outlet Port
  {6e3c4ff5-22ca-455d-927c-9f8910612d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301d5756-ad3f-44b0-aa59-ae5f3c83e310}, !- Handle
  {75a92219-319e-4268-97ad-dcdaa7611e9f}, !- Name
  {66edfde0-bc42-4def-958a-2d6f6d5c71f9}, !- Source Object
  3,                                      !- Outlet Port
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5458294d-61c4-426e-bccc-67c49dfe3a7d}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a91ff908-b5f4-47c7-bc4b-96913bfa9fcf}, !- Inlet Node Name
  {19d24478-0d7e-4419-8046-6c3f099b4aaa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {861c41a2-7a59-4f59-92c1-46260870a19f}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {88f497de-ff7c-4995-895b-ea8c5fdf78be}, !- Outlet Node Name
  {8c1cdedc-120c-44e4-9ca9-0fa44230b39d}; !- Inlet Node Name 1

OS:Connection,
  {a91ff908-b5f4-47c7-bc4b-96913bfa9fcf}, !- Handle
  {0062a486-580d-458c-aae0-853e615dfdc1}, !- Name
  {6e3c4ff5-22ca-455d-927c-9f8910612d42}, !- Source Object
  3,                                      !- Outlet Port
  {5458294d-61c4-426e-bccc-67c49dfe3a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f497de-ff7c-4995-895b-ea8c5fdf78be}, !- Handle
  {993dfb8b-dfb8-4938-b68b-fbec65fee68e}, !- Name
  {861c41a2-7a59-4f59-92c1-46260870a19f}, !- Source Object
  2,                                      !- Outlet Port
  {66edfde0-bc42-4def-958a-2d6f6d5c71f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9782071d-e590-4277-9dfa-4c7dc7cea7e3}, !- Handle
  {207f04a4-caaf-4d16-b7ae-724fa7ad5c81}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {40dc45e6-0856-4b7d-9c70-186327dfdfd6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {59cc5b31-973f-4265-95a4-f76df854912e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2f47acd-6156-4476-aea7-175a98cee039}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a246ec10-3a35-4702-91db-b4625365a4cd}, !- Control Zone Name
  {c8328caa-3a4c-4ab6-9808-857c10d54961}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {02f3df4f-3dfc-4c87-a053-4ef3428d9422}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {60ca8d36-a24e-4258-8d5f-3c663e8a8a35}, !- Air Inlet Node Name
  {295eb100-9b80-4a51-806b-d147f6f2de48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {99f69e61-7ee7-43a0-a5c7-c034c182e657}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2f18a21a-178f-4c8c-bde4-f3c9e41fd6f4}, !- Air Inlet Node Name
  {b6c21841-e8f0-4358-b12b-ee2372369ee7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c9ced8ba-68ad-4d5b-afd0-a648b4e7777d}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f319d694-a66d-4386-8179-c4752c946cbe}, !- Air Inlet Node Name
  {4c9b0789-2933-4a9c-9963-5ca8c584c2a4}, !- Air Outlet Node Name
  {64bce17e-cf78-4c60-ad16-d1389d56e81e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {08f45d48-4bdf-4b73-8165-e5a1c045af58}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {663b2d03-2611-43ba-895c-c23ef43b4669}, !- Air Inlet Node Name
  {68e44add-b69c-411a-8c1b-6bda1e17741e}, !- Air Outlet Node Name
  {6df3b12b-aa20-4fda-8a90-9a0745f2a8ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b8fa38d7-0411-4390-89c5-b9669d145705}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f0a2a5a3-e691-42d2-abcf-0de984f5dfec}, !- Energy Input Ratio Function of Temperature Curve Name
  {798a2ec7-964e-410e-ae69-f9ddbcff414f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {55a41766-ef74-4377-831a-b09540b6bad7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {81994ebd-2525-4826-8d7f-6a7c099e7bec}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c657235-9cd9-46b3-9016-ce281f8b513a}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24c16206-0237-43ae-9e5d-2b1299b39e54}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6713f2ec-cf70-4f9d-a9ff-aecc73077f87}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6659c712-e420-48d8-a24e-b4cad323710d}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6df3b12b-aa20-4fda-8a90-9a0745f2a8ac}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8fa38d7-0411-4390-89c5-b9669d145705}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0a2a5a3-e691-42d2-abcf-0de984f5dfec}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {798a2ec7-964e-410e-ae69-f9ddbcff414f}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55a41766-ef74-4377-831a-b09540b6bad7}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {295eb100-9b80-4a51-806b-d147f6f2de48}, !- Handle
  {4c39e26b-42a1-48ee-9de2-d3ed6a8848d8}, !- Name
  {02f3df4f-3dfc-4c87-a053-4ef3428d9422}, !- Source Object
  9,                                      !- Outlet Port
  {c8328caa-3a4c-4ab6-9808-857c10d54961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64bce17e-cf78-4c60-ad16-d1389d56e81e}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4c9b0789-2933-4a9c-9963-5ca8c584c2a4}, !- Inlet Port
  {60ca8d36-a24e-4258-8d5f-3c663e8a8a35}; !- Outlet Port

OS:Connection,
  {4c9b0789-2933-4a9c-9963-5ca8c584c2a4}, !- Handle
  {9527a3cc-b1f9-4b2c-88fb-c16880dc6953}, !- Name
  {c9ced8ba-68ad-4d5b-afd0-a648b4e7777d}, !- Source Object
  6,                                      !- Outlet Port
  {64bce17e-cf78-4c60-ad16-d1389d56e81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ca8d36-a24e-4258-8d5f-3c663e8a8a35}, !- Handle
  {088d5147-6120-40e4-8539-ff1ee2339fdd}, !- Name
  {64bce17e-cf78-4c60-ad16-d1389d56e81e}, !- Source Object
  3,                                      !- Outlet Port
  {02f3df4f-3dfc-4c87-a053-4ef3428d9422}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {153051a1-62bf-4b47-b774-a62692b1815e}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b6c21841-e8f0-4358-b12b-ee2372369ee7}, !- Inlet Port
  {f319d694-a66d-4386-8179-c4752c946cbe}; !- Outlet Port

OS:Connection,
  {b6c21841-e8f0-4358-b12b-ee2372369ee7}, !- Handle
  {5c7dab15-ed85-41bb-8f9b-1d68ec882bb2}, !- Name
  {99f69e61-7ee7-43a0-a5c7-c034c182e657}, !- Source Object
  6,                                      !- Outlet Port
  {153051a1-62bf-4b47-b774-a62692b1815e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f319d694-a66d-4386-8179-c4752c946cbe}, !- Handle
  {e4707cd2-f272-4759-ab31-9421d2b33477}, !- Name
  {153051a1-62bf-4b47-b774-a62692b1815e}, !- Source Object
  3,                                      !- Outlet Port
  {c9ced8ba-68ad-4d5b-afd0-a648b4e7777d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {29ad9fd6-b513-491d-ac09-e986b866cc0b}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {68e44add-b69c-411a-8c1b-6bda1e17741e}, !- Inlet Port
  {2f18a21a-178f-4c8c-bde4-f3c9e41fd6f4}; !- Outlet Port

OS:Connection,
  {68e44add-b69c-411a-8c1b-6bda1e17741e}, !- Handle
  {89e3ec45-f5da-457a-876d-6d9604eb10a3}, !- Name
  {08f45d48-4bdf-4b73-8165-e5a1c045af58}, !- Source Object
  9,                                      !- Outlet Port
  {29ad9fd6-b513-491d-ac09-e986b866cc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f18a21a-178f-4c8c-bde4-f3c9e41fd6f4}, !- Handle
  {3875895b-cb76-40f7-a773-227f14d26561}, !- Name
  {29ad9fd6-b513-491d-ac09-e986b866cc0b}, !- Source Object
  3,                                      !- Outlet Port
  {99f69e61-7ee7-43a0-a5c7-c034c182e657}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ed32a7c5-f9e9-4ed7-9c29-28a6f7d6d00b}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c008bb72-2c54-43c2-b23c-fb5c0b548495}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c008bb72-2c54-43c2-b23c-fb5c0b548495}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98b4fcba-f12e-4309-9d6c-ed6ab0bd9f65}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC OA System, !- Name
  {ed32a7c5-f9e9-4ed7-9c29-28a6f7d6d00b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e4d1db5-7692-42d5-a5a7-d67fa1de5eb9}, !- Mixed Air Node Name
  {a7f691a4-c1ea-49ce-8975-91f6251215d5}, !- Outdoor Air Stream Node Name
  {e2cc2d8e-988a-4b29-98b8-66679fc09947}, !- Relief Air Stream Node Name
  {da788d08-170d-4525-b090-09feae39a44e}; !- Return Air Stream Node Name

OS:Node,
  {83866b9a-73c1-4f1b-a93e-8569da778a28}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a7f691a4-c1ea-49ce-8975-91f6251215d5}; !- Outlet Port

OS:Connection,
  {a7f691a4-c1ea-49ce-8975-91f6251215d5}, !- Handle
  {7f79b2f4-e11b-4cbe-af32-5b6379fe2ad2}, !- Name
  {83866b9a-73c1-4f1b-a93e-8569da778a28}, !- Source Object
  3,                                      !- Outlet Port
  {98b4fcba-f12e-4309-9d6c-ed6ab0bd9f65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9da9e05b-aa01-4f04-b894-e8430939128a}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {e2cc2d8e-988a-4b29-98b8-66679fc09947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2cc2d8e-988a-4b29-98b8-66679fc09947}, !- Handle
  {bc7cd1d9-84e4-4ef9-81b1-6ee9085c52e9}, !- Name
  {98b4fcba-f12e-4309-9d6c-ed6ab0bd9f65}, !- Source Object
  7,                                      !- Outlet Port
  {9da9e05b-aa01-4f04-b894-e8430939128a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f258c576-a96d-4efb-9391-ac03d268e677}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8e4d1db5-7692-42d5-a5a7-d67fa1de5eb9}, !- Inlet Port
  {663b2d03-2611-43ba-895c-c23ef43b4669}; !- Outlet Port

OS:Connection,
  {da788d08-170d-4525-b090-09feae39a44e}, !- Handle
  {5df9e114-ebc0-4ba4-bb1c-a31d656985bb}, !- Name
  {e7571a25-7e5c-40ff-b047-4c72510ab501}, !- Source Object
  3,                                      !- Outlet Port
  {98b4fcba-f12e-4309-9d6c-ed6ab0bd9f65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e4d1db5-7692-42d5-a5a7-d67fa1de5eb9}, !- Handle
  {a8b1b6fc-f78d-4018-bd13-18c37c8518f4}, !- Name
  {98b4fcba-f12e-4309-9d6c-ed6ab0bd9f65}, !- Source Object
  5,                                      !- Outlet Port
  {f258c576-a96d-4efb-9391-ac03d268e677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663b2d03-2611-43ba-895c-c23ef43b4669}, !- Handle
  {18e7e603-b30d-4542-9681-3cecd0f389ad}, !- Name
  {f258c576-a96d-4efb-9391-ac03d268e677}, !- Source Object
  3,                                      !- Outlet Port
  {08f45d48-4bdf-4b73-8165-e5a1c045af58}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {59cc5b31-973f-4265-95a4-f76df854912e}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1c8eadf3-c91a-4947-ad71-ca31f4f42dcf}, !- Control Zone or Zone List Name
  {79687e65-437e-46f9-91da-637ad61cda8f}, !- Cooling Control Zone or Zone List Name
  {171ccbf8-2556-4393-81dc-a41131252a53}, !- Heating Control Zone or Zone List Name
  {d9970fe7-066e-4f10-be7e-3d0920b53e6c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c8eadf3-c91a-4947-ad71-ca31f4f42dcf}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {79687e65-437e-46f9-91da-637ad61cda8f}, !- Handle
  {fc3c07ef-71cb-4f8c-a433-8ffbe4655470}; !- Name

OS:ModelObjectList,
  {171ccbf8-2556-4393-81dc-a41131252a53}, !- Handle
  {af108cf0-5467-4c0c-879c-538db1758c5c}; !- Name

OS:ModelObjectList,
  {d9970fe7-066e-4f10-be7e-3d0920b53e6c}, !- Handle
  {898767cc-8fe0-424e-b3e6-47b214c1b5d6}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fb7ac1b-d9bd-467e-b58e-d8da7c38d8f1}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {d6d98c4f-1db2-4ba4-9b44-d70176f45275}, !- Air Inlet Node Name
  {0280101f-ae3b-4967-b37f-6dc62cc2cdee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6db5f2de-16c5-4c85-b9de-69f8810aca0a}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground Return Air Node, !- Name
  {c2856e23-909f-49a0-85b5-a0b7cdbd59b1}, !- Inlet Port
  {8c1cdedc-120c-44e4-9ca9-0fa44230b39d}; !- Outlet Port

OS:Connection,
  {acbcbac1-d17f-4f5b-9433-e68ada737d9b}, !- Handle
  {318e67c1-f337-43a2-8d41-de7eb418ccae}, !- Name
  {1e683334-1bf5-4222-b4de-6669d9c33cd0}, !- Source Object
  3,                                      !- Outlet Port
  {74fb9e61-d4cd-489f-bb47-72b9e58925fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2856e23-909f-49a0-85b5-a0b7cdbd59b1}, !- Handle
  {9355e24f-909d-4ed3-bb3d-8f47ab8ba9b0}, !- Name
  {b2ec82f3-bb78-4421-8bba-f2c2201e7367}, !- Source Object
  3,                                      !- Outlet Port
  {6db5f2de-16c5-4c85-b9de-69f8810aca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1cdedc-120c-44e4-9ca9-0fa44230b39d}, !- Handle
  {34e9a8a0-527c-497d-87fe-9c6665a9d5d9}, !- Name
  {6db5f2de-16c5-4c85-b9de-69f8810aca0a}, !- Source Object
  3,                                      !- Outlet Port
  {861c41a2-7a59-4f59-92c1-46260870a19f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd0ea30a-b44f-4f51-9f60-0b6efdf69016}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {19d24478-0d7e-4419-8046-6c3f099b4aaa}, !- Inlet Port
  {d6d98c4f-1db2-4ba4-9b44-d70176f45275}; !- Outlet Port

OS:Connection,
  {19d24478-0d7e-4419-8046-6c3f099b4aaa}, !- Handle
  {aa9b2102-5029-452e-9655-3e37958bf55b}, !- Name
  {5458294d-61c4-426e-bccc-67c49dfe3a7d}, !- Source Object
  3,                                      !- Outlet Port
  {bd0ea30a-b44f-4f51-9f60-0b6efdf69016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d98c4f-1db2-4ba4-9b44-d70176f45275}, !- Handle
  {d761e1e9-e25a-41ea-98a2-4020ba013fa3}, !- Name
  {bd0ea30a-b44f-4f51-9f60-0b6efdf69016}, !- Source Object
  3,                                      !- Outlet Port
  {1fb7ac1b-d9bd-467e-b58e-d8da7c38d8f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0280101f-ae3b-4967-b37f-6dc62cc2cdee}, !- Handle
  {cdd7e96e-fbec-4679-8946-7915b9dd72f6}, !- Name
  {1fb7ac1b-d9bd-467e-b58e-d8da7c38d8f1}, !- Source Object
  4,                                      !- Outlet Port
  {1e683334-1bf5-4222-b4de-6669d9c33cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {d5ee25dd-9a67-489d-b371-e24148db47d8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b917dfce-4585-42d9-a7d1-c910e3394202}, !- Supply Side Inlet Node Name
  {8ba5fea7-54dd-40b2-8bbe-9514f75098b8}, !- Demand Side Outlet Node Name
  {9c91aa78-aa2a-46ca-baad-d5c95be26fe0}, !- Demand Side Inlet Node A
  {3181af3e-5aef-4b5f-8524-04fc6dbd6a96}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9b6abc24-3f7c-452c-9bb3-8ea0544b2ca4}, !- Demand Mixer Name
  {c953c9b5-4580-493d-b230-77336a46c2a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {235bd353-5357-4d0d-8601-cdc7b85fb2a2}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b917dfce-4585-42d9-a7d1-c910e3394202}, !- Inlet Port
  {1bf02651-5af3-4ed0-a806-bab7e047500b}; !- Outlet Port

OS:Node,
  {1b864bcd-169d-4ffc-97f4-e9d3f4c6b517}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {026cc2bc-05ba-4529-8f82-9f43a91f1408}, !- Inlet Port
  {3181af3e-5aef-4b5f-8524-04fc6dbd6a96}; !- Outlet Port

OS:Connection,
  {b917dfce-4585-42d9-a7d1-c910e3394202}, !- Handle
  {5edaad86-f724-4e09-b821-380e545544a1}, !- Name
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- Source Object
  8,                                      !- Outlet Port
  {235bd353-5357-4d0d-8601-cdc7b85fb2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181af3e-5aef-4b5f-8524-04fc6dbd6a96}, !- Handle
  {855cce09-3b49-43d8-86ea-c3cdf2ee704c}, !- Name
  {1b864bcd-169d-4ffc-97f4-e9d3f4c6b517}, !- Source Object
  3,                                      !- Outlet Port
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {babae204-6629-4d8f-9ec2-0ca858a39b64}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9c91aa78-aa2a-46ca-baad-d5c95be26fe0}, !- Inlet Port
  {22588f12-83a5-4b3a-b977-948078053f66}; !- Outlet Port

OS:Node,
  {e8c5b7d9-610a-4650-96a8-bc89eae15c65}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {cbc6e2b5-4bda-4c10-9817-c05eb0c81a19}, !- Inlet Port
  {8ba5fea7-54dd-40b2-8bbe-9514f75098b8}; !- Outlet Port

OS:Node,
  {c54e2dfa-7c74-433c-b1a8-5ede7b1716ad}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c67f4dc6-73f5-4853-84db-3108f11c252e}, !- Inlet Port
  {12badc9f-50ef-4f8b-b5ef-b8e44de383e9}; !- Outlet Port

OS:Connection,
  {9c91aa78-aa2a-46ca-baad-d5c95be26fe0}, !- Handle
  {50663cc9-9d6f-4a92-a8d3-90c71eac9d60}, !- Name
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- Source Object
  10,                                     !- Outlet Port
  {babae204-6629-4d8f-9ec2-0ca858a39b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba5fea7-54dd-40b2-8bbe-9514f75098b8}, !- Handle
  {111175cd-c9b6-49d6-9754-57daa8c1a64a}, !- Name
  {e8c5b7d9-610a-4650-96a8-bc89eae15c65}, !- Source Object
  3,                                      !- Outlet Port
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c953c9b5-4580-493d-b230-77336a46c2a6}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {22588f12-83a5-4b3a-b977-948078053f66}, !- Inlet Node Name
  {b7ab2fa5-6fd0-4350-953d-4e78d74b727e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b6abc24-3f7c-452c-9bb3-8ea0544b2ca4}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {cbc6e2b5-4bda-4c10-9817-c05eb0c81a19}, !- Outlet Node Name
  {85f5fe86-4fdc-4f97-b9c1-ae1e9218e9e3}; !- Inlet Node Name 1

OS:Connection,
  {22588f12-83a5-4b3a-b977-948078053f66}, !- Handle
  {6219186d-4737-4710-820b-ef2d332b9e2a}, !- Name
  {babae204-6629-4d8f-9ec2-0ca858a39b64}, !- Source Object
  3,                                      !- Outlet Port
  {c953c9b5-4580-493d-b230-77336a46c2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc6e2b5-4bda-4c10-9817-c05eb0c81a19}, !- Handle
  {bd9aae30-98c3-4917-b6c2-e785d43a841f}, !- Name
  {9b6abc24-3f7c-452c-9bb3-8ea0544b2ca4}, !- Source Object
  2,                                      !- Outlet Port
  {e8c5b7d9-610a-4650-96a8-bc89eae15c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd9d85b8-59df-4dac-bfdb-805861e9a2b6}, !- Handle
  {7a491b47-3ad6-4978-a1b9-65902432eacb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d5ee25dd-9a67-489d-b371-e24148db47d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {fc105a39-b280-4c3e-92fb-7a1e253c4081}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4463a3d8-d8ff-4771-8dd4-311f21ad681d}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {928ebd04-b6b0-43c7-b1c7-af96178c2906}, !- Control Zone Name
  {1b864bcd-169d-4ffc-97f4-e9d3f4c6b517}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ab7ad7a5-1190-42df-b3d4-1efc7cc0868d}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5be67331-50a8-4a48-881a-c8a4267d36a9}, !- Air Inlet Node Name
  {026cc2bc-05ba-4529-8f82-9f43a91f1408}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bd04681b-237e-4792-a3ed-b81a5775c84c}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d90acd24-c7e4-4075-adaa-152dc6effd48}, !- Air Inlet Node Name
  {e3657337-d982-44df-b300-283f0fbd6684}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c5b26759-2790-42ec-b87a-88b5244c930b}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bb786bc8-8d49-4f5c-9b8c-041afc10f616}, !- Air Inlet Node Name
  {c0e44e63-cdb6-45ea-8dd4-6f619db0a452}, !- Air Outlet Node Name
  {3930b7f8-f0e9-4e23-b905-4060d7d679dd}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e4ae0da6-7b26-49a6-92af-c756f62a6d71}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {258844f6-f503-40f7-a7cf-91277885b64f}, !- Air Inlet Node Name
  {012385d0-44f8-43bd-917d-e996be384ab2}, !- Air Outlet Node Name
  {ee7b1f18-da56-48a0-94d3-f88f9af7be6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {015b960c-84bc-47bb-a029-5c2f86d4f58e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84953313-a0ae-490a-bf2f-811c4f162d59}, !- Energy Input Ratio Function of Temperature Curve Name
  {99156709-089f-4f23-a71e-03d25d8b2a70}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0eec8074-3eb9-47fc-a2fc-f67e791a7997}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d65c0a90-ab9e-4b0c-9075-5bc2c2cf79d1}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcb40afd-eb5a-4627-a119-89c7f7c16914}, !- Handle
  Curve Quadratic 92,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24054207-a8de-4b70-b25d-a4ac840e8253}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b52c2dbf-dd60-4bad-8b8c-8e04b3b0efa5}, !- Handle
  Curve Quadratic 93,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba4bf82a-d644-4ed6-abc7-a0c25784ae80}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee7b1f18-da56-48a0-94d3-f88f9af7be6d}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {015b960c-84bc-47bb-a029-5c2f86d4f58e}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {84953313-a0ae-490a-bf2f-811c4f162d59}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {99156709-089f-4f23-a71e-03d25d8b2a70}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0eec8074-3eb9-47fc-a2fc-f67e791a7997}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {026cc2bc-05ba-4529-8f82-9f43a91f1408}, !- Handle
  {6522c046-66b6-4270-b814-4ca6be71dcb1}, !- Name
  {ab7ad7a5-1190-42df-b3d4-1efc7cc0868d}, !- Source Object
  9,                                      !- Outlet Port
  {1b864bcd-169d-4ffc-97f4-e9d3f4c6b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3930b7f8-f0e9-4e23-b905-4060d7d679dd}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {c0e44e63-cdb6-45ea-8dd4-6f619db0a452}, !- Inlet Port
  {5be67331-50a8-4a48-881a-c8a4267d36a9}; !- Outlet Port

OS:Connection,
  {c0e44e63-cdb6-45ea-8dd4-6f619db0a452}, !- Handle
  {1fa30631-a3c2-42a2-9f3a-9069e3baa2f6}, !- Name
  {c5b26759-2790-42ec-b87a-88b5244c930b}, !- Source Object
  6,                                      !- Outlet Port
  {3930b7f8-f0e9-4e23-b905-4060d7d679dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be67331-50a8-4a48-881a-c8a4267d36a9}, !- Handle
  {787ec361-ab3d-47eb-8bed-4c8de801e947}, !- Name
  {3930b7f8-f0e9-4e23-b905-4060d7d679dd}, !- Source Object
  3,                                      !- Outlet Port
  {ab7ad7a5-1190-42df-b3d4-1efc7cc0868d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e0592ed-780e-4a8e-a27b-5feba1329697}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {e3657337-d982-44df-b300-283f0fbd6684}, !- Inlet Port
  {bb786bc8-8d49-4f5c-9b8c-041afc10f616}; !- Outlet Port

OS:Connection,
  {e3657337-d982-44df-b300-283f0fbd6684}, !- Handle
  {f4df84c2-1edf-4570-9465-f0d466f408f7}, !- Name
  {bd04681b-237e-4792-a3ed-b81a5775c84c}, !- Source Object
  6,                                      !- Outlet Port
  {8e0592ed-780e-4a8e-a27b-5feba1329697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb786bc8-8d49-4f5c-9b8c-041afc10f616}, !- Handle
  {4a01a567-7bc5-41cc-8a41-72d5ef882580}, !- Name
  {8e0592ed-780e-4a8e-a27b-5feba1329697}, !- Source Object
  3,                                      !- Outlet Port
  {c5b26759-2790-42ec-b87a-88b5244c930b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1cce06a3-07a2-4216-bfe3-ce8a33558e24}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {012385d0-44f8-43bd-917d-e996be384ab2}, !- Inlet Port
  {d90acd24-c7e4-4075-adaa-152dc6effd48}; !- Outlet Port

OS:Connection,
  {012385d0-44f8-43bd-917d-e996be384ab2}, !- Handle
  {52f36e5a-d7d3-42bd-a762-926027f89274}, !- Name
  {e4ae0da6-7b26-49a6-92af-c756f62a6d71}, !- Source Object
  9,                                      !- Outlet Port
  {1cce06a3-07a2-4216-bfe3-ce8a33558e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90acd24-c7e4-4075-adaa-152dc6effd48}, !- Handle
  {c8acc635-45e6-40dd-a96d-22b3d3a4d66a}, !- Name
  {1cce06a3-07a2-4216-bfe3-ce8a33558e24}, !- Source Object
  3,                                      !- Outlet Port
  {bd04681b-237e-4792-a3ed-b81a5775c84c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c695a5c6-a49c-4b11-8975-fcf52576f793}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98f9e7d6-b2d8-45e7-9324-424624ddc537}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98f9e7d6-b2d8-45e7-9324-424624ddc537}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b12b4be-0bac-4668-89c6-7c5a54891b05}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC OA System, !- Name
  {c695a5c6-a49c-4b11-8975-fcf52576f793}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e879f00c-dd47-492e-9fe5-ebc39083dad0}, !- Mixed Air Node Name
  {7806995a-6449-46df-977b-6a779a75e36b}, !- Outdoor Air Stream Node Name
  {e92e2ab1-f9b9-4b46-b1da-c6cf9834f905}, !- Relief Air Stream Node Name
  {1bf02651-5af3-4ed0-a806-bab7e047500b}; !- Return Air Stream Node Name

OS:Node,
  {48ed94a1-1dd2-4869-8d7a-2f732fb4038e}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7806995a-6449-46df-977b-6a779a75e36b}; !- Outlet Port

OS:Connection,
  {7806995a-6449-46df-977b-6a779a75e36b}, !- Handle
  {0f4d5b4d-b6e3-46d1-938e-d9d54e7e35a5}, !- Name
  {48ed94a1-1dd2-4869-8d7a-2f732fb4038e}, !- Source Object
  3,                                      !- Outlet Port
  {1b12b4be-0bac-4668-89c6-7c5a54891b05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37c9ffa4-1623-4643-a6ce-d198d2550f57}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e92e2ab1-f9b9-4b46-b1da-c6cf9834f905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e92e2ab1-f9b9-4b46-b1da-c6cf9834f905}, !- Handle
  {4d322b35-6429-4e33-8435-6b0f60139109}, !- Name
  {1b12b4be-0bac-4668-89c6-7c5a54891b05}, !- Source Object
  7,                                      !- Outlet Port
  {37c9ffa4-1623-4643-a6ce-d198d2550f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4105b2a-489a-48d6-b9c9-4a8630b10229}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e879f00c-dd47-492e-9fe5-ebc39083dad0}, !- Inlet Port
  {258844f6-f503-40f7-a7cf-91277885b64f}; !- Outlet Port

OS:Connection,
  {1bf02651-5af3-4ed0-a806-bab7e047500b}, !- Handle
  {a611537c-e791-4710-a056-1717aee8cfeb}, !- Name
  {235bd353-5357-4d0d-8601-cdc7b85fb2a2}, !- Source Object
  3,                                      !- Outlet Port
  {1b12b4be-0bac-4668-89c6-7c5a54891b05}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e879f00c-dd47-492e-9fe5-ebc39083dad0}, !- Handle
  {d7890d1f-1484-41f5-9190-6b1998a3b2eb}, !- Name
  {1b12b4be-0bac-4668-89c6-7c5a54891b05}, !- Source Object
  5,                                      !- Outlet Port
  {d4105b2a-489a-48d6-b9c9-4a8630b10229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258844f6-f503-40f7-a7cf-91277885b64f}, !- Handle
  {ac6d0adf-d777-433f-8cbe-061897fa20ad}, !- Name
  {d4105b2a-489a-48d6-b9c9-4a8630b10229}, !- Source Object
  3,                                      !- Outlet Port
  {e4ae0da6-7b26-49a6-92af-c756f62a6d71}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc105a39-b280-4c3e-92fb-7a1e253c4081}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {39cc476f-94bb-42b5-8e02-3b56b654b245}, !- Control Zone or Zone List Name
  {c04c8066-6bd5-44c6-a006-e065997abd17}, !- Cooling Control Zone or Zone List Name
  {7ef0db20-8fb5-4a11-9c31-8498f9c734ca}, !- Heating Control Zone or Zone List Name
  {766b5a36-a4ea-4c82-807f-f7bd6067ae25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39cc476f-94bb-42b5-8e02-3b56b654b245}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c04c8066-6bd5-44c6-a006-e065997abd17}, !- Handle
  {a8178be3-766a-4b85-b1e9-9fc3a0c65201}; !- Name

OS:ModelObjectList,
  {7ef0db20-8fb5-4a11-9c31-8498f9c734ca}, !- Handle
  {a4695ad1-d7d7-4535-a42b-c502824e4383}; !- Name

OS:ModelObjectList,
  {766b5a36-a4ea-4c82-807f-f7bd6067ae25}, !- Handle
  {183a4a2c-adc1-4305-9eee-0ab6bb1d69e8}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d8f2186-2306-4721-88bd-5b725a228126}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a512f4d0-b65e-4600-86e6-e3048cfbf072}, !- Air Inlet Node Name
  {c67f4dc6-73f5-4853-84db-3108f11c252e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcfe847c-f922-4e31-997b-29ce9ad67edb}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground Return Air Node, !- Name
  {2ccf00ac-3d0e-4b71-badc-a8ac506bfdac}, !- Inlet Port
  {85f5fe86-4fdc-4f97-b9c1-ae1e9218e9e3}; !- Outlet Port

OS:Connection,
  {12badc9f-50ef-4f8b-b5ef-b8e44de383e9}, !- Handle
  {f911a3bf-f45b-4619-ae46-5f1e9a8cd07e}, !- Name
  {c54e2dfa-7c74-433c-b1a8-5ede7b1716ad}, !- Source Object
  3,                                      !- Outlet Port
  {aa2030e2-e627-41b6-b105-a66704322e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ccf00ac-3d0e-4b71-badc-a8ac506bfdac}, !- Handle
  {657b985c-22fe-4aaf-ac10-d5e6fd6d6934}, !- Name
  {624d85d1-dfd0-48a0-81a0-8d6acda8ffa7}, !- Source Object
  3,                                      !- Outlet Port
  {dcfe847c-f922-4e31-997b-29ce9ad67edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f5fe86-4fdc-4f97-b9c1-ae1e9218e9e3}, !- Handle
  {627470c6-7e4b-495d-8992-e78e14ec1af2}, !- Name
  {dcfe847c-f922-4e31-997b-29ce9ad67edb}, !- Source Object
  3,                                      !- Outlet Port
  {9b6abc24-3f7c-452c-9bb3-8ea0544b2ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c3533e2-2677-437f-8e82-1e9d1ef7f173}, !- Handle
  Zone Htl GuestRmOcc C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b7ab2fa5-6fd0-4350-953d-4e78d74b727e}, !- Inlet Port
  {a512f4d0-b65e-4600-86e6-e3048cfbf072}; !- Outlet Port

OS:Connection,
  {b7ab2fa5-6fd0-4350-953d-4e78d74b727e}, !- Handle
  {cf1d42ce-b058-4c12-aefd-47ad943ce781}, !- Name
  {c953c9b5-4580-493d-b230-77336a46c2a6}, !- Source Object
  3,                                      !- Outlet Port
  {2c3533e2-2677-437f-8e82-1e9d1ef7f173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a512f4d0-b65e-4600-86e6-e3048cfbf072}, !- Handle
  {87f9e5b0-5127-4613-8602-16507c777f0b}, !- Name
  {2c3533e2-2677-437f-8e82-1e9d1ef7f173}, !- Source Object
  3,                                      !- Outlet Port
  {3d8f2186-2306-4721-88bd-5b725a228126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c67f4dc6-73f5-4853-84db-3108f11c252e}, !- Handle
  {a8b6989a-f395-4b66-9555-8209c036aece}, !- Name
  {3d8f2186-2306-4721-88bd-5b725a228126}, !- Source Object
  4,                                      !- Outlet Port
  {c54e2dfa-7c74-433c-b1a8-5ede7b1716ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {1e7cea6d-d9c7-4362-bcfb-caa504b40284}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3cc34fc3-67a9-4169-814e-bb27a1e039ba}, !- Supply Side Inlet Node Name
  {b924b30e-680e-47dd-a879-e000a829d871}, !- Demand Side Outlet Node Name
  {9f3aad67-8e5f-4c51-97c0-e7e7c900fee6}, !- Demand Side Inlet Node A
  {d799325d-22fa-47e8-a4a3-a043c39c1876}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9165f574-99f6-45e8-b0a9-19cd1844a268}, !- Demand Mixer Name
  {35448934-d7bb-460d-b8a3-797cb92ffd82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {230e91b1-c8b3-400f-b845-e991b44a52bd}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3cc34fc3-67a9-4169-814e-bb27a1e039ba}, !- Inlet Port
  {195168d3-f35d-4917-be1d-fa012e58c157}; !- Outlet Port

OS:Node,
  {b02fc8a1-5c34-4497-8c37-c7b1c4f595bf}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bef662ff-d21f-4247-b3eb-aae9a9cf40fa}, !- Inlet Port
  {d799325d-22fa-47e8-a4a3-a043c39c1876}; !- Outlet Port

OS:Connection,
  {3cc34fc3-67a9-4169-814e-bb27a1e039ba}, !- Handle
  {685a48ec-b58a-42a9-8091-94130665f2eb}, !- Name
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- Source Object
  8,                                      !- Outlet Port
  {230e91b1-c8b3-400f-b845-e991b44a52bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d799325d-22fa-47e8-a4a3-a043c39c1876}, !- Handle
  {00c3e0ed-5d3a-47e5-9cf2-4a1d8225c160}, !- Name
  {b02fc8a1-5c34-4497-8c37-c7b1c4f595bf}, !- Source Object
  3,                                      !- Outlet Port
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15cf1b77-b87f-4a90-b69a-f4437e7d2578}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9f3aad67-8e5f-4c51-97c0-e7e7c900fee6}, !- Inlet Port
  {7b6b16ca-1b3e-4c44-8e94-185dbf4f2982}; !- Outlet Port

OS:Node,
  {72790341-3084-4c00-8232-492ec63e954d}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1d4415f7-acae-4aea-9f16-0d3c37a40ba7}, !- Inlet Port
  {b924b30e-680e-47dd-a879-e000a829d871}; !- Outlet Port

OS:Node,
  {f63a22c9-51db-4086-a9a4-434578ba8c4c}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {acb5918d-9de7-4d65-b9ea-08332f769e76}, !- Inlet Port
  {66696a48-1eda-4c85-9378-4d7008aa218f}; !- Outlet Port

OS:Connection,
  {9f3aad67-8e5f-4c51-97c0-e7e7c900fee6}, !- Handle
  {9ed0ad5a-90ee-4b34-a6ce-796bff0b87be}, !- Name
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- Source Object
  10,                                     !- Outlet Port
  {15cf1b77-b87f-4a90-b69a-f4437e7d2578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b924b30e-680e-47dd-a879-e000a829d871}, !- Handle
  {9d4a2618-6be7-4fdb-9b36-a3c7178799cd}, !- Name
  {72790341-3084-4c00-8232-492ec63e954d}, !- Source Object
  3,                                      !- Outlet Port
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35448934-d7bb-460d-b8a3-797cb92ffd82}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {7b6b16ca-1b3e-4c44-8e94-185dbf4f2982}, !- Inlet Node Name
  {5f0d1c9b-10dd-47ec-8ae4-24fdbecfb66e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9165f574-99f6-45e8-b0a9-19cd1844a268}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {1d4415f7-acae-4aea-9f16-0d3c37a40ba7}, !- Outlet Node Name
  {186a619c-6709-4169-859a-212c59718dd3}; !- Inlet Node Name 1

OS:Connection,
  {7b6b16ca-1b3e-4c44-8e94-185dbf4f2982}, !- Handle
  {75c92dd0-7b41-489f-9898-5d9520d472ac}, !- Name
  {15cf1b77-b87f-4a90-b69a-f4437e7d2578}, !- Source Object
  3,                                      !- Outlet Port
  {35448934-d7bb-460d-b8a3-797cb92ffd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4415f7-acae-4aea-9f16-0d3c37a40ba7}, !- Handle
  {8666b78f-4d2a-45a1-bf02-9bb68549f08b}, !- Name
  {9165f574-99f6-45e8-b0a9-19cd1844a268}, !- Source Object
  2,                                      !- Outlet Port
  {72790341-3084-4c00-8232-492ec63e954d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d17b95c-4342-48c6-b3f6-1df7cf2fb92e}, !- Handle
  {9ee0effa-8206-4026-9489-d8805d678e77}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1e7cea6d-d9c7-4362-bcfb-caa504b40284}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {4e4cf1dd-68ef-4a02-876b-fe33c123a571}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ca559a5-4005-4937-800e-a826edec49e5}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a1aaf01f-3a77-467d-8658-9f922535fcc8}, !- Control Zone Name
  {b02fc8a1-5c34-4497-8c37-c7b1c4f595bf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d5c1e1f7-1751-4bab-a068-0fd735b0bb53}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c5ba1c7b-9e42-478a-b595-1a3937bd3ec0}, !- Air Inlet Node Name
  {bef662ff-d21f-4247-b3eb-aae9a9cf40fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {36197a04-9cfa-4b2f-b6fc-57e837b6a2e8}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9bb85a32-9262-40c7-9ee8-32dd51401299}, !- Air Inlet Node Name
  {9e543d71-5afa-41cf-b4f4-92fcd6285d74}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {edf71df2-231f-43ef-9940-8d0b04a60f89}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6f5492f3-a905-4a7d-82b3-6c878c771716}, !- Air Inlet Node Name
  {2d0e6244-1011-4269-99d8-4157cdcbd439}, !- Air Outlet Node Name
  {2d3bef22-5bf7-454d-9646-e4f9ba249b1d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {39be9e7c-8292-4d74-a05b-f1cb0e9da6c2}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6087524-cd62-4e04-a95a-da7102b7d50e}, !- Air Inlet Node Name
  {12d2937a-d7ba-47cd-b9e2-723c37a5a84d}, !- Air Outlet Node Name
  {3708766b-00e5-408a-80ee-253b71965a4f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33966fb8-6e18-48c3-b267-8b005b801299}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f7bc5dd-5cfa-44a1-9643-9a602f91d416}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e063e3a-35c6-4eb0-b971-5263434f6e92}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abd99475-2424-4e7c-a08c-eeee874d60a3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bea74064-b755-4ceb-b85f-93c13a9da7bd}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {477bb502-cbd8-49d2-938b-9e548fb1f490}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0245dcce-489d-4873-9ee2-ca8d75337858}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {def5e027-7686-483e-a788-c4c7c94c99c2}, !- Handle
  Curve Quadratic 99,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3100b2f3-dade-435b-8ff3-f5d4d79d8c00}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3708766b-00e5-408a-80ee-253b71965a4f}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {33966fb8-6e18-48c3-b267-8b005b801299}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f7bc5dd-5cfa-44a1-9643-9a602f91d416}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0e063e3a-35c6-4eb0-b971-5263434f6e92}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abd99475-2424-4e7c-a08c-eeee874d60a3}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {bef662ff-d21f-4247-b3eb-aae9a9cf40fa}, !- Handle
  {e1b24cfb-ac39-4e05-9401-c337658c260a}, !- Name
  {d5c1e1f7-1751-4bab-a068-0fd735b0bb53}, !- Source Object
  9,                                      !- Outlet Port
  {b02fc8a1-5c34-4497-8c37-c7b1c4f595bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d3bef22-5bf7-454d-9646-e4f9ba249b1d}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {2d0e6244-1011-4269-99d8-4157cdcbd439}, !- Inlet Port
  {c5ba1c7b-9e42-478a-b595-1a3937bd3ec0}; !- Outlet Port

OS:Connection,
  {2d0e6244-1011-4269-99d8-4157cdcbd439}, !- Handle
  {bdad277a-e2ec-44a6-b38a-f2cd899c08f0}, !- Name
  {edf71df2-231f-43ef-9940-8d0b04a60f89}, !- Source Object
  6,                                      !- Outlet Port
  {2d3bef22-5bf7-454d-9646-e4f9ba249b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ba1c7b-9e42-478a-b595-1a3937bd3ec0}, !- Handle
  {2ffd86c7-7546-4731-9090-3a385628d1c3}, !- Name
  {2d3bef22-5bf7-454d-9646-e4f9ba249b1d}, !- Source Object
  3,                                      !- Outlet Port
  {d5c1e1f7-1751-4bab-a068-0fd735b0bb53}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {acce8ba1-c43d-4d02-8b68-e55f9260bdcd}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9e543d71-5afa-41cf-b4f4-92fcd6285d74}, !- Inlet Port
  {6f5492f3-a905-4a7d-82b3-6c878c771716}; !- Outlet Port

OS:Connection,
  {9e543d71-5afa-41cf-b4f4-92fcd6285d74}, !- Handle
  {ac11e033-e655-4fcc-a081-5522a05d17d4}, !- Name
  {36197a04-9cfa-4b2f-b6fc-57e837b6a2e8}, !- Source Object
  6,                                      !- Outlet Port
  {acce8ba1-c43d-4d02-8b68-e55f9260bdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5492f3-a905-4a7d-82b3-6c878c771716}, !- Handle
  {065d665c-301a-4ce2-a2c5-9e0403f34f15}, !- Name
  {acce8ba1-c43d-4d02-8b68-e55f9260bdcd}, !- Source Object
  3,                                      !- Outlet Port
  {edf71df2-231f-43ef-9940-8d0b04a60f89}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c8a12fa8-5d35-4e0c-be2a-40dfc5e3c505}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {12d2937a-d7ba-47cd-b9e2-723c37a5a84d}, !- Inlet Port
  {9bb85a32-9262-40c7-9ee8-32dd51401299}; !- Outlet Port

OS:Connection,
  {12d2937a-d7ba-47cd-b9e2-723c37a5a84d}, !- Handle
  {e4043cef-d3d0-4c0d-9f1a-2d92eff21eed}, !- Name
  {39be9e7c-8292-4d74-a05b-f1cb0e9da6c2}, !- Source Object
  9,                                      !- Outlet Port
  {c8a12fa8-5d35-4e0c-be2a-40dfc5e3c505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb85a32-9262-40c7-9ee8-32dd51401299}, !- Handle
  {c79b5d55-7c30-49d0-86e0-43efbeb7cb47}, !- Name
  {c8a12fa8-5d35-4e0c-be2a-40dfc5e3c505}, !- Source Object
  3,                                      !- Outlet Port
  {36197a04-9cfa-4b2f-b6fc-57e837b6a2e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d90de40e-74b0-41a1-90e3-a2e2ddf71b9f}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ca1880c-9b43-4320-8cec-50bdf02376f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ca1880c-9b43-4320-8cec-50bdf02376f0}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b094fe4e-ef8d-4cdc-94e7-243376e86f4e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC OA System, !- Name
  {d90de40e-74b0-41a1-90e3-a2e2ddf71b9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {082f2a17-644d-42eb-b6ce-b1004d24aa69}, !- Mixed Air Node Name
  {a2518720-6fad-4ad4-846f-469ff62abb57}, !- Outdoor Air Stream Node Name
  {bd8e43a1-183c-4b95-814a-73db6b71427e}, !- Relief Air Stream Node Name
  {195168d3-f35d-4917-be1d-fa012e58c157}; !- Return Air Stream Node Name

OS:Node,
  {cda2d9ab-5a83-4ded-87e9-f381bfaf7c30}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a2518720-6fad-4ad4-846f-469ff62abb57}; !- Outlet Port

OS:Connection,
  {a2518720-6fad-4ad4-846f-469ff62abb57}, !- Handle
  {494db555-135a-4c13-86a1-4c4e9388011f}, !- Name
  {cda2d9ab-5a83-4ded-87e9-f381bfaf7c30}, !- Source Object
  3,                                      !- Outlet Port
  {b094fe4e-ef8d-4cdc-94e7-243376e86f4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5240008b-6eab-4eb9-9a73-2b1e8f1bdfff}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {bd8e43a1-183c-4b95-814a-73db6b71427e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd8e43a1-183c-4b95-814a-73db6b71427e}, !- Handle
  {8d5d5640-a0fb-4296-910e-a0859d3fb3f1}, !- Name
  {b094fe4e-ef8d-4cdc-94e7-243376e86f4e}, !- Source Object
  7,                                      !- Outlet Port
  {5240008b-6eab-4eb9-9a73-2b1e8f1bdfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a57b37-110c-463a-b78c-5600a0fb993e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {082f2a17-644d-42eb-b6ce-b1004d24aa69}, !- Inlet Port
  {a6087524-cd62-4e04-a95a-da7102b7d50e}; !- Outlet Port

OS:Connection,
  {195168d3-f35d-4917-be1d-fa012e58c157}, !- Handle
  {1853e6b6-a1b5-400c-8a3a-3441cdee2ea1}, !- Name
  {230e91b1-c8b3-400f-b845-e991b44a52bd}, !- Source Object
  3,                                      !- Outlet Port
  {b094fe4e-ef8d-4cdc-94e7-243376e86f4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {082f2a17-644d-42eb-b6ce-b1004d24aa69}, !- Handle
  {9d7041d8-5953-43c2-a918-4c4ef04267c0}, !- Name
  {b094fe4e-ef8d-4cdc-94e7-243376e86f4e}, !- Source Object
  5,                                      !- Outlet Port
  {44a57b37-110c-463a-b78c-5600a0fb993e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6087524-cd62-4e04-a95a-da7102b7d50e}, !- Handle
  {b176f8ad-448e-4bb3-808a-acc32f8e4daf}, !- Name
  {44a57b37-110c-463a-b78c-5600a0fb993e}, !- Source Object
  3,                                      !- Outlet Port
  {39be9e7c-8292-4d74-a05b-f1cb0e9da6c2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e4cf1dd-68ef-4a02-876b-fe33c123a571}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1f09b5f1-f35c-4147-98c0-57390cd42eeb}, !- Control Zone or Zone List Name
  {698d1116-8e64-4a82-b428-188dd6531dfe}, !- Cooling Control Zone or Zone List Name
  {6d9eab36-b55c-47be-9f2e-95ad5231fdf1}, !- Heating Control Zone or Zone List Name
  {7b507b12-f9e2-4304-b0e6-60b6e522abb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f09b5f1-f35c-4147-98c0-57390cd42eeb}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {698d1116-8e64-4a82-b428-188dd6531dfe}, !- Handle
  {566239bf-06f6-4c23-8d0f-2837ba5f5f54}; !- Name

OS:ModelObjectList,
  {6d9eab36-b55c-47be-9f2e-95ad5231fdf1}, !- Handle
  {231f1417-3b15-4e46-b5b1-662219d4eef2}; !- Name

OS:ModelObjectList,
  {7b507b12-f9e2-4304-b0e6-60b6e522abb2}, !- Handle
  {b14ae37d-6253-42db-90fa-d915ed4afaf0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b028f00d-2722-433e-9e1a-300affb95ef5}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a397d25e-6cc1-4b57-a90e-9426988f124e}, !- Air Inlet Node Name
  {acb5918d-9de7-4d65-b9ea-08332f769e76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6700cccd-aaf9-44af-89aa-c467ab190609}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground Return Air Node, !- Name
  {09b170a2-3727-494f-a5ba-12dd910802f8}, !- Inlet Port
  {186a619c-6709-4169-859a-212c59718dd3}; !- Outlet Port

OS:Connection,
  {66696a48-1eda-4c85-9378-4d7008aa218f}, !- Handle
  {50fef68c-bae5-4b37-a0ac-98db4522c843}, !- Name
  {f63a22c9-51db-4086-a9a4-434578ba8c4c}, !- Source Object
  3,                                      !- Outlet Port
  {37be1bf3-856b-48b2-9e77-e9fb6dbc1969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09b170a2-3727-494f-a5ba-12dd910802f8}, !- Handle
  {ae151171-1431-42b0-b173-cdd63ffcd9d6}, !- Name
  {116b350d-b7bd-4b15-9ec0-85ce9ac2307b}, !- Source Object
  3,                                      !- Outlet Port
  {6700cccd-aaf9-44af-89aa-c467ab190609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186a619c-6709-4169-859a-212c59718dd3}, !- Handle
  {c011b68b-5f75-498f-ba55-06311dbe5d4a}, !- Name
  {6700cccd-aaf9-44af-89aa-c467ab190609}, !- Source Object
  3,                                      !- Outlet Port
  {9165f574-99f6-45e8-b0a9-19cd1844a268}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4e45b33-976c-4ba9-8903-980066480b07}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5f0d1c9b-10dd-47ec-8ae4-24fdbecfb66e}, !- Inlet Port
  {a397d25e-6cc1-4b57-a90e-9426988f124e}; !- Outlet Port

OS:Connection,
  {5f0d1c9b-10dd-47ec-8ae4-24fdbecfb66e}, !- Handle
  {3021bf85-e1a9-4ae2-a5f2-d2c77b382c6d}, !- Name
  {35448934-d7bb-460d-b8a3-797cb92ffd82}, !- Source Object
  3,                                      !- Outlet Port
  {c4e45b33-976c-4ba9-8903-980066480b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a397d25e-6cc1-4b57-a90e-9426988f124e}, !- Handle
  {750389b7-1590-4202-9113-46b31da14536}, !- Name
  {c4e45b33-976c-4ba9-8903-980066480b07}, !- Source Object
  3,                                      !- Outlet Port
  {b028f00d-2722-433e-9e1a-300affb95ef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acb5918d-9de7-4d65-b9ea-08332f769e76}, !- Handle
  {44e2f020-5a6f-4b98-ac93-3e761a017c00}, !- Name
  {b028f00d-2722-433e-9e1a-300affb95ef5}, !- Source Object
  4,                                      !- Outlet Port
  {f63a22c9-51db-4086-a9a4-434578ba8c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {fd5b5af9-57c6-4a69-a132-0009064eee56}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {641d90b1-b441-495c-842a-0fef3fbe6a39}, !- Supply Side Inlet Node Name
  {ab759b03-1d66-4193-8cfe-d96dcf00cab7}, !- Demand Side Outlet Node Name
  {0ddb2fcb-8a5b-4ced-8199-4016f905f8aa}, !- Demand Side Inlet Node A
  {67778130-e0f7-4812-bab5-ee876aea29c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fece6310-058c-4e1f-8eb2-bf95144b492f}, !- Demand Mixer Name
  {174f33cb-bc8b-41ac-b2e8-78dba9f94808}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37377455-2b10-4d9c-856d-4230e522358a}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {641d90b1-b441-495c-842a-0fef3fbe6a39}, !- Inlet Port
  {1affc1c0-bd22-4c8a-8792-bcf91f131f79}; !- Outlet Port

OS:Node,
  {689714ab-7606-4fbc-8317-01aa88c47cbc}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {407f1278-1ce3-4d95-870a-e812909488df}, !- Inlet Port
  {67778130-e0f7-4812-bab5-ee876aea29c8}; !- Outlet Port

OS:Connection,
  {641d90b1-b441-495c-842a-0fef3fbe6a39}, !- Handle
  {47f98039-1dce-4ef4-946d-c4c642dca917}, !- Name
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- Source Object
  8,                                      !- Outlet Port
  {37377455-2b10-4d9c-856d-4230e522358a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67778130-e0f7-4812-bab5-ee876aea29c8}, !- Handle
  {3714d9fb-acc2-441e-90a4-d1fb2e91e7ec}, !- Name
  {689714ab-7606-4fbc-8317-01aa88c47cbc}, !- Source Object
  3,                                      !- Outlet Port
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4b4bfbe5-c4dd-4e77-9ac8-bf70f4985c37}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0ddb2fcb-8a5b-4ced-8199-4016f905f8aa}, !- Inlet Port
  {e2104caf-8292-49a0-849c-d03d4079c273}; !- Outlet Port

OS:Node,
  {ea65ca9f-1fae-45ce-9fb1-584d3780b991}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a5112cff-eef6-4b04-924a-45d5d64a5654}, !- Inlet Port
  {ab759b03-1d66-4193-8cfe-d96dcf00cab7}; !- Outlet Port

OS:Node,
  {d13c0ef8-afca-446f-aabc-32c00e63e8eb}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5a271b21-0c29-4622-b962-8e40427c6bde}, !- Inlet Port
  {01e038b2-bfe2-47b9-9c5b-a3569bb7a829}; !- Outlet Port

OS:Connection,
  {0ddb2fcb-8a5b-4ced-8199-4016f905f8aa}, !- Handle
  {7517349f-0309-47a6-aea0-2ea989fd7b79}, !- Name
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- Source Object
  10,                                     !- Outlet Port
  {4b4bfbe5-c4dd-4e77-9ac8-bf70f4985c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab759b03-1d66-4193-8cfe-d96dcf00cab7}, !- Handle
  {a103f343-2f21-4240-91a6-46a879bb97d9}, !- Name
  {ea65ca9f-1fae-45ce-9fb1-584d3780b991}, !- Source Object
  3,                                      !- Outlet Port
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {174f33cb-bc8b-41ac-b2e8-78dba9f94808}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {e2104caf-8292-49a0-849c-d03d4079c273}, !- Inlet Node Name
  {7a2f16fb-724e-471f-9c75-a1140c352f8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fece6310-058c-4e1f-8eb2-bf95144b492f}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a5112cff-eef6-4b04-924a-45d5d64a5654}, !- Outlet Node Name
  {abf82344-146f-4bbe-98a9-00319e852730}; !- Inlet Node Name 1

OS:Connection,
  {e2104caf-8292-49a0-849c-d03d4079c273}, !- Handle
  {81edbbc2-23d7-4480-be8c-cfded394956a}, !- Name
  {4b4bfbe5-c4dd-4e77-9ac8-bf70f4985c37}, !- Source Object
  3,                                      !- Outlet Port
  {174f33cb-bc8b-41ac-b2e8-78dba9f94808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5112cff-eef6-4b04-924a-45d5d64a5654}, !- Handle
  {05e6685a-0590-4b25-91d0-88aad6a2974a}, !- Name
  {fece6310-058c-4e1f-8eb2-bf95144b492f}, !- Source Object
  2,                                      !- Outlet Port
  {ea65ca9f-1fae-45ce-9fb1-584d3780b991}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30fdd913-7248-4e60-840d-233fe98ff45b}, !- Handle
  {03be6454-97c2-4a23-98e1-9004fe6b60a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd5b5af9-57c6-4a69-a132-0009064eee56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {fd6ead7f-aeba-41b7-9f8e-664d86470349}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8d503547-9fee-4b50-9d7a-e7c531cd9d70}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a7ed8515-c162-4daf-a7cd-30b883b20836}, !- Control Zone Name
  {689714ab-7606-4fbc-8317-01aa88c47cbc}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2e04947f-d930-4e4a-92fd-e0dae91c62b1}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {64b38a77-523d-49f9-b7ea-dee44b3ba022}, !- Air Inlet Node Name
  {407f1278-1ce3-4d95-870a-e812909488df}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e9b7eec1-44a8-45ca-ab34-6990bd888da9}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {83cdd3ad-cf90-4410-9a31-070bc73928b8}, !- Air Inlet Node Name
  {a91cb1c2-ab19-47aa-9d8e-30646c41abad}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {187aa896-1dbc-475f-860f-08d9a16c6d35}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6a41b860-608c-4bd2-b9c8-e6704eec2fea}, !- Air Inlet Node Name
  {9ee1d4bc-5a94-4f32-a5a1-591f99201540}, !- Air Outlet Node Name
  {41a7f673-fad8-48a2-a4d8-0d3094d2b1c5}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {72ef9d60-d175-4233-bb0f-16682a001e02}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9b84122b-9213-42ce-a81b-cd510a246850}, !- Air Inlet Node Name
  {456660ee-191f-4e84-967e-1f3cdcb81be3}, !- Air Outlet Node Name
  {966e3a4f-a4ea-4a16-b4c4-ca75a1263a4a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77d61b91-a28b-4a1c-aa47-0c667ae5ea9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {038522fc-a731-42a2-be71-22cf399c367a}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f8ef8c2-2ccb-443f-a028-249d7f07357b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6000bee9-725c-4b6d-bd44-215e4bd745e3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {72243354-4d30-4f3b-81d9-907e26cfd1b4}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8951296c-b368-49bd-876e-8db82d3f4314}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b167d130-7bca-4e28-bd82-06c0be1d359e}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5fec14b-df73-46ca-9685-ed303ba0a19a}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a6d1fe6-7674-47de-afbf-80b04beb37d9}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {966e3a4f-a4ea-4a16-b4c4-ca75a1263a4a}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {77d61b91-a28b-4a1c-aa47-0c667ae5ea9a}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {038522fc-a731-42a2-be71-22cf399c367a}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f8ef8c2-2ccb-443f-a028-249d7f07357b}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6000bee9-725c-4b6d-bd44-215e4bd745e3}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {407f1278-1ce3-4d95-870a-e812909488df}, !- Handle
  {768baf18-e386-4aec-bb89-9a6958994f32}, !- Name
  {2e04947f-d930-4e4a-92fd-e0dae91c62b1}, !- Source Object
  9,                                      !- Outlet Port
  {689714ab-7606-4fbc-8317-01aa88c47cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41a7f673-fad8-48a2-a4d8-0d3094d2b1c5}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {9ee1d4bc-5a94-4f32-a5a1-591f99201540}, !- Inlet Port
  {64b38a77-523d-49f9-b7ea-dee44b3ba022}; !- Outlet Port

OS:Connection,
  {9ee1d4bc-5a94-4f32-a5a1-591f99201540}, !- Handle
  {a1a2f64d-62dc-46aa-88a1-46e0837ad0eb}, !- Name
  {187aa896-1dbc-475f-860f-08d9a16c6d35}, !- Source Object
  6,                                      !- Outlet Port
  {41a7f673-fad8-48a2-a4d8-0d3094d2b1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b38a77-523d-49f9-b7ea-dee44b3ba022}, !- Handle
  {064b0bf7-a6ae-4914-8048-69eea460b0d4}, !- Name
  {41a7f673-fad8-48a2-a4d8-0d3094d2b1c5}, !- Source Object
  3,                                      !- Outlet Port
  {2e04947f-d930-4e4a-92fd-e0dae91c62b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4da103eb-813c-4869-9d75-f3c184fda871}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a91cb1c2-ab19-47aa-9d8e-30646c41abad}, !- Inlet Port
  {6a41b860-608c-4bd2-b9c8-e6704eec2fea}; !- Outlet Port

OS:Connection,
  {a91cb1c2-ab19-47aa-9d8e-30646c41abad}, !- Handle
  {90c4ace4-d69e-4d2c-9b94-779573d6f75b}, !- Name
  {e9b7eec1-44a8-45ca-ab34-6990bd888da9}, !- Source Object
  6,                                      !- Outlet Port
  {4da103eb-813c-4869-9d75-f3c184fda871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a41b860-608c-4bd2-b9c8-e6704eec2fea}, !- Handle
  {4fd23086-cb65-4e3a-8e10-1a419452a52b}, !- Name
  {4da103eb-813c-4869-9d75-f3c184fda871}, !- Source Object
  3,                                      !- Outlet Port
  {187aa896-1dbc-475f-860f-08d9a16c6d35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8460fbba-b0e4-4b74-bb25-49acbde475bb}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {456660ee-191f-4e84-967e-1f3cdcb81be3}, !- Inlet Port
  {83cdd3ad-cf90-4410-9a31-070bc73928b8}; !- Outlet Port

OS:Connection,
  {456660ee-191f-4e84-967e-1f3cdcb81be3}, !- Handle
  {6722e403-bb92-4842-8160-751e56b72ec6}, !- Name
  {72ef9d60-d175-4233-bb0f-16682a001e02}, !- Source Object
  9,                                      !- Outlet Port
  {8460fbba-b0e4-4b74-bb25-49acbde475bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cdd3ad-cf90-4410-9a31-070bc73928b8}, !- Handle
  {d307116e-8954-4b74-b9b4-4f118e88b287}, !- Name
  {8460fbba-b0e4-4b74-bb25-49acbde475bb}, !- Source Object
  3,                                      !- Outlet Port
  {e9b7eec1-44a8-45ca-ab34-6990bd888da9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03daa023-2099-4aab-9330-f322664ade27}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3fcce008-f5e4-4527-90cb-dd1b1501e635}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3fcce008-f5e4-4527-90cb-dd1b1501e635}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {073de571-718c-4282-a762-6bec2f052e61}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC OA System, !- Name
  {03daa023-2099-4aab-9330-f322664ade27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43ad57f8-cb6f-4341-a2b3-0af7a230cacd}, !- Mixed Air Node Name
  {42d6e16a-14f1-4b0e-94a5-e84278e6ea82}, !- Outdoor Air Stream Node Name
  {374fd999-763b-4e64-bba4-bb2cf4fe088a}, !- Relief Air Stream Node Name
  {1affc1c0-bd22-4c8a-8792-bcf91f131f79}; !- Return Air Stream Node Name

OS:Node,
  {4dee8982-ebf3-46b4-b15b-2ea2eba7cbcf}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42d6e16a-14f1-4b0e-94a5-e84278e6ea82}; !- Outlet Port

OS:Connection,
  {42d6e16a-14f1-4b0e-94a5-e84278e6ea82}, !- Handle
  {c7e56783-b16e-4fae-8bae-3261cb06c895}, !- Name
  {4dee8982-ebf3-46b4-b15b-2ea2eba7cbcf}, !- Source Object
  3,                                      !- Outlet Port
  {073de571-718c-4282-a762-6bec2f052e61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f303dd9c-7f41-4c45-aaa5-ae27003f6b3a}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {374fd999-763b-4e64-bba4-bb2cf4fe088a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {374fd999-763b-4e64-bba4-bb2cf4fe088a}, !- Handle
  {5eb52558-445a-4173-aee6-9d5752d2e32b}, !- Name
  {073de571-718c-4282-a762-6bec2f052e61}, !- Source Object
  7,                                      !- Outlet Port
  {f303dd9c-7f41-4c45-aaa5-ae27003f6b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8abf4db-6f95-482c-92b3-72d903e9ac00}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {43ad57f8-cb6f-4341-a2b3-0af7a230cacd}, !- Inlet Port
  {9b84122b-9213-42ce-a81b-cd510a246850}; !- Outlet Port

OS:Connection,
  {1affc1c0-bd22-4c8a-8792-bcf91f131f79}, !- Handle
  {f696c229-12a2-4b97-b99e-e1e9c8449ebe}, !- Name
  {37377455-2b10-4d9c-856d-4230e522358a}, !- Source Object
  3,                                      !- Outlet Port
  {073de571-718c-4282-a762-6bec2f052e61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43ad57f8-cb6f-4341-a2b3-0af7a230cacd}, !- Handle
  {25b31b18-3a22-4c8e-9802-cd8c3483be45}, !- Name
  {073de571-718c-4282-a762-6bec2f052e61}, !- Source Object
  5,                                      !- Outlet Port
  {d8abf4db-6f95-482c-92b3-72d903e9ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b84122b-9213-42ce-a81b-cd510a246850}, !- Handle
  {05882ab8-da2a-4197-b7d4-1ca171190a06}, !- Name
  {d8abf4db-6f95-482c-92b3-72d903e9ac00}, !- Source Object
  3,                                      !- Outlet Port
  {72ef9d60-d175-4233-bb0f-16682a001e02}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fd6ead7f-aeba-41b7-9f8e-664d86470349}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9aa8d55c-f002-449d-88cc-5cb777bdd1c1}, !- Control Zone or Zone List Name
  {ad5796e5-db4b-4901-a501-59fc15192435}, !- Cooling Control Zone or Zone List Name
  {5a7c4f11-67f0-4185-bdb7-d0dea08e29a1}, !- Heating Control Zone or Zone List Name
  {f78495de-659b-49c5-ad4b-f483c8d0f8f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9aa8d55c-f002-449d-88cc-5cb777bdd1c1}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ad5796e5-db4b-4901-a501-59fc15192435}, !- Handle
  {2b9999c2-9f55-41ee-aefd-98ccb8fdc4b7}; !- Name

OS:ModelObjectList,
  {5a7c4f11-67f0-4185-bdb7-d0dea08e29a1}, !- Handle
  {2b077bfd-c9c7-4f94-8d55-91a8fbf0e846}; !- Name

OS:ModelObjectList,
  {f78495de-659b-49c5-ad4b-f483c8d0f8f1}, !- Handle
  {daab27e9-c432-4ec7-8572-3a340c4e4e59}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8293fb3a-d8dd-43e4-a0b9-530fdadcce58}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {2e1f3a9c-792d-44ae-ab5f-6e22dec7d41e}, !- Air Inlet Node Name
  {5a271b21-0c29-4622-b962-8e40427c6bde}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3807c789-ba73-459a-9af5-5d9f3297a632}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Return Air Node, !- Name
  {87def35c-7f66-434c-887c-dd00071805c4}, !- Inlet Port
  {abf82344-146f-4bbe-98a9-00319e852730}; !- Outlet Port

OS:Connection,
  {01e038b2-bfe2-47b9-9c5b-a3569bb7a829}, !- Handle
  {d8f20c89-39cd-4b67-b4f2-8cf51180c524}, !- Name
  {d13c0ef8-afca-446f-aabc-32c00e63e8eb}, !- Source Object
  3,                                      !- Outlet Port
  {564e85b8-e85f-4fd3-b3d8-8ffe526f6285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87def35c-7f66-434c-887c-dd00071805c4}, !- Handle
  {26dc5ddc-7f10-414a-989f-14e979750b0f}, !- Name
  {3136e0ea-4ea8-4a09-b4ef-730f276f1512}, !- Source Object
  3,                                      !- Outlet Port
  {3807c789-ba73-459a-9af5-5d9f3297a632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf82344-146f-4bbe-98a9-00319e852730}, !- Handle
  {bbdfb9a0-12aa-4098-81b2-c4c2d6cdae54}, !- Name
  {3807c789-ba73-459a-9af5-5d9f3297a632}, !- Source Object
  3,                                      !- Outlet Port
  {fece6310-058c-4e1f-8eb2-bf95144b492f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5332084-b799-40ca-b1b5-616e4546a3d3}, !- Handle
  Zone Htl HotelLobby A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7a2f16fb-724e-471f-9c75-a1140c352f8a}, !- Inlet Port
  {2e1f3a9c-792d-44ae-ab5f-6e22dec7d41e}; !- Outlet Port

OS:Connection,
  {7a2f16fb-724e-471f-9c75-a1140c352f8a}, !- Handle
  {aa3d40de-ea4b-4173-ae44-009b7d074e97}, !- Name
  {174f33cb-bc8b-41ac-b2e8-78dba9f94808}, !- Source Object
  3,                                      !- Outlet Port
  {e5332084-b799-40ca-b1b5-616e4546a3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1f3a9c-792d-44ae-ab5f-6e22dec7d41e}, !- Handle
  {7ee6bfed-9157-4002-b7a8-a2838c10c84b}, !- Name
  {e5332084-b799-40ca-b1b5-616e4546a3d3}, !- Source Object
  3,                                      !- Outlet Port
  {8293fb3a-d8dd-43e4-a0b9-530fdadcce58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a271b21-0c29-4622-b962-8e40427c6bde}, !- Handle
  {1693e18b-54bf-46cf-9840-64a2cfef38e0}, !- Name
  {8293fb3a-d8dd-43e4-a0b9-530fdadcce58}, !- Source Object
  4,                                      !- Outlet Port
  {d13c0ef8-afca-446f-aabc-32c00e63e8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b6732cb1-3108-4af2-afcf-6d591a73cb70}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eda060d0-ca65-4668-91c8-a774dd6d7daa}, !- Supply Side Inlet Node Name
  {4066ec51-71c5-47b3-b50e-3a9e68ac9e32}, !- Demand Side Outlet Node Name
  {1bcb8b6e-a0ee-4359-b222-ea0a77eb8fef}, !- Demand Side Inlet Node A
  {9e1c6eb2-f00f-4110-a22d-b76bb1b626fd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1dff03a-14b6-4bff-9f66-c1b806dedb50}, !- Demand Mixer Name
  {53341bcc-94f5-4f3a-8706-dd3d8d25757b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d5446fc-7fc9-4040-bf1a-0d07945d9e40}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {eda060d0-ca65-4668-91c8-a774dd6d7daa}, !- Inlet Port
  {92f978ab-44f5-4b0a-a170-519bd771bdb8}; !- Outlet Port

OS:Node,
  {1adfe628-7779-485b-b4ba-4545e02095e4}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3ac04c8a-0efd-4019-9f33-55ba693132df}, !- Inlet Port
  {9e1c6eb2-f00f-4110-a22d-b76bb1b626fd}; !- Outlet Port

OS:Connection,
  {eda060d0-ca65-4668-91c8-a774dd6d7daa}, !- Handle
  {54cde735-641a-4fe6-a8e0-b2cd58356266}, !- Name
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- Source Object
  8,                                      !- Outlet Port
  {2d5446fc-7fc9-4040-bf1a-0d07945d9e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1c6eb2-f00f-4110-a22d-b76bb1b626fd}, !- Handle
  {f026c237-0814-4f8a-914d-16fd93a690e8}, !- Name
  {1adfe628-7779-485b-b4ba-4545e02095e4}, !- Source Object
  3,                                      !- Outlet Port
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ab49d7e2-1dc1-433b-bcb4-e9dfe94260fc}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1bcb8b6e-a0ee-4359-b222-ea0a77eb8fef}, !- Inlet Port
  {0270760a-92c0-47c9-a568-162b581c4636}; !- Outlet Port

OS:Node,
  {0fc82b0c-39ab-4f18-9658-6255c463a410}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {67860733-ffe6-44c9-9560-f678ec450880}, !- Inlet Port
  {4066ec51-71c5-47b3-b50e-3a9e68ac9e32}; !- Outlet Port

OS:Node,
  {71745351-0f14-4b88-863e-b9d72034cb43}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e25881d6-8e55-47d3-b30d-4c4746d863e3}, !- Inlet Port
  {28781401-48e0-4da6-b241-203edc9c87a7}; !- Outlet Port

OS:Connection,
  {1bcb8b6e-a0ee-4359-b222-ea0a77eb8fef}, !- Handle
  {761a7b60-c2a6-4b57-ab31-0cdc986e5f86}, !- Name
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- Source Object
  10,                                     !- Outlet Port
  {ab49d7e2-1dc1-433b-bcb4-e9dfe94260fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4066ec51-71c5-47b3-b50e-3a9e68ac9e32}, !- Handle
  {80500acc-fbf2-4a47-8927-46db4040e100}, !- Name
  {0fc82b0c-39ab-4f18-9658-6255c463a410}, !- Source Object
  3,                                      !- Outlet Port
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53341bcc-94f5-4f3a-8706-dd3d8d25757b}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {0270760a-92c0-47c9-a568-162b581c4636}, !- Inlet Node Name
  {c6fc1d0e-2105-4ddc-b55a-127d282181df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1dff03a-14b6-4bff-9f66-c1b806dedb50}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {67860733-ffe6-44c9-9560-f678ec450880}, !- Outlet Node Name
  {0a4eec68-68ec-429f-853c-8cdf7a2d0bfc}; !- Inlet Node Name 1

OS:Connection,
  {0270760a-92c0-47c9-a568-162b581c4636}, !- Handle
  {4179f5be-51f8-4435-93f2-4353bc3b53ec}, !- Name
  {ab49d7e2-1dc1-433b-bcb4-e9dfe94260fc}, !- Source Object
  3,                                      !- Outlet Port
  {53341bcc-94f5-4f3a-8706-dd3d8d25757b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67860733-ffe6-44c9-9560-f678ec450880}, !- Handle
  {96378c60-3fbf-450a-8c17-f46f40836186}, !- Name
  {a1dff03a-14b6-4bff-9f66-c1b806dedb50}, !- Source Object
  2,                                      !- Outlet Port
  {0fc82b0c-39ab-4f18-9658-6255c463a410}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ce087bf-e62d-4e3f-b04e-cf9117e2952e}, !- Handle
  {f2e2736b-1e10-42a0-a79e-254ef3a321f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b6732cb1-3108-4af2-afcf-6d591a73cb70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {0924af41-56e2-493d-8a64-05c289f01e76}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {346342c6-27f4-43ab-887c-4ac61e7e32fc}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b1664a0b-6e71-4b5e-a772-357a2c715085}, !- Control Zone Name
  {1adfe628-7779-485b-b4ba-4545e02095e4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fc933b2d-3edc-4b7d-a17d-ff0d6ece888f}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {862490f4-4a9b-448a-80bb-17af35353510}, !- Air Inlet Node Name
  {3ac04c8a-0efd-4019-9f33-55ba693132df}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0afbc9db-87b1-418f-92c2-cd92b24b4ed1}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {67a6a6eb-79f1-4375-90bb-80ae93bfb785}, !- Air Inlet Node Name
  {7130f94f-ce91-4df5-9b87-20f533e447c3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2e83c69d-cb3b-4787-9cdf-e78d7aa79ea2}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d3462291-4ec0-4d07-9c71-d0f96a1fb2f3}, !- Air Inlet Node Name
  {209e9948-d364-4eb8-b14e-7b17f91a6b35}, !- Air Outlet Node Name
  {99ff5e23-da2c-4b51-b42c-007a3474c6e9}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f1dd769e-457d-464f-b230-1bd1f0195e2a}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08dfb92b-b32e-4867-ae50-2a079b337343}, !- Air Inlet Node Name
  {681b4600-5b10-481a-85ca-3cb4f38c1c46}, !- Air Outlet Node Name
  {b1b47bb6-7df5-4393-93be-bd3c6f824742}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bfdde0c7-7f84-4fb3-af62-9a8be44f0f87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2075c103-20fd-4b38-9298-dedae8889c96}, !- Energy Input Ratio Function of Temperature Curve Name
  {e32ca62d-b95f-4724-8ca1-f98d3c27b42d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1554c49a-ee1c-4b5a-8952-43b125220ce4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {185a7f08-a5fc-4cdf-abf2-6735078b9669}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4eef0f73-259a-426f-824e-b29176754f70}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4d7343c-09c2-4765-9704-cb7ef7ab0450}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a16d95b3-ad02-40b2-8a27-c75b34fc501d}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {49897caf-0609-4dfa-985a-7d612b1b36c4}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1b47bb6-7df5-4393-93be-bd3c6f824742}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bfdde0c7-7f84-4fb3-af62-9a8be44f0f87}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2075c103-20fd-4b38-9298-dedae8889c96}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e32ca62d-b95f-4724-8ca1-f98d3c27b42d}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1554c49a-ee1c-4b5a-8952-43b125220ce4}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3ac04c8a-0efd-4019-9f33-55ba693132df}, !- Handle
  {86505893-e9e9-4fd9-9ac6-2e6b9c559ae3}, !- Name
  {fc933b2d-3edc-4b7d-a17d-ff0d6ece888f}, !- Source Object
  9,                                      !- Outlet Port
  {1adfe628-7779-485b-b4ba-4545e02095e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99ff5e23-da2c-4b51-b42c-007a3474c6e9}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {209e9948-d364-4eb8-b14e-7b17f91a6b35}, !- Inlet Port
  {862490f4-4a9b-448a-80bb-17af35353510}; !- Outlet Port

OS:Connection,
  {209e9948-d364-4eb8-b14e-7b17f91a6b35}, !- Handle
  {ea0a067b-f9ed-4b3b-adc4-f776da55dd72}, !- Name
  {2e83c69d-cb3b-4787-9cdf-e78d7aa79ea2}, !- Source Object
  6,                                      !- Outlet Port
  {99ff5e23-da2c-4b51-b42c-007a3474c6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862490f4-4a9b-448a-80bb-17af35353510}, !- Handle
  {de64ae13-4a0f-400b-8096-771438c2dac2}, !- Name
  {99ff5e23-da2c-4b51-b42c-007a3474c6e9}, !- Source Object
  3,                                      !- Outlet Port
  {fc933b2d-3edc-4b7d-a17d-ff0d6ece888f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5dce1b8c-bf7b-4b97-a760-29fc3667ab7b}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7130f94f-ce91-4df5-9b87-20f533e447c3}, !- Inlet Port
  {d3462291-4ec0-4d07-9c71-d0f96a1fb2f3}; !- Outlet Port

OS:Connection,
  {7130f94f-ce91-4df5-9b87-20f533e447c3}, !- Handle
  {4ce7fa1d-6ae0-4124-b6f9-902820da2668}, !- Name
  {0afbc9db-87b1-418f-92c2-cd92b24b4ed1}, !- Source Object
  6,                                      !- Outlet Port
  {5dce1b8c-bf7b-4b97-a760-29fc3667ab7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3462291-4ec0-4d07-9c71-d0f96a1fb2f3}, !- Handle
  {e4fb52ec-d451-472e-a592-0206144b5a66}, !- Name
  {5dce1b8c-bf7b-4b97-a760-29fc3667ab7b}, !- Source Object
  3,                                      !- Outlet Port
  {2e83c69d-cb3b-4787-9cdf-e78d7aa79ea2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a163a1e-cd4a-40ab-b202-6a581cb13c32}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {681b4600-5b10-481a-85ca-3cb4f38c1c46}, !- Inlet Port
  {67a6a6eb-79f1-4375-90bb-80ae93bfb785}; !- Outlet Port

OS:Connection,
  {681b4600-5b10-481a-85ca-3cb4f38c1c46}, !- Handle
  {c627fcc1-999b-4324-ba8b-080d7c57efd6}, !- Name
  {f1dd769e-457d-464f-b230-1bd1f0195e2a}, !- Source Object
  9,                                      !- Outlet Port
  {6a163a1e-cd4a-40ab-b202-6a581cb13c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a6a6eb-79f1-4375-90bb-80ae93bfb785}, !- Handle
  {2726af63-78a0-4326-9253-3ef7725b2c94}, !- Name
  {6a163a1e-cd4a-40ab-b202-6a581cb13c32}, !- Source Object
  3,                                      !- Outlet Port
  {0afbc9db-87b1-418f-92c2-cd92b24b4ed1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b04f2d2a-0fbd-4210-9e9e-e8f8db2a7117}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0674f6d5-a02c-4ba2-a2b8-fb2422b7c1b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0674f6d5-a02c-4ba2-a2b8-fb2422b7c1b5}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87536307-4401-47ff-b346-c8b5f5d8d1d1}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC OA System, !- Name
  {b04f2d2a-0fbd-4210-9e9e-e8f8db2a7117}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d58b6011-ed19-43d6-af26-b153cfde943c}, !- Mixed Air Node Name
  {6fc355ec-d573-4c9b-ba7a-7ccfe38d5d56}, !- Outdoor Air Stream Node Name
  {3a4b4ae4-bffb-4522-a78f-90b4dd94f321}, !- Relief Air Stream Node Name
  {92f978ab-44f5-4b0a-a170-519bd771bdb8}; !- Return Air Stream Node Name

OS:Node,
  {7f24bbd5-b35a-41c3-b9e8-6f063c67b3cc}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6fc355ec-d573-4c9b-ba7a-7ccfe38d5d56}; !- Outlet Port

OS:Connection,
  {6fc355ec-d573-4c9b-ba7a-7ccfe38d5d56}, !- Handle
  {dc24ac67-18cc-402d-a688-d814fc38b028}, !- Name
  {7f24bbd5-b35a-41c3-b9e8-6f063c67b3cc}, !- Source Object
  3,                                      !- Outlet Port
  {87536307-4401-47ff-b346-c8b5f5d8d1d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8befb0d-cd9b-4677-98e4-7e800f0cd2ad}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3a4b4ae4-bffb-4522-a78f-90b4dd94f321}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a4b4ae4-bffb-4522-a78f-90b4dd94f321}, !- Handle
  {f3a8da79-dd94-4bcb-afc6-ea40438280a3}, !- Name
  {87536307-4401-47ff-b346-c8b5f5d8d1d1}, !- Source Object
  7,                                      !- Outlet Port
  {e8befb0d-cd9b-4677-98e4-7e800f0cd2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2ff73fa-50b5-4d6d-ae62-f1115a1b04d3}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d58b6011-ed19-43d6-af26-b153cfde943c}, !- Inlet Port
  {08dfb92b-b32e-4867-ae50-2a079b337343}; !- Outlet Port

OS:Connection,
  {92f978ab-44f5-4b0a-a170-519bd771bdb8}, !- Handle
  {182dbdae-568b-4927-ad47-a9c51db4ca39}, !- Name
  {2d5446fc-7fc9-4040-bf1a-0d07945d9e40}, !- Source Object
  3,                                      !- Outlet Port
  {87536307-4401-47ff-b346-c8b5f5d8d1d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d58b6011-ed19-43d6-af26-b153cfde943c}, !- Handle
  {872ee28f-fd57-4805-bc94-dfb8d729a62c}, !- Name
  {87536307-4401-47ff-b346-c8b5f5d8d1d1}, !- Source Object
  5,                                      !- Outlet Port
  {a2ff73fa-50b5-4d6d-ae62-f1115a1b04d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08dfb92b-b32e-4867-ae50-2a079b337343}, !- Handle
  {57fe0a12-cf9a-412f-8b78-10d9bd74a664}, !- Name
  {a2ff73fa-50b5-4d6d-ae62-f1115a1b04d3}, !- Source Object
  3,                                      !- Outlet Port
  {f1dd769e-457d-464f-b230-1bd1f0195e2a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0924af41-56e2-493d-8a64-05c289f01e76}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {55e3f0b1-ce01-4dd5-a000-41f215dc5a00}, !- Control Zone or Zone List Name
  {134b3181-68fa-4574-a3ed-075dca5caefd}, !- Cooling Control Zone or Zone List Name
  {45d30345-c515-4f21-944c-6151d434d1b4}, !- Heating Control Zone or Zone List Name
  {41f7a6aa-a324-4fba-acf2-8da78b2cb8e4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {55e3f0b1-ce01-4dd5-a000-41f215dc5a00}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {134b3181-68fa-4574-a3ed-075dca5caefd}, !- Handle
  {4dfc7977-abc9-456a-8414-24b247ee25eb}; !- Name

OS:ModelObjectList,
  {45d30345-c515-4f21-944c-6151d434d1b4}, !- Handle
  {e08c3be6-790d-4214-811f-a1fa956ce225}; !- Name

OS:ModelObjectList,
  {41f7a6aa-a324-4fba-acf2-8da78b2cb8e4}, !- Handle
  {6dec23c0-3343-4bc8-a225-e9f6fcaef5d4}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {93d8a92a-6bb0-488d-80a8-ed6302481abc}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a053f55d-edf8-4403-be2f-0e3b321a4110}, !- Air Inlet Node Name
  {e25881d6-8e55-47d3-b30d-4c4746d863e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4103677c-84fc-45d1-92d7-f9b2e449b9a4}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Return Air Node, !- Name
  {71e517ae-613d-4f6c-8248-90a4f93ed162}, !- Inlet Port
  {0a4eec68-68ec-429f-853c-8cdf7a2d0bfc}; !- Outlet Port

OS:Connection,
  {28781401-48e0-4da6-b241-203edc9c87a7}, !- Handle
  {39328745-a800-4358-991b-31122ad96006}, !- Name
  {71745351-0f14-4b88-863e-b9d72034cb43}, !- Source Object
  3,                                      !- Outlet Port
  {37bb4ff5-6ab0-4a1e-a1c6-c7ad450a7796}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e517ae-613d-4f6c-8248-90a4f93ed162}, !- Handle
  {bc9c7b60-cb9a-4c4b-a002-4ae923e007f6}, !- Name
  {58297fc1-41ef-4e71-adb1-57e79cea3d3d}, !- Source Object
  3,                                      !- Outlet Port
  {4103677c-84fc-45d1-92d7-f9b2e449b9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4eec68-68ec-429f-853c-8cdf7a2d0bfc}, !- Handle
  {bd46ea28-6330-40a6-96ab-55c470472526}, !- Name
  {4103677c-84fc-45d1-92d7-f9b2e449b9a4}, !- Source Object
  3,                                      !- Outlet Port
  {a1dff03a-14b6-4bff-9f66-c1b806dedb50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e925e74-6329-4572-bec4-4cb0eb968f88}, !- Handle
  Zone Htl HotelLobby B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c6fc1d0e-2105-4ddc-b55a-127d282181df}, !- Inlet Port
  {a053f55d-edf8-4403-be2f-0e3b321a4110}; !- Outlet Port

OS:Connection,
  {c6fc1d0e-2105-4ddc-b55a-127d282181df}, !- Handle
  {84691e92-9033-4727-bfa7-03581dc7931b}, !- Name
  {53341bcc-94f5-4f3a-8706-dd3d8d25757b}, !- Source Object
  3,                                      !- Outlet Port
  {8e925e74-6329-4572-bec4-4cb0eb968f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a053f55d-edf8-4403-be2f-0e3b321a4110}, !- Handle
  {40843afc-cd62-45fb-8f28-d050d976db85}, !- Name
  {8e925e74-6329-4572-bec4-4cb0eb968f88}, !- Source Object
  3,                                      !- Outlet Port
  {93d8a92a-6bb0-488d-80a8-ed6302481abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e25881d6-8e55-47d3-b30d-4c4746d863e3}, !- Handle
  {5fc95cb8-a9e6-438f-9e70-b249d16f2e2e}, !- Name
  {93d8a92a-6bb0-488d-80a8-ed6302481abc}, !- Source Object
  4,                                      !- Outlet Port
  {71745351-0f14-4b88-863e-b9d72034cb43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b4a9f604-c8fe-48ba-b130-97c015409205}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef6204eb-b4f5-4d44-9762-0278a00dd4eb}, !- Supply Side Inlet Node Name
  {d6b45e9f-f342-4212-892b-6e5ce25e60c8}, !- Demand Side Outlet Node Name
  {2ac89a1c-7341-4a3d-af9b-978cb7d26f6b}, !- Demand Side Inlet Node A
  {d0cb38ba-fd64-4ca8-b284-951810dca92a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9087ba48-c41f-4e00-a4d1-3848f9bbab0e}, !- Demand Mixer Name
  {4f0b8a67-f991-4379-93d9-9cfdad931dd9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d50b2c82-d3be-4322-afff-7fc96f9f6b68}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ef6204eb-b4f5-4d44-9762-0278a00dd4eb}, !- Inlet Port
  {5a9ec9cd-f6d6-4114-9688-3cd6ba538134}; !- Outlet Port

OS:Node,
  {62442374-ae46-4410-bb2b-81c6b832a6e2}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c16d1b68-32ac-4302-afc6-d116303666ed}, !- Inlet Port
  {d0cb38ba-fd64-4ca8-b284-951810dca92a}; !- Outlet Port

OS:Connection,
  {ef6204eb-b4f5-4d44-9762-0278a00dd4eb}, !- Handle
  {352f51eb-f4b8-4eb3-ad01-62d4737bd290}, !- Name
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- Source Object
  8,                                      !- Outlet Port
  {d50b2c82-d3be-4322-afff-7fc96f9f6b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cb38ba-fd64-4ca8-b284-951810dca92a}, !- Handle
  {2d6121fa-3cfc-4e3b-8e5e-2e2cf4365cda}, !- Name
  {62442374-ae46-4410-bb2b-81c6b832a6e2}, !- Source Object
  3,                                      !- Outlet Port
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2689f851-fbe3-4ef0-88a4-dd7950315a9d}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2ac89a1c-7341-4a3d-af9b-978cb7d26f6b}, !- Inlet Port
  {5eaceed1-aed0-4d03-be46-ce1fb399c92c}; !- Outlet Port

OS:Node,
  {455a800b-55a3-42c2-9eff-6b8226ae3ce8}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3c893e80-16d0-42ee-8e6f-b3cc53c11541}, !- Inlet Port
  {d6b45e9f-f342-4212-892b-6e5ce25e60c8}; !- Outlet Port

OS:Node,
  {2d0ddd6a-d8d1-4484-b7b8-49a8410a0b59}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ec46ac7e-5c46-4983-8d6a-e25bd5256b9e}, !- Inlet Port
  {61d3104e-c0ca-4a07-b044-2c08332e8508}; !- Outlet Port

OS:Connection,
  {2ac89a1c-7341-4a3d-af9b-978cb7d26f6b}, !- Handle
  {53da3b44-8dd4-4796-9050-c75ce7ce7006}, !- Name
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- Source Object
  10,                                     !- Outlet Port
  {2689f851-fbe3-4ef0-88a4-dd7950315a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b45e9f-f342-4212-892b-6e5ce25e60c8}, !- Handle
  {5975a56b-6343-43d1-b2c2-ea06b7cb4f82}, !- Name
  {455a800b-55a3-42c2-9eff-6b8226ae3ce8}, !- Source Object
  3,                                      !- Outlet Port
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f0b8a67-f991-4379-93d9-9cfdad931dd9}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {5eaceed1-aed0-4d03-be46-ce1fb399c92c}, !- Inlet Node Name
  {9c92f2f2-a4af-4c0e-bbf5-a007d8086d4f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9087ba48-c41f-4e00-a4d1-3848f9bbab0e}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {3c893e80-16d0-42ee-8e6f-b3cc53c11541}, !- Outlet Node Name
  {108081ff-8053-4ef6-9399-97c6cc4ab883}; !- Inlet Node Name 1

OS:Connection,
  {5eaceed1-aed0-4d03-be46-ce1fb399c92c}, !- Handle
  {26210337-456a-4cbf-b7e9-a0b0aa5bbabe}, !- Name
  {2689f851-fbe3-4ef0-88a4-dd7950315a9d}, !- Source Object
  3,                                      !- Outlet Port
  {4f0b8a67-f991-4379-93d9-9cfdad931dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c893e80-16d0-42ee-8e6f-b3cc53c11541}, !- Handle
  {0051620a-fe61-4ab0-a81d-402466afd0ad}, !- Name
  {9087ba48-c41f-4e00-a4d1-3848f9bbab0e}, !- Source Object
  2,                                      !- Outlet Port
  {455a800b-55a3-42c2-9eff-6b8226ae3ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73d0d459-1a7a-402f-8e38-642da1cae830}, !- Handle
  {01601cda-6927-449f-ba5b-36a3806ed334}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b4a9f604-c8fe-48ba-b130-97c015409205}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {4e12e26a-d90a-4860-bf22-761720715f4f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16900db5-f2ea-4cfe-b2e5-e340a5faaa46}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {642864c4-7661-4428-aec6-75afdaa5ff86}, !- Control Zone Name
  {62442374-ae46-4410-bb2b-81c6b832a6e2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {05325092-e807-4167-bc92-ffa44c117850}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {24d637ca-a7c3-4ec0-b9e8-2a60bd1c52ac}, !- Air Inlet Node Name
  {c16d1b68-32ac-4302-afc6-d116303666ed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9f933fb4-3774-4f73-b4cd-cd692c48fdba}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7f5f1b4c-6f21-4124-8ff5-141b74356eff}, !- Air Inlet Node Name
  {cad1d879-9f8f-4e90-9b17-e903a9287b01}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d8e4a7e9-2667-4fad-8ba3-e70d0c1efa76}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dd5e8a71-6557-4ff3-90bd-4c37e31cf6bb}, !- Air Inlet Node Name
  {7b122a61-dff8-4d20-8d4d-cdb55f185010}, !- Air Outlet Node Name
  {a87b73e3-8182-48a8-8563-bbad97b2c939}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a70258f3-77b2-4a06-9178-ef9e443d4a5e}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a24da6a8-1801-4767-9768-6e9131751282}, !- Air Inlet Node Name
  {45092d3f-39cb-4b61-ab15-3841ff8ce172}, !- Air Outlet Node Name
  {505d77bb-9c54-4246-9e01-79bafbb6e5e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0243e5aa-ff55-46ce-84c8-2605bb832f9f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2dbeafff-a948-40ef-9067-56d95ce88c92}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6195a8c-0b8c-4898-abb6-9f7930ec1675}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e591485-ef12-4051-a191-db30e847fcec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a9a1086-4d07-4af7-9505-58df27e03574}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f9c0838-6d87-4bd5-8639-dd3c1ece52f3}, !- Handle
  Curve Quadratic 116,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ccd2724-36fa-48fc-9004-15b978c7ea8c}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dfec1ad-1472-402d-b259-283a4b56bc72}, !- Handle
  Curve Quadratic 117,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8fb579dc-acdb-4eb5-9084-0debfa33b880}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {505d77bb-9c54-4246-9e01-79bafbb6e5e9}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0243e5aa-ff55-46ce-84c8-2605bb832f9f}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dbeafff-a948-40ef-9067-56d95ce88c92}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6195a8c-0b8c-4898-abb6-9f7930ec1675}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2e591485-ef12-4051-a191-db30e847fcec}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {c16d1b68-32ac-4302-afc6-d116303666ed}, !- Handle
  {45d4b64d-6871-4eee-b7c4-f52909807a96}, !- Name
  {05325092-e807-4167-bc92-ffa44c117850}, !- Source Object
  9,                                      !- Outlet Port
  {62442374-ae46-4410-bb2b-81c6b832a6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87b73e3-8182-48a8-8563-bbad97b2c939}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {7b122a61-dff8-4d20-8d4d-cdb55f185010}, !- Inlet Port
  {24d637ca-a7c3-4ec0-b9e8-2a60bd1c52ac}; !- Outlet Port

OS:Connection,
  {7b122a61-dff8-4d20-8d4d-cdb55f185010}, !- Handle
  {5cca8b9c-fff2-4896-926e-aa6519caeef7}, !- Name
  {d8e4a7e9-2667-4fad-8ba3-e70d0c1efa76}, !- Source Object
  6,                                      !- Outlet Port
  {a87b73e3-8182-48a8-8563-bbad97b2c939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d637ca-a7c3-4ec0-b9e8-2a60bd1c52ac}, !- Handle
  {9a942b0b-83ef-4c1d-97eb-cddc550fc443}, !- Name
  {a87b73e3-8182-48a8-8563-bbad97b2c939}, !- Source Object
  3,                                      !- Outlet Port
  {05325092-e807-4167-bc92-ffa44c117850}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d0e2cad2-a60f-432b-9e38-8b41687c9378}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {cad1d879-9f8f-4e90-9b17-e903a9287b01}, !- Inlet Port
  {dd5e8a71-6557-4ff3-90bd-4c37e31cf6bb}; !- Outlet Port

OS:Connection,
  {cad1d879-9f8f-4e90-9b17-e903a9287b01}, !- Handle
  {037cdd24-48c5-4fe1-af10-b69f993d886c}, !- Name
  {9f933fb4-3774-4f73-b4cd-cd692c48fdba}, !- Source Object
  6,                                      !- Outlet Port
  {d0e2cad2-a60f-432b-9e38-8b41687c9378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5e8a71-6557-4ff3-90bd-4c37e31cf6bb}, !- Handle
  {c49b6b02-059f-4ee5-a736-af625b6f187d}, !- Name
  {d0e2cad2-a60f-432b-9e38-8b41687c9378}, !- Source Object
  3,                                      !- Outlet Port
  {d8e4a7e9-2667-4fad-8ba3-e70d0c1efa76}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ec5d5b3-6782-4f81-b11c-f115d7c91911}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {45092d3f-39cb-4b61-ab15-3841ff8ce172}, !- Inlet Port
  {7f5f1b4c-6f21-4124-8ff5-141b74356eff}; !- Outlet Port

OS:Connection,
  {45092d3f-39cb-4b61-ab15-3841ff8ce172}, !- Handle
  {983eb5b3-3adb-4d60-aee1-82c7d75f4cd5}, !- Name
  {a70258f3-77b2-4a06-9178-ef9e443d4a5e}, !- Source Object
  9,                                      !- Outlet Port
  {8ec5d5b3-6782-4f81-b11c-f115d7c91911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5f1b4c-6f21-4124-8ff5-141b74356eff}, !- Handle
  {cbb342b2-9e45-496f-9816-7edd18878926}, !- Name
  {8ec5d5b3-6782-4f81-b11c-f115d7c91911}, !- Source Object
  3,                                      !- Outlet Port
  {9f933fb4-3774-4f73-b4cd-cd692c48fdba}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd1eac79-57a8-466b-a50a-3262c841190b}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c8395a6-c96a-403c-ae1a-8972e8735e02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c8395a6-c96a-403c-ae1a-8972e8735e02}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40eadb85-02e6-4cc6-9457-936795c833fe}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC OA System, !- Name
  {dd1eac79-57a8-466b-a50a-3262c841190b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {951e0cae-319e-40ad-a6c2-1f5f0157079d}, !- Mixed Air Node Name
  {16f6a2f1-5876-4e83-85a6-16e008d511fe}, !- Outdoor Air Stream Node Name
  {14d41bbd-25fc-4db5-bfbf-6335d2599022}, !- Relief Air Stream Node Name
  {5a9ec9cd-f6d6-4114-9688-3cd6ba538134}; !- Return Air Stream Node Name

OS:Node,
  {a6fead90-819b-44c9-88b7-03addf163fe8}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {16f6a2f1-5876-4e83-85a6-16e008d511fe}; !- Outlet Port

OS:Connection,
  {16f6a2f1-5876-4e83-85a6-16e008d511fe}, !- Handle
  {a1fdd4dd-bdfe-4050-b0eb-8a7a6ec0b143}, !- Name
  {a6fead90-819b-44c9-88b7-03addf163fe8}, !- Source Object
  3,                                      !- Outlet Port
  {40eadb85-02e6-4cc6-9457-936795c833fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94300aa6-8756-4a71-ac85-f95b34f1374c}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {14d41bbd-25fc-4db5-bfbf-6335d2599022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d41bbd-25fc-4db5-bfbf-6335d2599022}, !- Handle
  {5a80a8c2-a83b-419a-ab8f-3f3804308370}, !- Name
  {40eadb85-02e6-4cc6-9457-936795c833fe}, !- Source Object
  7,                                      !- Outlet Port
  {94300aa6-8756-4a71-ac85-f95b34f1374c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8d03b8a-1c4f-4999-8f1c-6848ce5daf53}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {951e0cae-319e-40ad-a6c2-1f5f0157079d}, !- Inlet Port
  {a24da6a8-1801-4767-9768-6e9131751282}; !- Outlet Port

OS:Connection,
  {5a9ec9cd-f6d6-4114-9688-3cd6ba538134}, !- Handle
  {6138b83c-cd12-4b6f-81b1-f568fc36e942}, !- Name
  {d50b2c82-d3be-4322-afff-7fc96f9f6b68}, !- Source Object
  3,                                      !- Outlet Port
  {40eadb85-02e6-4cc6-9457-936795c833fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {951e0cae-319e-40ad-a6c2-1f5f0157079d}, !- Handle
  {74187def-75c8-4b36-a4d2-9355b31a10a2}, !- Name
  {40eadb85-02e6-4cc6-9457-936795c833fe}, !- Source Object
  5,                                      !- Outlet Port
  {b8d03b8a-1c4f-4999-8f1c-6848ce5daf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24da6a8-1801-4767-9768-6e9131751282}, !- Handle
  {2cc6d5f5-f223-4a09-af29-b0dd7356fb3b}, !- Name
  {b8d03b8a-1c4f-4999-8f1c-6848ce5daf53}, !- Source Object
  3,                                      !- Outlet Port
  {a70258f3-77b2-4a06-9178-ef9e443d4a5e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e12e26a-d90a-4860-bf22-761720715f4f}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {db4cfbe2-8944-4578-89ff-db489af070ef}, !- Control Zone or Zone List Name
  {622eca8d-2236-47e3-95b4-844a2b40c000}, !- Cooling Control Zone or Zone List Name
  {4b7662f2-6ad7-427f-b948-286f101839e8}, !- Heating Control Zone or Zone List Name
  {f78afb78-58c5-4423-8f05-0c1535b62d72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {db4cfbe2-8944-4578-89ff-db489af070ef}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {622eca8d-2236-47e3-95b4-844a2b40c000}, !- Handle
  {0367fa79-0292-4882-a143-a3c90204aea8}; !- Name

OS:ModelObjectList,
  {4b7662f2-6ad7-427f-b948-286f101839e8}, !- Handle
  {f08f558b-685e-49ee-a3dd-f9e11040706a}; !- Name

OS:ModelObjectList,
  {f78afb78-58c5-4423-8f05-0c1535b62d72}, !- Handle
  {5cba15ad-04d9-4e00-b00a-38d012937b33}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45608ed7-1be3-4d98-b726-767105e88a9e}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {52882c79-4285-42a2-a81f-6ce2027d699b}, !- Air Inlet Node Name
  {ec46ac7e-5c46-4983-8d6a-e25bd5256b9e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {674dda55-3a65-4b0e-be72-4013b471de49}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Return Air Node, !- Name
  {2378223e-c448-44a8-a0b9-214eea087795}, !- Inlet Port
  {108081ff-8053-4ef6-9399-97c6cc4ab883}; !- Outlet Port

OS:Connection,
  {61d3104e-c0ca-4a07-b044-2c08332e8508}, !- Handle
  {4825e741-4e2a-4d1e-a792-c8a7b0fbca54}, !- Name
  {2d0ddd6a-d8d1-4484-b7b8-49a8410a0b59}, !- Source Object
  3,                                      !- Outlet Port
  {5dc0269f-e323-4650-a429-1287cae74837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2378223e-c448-44a8-a0b9-214eea087795}, !- Handle
  {8beb7029-3b79-4e64-9ee7-96e72d796e82}, !- Name
  {48e53cbb-57af-4a82-ac80-27f7ec96bb06}, !- Source Object
  3,                                      !- Outlet Port
  {674dda55-3a65-4b0e-be72-4013b471de49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108081ff-8053-4ef6-9399-97c6cc4ab883}, !- Handle
  {85a79041-147d-46ed-b406-31de33339919}, !- Name
  {674dda55-3a65-4b0e-be72-4013b471de49}, !- Source Object
  3,                                      !- Outlet Port
  {9087ba48-c41f-4e00-a4d1-3848f9bbab0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dae741c-6874-4971-8c95-adf66571c19e}, !- Handle
  Zone Htl HotelLobby C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9c92f2f2-a4af-4c0e-bbf5-a007d8086d4f}, !- Inlet Port
  {52882c79-4285-42a2-a81f-6ce2027d699b}; !- Outlet Port

OS:Connection,
  {9c92f2f2-a4af-4c0e-bbf5-a007d8086d4f}, !- Handle
  {6d27c4fa-aca8-40c1-ba25-b0b31fd1c887}, !- Name
  {4f0b8a67-f991-4379-93d9-9cfdad931dd9}, !- Source Object
  3,                                      !- Outlet Port
  {0dae741c-6874-4971-8c95-adf66571c19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52882c79-4285-42a2-a81f-6ce2027d699b}, !- Handle
  {e00e963c-7bdb-44f4-bec7-016bf66a87e7}, !- Name
  {0dae741c-6874-4971-8c95-adf66571c19e}, !- Source Object
  3,                                      !- Outlet Port
  {45608ed7-1be3-4d98-b726-767105e88a9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec46ac7e-5c46-4983-8d6a-e25bd5256b9e}, !- Handle
  {01806ac5-ba11-4002-8a51-9abb3a97a70c}, !- Name
  {45608ed7-1be3-4d98-b726-767105e88a9e}, !- Source Object
  4,                                      !- Outlet Port
  {2d0ddd6a-d8d1-4484-b7b8-49a8410a0b59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {eb45a2a1-2875-4ff1-9f7e-053481c5ed22}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9910694-bb2a-4d33-b770-0013f5582cc9}, !- Supply Side Inlet Node Name
  {6ddf71a4-5ff1-483e-b689-49dc83e4e13c}, !- Demand Side Outlet Node Name
  {5599d905-42bd-45fd-b0c3-c672f61384fa}, !- Demand Side Inlet Node A
  {38ff54ac-6136-4ce1-836b-156afaabfdf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3eb11e43-366d-45f9-a7a1-17e0e468303f}, !- Demand Mixer Name
  {16f17223-ffa0-4a9e-a808-25922c62b87a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b27e8a74-f74e-4be9-a343-5271900ddbef}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e9910694-bb2a-4d33-b770-0013f5582cc9}, !- Inlet Port
  {8c5fd305-2ff0-47e9-976b-e647b1378e6e}; !- Outlet Port

OS:Node,
  {44640597-c048-4bba-aa45-4bbcebf87a5e}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {79326362-c585-4852-b6ba-3479c0874ee1}, !- Inlet Port
  {38ff54ac-6136-4ce1-836b-156afaabfdf8}; !- Outlet Port

OS:Connection,
  {e9910694-bb2a-4d33-b770-0013f5582cc9}, !- Handle
  {b35be477-d158-41e0-a362-5c21f56314d0}, !- Name
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- Source Object
  8,                                      !- Outlet Port
  {b27e8a74-f74e-4be9-a343-5271900ddbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ff54ac-6136-4ce1-836b-156afaabfdf8}, !- Handle
  {16f08f84-fb56-4353-bf66-1bc78eded02a}, !- Name
  {44640597-c048-4bba-aa45-4bbcebf87a5e}, !- Source Object
  3,                                      !- Outlet Port
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98bd720a-0670-4a9d-b72a-e482cdd5345b}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5599d905-42bd-45fd-b0c3-c672f61384fa}, !- Inlet Port
  {328a7cf4-6e32-4f13-9a5f-47da2ac2aaf5}; !- Outlet Port

OS:Node,
  {91093166-2273-4d79-9dfb-e6063062425f}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3cf5d179-e570-4fd5-bcc6-2b5191009a05}, !- Inlet Port
  {6ddf71a4-5ff1-483e-b689-49dc83e4e13c}; !- Outlet Port

OS:Node,
  {8614b5b9-b3d1-43e1-af2b-45fa04e38441}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3b674834-8567-42ff-9302-38bf37d2e615}, !- Inlet Port
  {c94a5108-ab45-4f18-9a98-ab228cb06a8b}; !- Outlet Port

OS:Connection,
  {5599d905-42bd-45fd-b0c3-c672f61384fa}, !- Handle
  {e4326286-54c7-423e-9581-483f1de84ade}, !- Name
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- Source Object
  10,                                     !- Outlet Port
  {98bd720a-0670-4a9d-b72a-e482cdd5345b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ddf71a4-5ff1-483e-b689-49dc83e4e13c}, !- Handle
  {5ac3f48a-4de0-4633-999c-41c6292b1b07}, !- Name
  {91093166-2273-4d79-9dfb-e6063062425f}, !- Source Object
  3,                                      !- Outlet Port
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16f17223-ffa0-4a9e-a808-25922c62b87a}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {328a7cf4-6e32-4f13-9a5f-47da2ac2aaf5}, !- Inlet Node Name
  {8adf4629-c6e0-4efd-b3cc-9d6b718cb5f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3eb11e43-366d-45f9-a7a1-17e0e468303f}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {3cf5d179-e570-4fd5-bcc6-2b5191009a05}, !- Outlet Node Name
  {c85d0dfe-e49a-4778-afe1-6225f345f9ab}; !- Inlet Node Name 1

OS:Connection,
  {328a7cf4-6e32-4f13-9a5f-47da2ac2aaf5}, !- Handle
  {823dea01-f7d1-48a4-acac-9bf54f3b6038}, !- Name
  {98bd720a-0670-4a9d-b72a-e482cdd5345b}, !- Source Object
  3,                                      !- Outlet Port
  {16f17223-ffa0-4a9e-a808-25922c62b87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf5d179-e570-4fd5-bcc6-2b5191009a05}, !- Handle
  {d90c413d-c9cd-4976-b3c0-98c2e4ef3b3f}, !- Name
  {3eb11e43-366d-45f9-a7a1-17e0e468303f}, !- Source Object
  2,                                      !- Outlet Port
  {91093166-2273-4d79-9dfb-e6063062425f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5358596-cb3a-48ab-82c8-e9db0e428d17}, !- Handle
  {d92e623b-25ef-4b42-a81c-784d284a73f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eb45a2a1-2875-4ff1-9f7e-053481c5ed22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {28f82ed3-f94f-45a3-bfcb-09d0878be99d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5e2cc539-1442-4467-97e8-b58a8dd5c0c1}, !- Handle
  Zone Htl Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06d787ec-9e14-4627-a493-2c276b04a40b}, !- Control Zone Name
  {44640597-c048-4bba-aa45-4bbcebf87a5e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b15332ff-cd60-4420-9107-f64e86023a62}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fd2bae2e-f4b5-47a3-986b-80f3d2eb5b01}, !- Air Inlet Node Name
  {79326362-c585-4852-b6ba-3479c0874ee1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4a3fcf46-8654-4a6f-811f-4621829c5eff}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4d4ffa64-35a8-47a2-8e7f-6f0827f01a8d}, !- Air Inlet Node Name
  {b5ce0081-4660-4f13-8a9a-8624d2d426be}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {83a0b69a-5c77-4049-a586-5780b99ae6af}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7abcab56-29de-49a0-8308-95339a8e1276}, !- Air Inlet Node Name
  {a060e6ae-e15a-4d29-aae1-f64bb71f9594}, !- Air Outlet Node Name
  {cac506fa-6a0a-424c-a7ba-1905b1c1e421}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {156ca8ec-eaa8-4ace-8ec0-0c03f8161891}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5127caf0-0977-47e7-88e6-4440bef936c5}, !- Air Inlet Node Name
  {4da9534c-a825-4f7d-b491-215c1b78e18d}, !- Air Outlet Node Name
  {048a7dec-ed90-48c9-810b-5dd757f963ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58a27ae9-fd0d-4e1b-9c65-004724d47516}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8faca1be-b2b0-4d4f-a3c4-886fa87a3029}, !- Energy Input Ratio Function of Temperature Curve Name
  {e3583b52-21a4-4b68-8155-b9aa3b0bd5e7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41e4ef9b-6943-4be2-ba23-a87c202eada7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e28a78d6-ebfa-4289-b44a-a381aee1f345}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97d7a566-a483-43d4-991a-b22af3179dbb}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f34d1dd7-91cf-47cb-8dd6-7b827d387157}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ba12e2f-4f05-4d22-8952-231873940d27}, !- Handle
  Curve Quadratic 123,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {710838d7-0e86-4cd6-817f-22d4bc80dde5}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {048a7dec-ed90-48c9-810b-5dd757f963ae}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {58a27ae9-fd0d-4e1b-9c65-004724d47516}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8faca1be-b2b0-4d4f-a3c4-886fa87a3029}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e3583b52-21a4-4b68-8155-b9aa3b0bd5e7}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {41e4ef9b-6943-4be2-ba23-a87c202eada7}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {79326362-c585-4852-b6ba-3479c0874ee1}, !- Handle
  {fd1ab2d2-d600-4dac-a6f2-6c99a9ea8505}, !- Name
  {b15332ff-cd60-4420-9107-f64e86023a62}, !- Source Object
  9,                                      !- Outlet Port
  {44640597-c048-4bba-aa45-4bbcebf87a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cac506fa-6a0a-424c-a7ba-1905b1c1e421}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a060e6ae-e15a-4d29-aae1-f64bb71f9594}, !- Inlet Port
  {fd2bae2e-f4b5-47a3-986b-80f3d2eb5b01}; !- Outlet Port

OS:Connection,
  {a060e6ae-e15a-4d29-aae1-f64bb71f9594}, !- Handle
  {118b2576-b415-4242-96c1-727d6c0ef78c}, !- Name
  {83a0b69a-5c77-4049-a586-5780b99ae6af}, !- Source Object
  6,                                      !- Outlet Port
  {cac506fa-6a0a-424c-a7ba-1905b1c1e421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2bae2e-f4b5-47a3-986b-80f3d2eb5b01}, !- Handle
  {9aaeda65-a3b8-4e2c-9637-f259e67d140e}, !- Name
  {cac506fa-6a0a-424c-a7ba-1905b1c1e421}, !- Source Object
  3,                                      !- Outlet Port
  {b15332ff-cd60-4420-9107-f64e86023a62}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {46613175-0e8e-4ab4-b957-15d23cd1e83b}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b5ce0081-4660-4f13-8a9a-8624d2d426be}, !- Inlet Port
  {7abcab56-29de-49a0-8308-95339a8e1276}; !- Outlet Port

OS:Connection,
  {b5ce0081-4660-4f13-8a9a-8624d2d426be}, !- Handle
  {47033d19-f550-4e74-a611-6481adaf3c48}, !- Name
  {4a3fcf46-8654-4a6f-811f-4621829c5eff}, !- Source Object
  6,                                      !- Outlet Port
  {46613175-0e8e-4ab4-b957-15d23cd1e83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abcab56-29de-49a0-8308-95339a8e1276}, !- Handle
  {067c7411-7c2c-4a5d-9cdc-cd661c72bc7c}, !- Name
  {46613175-0e8e-4ab4-b957-15d23cd1e83b}, !- Source Object
  3,                                      !- Outlet Port
  {83a0b69a-5c77-4049-a586-5780b99ae6af}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {87b7fd19-8311-4e90-bf49-468ac7151a1f}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {4da9534c-a825-4f7d-b491-215c1b78e18d}, !- Inlet Port
  {4d4ffa64-35a8-47a2-8e7f-6f0827f01a8d}; !- Outlet Port

OS:Connection,
  {4da9534c-a825-4f7d-b491-215c1b78e18d}, !- Handle
  {77c331f8-e170-4026-bf36-c8317c5ef527}, !- Name
  {156ca8ec-eaa8-4ace-8ec0-0c03f8161891}, !- Source Object
  9,                                      !- Outlet Port
  {87b7fd19-8311-4e90-bf49-468ac7151a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4ffa64-35a8-47a2-8e7f-6f0827f01a8d}, !- Handle
  {6abeeceb-a310-4d7e-aadd-0e7167346eab}, !- Name
  {87b7fd19-8311-4e90-bf49-468ac7151a1f}, !- Source Object
  3,                                      !- Outlet Port
  {4a3fcf46-8654-4a6f-811f-4621829c5eff}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6df22106-b4c0-490b-8478-299843b99cb4}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26d0dfe3-cc48-4f80-be52-b419dbc57c04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26d0dfe3-cc48-4f80-be52-b419dbc57c04}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5650e87-03d4-4081-b560-9e8134a7f568}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {6df22106-b4c0-490b-8478-299843b99cb4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79ad204a-564a-45e8-a46f-146a4b16d052}, !- Mixed Air Node Name
  {1e8d0c5e-a94b-4bb2-bde8-eec582c97cec}, !- Outdoor Air Stream Node Name
  {49a292cf-a6aa-49c4-b4eb-9485f21f9ba1}, !- Relief Air Stream Node Name
  {8c5fd305-2ff0-47e9-976b-e647b1378e6e}; !- Return Air Stream Node Name

OS:Node,
  {b39caf7a-3d50-43a4-8b4b-604be762b61b}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e8d0c5e-a94b-4bb2-bde8-eec582c97cec}; !- Outlet Port

OS:Connection,
  {1e8d0c5e-a94b-4bb2-bde8-eec582c97cec}, !- Handle
  {870decf6-20b1-4591-93fd-47ad26b8c7f8}, !- Name
  {b39caf7a-3d50-43a4-8b4b-604be762b61b}, !- Source Object
  3,                                      !- Outlet Port
  {f5650e87-03d4-4081-b560-9e8134a7f568}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27163f5b-a2d5-418f-9182-809cd29e0cad}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {49a292cf-a6aa-49c4-b4eb-9485f21f9ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49a292cf-a6aa-49c4-b4eb-9485f21f9ba1}, !- Handle
  {5f49522c-5f3e-444c-b621-2cb95664599d}, !- Name
  {f5650e87-03d4-4081-b560-9e8134a7f568}, !- Source Object
  7,                                      !- Outlet Port
  {27163f5b-a2d5-418f-9182-809cd29e0cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abfad89b-13c1-4e77-b8f1-a437bccd6415}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {79ad204a-564a-45e8-a46f-146a4b16d052}, !- Inlet Port
  {5127caf0-0977-47e7-88e6-4440bef936c5}; !- Outlet Port

OS:Connection,
  {8c5fd305-2ff0-47e9-976b-e647b1378e6e}, !- Handle
  {ba6add32-201d-4787-bfaf-d290d910ac10}, !- Name
  {b27e8a74-f74e-4be9-a343-5271900ddbef}, !- Source Object
  3,                                      !- Outlet Port
  {f5650e87-03d4-4081-b560-9e8134a7f568}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79ad204a-564a-45e8-a46f-146a4b16d052}, !- Handle
  {89109f4d-a1fc-461f-8fb1-1e757f70e09b}, !- Name
  {f5650e87-03d4-4081-b560-9e8134a7f568}, !- Source Object
  5,                                      !- Outlet Port
  {abfad89b-13c1-4e77-b8f1-a437bccd6415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5127caf0-0977-47e7-88e6-4440bef936c5}, !- Handle
  {462ec058-11b7-4412-bd22-b8c30ab1684d}, !- Name
  {abfad89b-13c1-4e77-b8f1-a437bccd6415}, !- Source Object
  3,                                      !- Outlet Port
  {156ca8ec-eaa8-4ace-8ec0-0c03f8161891}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {28f82ed3-f94f-45a3-bfcb-09d0878be99d}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a1c6a234-8db5-4603-9e07-26998efda7b1}, !- Control Zone or Zone List Name
  {b169ba5d-5956-4959-aff9-a20248418f60}, !- Cooling Control Zone or Zone List Name
  {8020706f-1c90-4b85-ae9d-4261615c0a7d}, !- Heating Control Zone or Zone List Name
  {8b5008f3-7f40-46ed-9f46-4a994d32141c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1c6a234-8db5-4603-9e07-26998efda7b1}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b169ba5d-5956-4959-aff9-a20248418f60}, !- Handle
  {6ddc7264-5e84-41b8-b25f-6767560df8fc}; !- Name

OS:ModelObjectList,
  {8020706f-1c90-4b85-ae9d-4261615c0a7d}, !- Handle
  {f643237b-98f4-4076-98df-ed328dcc2ad3}; !- Name

OS:ModelObjectList,
  {8b5008f3-7f40-46ed-9f46-4a994d32141c}, !- Handle
  {a870edb5-0f68-4c25-8303-ba905cb0749a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ec24ee7-0bcd-4440-b097-e138f3fe2915}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {ce00bab7-2c1d-42b6-8574-201388e52581}, !- Air Inlet Node Name
  {3b674834-8567-42ff-9302-38bf37d2e615}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78983827-7947-4949-8538-34e15447183c}, !- Handle
  Zone Htl Kitchen A  - Story Ground Return Air Node, !- Name
  {9dc4b11e-6cc1-4b18-af35-a1b9f680589c}, !- Inlet Port
  {c85d0dfe-e49a-4778-afe1-6225f345f9ab}; !- Outlet Port

OS:Connection,
  {c94a5108-ab45-4f18-9a98-ab228cb06a8b}, !- Handle
  {a382f196-963c-4289-8e35-4a0a2473c090}, !- Name
  {8614b5b9-b3d1-43e1-af2b-45fa04e38441}, !- Source Object
  3,                                      !- Outlet Port
  {ea57366f-8d9c-40d5-8d60-947fb0a8e76a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dc4b11e-6cc1-4b18-af35-a1b9f680589c}, !- Handle
  {221a7975-91a9-4c2e-bbc6-567871aa245d}, !- Name
  {ae46a519-8489-4683-9e87-d0bf89ccf590}, !- Source Object
  3,                                      !- Outlet Port
  {78983827-7947-4949-8538-34e15447183c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85d0dfe-e49a-4778-afe1-6225f345f9ab}, !- Handle
  {5de6c198-316b-4778-94d2-3f7083db26c5}, !- Name
  {78983827-7947-4949-8538-34e15447183c}, !- Source Object
  3,                                      !- Outlet Port
  {3eb11e43-366d-45f9-a7a1-17e0e468303f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a81838b6-e2fb-45d4-9c50-19e1695f605e}, !- Handle
  Zone Htl Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8adf4629-c6e0-4efd-b3cc-9d6b718cb5f7}, !- Inlet Port
  {ce00bab7-2c1d-42b6-8574-201388e52581}; !- Outlet Port

OS:Connection,
  {8adf4629-c6e0-4efd-b3cc-9d6b718cb5f7}, !- Handle
  {0b23eaae-1d09-455c-a44d-2d044eb8b3ce}, !- Name
  {16f17223-ffa0-4a9e-a808-25922c62b87a}, !- Source Object
  3,                                      !- Outlet Port
  {a81838b6-e2fb-45d4-9c50-19e1695f605e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce00bab7-2c1d-42b6-8574-201388e52581}, !- Handle
  {4c1f562f-344f-4464-bf1a-002f0c2426c4}, !- Name
  {a81838b6-e2fb-45d4-9c50-19e1695f605e}, !- Source Object
  3,                                      !- Outlet Port
  {8ec24ee7-0bcd-4440-b097-e138f3fe2915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b674834-8567-42ff-9302-38bf37d2e615}, !- Handle
  {6d1e42b2-26e9-453d-ac8b-cb36e4fc275f}, !- Name
  {8ec24ee7-0bcd-4440-b097-e138f3fe2915}, !- Source Object
  4,                                      !- Outlet Port
  {8614b5b9-b3d1-43e1-af2b-45fa04e38441}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b1b7a2ec-2a0e-4b6e-b8a1-d44a5d558675}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6476d27c-79e1-4cb2-a298-aed81bc77eb4}, !- Supply Side Inlet Node Name
  {1549a3ec-30cf-42b3-982b-f701a3b8e06c}, !- Demand Side Outlet Node Name
  {8be34e8d-86ff-425d-a32d-cd1a578278ca}, !- Demand Side Inlet Node A
  {0812be2b-ad50-41a7-affd-2c1b871f5d74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88e4220c-56f5-449d-a52d-ba93dfcc6b08}, !- Demand Mixer Name
  {0fabf080-b5b7-4f3c-89e3-320cf968ca64}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f72ef34f-d885-49cc-a1b0-250a41f0b49b}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6476d27c-79e1-4cb2-a298-aed81bc77eb4}, !- Inlet Port
  {cdffd98b-7b11-4651-a82b-24961dd546b6}; !- Outlet Port

OS:Node,
  {36a90b86-5bed-49de-a1c7-f7c69a1b908e}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0e5a10c5-b0e7-4966-bbd8-81363f0b4b41}, !- Inlet Port
  {0812be2b-ad50-41a7-affd-2c1b871f5d74}; !- Outlet Port

OS:Connection,
  {6476d27c-79e1-4cb2-a298-aed81bc77eb4}, !- Handle
  {f4240428-9856-4112-807a-fe89beb87286}, !- Name
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- Source Object
  8,                                      !- Outlet Port
  {f72ef34f-d885-49cc-a1b0-250a41f0b49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0812be2b-ad50-41a7-affd-2c1b871f5d74}, !- Handle
  {c6a39231-4d8f-4714-b9ab-0fc57a83cced}, !- Name
  {36a90b86-5bed-49de-a1c7-f7c69a1b908e}, !- Source Object
  3,                                      !- Outlet Port
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c08b7240-13df-409f-a962-8a4ad68c1244}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8be34e8d-86ff-425d-a32d-cd1a578278ca}, !- Inlet Port
  {6cd81a6c-e1fb-4e03-aef4-ac1d4d91ee26}; !- Outlet Port

OS:Node,
  {fc762363-d3e6-4893-b085-478e138dadf2}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {27d187d0-2762-49ec-94d5-ff825e4ddbaa}, !- Inlet Port
  {1549a3ec-30cf-42b3-982b-f701a3b8e06c}; !- Outlet Port

OS:Node,
  {66722b14-b83e-405e-b3ab-3cdf8073b95e}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {efa89f17-ee93-40fa-af82-ef344fe8f33c}, !- Inlet Port
  {77ea81b0-6e83-4af6-8884-a78788b786c2}; !- Outlet Port

OS:Connection,
  {8be34e8d-86ff-425d-a32d-cd1a578278ca}, !- Handle
  {fdc56d02-b05e-4b64-9294-b817d84e19f6}, !- Name
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- Source Object
  10,                                     !- Outlet Port
  {c08b7240-13df-409f-a962-8a4ad68c1244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1549a3ec-30cf-42b3-982b-f701a3b8e06c}, !- Handle
  {3284e1a8-1674-4d44-99e6-f033cafa949d}, !- Name
  {fc762363-d3e6-4893-b085-478e138dadf2}, !- Source Object
  3,                                      !- Outlet Port
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fabf080-b5b7-4f3c-89e3-320cf968ca64}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {6cd81a6c-e1fb-4e03-aef4-ac1d4d91ee26}, !- Inlet Node Name
  {a96898cc-df8a-472b-9093-b943cd49d8ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88e4220c-56f5-449d-a52d-ba93dfcc6b08}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {27d187d0-2762-49ec-94d5-ff825e4ddbaa}, !- Outlet Node Name
  {4d640be8-1265-4ffa-80d4-df50e98601e5}; !- Inlet Node Name 1

OS:Connection,
  {6cd81a6c-e1fb-4e03-aef4-ac1d4d91ee26}, !- Handle
  {fc53453c-48e5-46a6-8ae4-1817eaf1ae36}, !- Name
  {c08b7240-13df-409f-a962-8a4ad68c1244}, !- Source Object
  3,                                      !- Outlet Port
  {0fabf080-b5b7-4f3c-89e3-320cf968ca64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d187d0-2762-49ec-94d5-ff825e4ddbaa}, !- Handle
  {bb6f2115-d9ec-4dc6-bd22-804e23d316c1}, !- Name
  {88e4220c-56f5-449d-a52d-ba93dfcc6b08}, !- Source Object
  2,                                      !- Outlet Port
  {fc762363-d3e6-4893-b085-478e138dadf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a3792c4-2d56-4362-9b32-ddcb1e085b9f}, !- Handle
  {cbeda25a-82eb-4f3a-b019-e99a5b478991}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1b7a2ec-2a0e-4b6e-b8a1-d44a5d558675}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {443054d4-ee83-40d2-8eb6-97cafa6cd04c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cfe1e33d-0097-46f2-8a55-28c31ab1749b}, !- Handle
  Zone Htl Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c8b570bc-3a6f-4974-9d02-df7c9e410dac}, !- Control Zone Name
  {36a90b86-5bed-49de-a1c7-f7c69a1b908e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {70dece0a-8e01-4428-a84f-c183857e3892}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {182a88c5-fd3c-405c-b6af-3fa6a3eb1642}, !- Air Inlet Node Name
  {0e5a10c5-b0e7-4966-bbd8-81363f0b4b41}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fe697ad1-8ed3-42f4-8a8e-aa38692826f7}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c399aa77-2e4e-4ddb-8ced-bb228d5dec9f}, !- Air Inlet Node Name
  {4abd7a92-99c3-4e2f-b6b4-e7c9e575e2ca}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {250a2ba7-733f-465c-b41c-11f3c929634e}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15f51a59-0e9b-4052-9b30-fcedd2c602e6}, !- Air Inlet Node Name
  {b2c40f3e-e423-4cef-9855-5c24f804f574}, !- Air Outlet Node Name
  {20813ff3-bf10-43d4-879d-9e0db81cdadb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c94c3521-e98b-4c11-a15f-2e365877f56e}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c674181b-e1a6-42e0-a10e-867460264c67}, !- Air Inlet Node Name
  {76ebd350-6d5b-4411-b976-01e7dd589cc5}, !- Air Outlet Node Name
  {80b3e9d9-5f3f-438b-80e4-2b264e7b59c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2b3aaa1-8041-40dc-9a5f-e4b39c5ff744}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20487c82-139e-4ec3-bcf8-f9ed1e389916}, !- Energy Input Ratio Function of Temperature Curve Name
  {41d473c0-bb65-4dc7-b339-0721dd9eb5c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5293890b-4e72-49c5-850f-393a34ae12a3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2adb8953-d10b-4655-b255-8e87c63b2f3f}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {384a6941-736e-4537-a545-53654ffcf6eb}, !- Handle
  Curve Quadratic 128,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9a20074-7cde-4288-80af-16c372249da2}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cd2877f-b7c4-421b-83bd-004c79c0b0f6}, !- Handle
  Curve Quadratic 129,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {197533f2-6cf7-4414-9abd-87051c0398fa}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80b3e9d9-5f3f-438b-80e4-2b264e7b59c6}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a2b3aaa1-8041-40dc-9a5f-e4b39c5ff744}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20487c82-139e-4ec3-bcf8-f9ed1e389916}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {41d473c0-bb65-4dc7-b339-0721dd9eb5c9}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5293890b-4e72-49c5-850f-393a34ae12a3}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {0e5a10c5-b0e7-4966-bbd8-81363f0b4b41}, !- Handle
  {d65e278a-7df7-4472-bf1c-e6ba9fdf826f}, !- Name
  {70dece0a-8e01-4428-a84f-c183857e3892}, !- Source Object
  9,                                      !- Outlet Port
  {36a90b86-5bed-49de-a1c7-f7c69a1b908e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20813ff3-bf10-43d4-879d-9e0db81cdadb}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b2c40f3e-e423-4cef-9855-5c24f804f574}, !- Inlet Port
  {182a88c5-fd3c-405c-b6af-3fa6a3eb1642}; !- Outlet Port

OS:Connection,
  {b2c40f3e-e423-4cef-9855-5c24f804f574}, !- Handle
  {183526e9-7b25-4865-9a3c-31dc39d1ab16}, !- Name
  {250a2ba7-733f-465c-b41c-11f3c929634e}, !- Source Object
  6,                                      !- Outlet Port
  {20813ff3-bf10-43d4-879d-9e0db81cdadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182a88c5-fd3c-405c-b6af-3fa6a3eb1642}, !- Handle
  {4888f7cf-9a77-4e7e-b71b-98d3eb183e80}, !- Name
  {20813ff3-bf10-43d4-879d-9e0db81cdadb}, !- Source Object
  3,                                      !- Outlet Port
  {70dece0a-8e01-4428-a84f-c183857e3892}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {42742b49-be95-49ec-a5b2-6ce04f939126}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4abd7a92-99c3-4e2f-b6b4-e7c9e575e2ca}, !- Inlet Port
  {15f51a59-0e9b-4052-9b30-fcedd2c602e6}; !- Outlet Port

OS:Connection,
  {4abd7a92-99c3-4e2f-b6b4-e7c9e575e2ca}, !- Handle
  {79311a45-287d-486b-9e6d-2cc7ea8b0c42}, !- Name
  {fe697ad1-8ed3-42f4-8a8e-aa38692826f7}, !- Source Object
  6,                                      !- Outlet Port
  {42742b49-be95-49ec-a5b2-6ce04f939126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f51a59-0e9b-4052-9b30-fcedd2c602e6}, !- Handle
  {8a0b4893-1180-40f4-b571-049c2c683b2c}, !- Name
  {42742b49-be95-49ec-a5b2-6ce04f939126}, !- Source Object
  3,                                      !- Outlet Port
  {250a2ba7-733f-465c-b41c-11f3c929634e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {83d7cb56-bc58-44eb-91a5-aaab2f8d7cb1}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {76ebd350-6d5b-4411-b976-01e7dd589cc5}, !- Inlet Port
  {c399aa77-2e4e-4ddb-8ced-bb228d5dec9f}; !- Outlet Port

OS:Connection,
  {76ebd350-6d5b-4411-b976-01e7dd589cc5}, !- Handle
  {b613904c-ebce-46ff-8cff-750b1df6dc07}, !- Name
  {c94c3521-e98b-4c11-a15f-2e365877f56e}, !- Source Object
  9,                                      !- Outlet Port
  {83d7cb56-bc58-44eb-91a5-aaab2f8d7cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c399aa77-2e4e-4ddb-8ced-bb228d5dec9f}, !- Handle
  {2a8fe889-774b-4cc2-a44c-fc0853bcb65c}, !- Name
  {83d7cb56-bc58-44eb-91a5-aaab2f8d7cb1}, !- Source Object
  3,                                      !- Outlet Port
  {fe697ad1-8ed3-42f4-8a8e-aa38692826f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f23da761-8a32-4d85-8955-2cfb32fc6478}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4522f4a6-34e6-4a79-b2fd-66ea8888ea4c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4522f4a6-34e6-4a79-b2fd-66ea8888ea4c}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6366c539-e82b-4aab-a6dc-c7eaa75728d8}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {f23da761-8a32-4d85-8955-2cfb32fc6478}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {088b9193-8165-4786-9415-83508332ad39}, !- Mixed Air Node Name
  {d9574308-90e7-419e-8c75-b39b82b97350}, !- Outdoor Air Stream Node Name
  {1dfc1e34-7ce4-4484-b9ff-b765cf4f90c4}, !- Relief Air Stream Node Name
  {cdffd98b-7b11-4651-a82b-24961dd546b6}; !- Return Air Stream Node Name

OS:Node,
  {396cf7e2-a820-4c12-80db-13bd7206a168}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d9574308-90e7-419e-8c75-b39b82b97350}; !- Outlet Port

OS:Connection,
  {d9574308-90e7-419e-8c75-b39b82b97350}, !- Handle
  {8c67c58a-efc6-49d8-9a9c-dc09480bdab2}, !- Name
  {396cf7e2-a820-4c12-80db-13bd7206a168}, !- Source Object
  3,                                      !- Outlet Port
  {6366c539-e82b-4aab-a6dc-c7eaa75728d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1c60ef5-e374-4bae-850c-1907091abc6f}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1dfc1e34-7ce4-4484-b9ff-b765cf4f90c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dfc1e34-7ce4-4484-b9ff-b765cf4f90c4}, !- Handle
  {60c4fef3-4704-4e35-9b79-b8a5c6d8fdeb}, !- Name
  {6366c539-e82b-4aab-a6dc-c7eaa75728d8}, !- Source Object
  7,                                      !- Outlet Port
  {e1c60ef5-e374-4bae-850c-1907091abc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ba35768-759a-4b1c-a6fc-0f7b6a155c8d}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {088b9193-8165-4786-9415-83508332ad39}, !- Inlet Port
  {c674181b-e1a6-42e0-a10e-867460264c67}; !- Outlet Port

OS:Connection,
  {cdffd98b-7b11-4651-a82b-24961dd546b6}, !- Handle
  {bb459ba6-7597-4a3c-b4a8-6ba1c5c2f522}, !- Name
  {f72ef34f-d885-49cc-a1b0-250a41f0b49b}, !- Source Object
  3,                                      !- Outlet Port
  {6366c539-e82b-4aab-a6dc-c7eaa75728d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {088b9193-8165-4786-9415-83508332ad39}, !- Handle
  {c12c8e0f-7b03-4001-8e4f-4d0aaf7b3205}, !- Name
  {6366c539-e82b-4aab-a6dc-c7eaa75728d8}, !- Source Object
  5,                                      !- Outlet Port
  {7ba35768-759a-4b1c-a6fc-0f7b6a155c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c674181b-e1a6-42e0-a10e-867460264c67}, !- Handle
  {9a5c854d-2482-4a54-870c-e635fdb64fa3}, !- Name
  {7ba35768-759a-4b1c-a6fc-0f7b6a155c8d}, !- Source Object
  3,                                      !- Outlet Port
  {c94c3521-e98b-4c11-a15f-2e365877f56e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {443054d4-ee83-40d2-8eb6-97cafa6cd04c}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {353ab916-593f-4808-9e33-fe4d1c6ca280}, !- Control Zone or Zone List Name
  {4e1ae776-2a35-4ded-8a58-ce0c20e8d3b3}, !- Cooling Control Zone or Zone List Name
  {691f8a5a-8d7e-41d2-98bd-469a95061a64}, !- Heating Control Zone or Zone List Name
  {3f1a087e-6b5c-47fe-8b1a-45902632a15d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {353ab916-593f-4808-9e33-fe4d1c6ca280}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4e1ae776-2a35-4ded-8a58-ce0c20e8d3b3}, !- Handle
  {1e7f16f6-6113-4c9f-b85f-6e3d0b414fc5}; !- Name

OS:ModelObjectList,
  {691f8a5a-8d7e-41d2-98bd-469a95061a64}, !- Handle
  {ea7f66d5-ab88-4dae-8d1a-1bcb92855038}; !- Name

OS:ModelObjectList,
  {3f1a087e-6b5c-47fe-8b1a-45902632a15d}, !- Handle
  {a877187e-4856-4145-bf65-34df83ddb0fa}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cba5fd15-7a76-408b-8ef7-5a49c33b0b36}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {77cf5aa9-965e-42e8-8c54-8598af1d1d6f}, !- Air Inlet Node Name
  {efa89f17-ee93-40fa-af82-ef344fe8f33c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5f2401e-3f68-44e3-a4d2-355b6b29888d}, !- Handle
  Zone Htl Kitchen B  - Story Ground Return Air Node, !- Name
  {ddfd7211-e431-4e54-95e1-9f428e93b8e6}, !- Inlet Port
  {4d640be8-1265-4ffa-80d4-df50e98601e5}; !- Outlet Port

OS:Connection,
  {77ea81b0-6e83-4af6-8884-a78788b786c2}, !- Handle
  {b0381927-b0b5-4b41-b3fe-28105c2679ec}, !- Name
  {66722b14-b83e-405e-b3ab-3cdf8073b95e}, !- Source Object
  3,                                      !- Outlet Port
  {92e2447b-ab26-4e3e-ae42-c6f1f7d74232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddfd7211-e431-4e54-95e1-9f428e93b8e6}, !- Handle
  {820b7011-f846-4e2a-a40e-e9b264d5b025}, !- Name
  {d279b954-df1c-4a02-a350-3f43cc73897b}, !- Source Object
  3,                                      !- Outlet Port
  {a5f2401e-3f68-44e3-a4d2-355b6b29888d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d640be8-1265-4ffa-80d4-df50e98601e5}, !- Handle
  {d6cfb220-a776-4649-a20c-ac5ce1dcc873}, !- Name
  {a5f2401e-3f68-44e3-a4d2-355b6b29888d}, !- Source Object
  3,                                      !- Outlet Port
  {88e4220c-56f5-449d-a52d-ba93dfcc6b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04d5e1f8-cabe-491f-847f-abade8489b85}, !- Handle
  Zone Htl Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a96898cc-df8a-472b-9093-b943cd49d8ec}, !- Inlet Port
  {77cf5aa9-965e-42e8-8c54-8598af1d1d6f}; !- Outlet Port

OS:Connection,
  {a96898cc-df8a-472b-9093-b943cd49d8ec}, !- Handle
  {269615c5-75af-424a-b465-f47e07663eb3}, !- Name
  {0fabf080-b5b7-4f3c-89e3-320cf968ca64}, !- Source Object
  3,                                      !- Outlet Port
  {04d5e1f8-cabe-491f-847f-abade8489b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cf5aa9-965e-42e8-8c54-8598af1d1d6f}, !- Handle
  {c7741305-8cb1-4754-9c1e-e7fa957d13ad}, !- Name
  {04d5e1f8-cabe-491f-847f-abade8489b85}, !- Source Object
  3,                                      !- Outlet Port
  {cba5fd15-7a76-408b-8ef7-5a49c33b0b36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efa89f17-ee93-40fa-af82-ef344fe8f33c}, !- Handle
  {5892c895-a277-4274-b958-441205fa8d71}, !- Name
  {cba5fd15-7a76-408b-8ef7-5a49c33b0b36}, !- Source Object
  4,                                      !- Outlet Port
  {66722b14-b83e-405e-b3ab-3cdf8073b95e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {98edaab6-f9bb-444e-9fcd-72eb09faa8a2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff01a02b-e0bf-49c4-afe8-290022a19f45}, !- Supply Side Inlet Node Name
  {18c86033-c110-43f9-bb0b-829cf9f70190}, !- Demand Side Outlet Node Name
  {95f9d734-5d55-425e-adb5-ced8bd103229}, !- Demand Side Inlet Node A
  {cc100f8a-2a78-4131-85b8-e328c6ad177d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {191486e1-1075-4332-a9df-8d7f681a3491}, !- Demand Mixer Name
  {38730997-9e42-445e-b74f-58a0c1eef6bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c30b6a41-6091-4658-bf91-525abba0e521}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ff01a02b-e0bf-49c4-afe8-290022a19f45}, !- Inlet Port
  {4a57ec10-0069-49ba-b7cd-4b7a8426f032}; !- Outlet Port

OS:Node,
  {ea7f2295-e42e-415c-8c4d-f1088156f999}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f39fba68-21d3-44d9-8595-a1a454db3be7}, !- Inlet Port
  {cc100f8a-2a78-4131-85b8-e328c6ad177d}; !- Outlet Port

OS:Connection,
  {ff01a02b-e0bf-49c4-afe8-290022a19f45}, !- Handle
  {7db4310c-720c-45bb-9222-654b17de1e57}, !- Name
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- Source Object
  8,                                      !- Outlet Port
  {c30b6a41-6091-4658-bf91-525abba0e521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc100f8a-2a78-4131-85b8-e328c6ad177d}, !- Handle
  {31d23e84-f04a-4ac6-95c3-dd6a646adc5a}, !- Name
  {ea7f2295-e42e-415c-8c4d-f1088156f999}, !- Source Object
  3,                                      !- Outlet Port
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d005450-fc8b-4451-a6f4-aee5f5ca37d8}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {95f9d734-5d55-425e-adb5-ced8bd103229}, !- Inlet Port
  {53926fca-3cbc-4047-8e87-86d25b592755}; !- Outlet Port

OS:Node,
  {e270a1e4-bc43-4ff4-8d88-61ab6998e4fb}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4e7a7616-9496-46b6-bf46-17d7052ff655}, !- Inlet Port
  {18c86033-c110-43f9-bb0b-829cf9f70190}; !- Outlet Port

OS:Node,
  {46f1d4d3-c851-4aec-a53a-71460ddc6aea}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a5df318b-d3c2-43a0-9633-ca26711f3ef0}, !- Inlet Port
  {5ddb2a21-ffa4-4a06-91d3-887266f2a20f}; !- Outlet Port

OS:Connection,
  {95f9d734-5d55-425e-adb5-ced8bd103229}, !- Handle
  {f3c1079e-7545-4b09-af2c-e40667f19fd1}, !- Name
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- Source Object
  10,                                     !- Outlet Port
  {3d005450-fc8b-4451-a6f4-aee5f5ca37d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c86033-c110-43f9-bb0b-829cf9f70190}, !- Handle
  {12ac6303-c97b-4ff4-996a-115cc267fb43}, !- Name
  {e270a1e4-bc43-4ff4-8d88-61ab6998e4fb}, !- Source Object
  3,                                      !- Outlet Port
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38730997-9e42-445e-b74f-58a0c1eef6bc}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {53926fca-3cbc-4047-8e87-86d25b592755}, !- Inlet Node Name
  {8c926159-dfbb-4055-a17f-8da214c76530}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {191486e1-1075-4332-a9df-8d7f681a3491}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {4e7a7616-9496-46b6-bf46-17d7052ff655}, !- Outlet Node Name
  {2b536b34-7693-416d-affc-55a45684912b}; !- Inlet Node Name 1

OS:Connection,
  {53926fca-3cbc-4047-8e87-86d25b592755}, !- Handle
  {b86a5c69-76df-4a98-b00d-234a15598ddf}, !- Name
  {3d005450-fc8b-4451-a6f4-aee5f5ca37d8}, !- Source Object
  3,                                      !- Outlet Port
  {38730997-9e42-445e-b74f-58a0c1eef6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7a7616-9496-46b6-bf46-17d7052ff655}, !- Handle
  {87014022-3623-4359-b5b7-82647a058f01}, !- Name
  {191486e1-1075-4332-a9df-8d7f681a3491}, !- Source Object
  2,                                      !- Outlet Port
  {e270a1e4-bc43-4ff4-8d88-61ab6998e4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc21e216-1358-4d89-bedb-4dd4b8734c40}, !- Handle
  {7a365b58-de5a-4463-a6e3-7111b729377f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {98edaab6-f9bb-444e-9fcd-72eb09faa8a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {d1d1c7ba-c449-495d-be5c-6ff72e4b602f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f4041bc7-2f21-4f95-a76e-9da1ad698126}, !- Handle
  Zone Htl Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5cb2c505-2e18-4464-b723-6329ce59687d}, !- Control Zone Name
  {ea7f2295-e42e-415c-8c4d-f1088156f999}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {dedefad5-56cd-4600-8e93-ff9cea457a8b}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {871a6e9f-86a0-4947-ab93-f255d4c1e93f}, !- Air Inlet Node Name
  {f39fba68-21d3-44d9-8595-a1a454db3be7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d2d956b-2df8-4e14-b400-1965214796d0}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {257777cb-de8b-4b2c-950f-a3008f199d29}, !- Air Inlet Node Name
  {14ab48d1-bce8-430b-a20a-3d3c635d32a3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {36e2b37d-07a4-42dc-a8f0-833e4e12174b}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0087d81b-0824-4616-91a0-72c3f3553b65}, !- Air Inlet Node Name
  {2623b8bb-14d9-4c95-8a7b-8e5e3387fecf}, !- Air Outlet Node Name
  {98b45aef-be44-4ee2-b368-abbdae140ddc}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c56df8e-2c40-4a08-9756-48ecd7b85abc}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {67f0a968-a498-469c-9617-74fd3e3155c3}, !- Air Inlet Node Name
  {c77b63a5-08fc-4e5d-8210-75b240c84ddf}, !- Air Outlet Node Name
  {ae9673b3-d245-4a94-96eb-c26e497fe4ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c76093c6-9eb2-4c8d-bd77-492f9a866dd8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ad00927-02e4-4fe5-9cb8-0c330cd47fce}, !- Energy Input Ratio Function of Temperature Curve Name
  {bea9e624-bb89-43f0-8b09-83ba87ad6e33}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf884fbd-c934-417a-bc75-b78a72369c30}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {54d01fe3-2f3f-463a-a434-c3f842e52741}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ea3a89e-0084-4785-be85-8808bf1b5d09}, !- Handle
  Curve Quadratic 134,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8962c863-ff0b-45f9-8b29-3c597972dbe1}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a196706-c038-4534-be02-9f9e4d930946}, !- Handle
  Curve Quadratic 135,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69e694a2-9f9c-431b-b0d2-70f4da7978b1}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae9673b3-d245-4a94-96eb-c26e497fe4ee}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c76093c6-9eb2-4c8d-bd77-492f9a866dd8}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ad00927-02e4-4fe5-9cb8-0c330cd47fce}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bea9e624-bb89-43f0-8b09-83ba87ad6e33}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cf884fbd-c934-417a-bc75-b78a72369c30}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {f39fba68-21d3-44d9-8595-a1a454db3be7}, !- Handle
  {787c402e-30b3-42db-a2db-a6fa95e158ae}, !- Name
  {dedefad5-56cd-4600-8e93-ff9cea457a8b}, !- Source Object
  9,                                      !- Outlet Port
  {ea7f2295-e42e-415c-8c4d-f1088156f999}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98b45aef-be44-4ee2-b368-abbdae140ddc}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {2623b8bb-14d9-4c95-8a7b-8e5e3387fecf}, !- Inlet Port
  {871a6e9f-86a0-4947-ab93-f255d4c1e93f}; !- Outlet Port

OS:Connection,
  {2623b8bb-14d9-4c95-8a7b-8e5e3387fecf}, !- Handle
  {c49f0b99-ff1b-4b9f-aba9-ae6a702c95ce}, !- Name
  {36e2b37d-07a4-42dc-a8f0-833e4e12174b}, !- Source Object
  6,                                      !- Outlet Port
  {98b45aef-be44-4ee2-b368-abbdae140ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871a6e9f-86a0-4947-ab93-f255d4c1e93f}, !- Handle
  {91d45527-5dcd-44e9-a914-579d92e7a8e6}, !- Name
  {98b45aef-be44-4ee2-b368-abbdae140ddc}, !- Source Object
  3,                                      !- Outlet Port
  {dedefad5-56cd-4600-8e93-ff9cea457a8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15d42600-7110-4dba-bf16-29ce0685ec0f}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {14ab48d1-bce8-430b-a20a-3d3c635d32a3}, !- Inlet Port
  {0087d81b-0824-4616-91a0-72c3f3553b65}; !- Outlet Port

OS:Connection,
  {14ab48d1-bce8-430b-a20a-3d3c635d32a3}, !- Handle
  {38770f6b-5226-428f-b016-b950602ee497}, !- Name
  {0d2d956b-2df8-4e14-b400-1965214796d0}, !- Source Object
  6,                                      !- Outlet Port
  {15d42600-7110-4dba-bf16-29ce0685ec0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0087d81b-0824-4616-91a0-72c3f3553b65}, !- Handle
  {05bc404b-2933-4c8b-bd6b-9056cc236142}, !- Name
  {15d42600-7110-4dba-bf16-29ce0685ec0f}, !- Source Object
  3,                                      !- Outlet Port
  {36e2b37d-07a4-42dc-a8f0-833e4e12174b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {256d4b07-3f7f-44e6-a0ed-7717b9c38975}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c77b63a5-08fc-4e5d-8210-75b240c84ddf}, !- Inlet Port
  {257777cb-de8b-4b2c-950f-a3008f199d29}; !- Outlet Port

OS:Connection,
  {c77b63a5-08fc-4e5d-8210-75b240c84ddf}, !- Handle
  {e63b2ffa-9adf-4b7f-8c84-2031c250c7ff}, !- Name
  {7c56df8e-2c40-4a08-9756-48ecd7b85abc}, !- Source Object
  9,                                      !- Outlet Port
  {256d4b07-3f7f-44e6-a0ed-7717b9c38975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257777cb-de8b-4b2c-950f-a3008f199d29}, !- Handle
  {5a677258-75c4-4bb1-b2a5-b0218418fc95}, !- Name
  {256d4b07-3f7f-44e6-a0ed-7717b9c38975}, !- Source Object
  3,                                      !- Outlet Port
  {0d2d956b-2df8-4e14-b400-1965214796d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7e3a7b55-ac35-443b-944f-9516121563d4}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {923abc34-1cdd-47e2-b0c2-474fbe953799}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {923abc34-1cdd-47e2-b0c2-474fbe953799}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {659c0682-4529-409f-b556-4006a9ba017f}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {7e3a7b55-ac35-443b-944f-9516121563d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f476514-8471-45f0-ae6a-126d739c164b}, !- Mixed Air Node Name
  {b4caa255-fb0f-47c2-84d8-58eacd77de3c}, !- Outdoor Air Stream Node Name
  {b56ee57d-9db6-4f2b-866d-f73ce04f1279}, !- Relief Air Stream Node Name
  {4a57ec10-0069-49ba-b7cd-4b7a8426f032}; !- Return Air Stream Node Name

OS:Node,
  {6c2b59c7-02ff-4635-bff5-4f72606d4243}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4caa255-fb0f-47c2-84d8-58eacd77de3c}; !- Outlet Port

OS:Connection,
  {b4caa255-fb0f-47c2-84d8-58eacd77de3c}, !- Handle
  {c1ed4fed-1c79-4c77-bab9-80a91e327e26}, !- Name
  {6c2b59c7-02ff-4635-bff5-4f72606d4243}, !- Source Object
  3,                                      !- Outlet Port
  {659c0682-4529-409f-b556-4006a9ba017f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb1c317a-6343-49ab-9340-6bb52cd38b9e}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b56ee57d-9db6-4f2b-866d-f73ce04f1279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b56ee57d-9db6-4f2b-866d-f73ce04f1279}, !- Handle
  {e0bb7990-23a0-459e-b5b2-232028d4c7ec}, !- Name
  {659c0682-4529-409f-b556-4006a9ba017f}, !- Source Object
  7,                                      !- Outlet Port
  {bb1c317a-6343-49ab-9340-6bb52cd38b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac0a38ac-baa9-4935-9b40-9e1121b858fd}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7f476514-8471-45f0-ae6a-126d739c164b}, !- Inlet Port
  {67f0a968-a498-469c-9617-74fd3e3155c3}; !- Outlet Port

OS:Connection,
  {4a57ec10-0069-49ba-b7cd-4b7a8426f032}, !- Handle
  {acb5293c-a3c0-4b89-9d3c-2fbce39cd7e0}, !- Name
  {c30b6a41-6091-4658-bf91-525abba0e521}, !- Source Object
  3,                                      !- Outlet Port
  {659c0682-4529-409f-b556-4006a9ba017f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f476514-8471-45f0-ae6a-126d739c164b}, !- Handle
  {e1d74cf1-64a2-4ae0-9300-34d3b730b97b}, !- Name
  {659c0682-4529-409f-b556-4006a9ba017f}, !- Source Object
  5,                                      !- Outlet Port
  {ac0a38ac-baa9-4935-9b40-9e1121b858fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f0a968-a498-469c-9617-74fd3e3155c3}, !- Handle
  {d9aae234-a414-474b-8f8c-ec9cf65bd299}, !- Name
  {ac0a38ac-baa9-4935-9b40-9e1121b858fd}, !- Source Object
  3,                                      !- Outlet Port
  {7c56df8e-2c40-4a08-9756-48ecd7b85abc}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d1d1c7ba-c449-495d-be5c-6ff72e4b602f}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aed268a6-5e08-45d1-92df-a5706b305ae3}, !- Control Zone or Zone List Name
  {58daf3d2-dbdc-44a1-81fe-2254da87d081}, !- Cooling Control Zone or Zone List Name
  {d5d13703-4b4d-49da-95b5-02bdcdf7e51f}, !- Heating Control Zone or Zone List Name
  {8a9dd06e-b455-4c0d-b323-65a2890b34e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aed268a6-5e08-45d1-92df-a5706b305ae3}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {58daf3d2-dbdc-44a1-81fe-2254da87d081}, !- Handle
  {cb05dbf9-fa56-4171-8720-2f3bda8d51ca}; !- Name

OS:ModelObjectList,
  {d5d13703-4b4d-49da-95b5-02bdcdf7e51f}, !- Handle
  {2ddbf6bd-5595-4a42-9301-6a70417f2c75}; !- Name

OS:ModelObjectList,
  {8a9dd06e-b455-4c0d-b323-65a2890b34e8}, !- Handle
  {d7984a8e-803e-494f-a968-e2f45c9b0b83}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc10054e-7c13-4edb-af8a-20c4b06fe81c}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {314db1cb-53da-4101-88be-fda86154f11c}, !- Air Inlet Node Name
  {a5df318b-d3c2-43a0-9633-ca26711f3ef0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7893b462-9cff-4e68-85b0-ce020fb0a3d0}, !- Handle
  Zone Htl Kitchen C  - Story Ground Return Air Node, !- Name
  {542b6871-da89-4a97-97f9-cc4bedbd179d}, !- Inlet Port
  {2b536b34-7693-416d-affc-55a45684912b}; !- Outlet Port

OS:Connection,
  {5ddb2a21-ffa4-4a06-91d3-887266f2a20f}, !- Handle
  {54e0168f-b274-4843-a178-23f43a09f05d}, !- Name
  {46f1d4d3-c851-4aec-a53a-71460ddc6aea}, !- Source Object
  3,                                      !- Outlet Port
  {15da2f20-e050-4626-b28c-b64d8f6cd83c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {542b6871-da89-4a97-97f9-cc4bedbd179d}, !- Handle
  {641994db-c472-43f3-a967-c08e467d0843}, !- Name
  {10187316-edfe-4075-a3e2-272ee9b70049}, !- Source Object
  3,                                      !- Outlet Port
  {7893b462-9cff-4e68-85b0-ce020fb0a3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b536b34-7693-416d-affc-55a45684912b}, !- Handle
  {aece2f12-ef9f-46a0-a3f5-22f46040819b}, !- Name
  {7893b462-9cff-4e68-85b0-ce020fb0a3d0}, !- Source Object
  3,                                      !- Outlet Port
  {191486e1-1075-4332-a9df-8d7f681a3491}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed48fb2e-3b9f-4b81-a682-12f4d7b0ca89}, !- Handle
  Zone Htl Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8c926159-dfbb-4055-a17f-8da214c76530}, !- Inlet Port
  {314db1cb-53da-4101-88be-fda86154f11c}; !- Outlet Port

OS:Connection,
  {8c926159-dfbb-4055-a17f-8da214c76530}, !- Handle
  {c3bd159d-8c2a-470d-b86b-b1ea97f8490f}, !- Name
  {38730997-9e42-445e-b74f-58a0c1eef6bc}, !- Source Object
  3,                                      !- Outlet Port
  {ed48fb2e-3b9f-4b81-a682-12f4d7b0ca89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314db1cb-53da-4101-88be-fda86154f11c}, !- Handle
  {c2d451d6-a928-4180-a302-484a5615e6bc}, !- Name
  {ed48fb2e-3b9f-4b81-a682-12f4d7b0ca89}, !- Source Object
  3,                                      !- Outlet Port
  {bc10054e-7c13-4edb-af8a-20c4b06fe81c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5df318b-d3c2-43a0-9633-ca26711f3ef0}, !- Handle
  {119abfef-e31c-49d7-9c73-79a2011daa11}, !- Name
  {bc10054e-7c13-4edb-af8a-20c4b06fe81c}, !- Source Object
  4,                                      !- Outlet Port
  {46f1d4d3-c851-4aec-a53a-71460ddc6aea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {a0c5d423-5df1-4185-926c-90ee4a35d27f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {391e6749-c6b6-4d6d-9b03-76ba8a73e24b}, !- Supply Side Inlet Node Name
  {3fdfe961-11bc-4e2d-a89d-78cdc2c18df8}, !- Demand Side Outlet Node Name
  {4460297c-4582-4c5d-9359-845717f447f3}, !- Demand Side Inlet Node A
  {b92858f0-e9b7-4e69-ba27-6c71682d7c4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1217aa8-8d8c-4a14-a5c7-8304fbb54ac7}, !- Demand Mixer Name
  {aa8e2e0b-5d60-4f90-85ac-d0989f838fb7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d719fea-12dd-42c9-b07e-aef69203b51b}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {391e6749-c6b6-4d6d-9b03-76ba8a73e24b}, !- Inlet Port
  {2a7c269a-6bfc-4007-892f-b888f1c2199c}; !- Outlet Port

OS:Node,
  {3fffecc9-853b-4939-9172-1d56fac69630}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7f339099-8234-403e-a6f8-66e63791ee31}, !- Inlet Port
  {b92858f0-e9b7-4e69-ba27-6c71682d7c4d}; !- Outlet Port

OS:Connection,
  {391e6749-c6b6-4d6d-9b03-76ba8a73e24b}, !- Handle
  {e772dae9-73aa-40af-b1ef-bbd04e4df606}, !- Name
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- Source Object
  8,                                      !- Outlet Port
  {7d719fea-12dd-42c9-b07e-aef69203b51b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92858f0-e9b7-4e69-ba27-6c71682d7c4d}, !- Handle
  {c88e15c9-637f-41e7-a1fc-d88c9f2d7a55}, !- Name
  {3fffecc9-853b-4939-9172-1d56fac69630}, !- Source Object
  3,                                      !- Outlet Port
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9853ab13-c060-4180-a6b1-b5c603fe2fcb}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4460297c-4582-4c5d-9359-845717f447f3}, !- Inlet Port
  {b8fd8357-dbd2-42af-aaf8-6b180957e9bf}; !- Outlet Port

OS:Node,
  {dce7bd68-22fa-474c-aabc-478d35ff51af}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {845e3350-67b1-4d3e-8f90-6af397de5567}, !- Inlet Port
  {3fdfe961-11bc-4e2d-a89d-78cdc2c18df8}; !- Outlet Port

OS:Node,
  {6dc6d2a6-bca8-4060-9ece-82c5fd3811f1}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f8cbb6cd-dceb-4e89-ae7c-b5d7846b9043}, !- Inlet Port
  {46790d0d-302a-497e-80ef-8a0d5d5366a2}; !- Outlet Port

OS:Connection,
  {4460297c-4582-4c5d-9359-845717f447f3}, !- Handle
  {393b378a-905b-4d20-91ef-e8fa6526212d}, !- Name
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- Source Object
  10,                                     !- Outlet Port
  {9853ab13-c060-4180-a6b1-b5c603fe2fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdfe961-11bc-4e2d-a89d-78cdc2c18df8}, !- Handle
  {47a117a3-0f1c-4bc6-a403-e65f7a6fee6e}, !- Name
  {dce7bd68-22fa-474c-aabc-478d35ff51af}, !- Source Object
  3,                                      !- Outlet Port
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa8e2e0b-5d60-4f90-85ac-d0989f838fb7}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {b8fd8357-dbd2-42af-aaf8-6b180957e9bf}, !- Inlet Node Name
  {1bcd1649-1dbf-4b96-a739-6bb728af38e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1217aa8-8d8c-4a14-a5c7-8304fbb54ac7}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {845e3350-67b1-4d3e-8f90-6af397de5567}, !- Outlet Node Name
  {1626d41b-f78d-430e-a8ef-299af0ab58d3}; !- Inlet Node Name 1

OS:Connection,
  {b8fd8357-dbd2-42af-aaf8-6b180957e9bf}, !- Handle
  {b90512f8-35cc-4741-a46d-540431ddc493}, !- Name
  {9853ab13-c060-4180-a6b1-b5c603fe2fcb}, !- Source Object
  3,                                      !- Outlet Port
  {aa8e2e0b-5d60-4f90-85ac-d0989f838fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845e3350-67b1-4d3e-8f90-6af397de5567}, !- Handle
  {348bd4f3-1d4f-4b96-a32c-952b1ea9397d}, !- Name
  {e1217aa8-8d8c-4a14-a5c7-8304fbb54ac7}, !- Source Object
  2,                                      !- Outlet Port
  {dce7bd68-22fa-474c-aabc-478d35ff51af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b684aebe-2857-48fb-affe-c8d3567f7d91}, !- Handle
  {15cee2c3-108a-4fad-a59f-62456415e1c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a0c5d423-5df1-4185-926c-90ee4a35d27f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {7e42aa9e-6a6a-4b98-84e5-0aed72fecf21}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a61bc6a-2a44-40bb-8d81-cc764011303c}, !- Handle
  Zone Htl Laundry A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {78751e2e-d39d-4aef-8e77-c2ff31adee09}, !- Control Zone Name
  {3fffecc9-853b-4939-9172-1d56fac69630}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e937e4cb-0fad-4bfe-9958-ea2a0ce1e5bd}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {14d0ee4a-f3a2-44ff-a12d-d4da131d5bf8}, !- Air Inlet Node Name
  {7f339099-8234-403e-a6f8-66e63791ee31}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9f85f080-59b1-49d5-82da-54a1fd003c3f}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {92532358-ec41-4f7c-b731-7255b3a7dbf6}, !- Air Inlet Node Name
  {258500ab-7c91-403a-a5b6-63e04cfd2544}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0171a7fa-dbe3-4b86-97ff-a22cac234d54}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fb57cd96-c154-4c5c-a4e9-5589013148b4}, !- Air Inlet Node Name
  {fdffec9f-6539-4df4-ac57-882f4ef7afd8}, !- Air Outlet Node Name
  {c4a6b1c3-5264-47e5-a60e-61dda48ceed6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {022b4189-9327-49ff-8f95-e79ab1c81089}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {66c58d1d-3825-4f30-b10a-29965ed7a35f}, !- Air Inlet Node Name
  {021bf9f7-fb90-446e-b077-07d90fd83675}, !- Air Outlet Node Name
  {9955c385-ec1c-4bf4-aab6-06fbc2784166}, !- Total Cooling Capacity Function of Temperature Curve Name
  {290c83c4-9706-4959-b1ab-1e627b9bac62}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b6acad3-dc86-4de0-b609-bfd06714b04b}, !- Energy Input Ratio Function of Temperature Curve Name
  {212e9e6f-da26-4a4e-b8ba-4e5d93c35304}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d11d5104-6d26-4450-934a-de94eec0f5ad}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3a8ebdfe-e436-431e-9737-8326caa31bbe}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afb8fe1b-c15a-4c2c-a374-77ed722593c6}, !- Handle
  Curve Quadratic 140,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82d26b5c-387b-4bcc-867e-30f0d2ab1335}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab195aad-6c2e-4b66-934a-0c272661896e}, !- Handle
  Curve Quadratic 141,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {740c671a-1ba9-484f-b56d-10ec30734bce}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9955c385-ec1c-4bf4-aab6-06fbc2784166}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {290c83c4-9706-4959-b1ab-1e627b9bac62}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b6acad3-dc86-4de0-b609-bfd06714b04b}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {212e9e6f-da26-4a4e-b8ba-4e5d93c35304}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d11d5104-6d26-4450-934a-de94eec0f5ad}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7f339099-8234-403e-a6f8-66e63791ee31}, !- Handle
  {30ed1060-f16f-416b-8fea-3ede01198424}, !- Name
  {e937e4cb-0fad-4bfe-9958-ea2a0ce1e5bd}, !- Source Object
  9,                                      !- Outlet Port
  {3fffecc9-853b-4939-9172-1d56fac69630}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4a6b1c3-5264-47e5-a60e-61dda48ceed6}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {fdffec9f-6539-4df4-ac57-882f4ef7afd8}, !- Inlet Port
  {14d0ee4a-f3a2-44ff-a12d-d4da131d5bf8}; !- Outlet Port

OS:Connection,
  {fdffec9f-6539-4df4-ac57-882f4ef7afd8}, !- Handle
  {9be6d6e9-e88b-4c84-a8b4-543c03159c8e}, !- Name
  {0171a7fa-dbe3-4b86-97ff-a22cac234d54}, !- Source Object
  6,                                      !- Outlet Port
  {c4a6b1c3-5264-47e5-a60e-61dda48ceed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d0ee4a-f3a2-44ff-a12d-d4da131d5bf8}, !- Handle
  {d49c6c98-c107-40f3-b3ec-8f59b79dc5aa}, !- Name
  {c4a6b1c3-5264-47e5-a60e-61dda48ceed6}, !- Source Object
  3,                                      !- Outlet Port
  {e937e4cb-0fad-4bfe-9958-ea2a0ce1e5bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe911721-37d4-4575-aa02-68d1c13fd8fd}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {258500ab-7c91-403a-a5b6-63e04cfd2544}, !- Inlet Port
  {fb57cd96-c154-4c5c-a4e9-5589013148b4}; !- Outlet Port

OS:Connection,
  {258500ab-7c91-403a-a5b6-63e04cfd2544}, !- Handle
  {65e8d877-556c-4153-a699-6f0ecdbef83c}, !- Name
  {9f85f080-59b1-49d5-82da-54a1fd003c3f}, !- Source Object
  6,                                      !- Outlet Port
  {fe911721-37d4-4575-aa02-68d1c13fd8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb57cd96-c154-4c5c-a4e9-5589013148b4}, !- Handle
  {e10a4aad-9582-4f8e-8215-c9c71fa3e8b1}, !- Name
  {fe911721-37d4-4575-aa02-68d1c13fd8fd}, !- Source Object
  3,                                      !- Outlet Port
  {0171a7fa-dbe3-4b86-97ff-a22cac234d54}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d34d0443-c386-4382-b1b6-a36c1ae207d2}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {021bf9f7-fb90-446e-b077-07d90fd83675}, !- Inlet Port
  {92532358-ec41-4f7c-b731-7255b3a7dbf6}; !- Outlet Port

OS:Connection,
  {021bf9f7-fb90-446e-b077-07d90fd83675}, !- Handle
  {2fccb841-6684-4955-af1a-33d5664ff75b}, !- Name
  {022b4189-9327-49ff-8f95-e79ab1c81089}, !- Source Object
  9,                                      !- Outlet Port
  {d34d0443-c386-4382-b1b6-a36c1ae207d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92532358-ec41-4f7c-b731-7255b3a7dbf6}, !- Handle
  {95a2abf2-9bcf-40af-bb22-304fcd5136b4}, !- Name
  {d34d0443-c386-4382-b1b6-a36c1ae207d2}, !- Source Object
  3,                                      !- Outlet Port
  {9f85f080-59b1-49d5-82da-54a1fd003c3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f27888ce-b27f-47d2-9b25-c6f395234442}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0c7fd20-db5e-4980-9ea5-ce7a03e4141e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0c7fd20-db5e-4980-9ea5-ce7a03e4141e}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce8e1c38-3f86-4b13-9b88-e4b08ddc9709}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC OA System, !- Name
  {f27888ce-b27f-47d2-9b25-c6f395234442}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec1d70a6-e917-4302-9849-226d9ab75ff0}, !- Mixed Air Node Name
  {5868ec49-ca6b-425a-ad2e-21ad3e8e5b21}, !- Outdoor Air Stream Node Name
  {1f1ae147-3182-491d-b762-ef315ae86820}, !- Relief Air Stream Node Name
  {2a7c269a-6bfc-4007-892f-b888f1c2199c}; !- Return Air Stream Node Name

OS:Node,
  {397854d7-b4d5-411e-b132-7e5594c915c1}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5868ec49-ca6b-425a-ad2e-21ad3e8e5b21}; !- Outlet Port

OS:Connection,
  {5868ec49-ca6b-425a-ad2e-21ad3e8e5b21}, !- Handle
  {fc9f3ad6-c087-4d69-b949-f049f68b0d0e}, !- Name
  {397854d7-b4d5-411e-b132-7e5594c915c1}, !- Source Object
  3,                                      !- Outlet Port
  {ce8e1c38-3f86-4b13-9b88-e4b08ddc9709}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a92d17e8-ea00-4498-8d2a-c2eb1939823c}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1f1ae147-3182-491d-b762-ef315ae86820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f1ae147-3182-491d-b762-ef315ae86820}, !- Handle
  {69bfe945-e340-4fdf-ae4e-9be2d1a20433}, !- Name
  {ce8e1c38-3f86-4b13-9b88-e4b08ddc9709}, !- Source Object
  7,                                      !- Outlet Port
  {a92d17e8-ea00-4498-8d2a-c2eb1939823c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {878695ea-9880-4af9-822a-74038d198819}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ec1d70a6-e917-4302-9849-226d9ab75ff0}, !- Inlet Port
  {66c58d1d-3825-4f30-b10a-29965ed7a35f}; !- Outlet Port

OS:Connection,
  {2a7c269a-6bfc-4007-892f-b888f1c2199c}, !- Handle
  {ddb62218-c0ac-46c1-b925-b1fd61d08467}, !- Name
  {7d719fea-12dd-42c9-b07e-aef69203b51b}, !- Source Object
  3,                                      !- Outlet Port
  {ce8e1c38-3f86-4b13-9b88-e4b08ddc9709}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec1d70a6-e917-4302-9849-226d9ab75ff0}, !- Handle
  {8f830f34-9ef2-4c90-acd1-0b36ea7491d9}, !- Name
  {ce8e1c38-3f86-4b13-9b88-e4b08ddc9709}, !- Source Object
  5,                                      !- Outlet Port
  {878695ea-9880-4af9-822a-74038d198819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c58d1d-3825-4f30-b10a-29965ed7a35f}, !- Handle
  {172699b0-01ed-4336-b64f-f74d60508af2}, !- Name
  {878695ea-9880-4af9-822a-74038d198819}, !- Source Object
  3,                                      !- Outlet Port
  {022b4189-9327-49ff-8f95-e79ab1c81089}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7e42aa9e-6a6a-4b98-84e5-0aed72fecf21}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a899ac55-49b1-42d6-bdec-cb3245183930}, !- Control Zone or Zone List Name
  {2db5eeb5-6f95-4754-9f21-95a2b05d2a93}, !- Cooling Control Zone or Zone List Name
  {0a5ecab2-a223-47cc-91dd-452294fd3685}, !- Heating Control Zone or Zone List Name
  {0f67c260-f4de-4023-a3e1-0ee90993b202}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a899ac55-49b1-42d6-bdec-cb3245183930}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2db5eeb5-6f95-4754-9f21-95a2b05d2a93}, !- Handle
  {938389f9-550c-4135-99dd-43ed8d6eff72}; !- Name

OS:ModelObjectList,
  {0a5ecab2-a223-47cc-91dd-452294fd3685}, !- Handle
  {47103363-13f7-43d8-b0ca-a55af5652d77}; !- Name

OS:ModelObjectList,
  {0f67c260-f4de-4023-a3e1-0ee90993b202}, !- Handle
  {804ca67a-a003-4fd9-a33a-f401877ed92c}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e87e23f-6eca-4f5d-8536-3c9ebf0e4d52}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {4311fdbb-549e-4a7c-834f-3c12fd42b88f}, !- Air Inlet Node Name
  {f8cbb6cd-dceb-4e89-ae7c-b5d7846b9043}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd010f59-0a8c-4edb-94e0-bb19e87308d8}, !- Handle
  Zone Htl Laundry A  - Story Ground Return Air Node, !- Name
  {b9b6f651-72de-4e7e-b2eb-19c904896bbc}, !- Inlet Port
  {1626d41b-f78d-430e-a8ef-299af0ab58d3}; !- Outlet Port

OS:Connection,
  {46790d0d-302a-497e-80ef-8a0d5d5366a2}, !- Handle
  {b29d3d2e-339a-480a-ab0e-549e8f4557e2}, !- Name
  {6dc6d2a6-bca8-4060-9ece-82c5fd3811f1}, !- Source Object
  3,                                      !- Outlet Port
  {3e02eab3-166b-4df4-a1f7-e8b95c845ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b6f651-72de-4e7e-b2eb-19c904896bbc}, !- Handle
  {bc009356-520f-49c2-823e-95fed4453cb8}, !- Name
  {a27feef4-2396-4fdc-9b69-975d5a49e7df}, !- Source Object
  3,                                      !- Outlet Port
  {fd010f59-0a8c-4edb-94e0-bb19e87308d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1626d41b-f78d-430e-a8ef-299af0ab58d3}, !- Handle
  {a7e22642-1d4f-4931-a38e-be040831ef76}, !- Name
  {fd010f59-0a8c-4edb-94e0-bb19e87308d8}, !- Source Object
  3,                                      !- Outlet Port
  {e1217aa8-8d8c-4a14-a5c7-8304fbb54ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f40035a-05d1-4c20-9003-36f4eb9922ad}, !- Handle
  Zone Htl Laundry A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1bcd1649-1dbf-4b96-a739-6bb728af38e3}, !- Inlet Port
  {4311fdbb-549e-4a7c-834f-3c12fd42b88f}; !- Outlet Port

OS:Connection,
  {1bcd1649-1dbf-4b96-a739-6bb728af38e3}, !- Handle
  {d6c90b74-4ab2-482d-a62d-6be8250517e4}, !- Name
  {aa8e2e0b-5d60-4f90-85ac-d0989f838fb7}, !- Source Object
  3,                                      !- Outlet Port
  {8f40035a-05d1-4c20-9003-36f4eb9922ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4311fdbb-549e-4a7c-834f-3c12fd42b88f}, !- Handle
  {ecda3214-8095-48f2-b441-b8b3dbd4cfd7}, !- Name
  {8f40035a-05d1-4c20-9003-36f4eb9922ad}, !- Source Object
  3,                                      !- Outlet Port
  {3e87e23f-6eca-4f5d-8536-3c9ebf0e4d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8cbb6cd-dceb-4e89-ae7c-b5d7846b9043}, !- Handle
  {9cae30bf-0433-4718-9618-78c691930068}, !- Name
  {3e87e23f-6eca-4f5d-8536-3c9ebf0e4d52}, !- Source Object
  4,                                      !- Outlet Port
  {6dc6d2a6-bca8-4060-9ece-82c5fd3811f1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {8b18ac2f-7927-4313-acde-b4594c595ca1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {746561a9-44b0-456f-bf88-5337fcb0db93}, !- Supply Side Inlet Node Name
  {e308de7a-7cb6-4167-8d87-75a551f31658}, !- Demand Side Outlet Node Name
  {86b2a1ca-e059-457e-8bf8-bd9ee2653c71}, !- Demand Side Inlet Node A
  {51702aa1-2031-4857-8a4c-ce9ec4a01149}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60794f3a-69b7-4f12-955f-cca650934045}, !- Demand Mixer Name
  {ae66aff1-cf96-430c-85fb-758b60b6332c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a94b1a60-0e35-4bad-888b-17e067a4e7b5}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {746561a9-44b0-456f-bf88-5337fcb0db93}, !- Inlet Port
  {29aba37d-a5b7-4a46-9b2c-88e1d297d5a6}; !- Outlet Port

OS:Node,
  {4d92a98a-f734-40d1-9f00-be5ba104dfd6}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7c9073e0-4d3e-4c3e-9732-35e143b9f223}, !- Inlet Port
  {51702aa1-2031-4857-8a4c-ce9ec4a01149}; !- Outlet Port

OS:Connection,
  {746561a9-44b0-456f-bf88-5337fcb0db93}, !- Handle
  {056e8875-e86e-43eb-ac20-17658460f597}, !- Name
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- Source Object
  8,                                      !- Outlet Port
  {a94b1a60-0e35-4bad-888b-17e067a4e7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51702aa1-2031-4857-8a4c-ce9ec4a01149}, !- Handle
  {afbf0724-77a2-4ca4-9e11-f880c40b8dca}, !- Name
  {4d92a98a-f734-40d1-9f00-be5ba104dfd6}, !- Source Object
  3,                                      !- Outlet Port
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3ca583fb-d438-493b-94e6-6bc07d892218}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {86b2a1ca-e059-457e-8bf8-bd9ee2653c71}, !- Inlet Port
  {2a2d8d43-8e21-4485-ab8b-761a32ef0eb7}; !- Outlet Port

OS:Node,
  {fc096817-b791-478f-b730-582c69f9e189}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3ee385b1-1c9e-449a-bc2f-0b77748148a2}, !- Inlet Port
  {e308de7a-7cb6-4167-8d87-75a551f31658}; !- Outlet Port

OS:Node,
  {f5076bf0-2ce8-4eae-ab73-da56bd5f0b64}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d72e6b97-c582-4185-b43a-e5479984fe5f}, !- Inlet Port
  {94c1ef10-44db-4ce0-b4b0-ee25c0a33dd6}; !- Outlet Port

OS:Connection,
  {86b2a1ca-e059-457e-8bf8-bd9ee2653c71}, !- Handle
  {fe04267a-87ca-4921-9d48-669fafcff95e}, !- Name
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- Source Object
  10,                                     !- Outlet Port
  {3ca583fb-d438-493b-94e6-6bc07d892218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e308de7a-7cb6-4167-8d87-75a551f31658}, !- Handle
  {1f3defb1-c5ca-46f6-ac4b-b5da78520f17}, !- Name
  {fc096817-b791-478f-b730-582c69f9e189}, !- Source Object
  3,                                      !- Outlet Port
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae66aff1-cf96-430c-85fb-758b60b6332c}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {2a2d8d43-8e21-4485-ab8b-761a32ef0eb7}, !- Inlet Node Name
  {e382f8d0-d577-4d28-8de3-dae133406c8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60794f3a-69b7-4f12-955f-cca650934045}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {3ee385b1-1c9e-449a-bc2f-0b77748148a2}, !- Outlet Node Name
  {7f3056bb-3bf8-48a5-9cc5-05377827695c}; !- Inlet Node Name 1

OS:Connection,
  {2a2d8d43-8e21-4485-ab8b-761a32ef0eb7}, !- Handle
  {9b76881d-c431-4fd7-b6e3-971292a35fda}, !- Name
  {3ca583fb-d438-493b-94e6-6bc07d892218}, !- Source Object
  3,                                      !- Outlet Port
  {ae66aff1-cf96-430c-85fb-758b60b6332c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee385b1-1c9e-449a-bc2f-0b77748148a2}, !- Handle
  {5d628762-1535-494e-b6d0-f1cf6eb71196}, !- Name
  {60794f3a-69b7-4f12-955f-cca650934045}, !- Source Object
  2,                                      !- Outlet Port
  {fc096817-b791-478f-b730-582c69f9e189}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e48d6bf7-ac0b-4925-89ba-eefce6cb0757}, !- Handle
  {33ad9fda-961d-4370-bff1-ce2e1543269f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b18ac2f-7927-4313-acde-b4594c595ca1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {849ceb41-6dda-420c-a60d-4e3ecb919bf1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {218cc68d-2537-486a-ad40-9547d648a288}, !- Handle
  Zone Htl Laundry B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ea9e15d1-80b7-4d59-b722-012f7096476e}, !- Control Zone Name
  {4d92a98a-f734-40d1-9f00-be5ba104dfd6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3cee07d0-4143-4fc6-bc97-570e9ac8c047}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7db83a88-cc44-4932-bd27-0864a41fd0d2}, !- Air Inlet Node Name
  {7c9073e0-4d3e-4c3e-9732-35e143b9f223}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d29e49e1-ead2-4445-8998-5639b20f2931}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b1662ae-b441-42ad-a862-d10d966a796a}, !- Air Inlet Node Name
  {3c4a0eab-156a-47d0-bde9-9de46c410987}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {930d2c64-a062-4eda-8c5e-9d4db4184945}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e4bd0266-980d-4457-aa9e-f6f4e6bbdbc8}, !- Air Inlet Node Name
  {878b45e3-24ad-4f6b-a9d2-4fa741e10898}, !- Air Outlet Node Name
  {7d8b8b56-629a-4d06-9c00-dfce5b672b2a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4bf48cfd-ab52-4014-846e-d2544d10603d}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cfb2e1e5-da31-4266-8d9c-a65b996bce80}, !- Air Inlet Node Name
  {e8e0ab67-a3e5-48fb-9a5d-3b2568201834}, !- Air Outlet Node Name
  {8f712a40-9c77-42fc-92e2-fad835f4be9e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd9aeda-440d-406c-91d2-93cc8a0afd40}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2462187a-161b-4dbe-91f7-1fef5e53041c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a271a0d-7d97-4861-8971-a21377dc47ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aebdcd99-df3b-47ca-8b8d-d4162edaa085}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {55880aa1-e53b-4bc0-bf34-5f23f1bf7b2c}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6090538-28f0-41e0-a37f-679d76fd9fa2}, !- Handle
  Curve Quadratic 146,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb19f1a3-168c-4e61-869c-db5ea2da0057}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d068a6b-591f-4a98-a59f-1df5161be4e6}, !- Handle
  Curve Quadratic 147,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8da8829a-6114-4bce-8d31-17ff231e5aa4}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f712a40-9c77-42fc-92e2-fad835f4be9e}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9dd9aeda-440d-406c-91d2-93cc8a0afd40}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2462187a-161b-4dbe-91f7-1fef5e53041c}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0a271a0d-7d97-4861-8971-a21377dc47ec}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aebdcd99-df3b-47ca-8b8d-d4162edaa085}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7c9073e0-4d3e-4c3e-9732-35e143b9f223}, !- Handle
  {16252272-fc8c-423f-b0ee-37bc8c8c4948}, !- Name
  {3cee07d0-4143-4fc6-bc97-570e9ac8c047}, !- Source Object
  9,                                      !- Outlet Port
  {4d92a98a-f734-40d1-9f00-be5ba104dfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d8b8b56-629a-4d06-9c00-dfce5b672b2a}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {878b45e3-24ad-4f6b-a9d2-4fa741e10898}, !- Inlet Port
  {7db83a88-cc44-4932-bd27-0864a41fd0d2}; !- Outlet Port

OS:Connection,
  {878b45e3-24ad-4f6b-a9d2-4fa741e10898}, !- Handle
  {d167af84-d0b0-420b-9eab-eec27612eff2}, !- Name
  {930d2c64-a062-4eda-8c5e-9d4db4184945}, !- Source Object
  6,                                      !- Outlet Port
  {7d8b8b56-629a-4d06-9c00-dfce5b672b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db83a88-cc44-4932-bd27-0864a41fd0d2}, !- Handle
  {b87748dc-2bc6-4f9d-8129-4baa7fcb35e1}, !- Name
  {7d8b8b56-629a-4d06-9c00-dfce5b672b2a}, !- Source Object
  3,                                      !- Outlet Port
  {3cee07d0-4143-4fc6-bc97-570e9ac8c047}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3a1a6bd9-abf7-4e4c-ba43-95f69c90976d}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {3c4a0eab-156a-47d0-bde9-9de46c410987}, !- Inlet Port
  {e4bd0266-980d-4457-aa9e-f6f4e6bbdbc8}; !- Outlet Port

OS:Connection,
  {3c4a0eab-156a-47d0-bde9-9de46c410987}, !- Handle
  {1b405cbf-c753-496a-b629-3cab76784023}, !- Name
  {d29e49e1-ead2-4445-8998-5639b20f2931}, !- Source Object
  6,                                      !- Outlet Port
  {3a1a6bd9-abf7-4e4c-ba43-95f69c90976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bd0266-980d-4457-aa9e-f6f4e6bbdbc8}, !- Handle
  {d632a04f-edc2-48bf-8b80-164ef4a0b204}, !- Name
  {3a1a6bd9-abf7-4e4c-ba43-95f69c90976d}, !- Source Object
  3,                                      !- Outlet Port
  {930d2c64-a062-4eda-8c5e-9d4db4184945}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43aa8791-2989-44db-94d4-ba99b7671002}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e8e0ab67-a3e5-48fb-9a5d-3b2568201834}, !- Inlet Port
  {7b1662ae-b441-42ad-a862-d10d966a796a}; !- Outlet Port

OS:Connection,
  {e8e0ab67-a3e5-48fb-9a5d-3b2568201834}, !- Handle
  {40663125-fcf7-4582-99ac-1029257ba637}, !- Name
  {4bf48cfd-ab52-4014-846e-d2544d10603d}, !- Source Object
  9,                                      !- Outlet Port
  {43aa8791-2989-44db-94d4-ba99b7671002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1662ae-b441-42ad-a862-d10d966a796a}, !- Handle
  {1f91731c-51f4-496d-b780-3b7decc55565}, !- Name
  {43aa8791-2989-44db-94d4-ba99b7671002}, !- Source Object
  3,                                      !- Outlet Port
  {d29e49e1-ead2-4445-8998-5639b20f2931}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3357816-2e9c-45fc-86f1-14f3de88933e}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c4165ce6-96fe-45ed-b306-474afe04ee8b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c4165ce6-96fe-45ed-b306-474afe04ee8b}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9bea6af2-08c6-40f4-a919-13668cbe6915}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC OA System, !- Name
  {c3357816-2e9c-45fc-86f1-14f3de88933e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c03d012e-b3b7-47d7-9c5b-6b8a059bb23b}, !- Mixed Air Node Name
  {94316aa8-13cf-41b6-a9c7-d0dca8ae4a41}, !- Outdoor Air Stream Node Name
  {e50a4fce-1850-4781-91f0-975da2d0721c}, !- Relief Air Stream Node Name
  {29aba37d-a5b7-4a46-9b2c-88e1d297d5a6}; !- Return Air Stream Node Name

OS:Node,
  {ac304793-76d0-4977-a5d3-092e930c1bf0}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {94316aa8-13cf-41b6-a9c7-d0dca8ae4a41}; !- Outlet Port

OS:Connection,
  {94316aa8-13cf-41b6-a9c7-d0dca8ae4a41}, !- Handle
  {51b6989d-82fe-499e-b470-6a5916727e7f}, !- Name
  {ac304793-76d0-4977-a5d3-092e930c1bf0}, !- Source Object
  3,                                      !- Outlet Port
  {9bea6af2-08c6-40f4-a919-13668cbe6915}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19ef5c2f-8133-44c2-bec5-28ed49983148}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e50a4fce-1850-4781-91f0-975da2d0721c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e50a4fce-1850-4781-91f0-975da2d0721c}, !- Handle
  {4e16436f-a462-4fcd-9752-ec9c12a8232d}, !- Name
  {9bea6af2-08c6-40f4-a919-13668cbe6915}, !- Source Object
  7,                                      !- Outlet Port
  {19ef5c2f-8133-44c2-bec5-28ed49983148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef7858bc-9b33-455b-b151-85bb414c0de6}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c03d012e-b3b7-47d7-9c5b-6b8a059bb23b}, !- Inlet Port
  {cfb2e1e5-da31-4266-8d9c-a65b996bce80}; !- Outlet Port

OS:Connection,
  {29aba37d-a5b7-4a46-9b2c-88e1d297d5a6}, !- Handle
  {40d2f9f4-e045-4531-a9e5-3c302f4dcc5f}, !- Name
  {a94b1a60-0e35-4bad-888b-17e067a4e7b5}, !- Source Object
  3,                                      !- Outlet Port
  {9bea6af2-08c6-40f4-a919-13668cbe6915}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c03d012e-b3b7-47d7-9c5b-6b8a059bb23b}, !- Handle
  {97a1b402-027c-4f59-a402-46156c0fca22}, !- Name
  {9bea6af2-08c6-40f4-a919-13668cbe6915}, !- Source Object
  5,                                      !- Outlet Port
  {ef7858bc-9b33-455b-b151-85bb414c0de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb2e1e5-da31-4266-8d9c-a65b996bce80}, !- Handle
  {114005f8-e67c-4bad-8c6b-6c173fd1bb80}, !- Name
  {ef7858bc-9b33-455b-b151-85bb414c0de6}, !- Source Object
  3,                                      !- Outlet Port
  {4bf48cfd-ab52-4014-846e-d2544d10603d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {849ceb41-6dda-420c-a60d-4e3ecb919bf1}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2a860e96-8c36-4d19-a484-bf5c13288e07}, !- Control Zone or Zone List Name
  {46342473-5ae4-41a7-9649-bf83eae26d6c}, !- Cooling Control Zone or Zone List Name
  {d24de917-0ee0-44c7-ba4f-f233c6987e4a}, !- Heating Control Zone or Zone List Name
  {d020136e-ed56-49b6-ba02-255e27cf8420}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a860e96-8c36-4d19-a484-bf5c13288e07}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {46342473-5ae4-41a7-9649-bf83eae26d6c}, !- Handle
  {fada42b9-379f-4bac-9121-67d48bdb549e}; !- Name

OS:ModelObjectList,
  {d24de917-0ee0-44c7-ba4f-f233c6987e4a}, !- Handle
  {78d6b79b-711c-4098-9d01-902c217f33d0}; !- Name

OS:ModelObjectList,
  {d020136e-ed56-49b6-ba02-255e27cf8420}, !- Handle
  {858d9f36-8805-4afb-ba31-1573b65de7e0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80e11649-57e5-450f-adb2-c23b68273d21}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {98cf0d3f-7f70-444b-9b05-4b2891e6ae01}, !- Air Inlet Node Name
  {d72e6b97-c582-4185-b43a-e5479984fe5f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31bfd6f0-c914-4fba-8d24-7fdb90781f75}, !- Handle
  Zone Htl Laundry B  - Story Ground Return Air Node, !- Name
  {3ac1dc08-a279-4431-a43b-30aae4baa9f8}, !- Inlet Port
  {7f3056bb-3bf8-48a5-9cc5-05377827695c}; !- Outlet Port

OS:Connection,
  {94c1ef10-44db-4ce0-b4b0-ee25c0a33dd6}, !- Handle
  {c09f6178-3395-4287-9791-de85ff339da3}, !- Name
  {f5076bf0-2ce8-4eae-ab73-da56bd5f0b64}, !- Source Object
  3,                                      !- Outlet Port
  {258bf92d-0d62-4f77-bbc4-599767446b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ac1dc08-a279-4431-a43b-30aae4baa9f8}, !- Handle
  {abe67b21-0910-4deb-b7bc-1cf86be31c80}, !- Name
  {1dc15251-f7d0-4538-b77d-088fc5464db1}, !- Source Object
  3,                                      !- Outlet Port
  {31bfd6f0-c914-4fba-8d24-7fdb90781f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3056bb-3bf8-48a5-9cc5-05377827695c}, !- Handle
  {4dcac955-a51a-403d-90c9-1ec965cbe657}, !- Name
  {31bfd6f0-c914-4fba-8d24-7fdb90781f75}, !- Source Object
  3,                                      !- Outlet Port
  {60794f3a-69b7-4f12-955f-cca650934045}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50775344-c767-42de-a94d-2a6ac09f346b}, !- Handle
  Zone Htl Laundry B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e382f8d0-d577-4d28-8de3-dae133406c8b}, !- Inlet Port
  {98cf0d3f-7f70-444b-9b05-4b2891e6ae01}; !- Outlet Port

OS:Connection,
  {e382f8d0-d577-4d28-8de3-dae133406c8b}, !- Handle
  {7c2d6806-8ed5-4ff0-945a-cefcef0c87cc}, !- Name
  {ae66aff1-cf96-430c-85fb-758b60b6332c}, !- Source Object
  3,                                      !- Outlet Port
  {50775344-c767-42de-a94d-2a6ac09f346b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cf0d3f-7f70-444b-9b05-4b2891e6ae01}, !- Handle
  {1921f972-e5c6-40c6-9f86-163a4c2429ea}, !- Name
  {50775344-c767-42de-a94d-2a6ac09f346b}, !- Source Object
  3,                                      !- Outlet Port
  {80e11649-57e5-450f-adb2-c23b68273d21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72e6b97-c582-4185-b43a-e5479984fe5f}, !- Handle
  {c86caf7f-a222-41ec-81e3-07e75e09c21e}, !- Name
  {80e11649-57e5-450f-adb2-c23b68273d21}, !- Source Object
  4,                                      !- Outlet Port
  {f5076bf0-2ce8-4eae-ab73-da56bd5f0b64}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b2864398-5db8-4784-af5f-fbd01a7c3d32}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae62c995-9518-4826-956f-6ba5bfcff175}, !- Supply Side Inlet Node Name
  {8a8fe3c2-94db-4574-b005-2a7d5e9528a7}, !- Demand Side Outlet Node Name
  {aaa99d6c-1449-4dc9-8320-3007c1e67bbf}, !- Demand Side Inlet Node A
  {a07841fa-d96b-48af-8445-723be4f9f381}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e7884b0-208b-4962-9527-96580249f4c7}, !- Demand Mixer Name
  {3efddb38-70e0-4b8e-b883-d41b78b0540d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f5a03f00-c4cb-4f34-9a8e-e86aeca4bbf6}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ae62c995-9518-4826-956f-6ba5bfcff175}, !- Inlet Port
  {44353587-0bd9-48e3-bc79-255fc39ada85}; !- Outlet Port

OS:Node,
  {17aaa406-6839-436d-8fa5-909799e18d8e}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0fec0422-5c23-4b3b-9c2d-d8949af99f62}, !- Inlet Port
  {a07841fa-d96b-48af-8445-723be4f9f381}; !- Outlet Port

OS:Connection,
  {ae62c995-9518-4826-956f-6ba5bfcff175}, !- Handle
  {0dd9c43e-9fb0-4f55-857d-e40403b110af}, !- Name
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- Source Object
  8,                                      !- Outlet Port
  {f5a03f00-c4cb-4f34-9a8e-e86aeca4bbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07841fa-d96b-48af-8445-723be4f9f381}, !- Handle
  {fa540948-93d2-40ec-8a50-9ba521f5f0e7}, !- Name
  {17aaa406-6839-436d-8fa5-909799e18d8e}, !- Source Object
  3,                                      !- Outlet Port
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ac082bc4-2abf-40a0-8ace-2e5397daa0db}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {aaa99d6c-1449-4dc9-8320-3007c1e67bbf}, !- Inlet Port
  {c3856e3b-a4ee-43fc-8bb9-dca30d93a634}; !- Outlet Port

OS:Node,
  {0a93d051-9640-456e-8294-a6092f4b641b}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {26182def-42a4-42f0-9cec-3eb7fee2837d}, !- Inlet Port
  {8a8fe3c2-94db-4574-b005-2a7d5e9528a7}; !- Outlet Port

OS:Node,
  {d9d3e20a-e61f-44da-8174-c463c95e9e4e}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8999c7c3-29ed-4fc4-91b0-a939e4b27dde}, !- Inlet Port
  {c55cc6f5-8edb-4b5e-8439-cf2b863f5960}; !- Outlet Port

OS:Connection,
  {aaa99d6c-1449-4dc9-8320-3007c1e67bbf}, !- Handle
  {ad809e0b-ea70-467a-9a4b-6f0b918843a2}, !- Name
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- Source Object
  10,                                     !- Outlet Port
  {ac082bc4-2abf-40a0-8ace-2e5397daa0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8fe3c2-94db-4574-b005-2a7d5e9528a7}, !- Handle
  {83f51b74-0339-4be9-98cd-ce15c6455f36}, !- Name
  {0a93d051-9640-456e-8294-a6092f4b641b}, !- Source Object
  3,                                      !- Outlet Port
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3efddb38-70e0-4b8e-b883-d41b78b0540d}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {c3856e3b-a4ee-43fc-8bb9-dca30d93a634}, !- Inlet Node Name
  {8965310d-ad55-4564-a053-4e26c2ec76f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e7884b0-208b-4962-9527-96580249f4c7}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {26182def-42a4-42f0-9cec-3eb7fee2837d}, !- Outlet Node Name
  {53f39063-9fc0-4256-b814-5e1393408cc2}; !- Inlet Node Name 1

OS:Connection,
  {c3856e3b-a4ee-43fc-8bb9-dca30d93a634}, !- Handle
  {c914b65f-e4f2-41e6-bd19-10b8a4c71579}, !- Name
  {ac082bc4-2abf-40a0-8ace-2e5397daa0db}, !- Source Object
  3,                                      !- Outlet Port
  {3efddb38-70e0-4b8e-b883-d41b78b0540d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26182def-42a4-42f0-9cec-3eb7fee2837d}, !- Handle
  {03e6e03f-7ffd-4af4-9faf-a46a684979d6}, !- Name
  {7e7884b0-208b-4962-9527-96580249f4c7}, !- Source Object
  2,                                      !- Outlet Port
  {0a93d051-9640-456e-8294-a6092f4b641b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a064c1f0-a726-4459-b044-445f60f56112}, !- Handle
  {fb46ef90-3b4e-413b-9172-c8e05a73e306}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b2864398-5db8-4784-af5f-fbd01a7c3d32}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {6851f48d-2d21-490b-85f2-60fc1164a18a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {88d336ad-fdeb-4227-bb1c-29a71b1f6cc3}, !- Handle
  Zone Htl Laundry C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bfc95045-6a56-429b-9c84-d33836dbbfab}, !- Control Zone Name
  {17aaa406-6839-436d-8fa5-909799e18d8e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d7d259d6-1f1b-44a3-8249-b2518d2b84d5}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6309653b-392c-4093-9b3f-f5fbf88caa65}, !- Air Inlet Node Name
  {0fec0422-5c23-4b3b-9c2d-d8949af99f62}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3f587dbb-a879-43ca-a910-7ac0ccbf65a6}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {67d63771-934e-4aa8-ba0b-f65e36db6770}, !- Air Inlet Node Name
  {fbefe08a-0def-4e52-ad74-85cced2f093f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {35295367-ddda-4aae-a9e2-e660d4f03d65}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {728c67da-b8a1-44eb-a2ae-55507cdeff42}, !- Air Inlet Node Name
  {17e345eb-5451-4916-acee-1576baf1d5bc}, !- Air Outlet Node Name
  {3b404997-a8d7-40b6-846d-349af862baa7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bd6a8757-4b98-4379-a49c-12c3f78025e9}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {274aa37e-93dc-449e-a3d2-91d5c4bcc390}, !- Air Inlet Node Name
  {6dcfed25-2106-4007-920b-dc2eed5db1fa}, !- Air Outlet Node Name
  {9f4d9001-4fa3-4780-8d45-4c06e32fc03a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e78313d0-262d-41ed-a2b4-2ad2bd261de8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d84409a0-f37a-4a95-a596-48fe381fb40c}, !- Energy Input Ratio Function of Temperature Curve Name
  {322e4579-62e0-4877-902a-5a182114c203}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4cd30544-348d-4354-a61a-42dadd279074}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d18567cd-b91e-49f8-9dd1-95739ec11dbd}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a4c655b-0ce0-4f8b-b3dc-353d6444b3d9}, !- Handle
  Curve Quadratic 152,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {768a219d-18a4-4a04-887e-84dc01e74db4}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f30529b1-a895-4f21-9028-c4d15a04916b}, !- Handle
  Curve Quadratic 153,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {39636869-3fff-4667-8701-84c6a8caab15}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f4d9001-4fa3-4780-8d45-4c06e32fc03a}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e78313d0-262d-41ed-a2b4-2ad2bd261de8}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d84409a0-f37a-4a95-a596-48fe381fb40c}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
