  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {322e4579-62e0-4877-902a-5a182114c203}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4cd30544-348d-4354-a61a-42dadd279074}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {0fec0422-5c23-4b3b-9c2d-d8949af99f62}, !- Handle
  {c26402b3-40c4-4570-abae-3d413d0a757f}, !- Name
  {d7d259d6-1f1b-44a3-8249-b2518d2b84d5}, !- Source Object
  9,                                      !- Outlet Port
  {17aaa406-6839-436d-8fa5-909799e18d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b404997-a8d7-40b6-846d-349af862baa7}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {17e345eb-5451-4916-acee-1576baf1d5bc}, !- Inlet Port
  {6309653b-392c-4093-9b3f-f5fbf88caa65}; !- Outlet Port

OS:Connection,
  {17e345eb-5451-4916-acee-1576baf1d5bc}, !- Handle
  {5562daed-ab70-4c04-971c-a99c44efb589}, !- Name
  {35295367-ddda-4aae-a9e2-e660d4f03d65}, !- Source Object
  6,                                      !- Outlet Port
  {3b404997-a8d7-40b6-846d-349af862baa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6309653b-392c-4093-9b3f-f5fbf88caa65}, !- Handle
  {d64c04d2-b6de-45fe-912f-be69a7ec020a}, !- Name
  {3b404997-a8d7-40b6-846d-349af862baa7}, !- Source Object
  3,                                      !- Outlet Port
  {d7d259d6-1f1b-44a3-8249-b2518d2b84d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b565e6a1-dc10-4726-851a-c7f7fadc5b76}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {fbefe08a-0def-4e52-ad74-85cced2f093f}, !- Inlet Port
  {728c67da-b8a1-44eb-a2ae-55507cdeff42}; !- Outlet Port

OS:Connection,
  {fbefe08a-0def-4e52-ad74-85cced2f093f}, !- Handle
  {51d0d504-816f-412c-a28b-ea143aef903a}, !- Name
  {3f587dbb-a879-43ca-a910-7ac0ccbf65a6}, !- Source Object
  6,                                      !- Outlet Port
  {b565e6a1-dc10-4726-851a-c7f7fadc5b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728c67da-b8a1-44eb-a2ae-55507cdeff42}, !- Handle
  {ddd9c504-73cd-4705-b0b2-1edbb2c032d2}, !- Name
  {b565e6a1-dc10-4726-851a-c7f7fadc5b76}, !- Source Object
  3,                                      !- Outlet Port
  {35295367-ddda-4aae-a9e2-e660d4f03d65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f4b6734-812e-4bd6-a9f8-4e5f7b9d9b9d}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6dcfed25-2106-4007-920b-dc2eed5db1fa}, !- Inlet Port
  {67d63771-934e-4aa8-ba0b-f65e36db6770}; !- Outlet Port

OS:Connection,
  {6dcfed25-2106-4007-920b-dc2eed5db1fa}, !- Handle
  {5f7170ba-8d11-4123-8fcd-bb5c197c233c}, !- Name
  {bd6a8757-4b98-4379-a49c-12c3f78025e9}, !- Source Object
  9,                                      !- Outlet Port
  {1f4b6734-812e-4bd6-a9f8-4e5f7b9d9b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d63771-934e-4aa8-ba0b-f65e36db6770}, !- Handle
  {7a682109-e990-474b-8a46-15dc2af96de2}, !- Name
  {1f4b6734-812e-4bd6-a9f8-4e5f7b9d9b9d}, !- Source Object
  3,                                      !- Outlet Port
  {3f587dbb-a879-43ca-a910-7ac0ccbf65a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bc3f0686-118c-458e-becf-a99680df042d}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a97cfa50-fe60-4614-aab3-9cceb625eabd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a97cfa50-fe60-4614-aab3-9cceb625eabd}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf84f684-a18a-4fa6-be2d-a53940be58d7}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC OA System, !- Name
  {bc3f0686-118c-458e-becf-a99680df042d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5eb42e1b-de29-457d-b318-e1441bab6dee}, !- Mixed Air Node Name
  {42a52a92-cbc2-4c70-adf3-5cdafc5f5554}, !- Outdoor Air Stream Node Name
  {a9fc8574-1436-4be6-ac2f-f966e72afaf4}, !- Relief Air Stream Node Name
  {44353587-0bd9-48e3-bc79-255fc39ada85}; !- Return Air Stream Node Name

OS:Node,
  {bb5724f2-e90e-4db7-9d7f-e55a5a976f39}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42a52a92-cbc2-4c70-adf3-5cdafc5f5554}; !- Outlet Port

OS:Connection,
  {42a52a92-cbc2-4c70-adf3-5cdafc5f5554}, !- Handle
  {1cd61a19-c74f-42da-939e-e07cc6310e5c}, !- Name
  {bb5724f2-e90e-4db7-9d7f-e55a5a976f39}, !- Source Object
  3,                                      !- Outlet Port
  {bf84f684-a18a-4fa6-be2d-a53940be58d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e7a43be-61c8-4889-97f4-c74dfa457687}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a9fc8574-1436-4be6-ac2f-f966e72afaf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9fc8574-1436-4be6-ac2f-f966e72afaf4}, !- Handle
  {ae6a59de-8fc1-45f2-b3f2-3f48d5395451}, !- Name
  {bf84f684-a18a-4fa6-be2d-a53940be58d7}, !- Source Object
  7,                                      !- Outlet Port
  {8e7a43be-61c8-4889-97f4-c74dfa457687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d68788b-3199-432d-bdd7-5d4c31f4cc00}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5eb42e1b-de29-457d-b318-e1441bab6dee}, !- Inlet Port
  {274aa37e-93dc-449e-a3d2-91d5c4bcc390}; !- Outlet Port

OS:Connection,
  {44353587-0bd9-48e3-bc79-255fc39ada85}, !- Handle
  {97c90830-c0ac-4616-8217-44e582a40b27}, !- Name
  {f5a03f00-c4cb-4f34-9a8e-e86aeca4bbf6}, !- Source Object
  3,                                      !- Outlet Port
  {bf84f684-a18a-4fa6-be2d-a53940be58d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5eb42e1b-de29-457d-b318-e1441bab6dee}, !- Handle
  {141e3d4d-43bf-4132-af33-85263bd587ab}, !- Name
  {bf84f684-a18a-4fa6-be2d-a53940be58d7}, !- Source Object
  5,                                      !- Outlet Port
  {0d68788b-3199-432d-bdd7-5d4c31f4cc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274aa37e-93dc-449e-a3d2-91d5c4bcc390}, !- Handle
  {a59bc20e-76df-4b84-b272-287e07f032a0}, !- Name
  {0d68788b-3199-432d-bdd7-5d4c31f4cc00}, !- Source Object
  3,                                      !- Outlet Port
  {bd6a8757-4b98-4379-a49c-12c3f78025e9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6851f48d-2d21-490b-85f2-60fc1164a18a}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {06af1114-398a-43d7-bd74-d4a8e828668b}, !- Control Zone or Zone List Name
  {0fe43143-e309-47c6-9a59-cfd4c95ca4f7}, !- Cooling Control Zone or Zone List Name
  {78eab2c3-8860-4bb0-85f2-e8019d4f4eea}, !- Heating Control Zone or Zone List Name
  {394c0f1d-3563-4721-a824-7c9cc6670adf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06af1114-398a-43d7-bd74-d4a8e828668b}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0fe43143-e309-47c6-9a59-cfd4c95ca4f7}, !- Handle
  {8730554f-202c-4da1-b6c0-949f3839a8e1}; !- Name

OS:ModelObjectList,
  {78eab2c3-8860-4bb0-85f2-e8019d4f4eea}, !- Handle
  {54c43676-820f-4f6b-ad68-d7ce4292bf4e}; !- Name

OS:ModelObjectList,
  {394c0f1d-3563-4721-a824-7c9cc6670adf}, !- Handle
  {572aecfa-fa0a-40fe-915d-22d4793bc049}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d3d2dec-ffa4-40d8-8118-576b89a75888}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {ce9cb899-4556-4901-8213-292ed3d7d18f}, !- Air Inlet Node Name
  {8999c7c3-29ed-4fc4-91b0-a939e4b27dde}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49275995-f137-4ed0-b7fa-8bd2acaa62a0}, !- Handle
  Zone Htl Laundry C  - Story Ground Return Air Node, !- Name
  {4b260523-a79c-43c2-affd-391f6299b054}, !- Inlet Port
  {53f39063-9fc0-4256-b814-5e1393408cc2}; !- Outlet Port

OS:Connection,
  {c55cc6f5-8edb-4b5e-8439-cf2b863f5960}, !- Handle
  {c91e945b-4f5e-403c-ab3d-1ac0182f00bd}, !- Name
  {d9d3e20a-e61f-44da-8174-c463c95e9e4e}, !- Source Object
  3,                                      !- Outlet Port
  {f60fda1b-3c27-47d6-8e6f-43497072adaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b260523-a79c-43c2-affd-391f6299b054}, !- Handle
  {b3f56080-9125-4253-b330-3f33788d62a6}, !- Name
  {6b5f9934-5809-4375-a17e-082c5ae399ac}, !- Source Object
  3,                                      !- Outlet Port
  {49275995-f137-4ed0-b7fa-8bd2acaa62a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f39063-9fc0-4256-b814-5e1393408cc2}, !- Handle
  {5e53d861-9c5c-48e4-a41e-45c935805a30}, !- Name
  {49275995-f137-4ed0-b7fa-8bd2acaa62a0}, !- Source Object
  3,                                      !- Outlet Port
  {7e7884b0-208b-4962-9527-96580249f4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2d879fe-ded4-4938-842a-eb524d25d168}, !- Handle
  Zone Htl Laundry C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8965310d-ad55-4564-a053-4e26c2ec76f3}, !- Inlet Port
  {ce9cb899-4556-4901-8213-292ed3d7d18f}; !- Outlet Port

OS:Connection,
  {8965310d-ad55-4564-a053-4e26c2ec76f3}, !- Handle
  {f310fc34-27c3-4fd2-9914-7ab60ecf1469}, !- Name
  {3efddb38-70e0-4b8e-b883-d41b78b0540d}, !- Source Object
  3,                                      !- Outlet Port
  {d2d879fe-ded4-4938-842a-eb524d25d168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9cb899-4556-4901-8213-292ed3d7d18f}, !- Handle
  {74f4c4b6-af49-4f19-88a7-e91db057f1cb}, !- Name
  {d2d879fe-ded4-4938-842a-eb524d25d168}, !- Source Object
  3,                                      !- Outlet Port
  {0d3d2dec-ffa4-40d8-8118-576b89a75888}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8999c7c3-29ed-4fc4-91b0-a939e4b27dde}, !- Handle
  {dda0f7d0-c3d6-4724-ab32-4e5b710fdc21}, !- Name
  {0d3d2dec-ffa4-40d8-8118-576b89a75888}, !- Source Object
  4,                                      !- Outlet Port
  {d9d3e20a-e61f-44da-8174-c463c95e9e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {7688f7f9-b866-4dbc-a358-1109256e132e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4de4fee7-20a6-44f0-a861-706364aff6b9}, !- Supply Side Inlet Node Name
  {b6361b0f-1b6f-452f-b40d-12b2ffb7aac8}, !- Demand Side Outlet Node Name
  {801678a1-c9b8-44c3-87b5-7d363ca191b4}, !- Demand Side Inlet Node A
  {eb8c5c6a-713a-48f3-b85c-c18284f5bf64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2dc0eec1-0898-44d6-80f6-b696803d2f5a}, !- Demand Mixer Name
  {9ab287ef-c915-4906-9186-16fb648d240a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21d2261c-fd3d-4bad-a452-8bd61956c2f7}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4de4fee7-20a6-44f0-a861-706364aff6b9}, !- Inlet Port
  {4fb6c5c8-2ad4-4382-a399-b84d3a0e2c6c}; !- Outlet Port

OS:Node,
  {72b64376-2ea3-4762-bcad-be9431a0f5e2}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {aab1cf45-7ac1-410d-a726-7b7a467b8021}, !- Inlet Port
  {eb8c5c6a-713a-48f3-b85c-c18284f5bf64}; !- Outlet Port

OS:Connection,
  {4de4fee7-20a6-44f0-a861-706364aff6b9}, !- Handle
  {04533ed1-bb9d-4267-9d60-f55a90dae6f5}, !- Name
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- Source Object
  8,                                      !- Outlet Port
  {21d2261c-fd3d-4bad-a452-8bd61956c2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8c5c6a-713a-48f3-b85c-c18284f5bf64}, !- Handle
  {53a22751-157c-4749-a56a-04ae917771db}, !- Name
  {72b64376-2ea3-4762-bcad-be9431a0f5e2}, !- Source Object
  3,                                      !- Outlet Port
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbbf501b-14f5-41d8-af3e-ca35fc537d0d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {801678a1-c9b8-44c3-87b5-7d363ca191b4}, !- Inlet Port
  {73d73230-c2f6-4571-b737-1d133e313ce8}; !- Outlet Port

OS:Node,
  {daca8681-49a9-4af2-a889-ac350ec0838b}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f354797c-4893-41df-985f-8d38fd809691}, !- Inlet Port
  {b6361b0f-1b6f-452f-b40d-12b2ffb7aac8}; !- Outlet Port

OS:Node,
  {e5288395-b5a0-40a7-b152-94f6a41dfacf}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3a191e7e-8f42-4a9b-9d7c-7e7cf2ea9571}, !- Inlet Port
  {93ca8e02-ed13-445f-8ce1-11cd4739031b}; !- Outlet Port

OS:Connection,
  {801678a1-c9b8-44c3-87b5-7d363ca191b4}, !- Handle
  {75bca6b1-b179-49b4-a205-49eaca3c8eba}, !- Name
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- Source Object
  10,                                     !- Outlet Port
  {bbbf501b-14f5-41d8-af3e-ca35fc537d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6361b0f-1b6f-452f-b40d-12b2ffb7aac8}, !- Handle
  {f1794f53-cfa6-4e5b-b013-51924f99557d}, !- Name
  {daca8681-49a9-4af2-a889-ac350ec0838b}, !- Source Object
  3,                                      !- Outlet Port
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ab287ef-c915-4906-9186-16fb648d240a}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {73d73230-c2f6-4571-b737-1d133e313ce8}, !- Inlet Node Name
  {a343970e-4f0c-4bf7-b05c-212ac4c10bb2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2dc0eec1-0898-44d6-80f6-b696803d2f5a}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {f354797c-4893-41df-985f-8d38fd809691}, !- Outlet Node Name
  {30d79fc1-ae43-4f26-bbdb-5d87a37ff0b7}; !- Inlet Node Name 1

OS:Connection,
  {73d73230-c2f6-4571-b737-1d133e313ce8}, !- Handle
  {94f1ae60-3b4c-4508-a13c-608720dd9cb8}, !- Name
  {bbbf501b-14f5-41d8-af3e-ca35fc537d0d}, !- Source Object
  3,                                      !- Outlet Port
  {9ab287ef-c915-4906-9186-16fb648d240a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f354797c-4893-41df-985f-8d38fd809691}, !- Handle
  {7c5721b7-a0e7-4bbf-9c02-75c7033a8d11}, !- Name
  {2dc0eec1-0898-44d6-80f6-b696803d2f5a}, !- Source Object
  2,                                      !- Outlet Port
  {daca8681-49a9-4af2-a889-ac350ec0838b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fee5c365-e3f5-4c61-95e1-4be55267513f}, !- Handle
  {cab6bda6-b697-439e-ae78-8594e64892a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7688f7f9-b866-4dbc-a358-1109256e132e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {95d94c55-f031-46fe-9d73-1aa25e61f1bb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e3d318d7-92ab-4144-9862-06e47caa065d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c53387de-c98d-4189-a747-253f1970c5a4}, !- Control Zone Name
  {72b64376-2ea3-4762-bcad-be9431a0f5e2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6bc2b390-66eb-4fdb-b9e6-1c4216d3344b}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6c7cd5d6-7f06-46de-927b-2e4eeb26493b}, !- Air Inlet Node Name
  {aab1cf45-7ac1-410d-a726-7b7a467b8021}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {88b6a1f3-634a-467f-a658-4b6e31ec158c}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8dc21da3-84e9-46e5-868b-228f18ba658b}, !- Air Inlet Node Name
  {6b4412bb-90e8-49fa-a2d6-410ec3891a45}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b6b64196-1e37-454d-be12-781ee41c85ba}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c947e9fd-6840-4716-8950-592eb123229c}, !- Air Inlet Node Name
  {a4c76c6c-3221-4536-9d8c-ee36dcd3f00a}, !- Air Outlet Node Name
  {b6e5e7db-9607-42d5-b635-c050af10cd60}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2cda2c0c-c05a-440b-b654-f78cb3cc20d5}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9e9e202f-c705-4960-8e60-017cb7251899}, !- Air Inlet Node Name
  {3745fa62-f3aa-4ccb-9afd-13acb31be4c3}, !- Air Outlet Node Name
  {187bef6a-5704-4964-af0c-fd7a4893f507}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e9a1a33-4893-4af0-ae10-72f7181f7840}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eb916008-e325-449d-9c97-2c04a9b539f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1f1b9b9-7005-4122-950a-4c8f50bb42d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {69094e6f-d702-4e21-9ff0-01afef69ff4a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8f57ddc6-e1fd-4b39-8436-22faac1af3f3}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {691c1649-929f-4ef9-b00c-2464e0648c8f}, !- Handle
  Curve Quadratic 158,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e29fb660-dffe-401e-bcbc-acd278ef6504}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08148273-5365-411a-b869-160238918012}, !- Handle
  Curve Quadratic 159,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9ff884a-8331-4800-ad58-f632f8dd565a}, !- Handle
  Curve Quadratic 160,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {187bef6a-5704-4964-af0c-fd7a4893f507}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5e9a1a33-4893-4af0-ae10-72f7181f7840}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb916008-e325-449d-9c97-2c04a9b539f2}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c1f1b9b9-7005-4122-950a-4c8f50bb42d4}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69094e6f-d702-4e21-9ff0-01afef69ff4a}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {aab1cf45-7ac1-410d-a726-7b7a467b8021}, !- Handle
  {bc1ebbc1-0fdc-4127-b649-2b46e353fa6f}, !- Name
  {6bc2b390-66eb-4fdb-b9e6-1c4216d3344b}, !- Source Object
  9,                                      !- Outlet Port
  {72b64376-2ea3-4762-bcad-be9431a0f5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6e5e7db-9607-42d5-b635-c050af10cd60}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a4c76c6c-3221-4536-9d8c-ee36dcd3f00a}, !- Inlet Port
  {6c7cd5d6-7f06-46de-927b-2e4eeb26493b}; !- Outlet Port

OS:Connection,
  {a4c76c6c-3221-4536-9d8c-ee36dcd3f00a}, !- Handle
  {e58c1e2f-98e7-4b4f-9ebb-21c4d0ebcc21}, !- Name
  {b6b64196-1e37-454d-be12-781ee41c85ba}, !- Source Object
  6,                                      !- Outlet Port
  {b6e5e7db-9607-42d5-b635-c050af10cd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7cd5d6-7f06-46de-927b-2e4eeb26493b}, !- Handle
  {4aa27aab-4a9f-4fe9-b45b-1f403944fb18}, !- Name
  {b6e5e7db-9607-42d5-b635-c050af10cd60}, !- Source Object
  3,                                      !- Outlet Port
  {6bc2b390-66eb-4fdb-b9e6-1c4216d3344b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96e03333-93fd-4be6-9c4d-46c6edbd0b27}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6b4412bb-90e8-49fa-a2d6-410ec3891a45}, !- Inlet Port
  {c947e9fd-6840-4716-8950-592eb123229c}; !- Outlet Port

OS:Connection,
  {6b4412bb-90e8-49fa-a2d6-410ec3891a45}, !- Handle
  {9222ad87-99ed-4a79-aed9-cc0c5522d9ed}, !- Name
  {88b6a1f3-634a-467f-a658-4b6e31ec158c}, !- Source Object
  6,                                      !- Outlet Port
  {96e03333-93fd-4be6-9c4d-46c6edbd0b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c947e9fd-6840-4716-8950-592eb123229c}, !- Handle
  {bddfe84a-bae4-4b90-a867-6966913d4be5}, !- Name
  {96e03333-93fd-4be6-9c4d-46c6edbd0b27}, !- Source Object
  3,                                      !- Outlet Port
  {b6b64196-1e37-454d-be12-781ee41c85ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {340389cb-30bb-4e2b-8b43-4985ce23ed3f}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {3745fa62-f3aa-4ccb-9afd-13acb31be4c3}, !- Inlet Port
  {8dc21da3-84e9-46e5-868b-228f18ba658b}; !- Outlet Port

OS:Connection,
  {3745fa62-f3aa-4ccb-9afd-13acb31be4c3}, !- Handle
  {9f2b919d-c3b4-45ed-a406-ef9186746244}, !- Name
  {2cda2c0c-c05a-440b-b654-f78cb3cc20d5}, !- Source Object
  9,                                      !- Outlet Port
  {340389cb-30bb-4e2b-8b43-4985ce23ed3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc21da3-84e9-46e5-868b-228f18ba658b}, !- Handle
  {4c505909-6b2f-4d16-a12a-4167d5c34182}, !- Name
  {340389cb-30bb-4e2b-8b43-4985ce23ed3f}, !- Source Object
  3,                                      !- Outlet Port
  {88b6a1f3-634a-467f-a658-4b6e31ec158c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5baaf9c-3770-4288-897f-e572ab5fb652}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53239d68-7b40-4c38-bf51-09401b34b4ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {53239d68-7b40-4c38-bf51-09401b34b4ef}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bdd663eb-669f-4108-b57b-e763c8ec76f6}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC OA System, !- Name
  {c5baaf9c-3770-4288-897f-e572ab5fb652}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93903589-9100-4ca3-aac9-4b1048083751}, !- Mixed Air Node Name
  {d9856da6-b80d-4fe0-a174-a4aebd5c009f}, !- Outdoor Air Stream Node Name
  {a136933e-7687-48dc-95ac-5e2f2b6bd981}, !- Relief Air Stream Node Name
  {4fb6c5c8-2ad4-4382-a399-b84d3a0e2c6c}; !- Return Air Stream Node Name

OS:Node,
  {82defe94-7422-4352-9f19-8ceb99ab0ad3}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d9856da6-b80d-4fe0-a174-a4aebd5c009f}; !- Outlet Port

OS:Connection,
  {d9856da6-b80d-4fe0-a174-a4aebd5c009f}, !- Handle
  {97989c15-0c63-47ab-a8db-37c7cb0e00d4}, !- Name
  {82defe94-7422-4352-9f19-8ceb99ab0ad3}, !- Source Object
  3,                                      !- Outlet Port
  {bdd663eb-669f-4108-b57b-e763c8ec76f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1f1729a-8a8a-4165-8f33-064f918863e7}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a136933e-7687-48dc-95ac-5e2f2b6bd981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a136933e-7687-48dc-95ac-5e2f2b6bd981}, !- Handle
  {67c8e7c0-cffe-4541-9e13-c1ee46cf77f2}, !- Name
  {bdd663eb-669f-4108-b57b-e763c8ec76f6}, !- Source Object
  7,                                      !- Outlet Port
  {c1f1729a-8a8a-4165-8f33-064f918863e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5698807c-b2b7-48f7-949c-09d5a6267528}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {93903589-9100-4ca3-aac9-4b1048083751}, !- Inlet Port
  {9e9e202f-c705-4960-8e60-017cb7251899}; !- Outlet Port

OS:Connection,
  {4fb6c5c8-2ad4-4382-a399-b84d3a0e2c6c}, !- Handle
  {f76af13c-baf1-48c8-8d0a-fbcd9eb51bc1}, !- Name
  {21d2261c-fd3d-4bad-a452-8bd61956c2f7}, !- Source Object
  3,                                      !- Outlet Port
  {bdd663eb-669f-4108-b57b-e763c8ec76f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93903589-9100-4ca3-aac9-4b1048083751}, !- Handle
  {cacf78a1-a34b-4608-ad83-e2f39e00c9b0}, !- Name
  {bdd663eb-669f-4108-b57b-e763c8ec76f6}, !- Source Object
  5,                                      !- Outlet Port
  {5698807c-b2b7-48f7-949c-09d5a6267528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9e202f-c705-4960-8e60-017cb7251899}, !- Handle
  {14116315-69c7-4e8c-aab5-61fccfc13019}, !- Name
  {5698807c-b2b7-48f7-949c-09d5a6267528}, !- Source Object
  3,                                      !- Outlet Port
  {2cda2c0c-c05a-440b-b654-f78cb3cc20d5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {95d94c55-f031-46fe-9d73-1aa25e61f1bb}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {991a0229-2737-4345-a8db-702b0489fa8b}, !- Control Zone or Zone List Name
  {fddc46b9-6f2a-45d7-8eb9-1350b7c3bc2a}, !- Cooling Control Zone or Zone List Name
  {a889fb2f-de2f-41cb-9abc-5120d115384d}, !- Heating Control Zone or Zone List Name
  {c375db34-0638-4e0c-b99e-706f3babc07a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {991a0229-2737-4345-a8db-702b0489fa8b}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fddc46b9-6f2a-45d7-8eb9-1350b7c3bc2a}, !- Handle
  {562d2f18-fb78-460b-a127-a5a10beb87a3}; !- Name

OS:ModelObjectList,
  {a889fb2f-de2f-41cb-9abc-5120d115384d}, !- Handle
  {0f91410a-331f-4feb-9c4d-82a8bf162ea7}; !- Name

OS:ModelObjectList,
  {c375db34-0638-4e0c-b99e-706f3babc07a}, !- Handle
  {bd3c9464-f992-45db-8e26-3e60070acee4}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d38a9a2-5e82-4646-bd5f-74f847053de6}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {0fb1fa89-e58d-4ac3-9354-7f52ac8c1db7}, !- Air Inlet Node Name
  {3a191e7e-8f42-4a9b-9d7c-7e7cf2ea9571}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bdbe69b-3ae8-4817-b605-c2b76a07851f}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {bc966fa5-05b0-4103-8432-53bd61c9ab81}, !- Inlet Port
  {30d79fc1-ae43-4f26-bbdb-5d87a37ff0b7}; !- Outlet Port

OS:Connection,
  {93ca8e02-ed13-445f-8ce1-11cd4739031b}, !- Handle
  {ee34d363-aa38-4630-812f-4c682abd416b}, !- Name
  {e5288395-b5a0-40a7-b152-94f6a41dfacf}, !- Source Object
  3,                                      !- Outlet Port
  {c05acd5e-f567-4173-bde2-cd902eeca307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc966fa5-05b0-4103-8432-53bd61c9ab81}, !- Handle
  {43dd743e-0044-4571-a484-d034db75eec5}, !- Name
  {ab7ea75c-52cb-4a3b-954e-345031cde09d}, !- Source Object
  3,                                      !- Outlet Port
  {0bdbe69b-3ae8-4817-b605-c2b76a07851f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d79fc1-ae43-4f26-bbdb-5d87a37ff0b7}, !- Handle
  {17201951-8cfa-4674-a219-c704a7938d46}, !- Name
  {0bdbe69b-3ae8-4817-b605-c2b76a07851f}, !- Source Object
  3,                                      !- Outlet Port
  {2dc0eec1-0898-44d6-80f6-b696803d2f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6aba5fb7-eb64-4c29-8340-957c62035964}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a343970e-4f0c-4bf7-b05c-212ac4c10bb2}, !- Inlet Port
  {0fb1fa89-e58d-4ac3-9354-7f52ac8c1db7}; !- Outlet Port

OS:Connection,
  {a343970e-4f0c-4bf7-b05c-212ac4c10bb2}, !- Handle
  {8d1b7503-edc1-442f-b9cd-cb2bf30a25ef}, !- Name
  {9ab287ef-c915-4906-9186-16fb648d240a}, !- Source Object
  3,                                      !- Outlet Port
  {6aba5fb7-eb64-4c29-8340-957c62035964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb1fa89-e58d-4ac3-9354-7f52ac8c1db7}, !- Handle
  {43ac292e-ce34-44dd-b80b-8f1c8a63f951}, !- Name
  {6aba5fb7-eb64-4c29-8340-957c62035964}, !- Source Object
  3,                                      !- Outlet Port
  {3d38a9a2-5e82-4646-bd5f-74f847053de6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a191e7e-8f42-4a9b-9d7c-7e7cf2ea9571}, !- Handle
  {38eb8c7a-94d6-4c00-8630-31526bec6e03}, !- Name
  {3d38a9a2-5e82-4646-bd5f-74f847053de6}, !- Source Object
  4,                                      !- Outlet Port
  {e5288395-b5a0-40a7-b152-94f6a41dfacf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {1e8901d2-2243-4ea8-bf79-34ea204eb467}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7188fb3e-3bde-4afa-a7ea-194c5eed5de0}, !- Supply Side Inlet Node Name
  {a905b791-44c1-4cf8-a90a-040548178088}, !- Demand Side Outlet Node Name
  {f9d98d39-e77d-4a42-958a-c64ae1df7057}, !- Demand Side Inlet Node A
  {9994d078-08af-488e-a3af-7bc6c7b059eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec8461de-301b-40cd-b838-6fa6f305e194}, !- Demand Mixer Name
  {9bdb6920-9953-4465-9d6c-12e385ed25ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0346fa26-f42f-4dd4-931c-9df83275ab65}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7188fb3e-3bde-4afa-a7ea-194c5eed5de0}, !- Inlet Port
  {b831a132-0d47-47c1-bd02-21b6f1f10e4c}; !- Outlet Port

OS:Node,
  {c0360015-f56b-4fac-9ae0-bbafcec80201}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cd54ff22-7cfb-4032-b457-14822ad6e582}, !- Inlet Port
  {9994d078-08af-488e-a3af-7bc6c7b059eb}; !- Outlet Port

OS:Connection,
  {7188fb3e-3bde-4afa-a7ea-194c5eed5de0}, !- Handle
  {10d25a76-ee2a-47a8-8fb1-61de426988d6}, !- Name
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- Source Object
  8,                                      !- Outlet Port
  {0346fa26-f42f-4dd4-931c-9df83275ab65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9994d078-08af-488e-a3af-7bc6c7b059eb}, !- Handle
  {84171c4d-cddf-49a6-b433-156fb28645ee}, !- Name
  {c0360015-f56b-4fac-9ae0-bbafcec80201}, !- Source Object
  3,                                      !- Outlet Port
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d87fb8c8-be46-4807-a21e-44a321cd6c97}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f9d98d39-e77d-4a42-958a-c64ae1df7057}, !- Inlet Port
  {cd7b36ad-9e44-4a63-9050-23b509e1d818}; !- Outlet Port

OS:Node,
  {20791f19-fe20-4b51-9055-7a9fb97cb480}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {39478e27-b435-4c52-982d-39adf71559b3}, !- Inlet Port
  {a905b791-44c1-4cf8-a90a-040548178088}; !- Outlet Port

OS:Node,
  {2d4f3213-fdfa-4611-aa84-1810751da7ef}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e47fd389-1d0b-4d43-ba80-309a6f3d855a}, !- Inlet Port
  {cdf03721-fb57-4a8c-9850-20cf35eed5a5}; !- Outlet Port

OS:Connection,
  {f9d98d39-e77d-4a42-958a-c64ae1df7057}, !- Handle
  {c5965d84-ef12-44d1-97a0-cdf4cc963824}, !- Name
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- Source Object
  10,                                     !- Outlet Port
  {d87fb8c8-be46-4807-a21e-44a321cd6c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a905b791-44c1-4cf8-a90a-040548178088}, !- Handle
  {4217447a-e2a2-41fa-97fd-4128087eab91}, !- Name
  {20791f19-fe20-4b51-9055-7a9fb97cb480}, !- Source Object
  3,                                      !- Outlet Port
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bdb6920-9953-4465-9d6c-12e385ed25ea}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {cd7b36ad-9e44-4a63-9050-23b509e1d818}, !- Inlet Node Name
  {58f6c28e-1bbf-4b2b-97c1-ff9861daae36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec8461de-301b-40cd-b838-6fa6f305e194}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {39478e27-b435-4c52-982d-39adf71559b3}, !- Outlet Node Name
  {733ef178-1410-4487-be7e-5e16aae81f4c}; !- Inlet Node Name 1

OS:Connection,
  {cd7b36ad-9e44-4a63-9050-23b509e1d818}, !- Handle
  {92a96a97-6c18-48e1-8b3f-e1ec555fc36d}, !- Name
  {d87fb8c8-be46-4807-a21e-44a321cd6c97}, !- Source Object
  3,                                      !- Outlet Port
  {9bdb6920-9953-4465-9d6c-12e385ed25ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39478e27-b435-4c52-982d-39adf71559b3}, !- Handle
  {26f1daa2-19a9-47b8-a3b3-f1f99fddb371}, !- Name
  {ec8461de-301b-40cd-b838-6fa6f305e194}, !- Source Object
  2,                                      !- Outlet Port
  {20791f19-fe20-4b51-9055-7a9fb97cb480}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a7ed32a-e25d-4c07-844c-4f31166011f5}, !- Handle
  {9bc8042a-b355-4d58-973f-d84c99310518}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1e8901d2-2243-4ea8-bf79-34ea204eb467}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {df8de00e-695c-43e2-a27d-01f3fffb7193}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {afdd5e6f-da47-4cd1-8e13-b471d7486583}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7d586f61-ea40-4e9e-b980-b200bf41335a}, !- Control Zone Name
  {c0360015-f56b-4fac-9ae0-bbafcec80201}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {cf5f8224-0532-4262-aea6-9ad25866e2bf}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fb1e7419-b124-4ed2-a646-8634b838503c}, !- Air Inlet Node Name
  {cd54ff22-7cfb-4032-b457-14822ad6e582}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {633fe8c8-18dc-4b92-9a24-5429c329231b}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b61ba1ef-3f65-48bb-bb3d-44eb5a6a6d2a}, !- Air Inlet Node Name
  {aa73eca3-fe0d-4749-8b2e-9ecc1da09bb1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d8077649-e952-40c0-ab01-a0b7bce042a8}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0f473b8d-0acb-4305-8f57-e3ec632cd20e}, !- Air Inlet Node Name
  {d7f9da33-87cf-4688-870f-60d3b987e999}, !- Air Outlet Node Name
  {066da67b-3041-4cf0-bab9-a63176fbbcb0}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f13d28cf-0fc6-4cd3-8e3c-787835b4d751}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7c05054c-7fa6-4f4f-92a0-7bc8d3dc617c}, !- Air Inlet Node Name
  {4209f983-cef5-4169-ab87-c838153091a3}, !- Air Outlet Node Name
  {dc714927-3aaf-4512-83df-e00f0493fda6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ee11fd93-d603-4553-9499-a60867e68649}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {396976d4-8064-4ea0-950d-ad00cd906181}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0108a0e-0909-4dd4-ab0d-afbe4244424e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29830b70-9dfd-4480-ae51-811c9f8f652c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b7336539-133b-49f6-a468-235cc864b892}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e5a9ac2-41c4-40bd-9663-4ad8d91e982d}, !- Handle
  Curve Quadratic 164,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {81fe7445-4642-4aae-bba9-501ba382cf7e}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fc91f98-757f-4627-90b1-a10534e29219}, !- Handle
  Curve Quadratic 165,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ecb3e1c2-2afc-4c9c-b197-ae3253f9cd3b}, !- Handle
  Curve Quadratic 166,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc714927-3aaf-4512-83df-e00f0493fda6}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ee11fd93-d603-4553-9499-a60867e68649}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {396976d4-8064-4ea0-950d-ad00cd906181}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a0108a0e-0909-4dd4-ab0d-afbe4244424e}, !- Handle
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {29830b70-9dfd-4480-ae51-811c9f8f652c}, !- Handle
  Curve Quadratic 169,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {cd54ff22-7cfb-4032-b457-14822ad6e582}, !- Handle
  {ddd54e70-3a73-4b16-bb43-7e456403d6b9}, !- Name
  {cf5f8224-0532-4262-aea6-9ad25866e2bf}, !- Source Object
  9,                                      !- Outlet Port
  {c0360015-f56b-4fac-9ae0-bbafcec80201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {066da67b-3041-4cf0-bab9-a63176fbbcb0}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {d7f9da33-87cf-4688-870f-60d3b987e999}, !- Inlet Port
  {fb1e7419-b124-4ed2-a646-8634b838503c}; !- Outlet Port

OS:Connection,
  {d7f9da33-87cf-4688-870f-60d3b987e999}, !- Handle
  {f8792f97-1e36-42cb-b7d6-c24839445591}, !- Name
  {d8077649-e952-40c0-ab01-a0b7bce042a8}, !- Source Object
  6,                                      !- Outlet Port
  {066da67b-3041-4cf0-bab9-a63176fbbcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1e7419-b124-4ed2-a646-8634b838503c}, !- Handle
  {7f9f0c76-8005-4d70-bae4-4edebe1624c4}, !- Name
  {066da67b-3041-4cf0-bab9-a63176fbbcb0}, !- Source Object
  3,                                      !- Outlet Port
  {cf5f8224-0532-4262-aea6-9ad25866e2bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {599f4d6c-a160-4362-aaf6-7f1803d54cbc}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {aa73eca3-fe0d-4749-8b2e-9ecc1da09bb1}, !- Inlet Port
  {0f473b8d-0acb-4305-8f57-e3ec632cd20e}; !- Outlet Port

OS:Connection,
  {aa73eca3-fe0d-4749-8b2e-9ecc1da09bb1}, !- Handle
  {0ac77a78-9e34-4b10-8579-53656ca88f6b}, !- Name
  {633fe8c8-18dc-4b92-9a24-5429c329231b}, !- Source Object
  6,                                      !- Outlet Port
  {599f4d6c-a160-4362-aaf6-7f1803d54cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f473b8d-0acb-4305-8f57-e3ec632cd20e}, !- Handle
  {9f23309e-a89e-41a7-84e7-b563b697a21b}, !- Name
  {599f4d6c-a160-4362-aaf6-7f1803d54cbc}, !- Source Object
  3,                                      !- Outlet Port
  {d8077649-e952-40c0-ab01-a0b7bce042a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b1e14ffa-ed80-4ec2-819c-df79b34e4eef}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {4209f983-cef5-4169-ab87-c838153091a3}, !- Inlet Port
  {b61ba1ef-3f65-48bb-bb3d-44eb5a6a6d2a}; !- Outlet Port

OS:Connection,
  {4209f983-cef5-4169-ab87-c838153091a3}, !- Handle
  {e069ef36-9491-40f1-8a59-df81317e7998}, !- Name
  {f13d28cf-0fc6-4cd3-8e3c-787835b4d751}, !- Source Object
  9,                                      !- Outlet Port
  {b1e14ffa-ed80-4ec2-819c-df79b34e4eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61ba1ef-3f65-48bb-bb3d-44eb5a6a6d2a}, !- Handle
  {d90d5066-c29e-473c-898d-d1d17c2ae796}, !- Name
  {b1e14ffa-ed80-4ec2-819c-df79b34e4eef}, !- Source Object
  3,                                      !- Outlet Port
  {633fe8c8-18dc-4b92-9a24-5429c329231b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4ca1188-0b64-462a-8b5f-305f80db8adc}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b7d769b-4635-44da-baac-caae91da8e0c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b7d769b-4635-44da-baac-caae91da8e0c}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {17ff7dd7-a100-4a7c-a501-102e7288accc}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC OA System, !- Name
  {c4ca1188-0b64-462a-8b5f-305f80db8adc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce8901e2-0ad9-4980-8c45-9b82bfadc0b2}, !- Mixed Air Node Name
  {68c7e435-79cd-4d39-9ca8-f85f147e0f49}, !- Outdoor Air Stream Node Name
  {6e4e903e-fbc8-41d1-a1b1-fda6b6e4f8ad}, !- Relief Air Stream Node Name
  {b831a132-0d47-47c1-bd02-21b6f1f10e4c}; !- Return Air Stream Node Name

OS:Node,
  {56a299ca-154a-49d1-a3ac-44d83542c4ca}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {68c7e435-79cd-4d39-9ca8-f85f147e0f49}; !- Outlet Port

OS:Connection,
  {68c7e435-79cd-4d39-9ca8-f85f147e0f49}, !- Handle
  {5347050e-d26f-4357-be70-02fc3faaa6ec}, !- Name
  {56a299ca-154a-49d1-a3ac-44d83542c4ca}, !- Source Object
  3,                                      !- Outlet Port
  {17ff7dd7-a100-4a7c-a501-102e7288accc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f2fea8b-9540-4b5a-b36f-a1da2462fe80}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6e4e903e-fbc8-41d1-a1b1-fda6b6e4f8ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e4e903e-fbc8-41d1-a1b1-fda6b6e4f8ad}, !- Handle
  {6f3088a8-b462-45f5-9c1f-df396ca35045}, !- Name
  {17ff7dd7-a100-4a7c-a501-102e7288accc}, !- Source Object
  7,                                      !- Outlet Port
  {1f2fea8b-9540-4b5a-b36f-a1da2462fe80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1fe63d9-7808-4b1b-b028-490aa2eb8929}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ce8901e2-0ad9-4980-8c45-9b82bfadc0b2}, !- Inlet Port
  {7c05054c-7fa6-4f4f-92a0-7bc8d3dc617c}; !- Outlet Port

OS:Connection,
  {b831a132-0d47-47c1-bd02-21b6f1f10e4c}, !- Handle
  {024a27c5-112c-4480-9188-7d3c6369ab88}, !- Name
  {0346fa26-f42f-4dd4-931c-9df83275ab65}, !- Source Object
  3,                                      !- Outlet Port
  {17ff7dd7-a100-4a7c-a501-102e7288accc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce8901e2-0ad9-4980-8c45-9b82bfadc0b2}, !- Handle
  {8e7b293c-537a-4992-932b-2335c94fd6e6}, !- Name
  {17ff7dd7-a100-4a7c-a501-102e7288accc}, !- Source Object
  5,                                      !- Outlet Port
  {c1fe63d9-7808-4b1b-b028-490aa2eb8929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c05054c-7fa6-4f4f-92a0-7bc8d3dc617c}, !- Handle
  {b29dada6-3ba5-46fc-bc51-834af23b8be4}, !- Name
  {c1fe63d9-7808-4b1b-b028-490aa2eb8929}, !- Source Object
  3,                                      !- Outlet Port
  {f13d28cf-0fc6-4cd3-8e3c-787835b4d751}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df8de00e-695c-43e2-a27d-01f3fffb7193}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7bff035c-c526-483c-a1e9-6f159bb8f663}, !- Control Zone or Zone List Name
  {913f7801-1d33-475a-9247-87a077f5d983}, !- Cooling Control Zone or Zone List Name
  {e377a693-a5a8-4511-99a3-e2fd07bcf555}, !- Heating Control Zone or Zone List Name
  {395c0a36-d3ad-40b2-b891-e8a15a930cbf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7bff035c-c526-483c-a1e9-6f159bb8f663}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {913f7801-1d33-475a-9247-87a077f5d983}, !- Handle
  {a236839b-879d-4d72-8e41-4d5013802f4f}; !- Name

OS:ModelObjectList,
  {e377a693-a5a8-4511-99a3-e2fd07bcf555}, !- Handle
  {c0b79e87-a95a-49ef-a7b8-2dfd9c323eef}; !- Name

OS:ModelObjectList,
  {395c0a36-d3ad-40b2-b891-e8a15a930cbf}, !- Handle
  {c932bd44-1ab6-4777-b944-8911ebb7c0be}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83d375a8-2f60-46dd-8581-44a0e79a1d17}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {8d38506b-a530-4bb5-b389-1da020690732}, !- Air Inlet Node Name
  {e47fd389-1d0b-4d43-ba80-309a6f3d855a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37295dbf-e079-46e1-90a8-323f0fc91c07}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {1d82b509-5870-4e44-8aa7-90c732e52b02}, !- Inlet Port
  {733ef178-1410-4487-be7e-5e16aae81f4c}; !- Outlet Port

OS:Connection,
  {cdf03721-fb57-4a8c-9850-20cf35eed5a5}, !- Handle
  {a068fd1a-9ce0-43ec-aeca-5f71270e3e08}, !- Name
  {2d4f3213-fdfa-4611-aa84-1810751da7ef}, !- Source Object
  3,                                      !- Outlet Port
  {07df7871-89ea-4845-b957-f061a25c118f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d82b509-5870-4e44-8aa7-90c732e52b02}, !- Handle
  {efb1dd61-b211-480e-8ac5-8edeb62379e0}, !- Name
  {1b5d2eef-0bc5-40ae-913d-d72f9bdab639}, !- Source Object
  3,                                      !- Outlet Port
  {37295dbf-e079-46e1-90a8-323f0fc91c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733ef178-1410-4487-be7e-5e16aae81f4c}, !- Handle
  {b280c7b8-93a3-40f4-9754-31f89824177e}, !- Name
  {37295dbf-e079-46e1-90a8-323f0fc91c07}, !- Source Object
  3,                                      !- Outlet Port
  {ec8461de-301b-40cd-b838-6fa6f305e194}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a41169b7-7dad-4cf6-b5d7-dad903429ae4}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58f6c28e-1bbf-4b2b-97c1-ff9861daae36}, !- Inlet Port
  {8d38506b-a530-4bb5-b389-1da020690732}; !- Outlet Port

OS:Connection,
  {58f6c28e-1bbf-4b2b-97c1-ff9861daae36}, !- Handle
  {f3518526-ecee-4190-b1f6-55e726225532}, !- Name
  {9bdb6920-9953-4465-9d6c-12e385ed25ea}, !- Source Object
  3,                                      !- Outlet Port
  {a41169b7-7dad-4cf6-b5d7-dad903429ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d38506b-a530-4bb5-b389-1da020690732}, !- Handle
  {f4bd93f4-c5d5-4f2f-aa8c-7fdbc98dd895}, !- Name
  {a41169b7-7dad-4cf6-b5d7-dad903429ae4}, !- Source Object
  3,                                      !- Outlet Port
  {83d375a8-2f60-46dd-8581-44a0e79a1d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e47fd389-1d0b-4d43-ba80-309a6f3d855a}, !- Handle
  {db9003e8-5967-4c02-a46a-b61acfcdb0ba}, !- Name
  {83d375a8-2f60-46dd-8581-44a0e79a1d17}, !- Source Object
  4,                                      !- Outlet Port
  {2d4f3213-fdfa-4611-aa84-1810751da7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {56e4b386-148f-48a1-935e-a1e51e1cc91d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc058dad-9c1c-4216-b118-3b50df421394}, !- Supply Side Inlet Node Name
  {ed6b1100-fe71-4d3f-b1ba-37e0f8f0aaf4}, !- Demand Side Outlet Node Name
  {6742a278-50b0-4fcf-a61f-1f2b6c48483d}, !- Demand Side Inlet Node A
  {1c3f5fd2-da88-4465-b89a-119322fbc724}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81eb85b0-f09b-4b13-9248-25d764017f25}, !- Demand Mixer Name
  {5e8e59e0-b49e-4ba8-a356-65754be72baa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa2e78fa-569e-4b9a-9346-8e0b91a03ff8}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dc058dad-9c1c-4216-b118-3b50df421394}, !- Inlet Port
  {ad86116b-15f2-4459-bb70-625aeab36425}; !- Outlet Port

OS:Node,
  {585a5769-ef68-4a31-9df6-b612840ba312}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {87f1729e-07b3-4221-9e96-302b9d0f1845}, !- Inlet Port
  {1c3f5fd2-da88-4465-b89a-119322fbc724}; !- Outlet Port

OS:Connection,
  {dc058dad-9c1c-4216-b118-3b50df421394}, !- Handle
  {dfe71c2b-7336-4100-bc53-985d3e565d82}, !- Name
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- Source Object
  8,                                      !- Outlet Port
  {fa2e78fa-569e-4b9a-9346-8e0b91a03ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3f5fd2-da88-4465-b89a-119322fbc724}, !- Handle
  {d616aa44-b486-42bf-a95e-74509ab72d6f}, !- Name
  {585a5769-ef68-4a31-9df6-b612840ba312}, !- Source Object
  3,                                      !- Outlet Port
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8baf155c-65a4-4024-904f-d71bd7b88c7c}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6742a278-50b0-4fcf-a61f-1f2b6c48483d}, !- Inlet Port
  {060d8a46-99b9-4309-8625-922d3f24fcd8}; !- Outlet Port

OS:Node,
  {4f089977-ce81-4b32-9376-be06f945c5eb}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6ca36db3-ec68-4c75-b68f-42eb8df3c0a1}, !- Inlet Port
  {ed6b1100-fe71-4d3f-b1ba-37e0f8f0aaf4}; !- Outlet Port

OS:Node,
  {a24513cf-bddc-470b-8d92-7c2ebc5eb2c8}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3e5c8fdb-0af0-45de-ba69-76d3d626ddae}, !- Inlet Port
  {f8f31f51-2269-4af0-9fdc-2fbde0935886}; !- Outlet Port

OS:Connection,
  {6742a278-50b0-4fcf-a61f-1f2b6c48483d}, !- Handle
  {212df907-0d0a-4775-8021-7561ef45871f}, !- Name
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- Source Object
  10,                                     !- Outlet Port
  {8baf155c-65a4-4024-904f-d71bd7b88c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6b1100-fe71-4d3f-b1ba-37e0f8f0aaf4}, !- Handle
  {4359d064-d100-4030-bb3c-ebd9f0d50311}, !- Name
  {4f089977-ce81-4b32-9376-be06f945c5eb}, !- Source Object
  3,                                      !- Outlet Port
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e8e59e0-b49e-4ba8-a356-65754be72baa}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {060d8a46-99b9-4309-8625-922d3f24fcd8}, !- Inlet Node Name
  {e9abb278-6cd6-4c23-9831-7cff81d37877}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {81eb85b0-f09b-4b13-9248-25d764017f25}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {6ca36db3-ec68-4c75-b68f-42eb8df3c0a1}, !- Outlet Node Name
  {53df935d-f120-4f3d-8b0f-b38b1ee2edb8}; !- Inlet Node Name 1

OS:Connection,
  {060d8a46-99b9-4309-8625-922d3f24fcd8}, !- Handle
  {c398d3f2-43cb-404f-89d8-1add892231e6}, !- Name
  {8baf155c-65a4-4024-904f-d71bd7b88c7c}, !- Source Object
  3,                                      !- Outlet Port
  {5e8e59e0-b49e-4ba8-a356-65754be72baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca36db3-ec68-4c75-b68f-42eb8df3c0a1}, !- Handle
  {ad33ddb5-0539-405e-9fa9-9f86370aec3e}, !- Name
  {81eb85b0-f09b-4b13-9248-25d764017f25}, !- Source Object
  2,                                      !- Outlet Port
  {4f089977-ce81-4b32-9376-be06f945c5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50a3b4dc-649c-4508-8174-3cfd01dd1b0e}, !- Handle
  {a8525f9f-e602-42c1-9bc1-e64908102128}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {56e4b386-148f-48a1-935e-a1e51e1cc91d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {aacd52b5-9823-4b2d-ad49-1e16e9d6c962}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {25bb56b0-6f1a-440d-a831-dcfc13110001}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b80f3e97-51aa-4670-82c3-7ce31b2d6fd1}, !- Control Zone Name
  {585a5769-ef68-4a31-9df6-b612840ba312}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e5d2d7bd-293b-4e2c-9584-ea5aba09bb7c}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7a8620c5-29c0-415b-8bd3-cbe3910880a2}, !- Air Inlet Node Name
  {87f1729e-07b3-4221-9e96-302b9d0f1845}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f551c079-25d8-46db-b498-ce05b00431b0}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0bccf5ff-6a91-4869-ae81-2fc740e47445}, !- Air Inlet Node Name
  {0503eee5-3567-4aed-b863-53facedfff9d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8d39c9cc-26db-42dc-a109-b4f77dff4114}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6f831dcd-b428-49ed-946a-7a4d56b0016c}, !- Air Inlet Node Name
  {48eda5ac-4748-4076-b04f-65a04645919a}, !- Air Outlet Node Name
  {d45e80d4-2ea1-4dd6-a75e-d82b49a240fd}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aa85b910-cf9f-4ea7-94ad-6f86c37ccb92}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ebf9b69f-d0d0-48aa-b89e-3e24914f1af5}, !- Air Inlet Node Name
  {f6b50a0f-0c0a-425b-a0ff-457789f01bfc}, !- Air Outlet Node Name
  {871b3ebc-008c-4286-8de2-b570cd86e6eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4180197-d59a-4e15-96da-3d3fc8b5dd0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {67118925-6930-47f2-89e2-62b32f17fda4}, !- Energy Input Ratio Function of Temperature Curve Name
  {36308e68-c1c1-41b9-9716-599625371b2c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dbbf4986-9768-4579-a1f2-bbaa17cab9ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {72ef3d0b-4257-41bb-82a9-67d8db9a4397}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {584907ce-55fa-491d-a8ea-ddf6b33bee0b}, !- Handle
  Curve Quadratic 170,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df4cd310-fb28-4345-9683-d5d9ed03f535}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4227d0af-9df4-475b-8826-79b2dd3ac81a}, !- Handle
  Curve Quadratic 171,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe95f346-1b07-4144-82ba-6529616f9b2c}, !- Handle
  Curve Quadratic 172,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {871b3ebc-008c-4286-8de2-b570cd86e6eb}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c4180197-d59a-4e15-96da-3d3fc8b5dd0b}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {67118925-6930-47f2-89e2-62b32f17fda4}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36308e68-c1c1-41b9-9716-599625371b2c}, !- Handle
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dbbf4986-9768-4579-a1f2-bbaa17cab9ac}, !- Handle
  Curve Quadratic 175,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {87f1729e-07b3-4221-9e96-302b9d0f1845}, !- Handle
  {4c4a2174-3289-4ed0-a89e-932efec25d79}, !- Name
  {e5d2d7bd-293b-4e2c-9584-ea5aba09bb7c}, !- Source Object
  9,                                      !- Outlet Port
  {585a5769-ef68-4a31-9df6-b612840ba312}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d45e80d4-2ea1-4dd6-a75e-d82b49a240fd}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {48eda5ac-4748-4076-b04f-65a04645919a}, !- Inlet Port
  {7a8620c5-29c0-415b-8bd3-cbe3910880a2}; !- Outlet Port

OS:Connection,
  {48eda5ac-4748-4076-b04f-65a04645919a}, !- Handle
  {92523a6c-0c7b-4557-9ded-e9818c841f76}, !- Name
  {8d39c9cc-26db-42dc-a109-b4f77dff4114}, !- Source Object
  6,                                      !- Outlet Port
  {d45e80d4-2ea1-4dd6-a75e-d82b49a240fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8620c5-29c0-415b-8bd3-cbe3910880a2}, !- Handle
  {39896c64-fd5d-4520-b936-7e9b7799cb2f}, !- Name
  {d45e80d4-2ea1-4dd6-a75e-d82b49a240fd}, !- Source Object
  3,                                      !- Outlet Port
  {e5d2d7bd-293b-4e2c-9584-ea5aba09bb7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0d7a55e9-9bdd-40b2-8c8b-9582a3be1025}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {0503eee5-3567-4aed-b863-53facedfff9d}, !- Inlet Port
  {6f831dcd-b428-49ed-946a-7a4d56b0016c}; !- Outlet Port

OS:Connection,
  {0503eee5-3567-4aed-b863-53facedfff9d}, !- Handle
  {5781a280-788e-4eed-877d-1010c31fff7e}, !- Name
  {f551c079-25d8-46db-b498-ce05b00431b0}, !- Source Object
  6,                                      !- Outlet Port
  {0d7a55e9-9bdd-40b2-8c8b-9582a3be1025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f831dcd-b428-49ed-946a-7a4d56b0016c}, !- Handle
  {ec3edd49-196c-489a-bf38-7a992c428628}, !- Name
  {0d7a55e9-9bdd-40b2-8c8b-9582a3be1025}, !- Source Object
  3,                                      !- Outlet Port
  {8d39c9cc-26db-42dc-a109-b4f77dff4114}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2498ba1-975d-4e43-a9be-e5e12282ae5c}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {f6b50a0f-0c0a-425b-a0ff-457789f01bfc}, !- Inlet Port
  {0bccf5ff-6a91-4869-ae81-2fc740e47445}; !- Outlet Port

OS:Connection,
  {f6b50a0f-0c0a-425b-a0ff-457789f01bfc}, !- Handle
  {0414f04a-5800-4cef-9a70-1d4b9b78942a}, !- Name
  {aa85b910-cf9f-4ea7-94ad-6f86c37ccb92}, !- Source Object
  9,                                      !- Outlet Port
  {e2498ba1-975d-4e43-a9be-e5e12282ae5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bccf5ff-6a91-4869-ae81-2fc740e47445}, !- Handle
  {ae92d281-d949-4331-8cf2-13c3b3690761}, !- Name
  {e2498ba1-975d-4e43-a9be-e5e12282ae5c}, !- Source Object
  3,                                      !- Outlet Port
  {f551c079-25d8-46db-b498-ce05b00431b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23a94cfa-a708-499f-a060-11f6a0c88ce5}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e54e15a-535a-455e-a464-b0e3aee4ac3f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e54e15a-535a-455e-a464-b0e3aee4ac3f}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e22017a5-3d97-4494-a57c-ae3544340eae}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC OA System, !- Name
  {23a94cfa-a708-499f-a060-11f6a0c88ce5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {baef1f05-24b4-4b47-8926-c028f8e6992c}, !- Mixed Air Node Name
  {4739ed9d-7293-49e4-acce-b2bdf481a82d}, !- Outdoor Air Stream Node Name
  {f4c9a158-73cd-481d-a786-04d60720fcc0}, !- Relief Air Stream Node Name
  {ad86116b-15f2-4459-bb70-625aeab36425}; !- Return Air Stream Node Name

OS:Node,
  {4f41091c-e9a0-4811-97ec-9ac66cf0c685}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4739ed9d-7293-49e4-acce-b2bdf481a82d}; !- Outlet Port

OS:Connection,
  {4739ed9d-7293-49e4-acce-b2bdf481a82d}, !- Handle
  {2257f901-17ec-4ff2-9cdb-85602eb9ed5f}, !- Name
  {4f41091c-e9a0-4811-97ec-9ac66cf0c685}, !- Source Object
  3,                                      !- Outlet Port
  {e22017a5-3d97-4494-a57c-ae3544340eae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05ecaa2d-017c-44e5-a684-483c6c6deab6}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f4c9a158-73cd-481d-a786-04d60720fcc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4c9a158-73cd-481d-a786-04d60720fcc0}, !- Handle
  {aaadbcf2-7ab1-4af1-bf8d-1201974b7f16}, !- Name
  {e22017a5-3d97-4494-a57c-ae3544340eae}, !- Source Object
  7,                                      !- Outlet Port
  {05ecaa2d-017c-44e5-a684-483c6c6deab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bedd5c4-88db-4608-82bd-8a3b315d1474}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {baef1f05-24b4-4b47-8926-c028f8e6992c}, !- Inlet Port
  {ebf9b69f-d0d0-48aa-b89e-3e24914f1af5}; !- Outlet Port

OS:Connection,
  {ad86116b-15f2-4459-bb70-625aeab36425}, !- Handle
  {aa97f256-0285-49f3-af36-f765ef68c58c}, !- Name
  {fa2e78fa-569e-4b9a-9346-8e0b91a03ff8}, !- Source Object
  3,                                      !- Outlet Port
  {e22017a5-3d97-4494-a57c-ae3544340eae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {baef1f05-24b4-4b47-8926-c028f8e6992c}, !- Handle
  {6097ae15-43dc-4ff3-86b4-18385489a5ab}, !- Name
  {e22017a5-3d97-4494-a57c-ae3544340eae}, !- Source Object
  5,                                      !- Outlet Port
  {9bedd5c4-88db-4608-82bd-8a3b315d1474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf9b69f-d0d0-48aa-b89e-3e24914f1af5}, !- Handle
  {70e09bd6-5a35-418d-9fed-4eed920758d8}, !- Name
  {9bedd5c4-88db-4608-82bd-8a3b315d1474}, !- Source Object
  3,                                      !- Outlet Port
  {aa85b910-cf9f-4ea7-94ad-6f86c37ccb92}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aacd52b5-9823-4b2d-ad49-1e16e9d6c962}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7ebb641-6060-4f13-b5b4-2f75d6d8faf3}, !- Control Zone or Zone List Name
  {adc1fb5d-6ad0-43da-ad2d-8c26910c4b22}, !- Cooling Control Zone or Zone List Name
  {9708da3a-45be-48fa-8105-2eaf238f0f6d}, !- Heating Control Zone or Zone List Name
  {6aebe7e4-6409-432e-b734-9ca8f25dc8ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7ebb641-6060-4f13-b5b4-2f75d6d8faf3}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {adc1fb5d-6ad0-43da-ad2d-8c26910c4b22}, !- Handle
  {3c081728-72b2-41a7-9b44-cb623d4099ab}; !- Name

OS:ModelObjectList,
  {9708da3a-45be-48fa-8105-2eaf238f0f6d}, !- Handle
  {b23b9a46-9e39-463d-9f68-a397c4aa36bb}; !- Name

OS:ModelObjectList,
  {6aebe7e4-6409-432e-b734-9ca8f25dc8ef}, !- Handle
  {29e2890b-0371-4a8d-9399-c3584017c54e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d88a2db-2d77-4788-b459-2880ea2d8e49}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e9d2410c-2929-481d-b7b2-7ad6a9838426}, !- Air Inlet Node Name
  {3e5c8fdb-0af0-45de-ba69-76d3d626ddae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d95db86-e3d5-42a9-b6cc-d92d231f37b9}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {35cd2d56-572d-4d75-99e0-c0d2bad3ce83}, !- Inlet Port
  {53df935d-f120-4f3d-8b0f-b38b1ee2edb8}; !- Outlet Port

OS:Connection,
  {f8f31f51-2269-4af0-9fdc-2fbde0935886}, !- Handle
  {a7628621-0be5-4ade-8126-4c14ac9ba477}, !- Name
  {a24513cf-bddc-470b-8d92-7c2ebc5eb2c8}, !- Source Object
  3,                                      !- Outlet Port
  {30a5cca0-7d1d-498b-a7a3-42d23a938a6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35cd2d56-572d-4d75-99e0-c0d2bad3ce83}, !- Handle
  {c4b9fce9-8687-439c-b7bd-8b3b899fdcad}, !- Name
  {d710b339-1d5c-4c70-9bb0-93dd29eddeb1}, !- Source Object
  3,                                      !- Outlet Port
  {0d95db86-e3d5-42a9-b6cc-d92d231f37b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53df935d-f120-4f3d-8b0f-b38b1ee2edb8}, !- Handle
  {7d52f055-4be4-4af1-9861-9de29e077568}, !- Name
  {0d95db86-e3d5-42a9-b6cc-d92d231f37b9}, !- Source Object
  3,                                      !- Outlet Port
  {81eb85b0-f09b-4b13-9248-25d764017f25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92aacbd5-aba6-4d99-bbe7-19919a1dac4e}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e9abb278-6cd6-4c23-9831-7cff81d37877}, !- Inlet Port
  {e9d2410c-2929-481d-b7b2-7ad6a9838426}; !- Outlet Port

OS:Connection,
  {e9abb278-6cd6-4c23-9831-7cff81d37877}, !- Handle
  {6d235fe6-c2d2-47c0-a9b9-06cf8c78a0b6}, !- Name
  {5e8e59e0-b49e-4ba8-a356-65754be72baa}, !- Source Object
  3,                                      !- Outlet Port
  {92aacbd5-aba6-4d99-bbe7-19919a1dac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d2410c-2929-481d-b7b2-7ad6a9838426}, !- Handle
  {e3b65d14-999a-47ec-9bfd-5b10ef2e3ff3}, !- Name
  {92aacbd5-aba6-4d99-bbe7-19919a1dac4e}, !- Source Object
  3,                                      !- Outlet Port
  {9d88a2db-2d77-4788-b459-2880ea2d8e49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e5c8fdb-0af0-45de-ba69-76d3d626ddae}, !- Handle
  {c4767e1e-1424-4627-a78b-8cd3661daaee}, !- Name
  {9d88a2db-2d77-4788-b459-2880ea2d8e49}, !- Source Object
  4,                                      !- Outlet Port
  {a24513cf-bddc-470b-8d92-7c2ebc5eb2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5fb07286-533c-46db-b068-831233c4b127}, !- Handle
  6 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {0f93411d-9ac2-47eb-af8d-83c3ddcc2cd5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e77fcf4-49f7-4419-b4b4-703ccbf06601}, !- Supply Side Inlet Node Name
  {554d42ed-dd4a-48d4-92de-d435a8100737}, !- Demand Side Outlet Node Name
  {1bb2ac39-70a7-403f-bd0b-27b37fcb24ea}, !- Demand Side Inlet Node A
  {84b3faef-8fd4-454a-b6d2-5a6ad7fa0518}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Demand Mixer Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0ff20fb-0a9d-4071-8f08-b1211e926f26}, !- Handle
  6 Zone VAV Supply Inlet Node,           !- Name
  {9e77fcf4-49f7-4419-b4b4-703ccbf06601}, !- Inlet Port
  {275c427c-df39-4de5-b139-fbceb72636e2}; !- Outlet Port

OS:Node,
  {3c819e5f-0e08-476f-b522-099698162866}, !- Handle
  6 Zone VAV Supply Outlet Node,          !- Name
  {dc70a324-db82-43fb-b890-a051be0f2c06}, !- Inlet Port
  {84b3faef-8fd4-454a-b6d2-5a6ad7fa0518}; !- Outlet Port

OS:Connection,
  {9e77fcf4-49f7-4419-b4b4-703ccbf06601}, !- Handle
  {ebf140bb-842a-4f7f-b6ac-cefa4e0efd22}, !- Name
  {5fb07286-533c-46db-b068-831233c4b127}, !- Source Object
  8,                                      !- Outlet Port
  {c0ff20fb-0a9d-4071-8f08-b1211e926f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b3faef-8fd4-454a-b6d2-5a6ad7fa0518}, !- Handle
  {357b4a90-1cb0-45c5-8c8a-439a62abab5e}, !- Name
  {3c819e5f-0e08-476f-b522-099698162866}, !- Source Object
  3,                                      !- Outlet Port
  {5fb07286-533c-46db-b068-831233c4b127}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f42abf40-7cfc-4335-97d9-8545b4bb2a1b}, !- Handle
  6 Zone VAV Demand Inlet Node,           !- Name
  {1bb2ac39-70a7-403f-bd0b-27b37fcb24ea}, !- Inlet Port
  {83cf7108-f035-4d5d-8c5b-e3b5f4519d7a}; !- Outlet Port

OS:Node,
  {5e035018-f214-4729-a1e3-3fec5348b819}, !- Handle
  6 Zone VAV Demand Outlet Node,          !- Name
  {bc778b02-5de7-4a2f-9185-338d11c57e3a}, !- Inlet Port
  {554d42ed-dd4a-48d4-92de-d435a8100737}; !- Outlet Port

OS:Node,
  {d5171602-edcd-431e-a0a9-3e3e5294d300}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {3e8e6d3f-fdfa-4770-9ace-47dc009bf3f7}, !- Inlet Port
  {23758aa0-a2fc-426c-9beb-45320ee52d65}; !- Outlet Port

OS:Connection,
  {1bb2ac39-70a7-403f-bd0b-27b37fcb24ea}, !- Handle
  {bd7c8d64-b2eb-447b-a4ab-463534f17b6a}, !- Name
  {5fb07286-533c-46db-b068-831233c4b127}, !- Source Object
  10,                                     !- Outlet Port
  {f42abf40-7cfc-4335-97d9-8545b4bb2a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554d42ed-dd4a-48d4-92de-d435a8100737}, !- Handle
  {c8e5eb1c-d55c-4123-a756-7fa1e3d275e6}, !- Name
  {5e035018-f214-4729-a1e3-3fec5348b819}, !- Source Object
  3,                                      !- Outlet Port
  {5fb07286-533c-46db-b068-831233c4b127}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {83cf7108-f035-4d5d-8c5b-e3b5f4519d7a}, !- Inlet Node Name
  {2bafcaea-aeeb-4dad-8486-8890802c5b01}, !- Outlet Node Name 1
  {f214307a-d078-4b90-8320-245a77a46539}, !- Outlet Node Name 2
  {2623cf5f-7d31-4d76-bcaf-242474b6f4c7}, !- Outlet Node Name 3
  {7049b8ba-e0aa-4480-97eb-a2995055c296}, !- Outlet Node Name 4
  {05cbc5fa-bdfb-418a-aa8c-4a2e02cc1827}, !- Outlet Node Name 5
  {4ed5ea7e-9721-45a0-8623-83608169b0eb}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {bc778b02-5de7-4a2f-9185-338d11c57e3a}, !- Outlet Node Name
  {f47bc611-b024-43ef-ad53-b7ca5b66cdbc}, !- Inlet Node Name 1
  {6a83ac6a-d4d8-468c-8f70-6e297ca75010}, !- Inlet Node Name 2
  {a540952d-cf49-4d06-aa7b-78b96795f974}, !- Inlet Node Name 3
  {b0e8c4b2-3d58-42a7-9c2f-fd3d44e8f3f3}, !- Inlet Node Name 4
  {ba9dc268-06aa-4021-8ae9-89cdb49c72f1}, !- Inlet Node Name 5
  {842b3cd7-d944-4df4-a2df-7ac245da3f85}; !- Inlet Node Name 6

OS:Connection,
  {83cf7108-f035-4d5d-8c5b-e3b5f4519d7a}, !- Handle
  {b39b8bf7-6ee1-44f7-943e-bd3aa9d5311e}, !- Name
  {f42abf40-7cfc-4335-97d9-8545b4bb2a1b}, !- Source Object
  3,                                      !- Outlet Port
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc778b02-5de7-4a2f-9185-338d11c57e3a}, !- Handle
  {4258662f-40c5-4648-8b3c-b11483ffa98a}, !- Name
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Source Object
  2,                                      !- Outlet Port
  {5e035018-f214-4729-a1e3-3fec5348b819}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e01a7a7e-6568-47a3-9b1b-1fed509bd490}, !- Handle
  {5fb07286-533c-46db-b068-831233c4b127}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f93411d-9ac2-47eb-af8d-83c3ddcc2cd5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {c3895144-93f5-43fe-a35c-958dbf658cf2}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9092e4ec-75da-4d35-be5e-7765513bf5d1}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {0b2eb5e5-3dc5-4532-9023-d19a2aee6321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b2eb5e5-3dc5-4532-9023-d19a2aee6321}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6801db56-7979-403e-94ad-cf03ea13f035}, !- Handle
  6 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {9092e4ec-75da-4d35-be5e-7765513bf5d1}, !- Schedule Name
  {3c819e5f-0e08-476f-b522-099698162866}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {649c27c3-ccaf-4518-9f92-c8ddf4d0f5df}, !- Handle
  6 Zone VAV Fan,                         !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {be462892-559b-49a7-8157-ecf95b70e392}, !- Air Inlet Node Name
  {dc70a324-db82-43fb-b890-a051be0f2c06}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {dc70a324-db82-43fb-b890-a051be0f2c06}, !- Handle
  {c5dc7552-7b5d-492d-86b0-a06e6d7d679b}, !- Name
  {649c27c3-ccaf-4518-9f92-c8ddf4d0f5df}, !- Source Object
  17,                                     !- Outlet Port
  {3c819e5f-0e08-476f-b522-099698162866}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Handle
  6 Zone VAV Main Htg Coil,               !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2e39b2e-30c8-4b00-8687-eec1ac6c04a6}, !- Water Inlet Node Name
  {4ec6dcfb-349e-49fa-9494-5abe5e633b2e}, !- Water Outlet Node Name
  {abc7ff67-a737-40c0-bcb1-345b43756dfb}, !- Air Inlet Node Name
  {096f7106-37e5-44ce-8fc8-96449f30f9d6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51ee42fc-14ad-455d-b23c-5517455903e9}, !- Handle
  6 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {2c6bf736-e2d2-4719-982a-1e5085975c05}, !- Inlet Port
  {c2e39b2e-30c8-4b00-8687-eec1ac6c04a6}; !- Outlet Port

OS:Connection,
  {2c6bf736-e2d2-4719-982a-1e5085975c05}, !- Handle
  {4c1eecf2-88d0-4042-be8f-c9c01495c718}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  6,                                      !- Outlet Port
  {51ee42fc-14ad-455d-b23c-5517455903e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ba645b6-3ab9-4a5a-b1b5-abdc8cde081d}, !- Handle
  6 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {4ec6dcfb-349e-49fa-9494-5abe5e633b2e}, !- Inlet Port
  {5de120fe-3897-42f4-8586-e877d25eeb7d}; !- Outlet Port

OS:Connection,
  {c2e39b2e-30c8-4b00-8687-eec1ac6c04a6}, !- Handle
  {35c666ae-c06d-40ae-bfa7-34047a07be09}, !- Name
  {51ee42fc-14ad-455d-b23c-5517455903e9}, !- Source Object
  3,                                      !- Outlet Port
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ec6dcfb-349e-49fa-9494-5abe5e633b2e}, !- Handle
  {5f31bb62-7384-4f4e-a2d9-401e46d9fd12}, !- Name
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Source Object
  6,                                      !- Outlet Port
  {7ba645b6-3ab9-4a5a-b1b5-abdc8cde081d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de120fe-3897-42f4-8586-e877d25eeb7d}, !- Handle
  {ca6ef878-6071-4354-bfc7-f9ff05cd0346}, !- Name
  {7ba645b6-3ab9-4a5a-b1b5-abdc8cde081d}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed07cd3b-01de-4245-9639-13b76aa6af2d}, !- Handle
  6 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {096f7106-37e5-44ce-8fc8-96449f30f9d6}, !- Inlet Port
  {be462892-559b-49a7-8157-ecf95b70e392}; !- Outlet Port

OS:Connection,
  {096f7106-37e5-44ce-8fc8-96449f30f9d6}, !- Handle
  {caf6b551-3836-4a5e-8f00-c5c6e4bfffb8}, !- Name
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Source Object
  8,                                      !- Outlet Port
  {ed07cd3b-01de-4245-9639-13b76aa6af2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be462892-559b-49a7-8157-ecf95b70e392}, !- Handle
  {6549d182-e84a-46e8-8d9e-6ff57887503a}, !- Name
  {ed07cd3b-01de-4245-9639-13b76aa6af2d}, !- Source Object
  3,                                      !- Outlet Port
  {649c27c3-ccaf-4518-9f92-c8ddf4d0f5df}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5a2f41f-aecd-455b-8b3f-e1ed956ae5de}, !- Handle
  6 Zone VAV Main Htg Coil Controller,    !- Name
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Handle
  6 Zone VAV Clg Coil,                    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {77cc8978-5152-404c-a79f-d9fa6ad8acc2}, !- Water Inlet Node Name
  {9efbdc7e-fbbc-42cd-add4-90a35a8e4036}, !- Water Outlet Node Name
  {c387eec9-6174-43b1-8699-4e5141fb8a9f}, !- Air Inlet Node Name
  {26769665-1941-4fbf-ac39-cc0e169aaf6d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7d6fede9-ac22-48a7-82b7-fcbc50a3fbf6}, !- Handle
  6 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {76df0f12-6e92-451d-8761-84e75bfd63f1}, !- Inlet Port
  {77cc8978-5152-404c-a79f-d9fa6ad8acc2}; !- Outlet Port

OS:Connection,
  {76df0f12-6e92-451d-8761-84e75bfd63f1}, !- Handle
  {233b6448-f178-4530-bc32-c45d2929faa2}, !- Name
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Source Object
  5,                                      !- Outlet Port
  {7d6fede9-ac22-48a7-82b7-fcbc50a3fbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4088f3f-e4ec-4b43-ad00-8d2558633f2b}, !- Handle
  6 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {9efbdc7e-fbbc-42cd-add4-90a35a8e4036}, !- Inlet Port
  {56fe6122-13ad-4020-a908-6c4ab4b680a6}; !- Outlet Port

OS:Connection,
  {77cc8978-5152-404c-a79f-d9fa6ad8acc2}, !- Handle
  {8bb34457-e771-45ac-8fd7-7a3d4eb331d5}, !- Name
  {7d6fede9-ac22-48a7-82b7-fcbc50a3fbf6}, !- Source Object
  3,                                      !- Outlet Port
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9efbdc7e-fbbc-42cd-add4-90a35a8e4036}, !- Handle
  {5dd519d3-79d0-45c9-b71e-92a80bbaec10}, !- Name
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Source Object
  11,                                     !- Outlet Port
  {d4088f3f-e4ec-4b43-ad00-8d2558633f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fe6122-13ad-4020-a908-6c4ab4b680a6}, !- Handle
  {6f969f0a-516a-4b23-9f4f-6a64985ec655}, !- Name
  {d4088f3f-e4ec-4b43-ad00-8d2558633f2b}, !- Source Object
  3,                                      !- Outlet Port
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7201a62-e627-45d8-ba35-d5f51fe9303c}, !- Handle
  6 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {26769665-1941-4fbf-ac39-cc0e169aaf6d}, !- Inlet Port
  {abc7ff67-a737-40c0-bcb1-345b43756dfb}; !- Outlet Port

OS:Connection,
  {26769665-1941-4fbf-ac39-cc0e169aaf6d}, !- Handle
  {52910a21-5230-4f14-bda6-bf723e38294a}, !- Name
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Source Object
  13,                                     !- Outlet Port
  {a7201a62-e627-45d8-ba35-d5f51fe9303c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc7ff67-a737-40c0-bcb1-345b43756dfb}, !- Handle
  {acd6c184-41f7-42d7-9623-e479acaef13b}, !- Name
  {a7201a62-e627-45d8-ba35-d5f51fe9303c}, !- Source Object
  3,                                      !- Outlet Port
  {6c302ef7-3ed7-4e65-9e79-4c8cacc405c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {15de9752-f1f8-47af-8d8f-dfc4482f3928}, !- Handle
  6 Zone VAV Clg Coil Controller,         !- Name
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {ec0cff7c-ed07-44c6-b3a3-76cc734caa4f}, !- Handle
  6 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28932d4e-efc6-4446-9e83-a2b9f9b70f86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28932d4e-efc6-4446-9e83-a2b9f9b70f86}, !- Handle
  6 Zone VAV Vent Controller,             !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75c773a9-b6bc-41a7-b38b-5e7813956610}, !- Handle
  6 Zone VAV OA System,                   !- Name
  {ec0cff7c-ed07-44c6-b3a3-76cc734caa4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d0e8e76-126c-423f-8646-e7e6cc868b7a}, !- Mixed Air Node Name
  {44dff571-b32b-4937-9587-8b11439925d3}, !- Outdoor Air Stream Node Name
  {a816db0b-3741-4903-a22d-2507671158f4}, !- Relief Air Stream Node Name
  {275c427c-df39-4de5-b139-fbceb72636e2}; !- Return Air Stream Node Name

OS:Node,
  {30e2a390-4745-4cf4-a465-76b800562923}, !- Handle
  6 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {44dff571-b32b-4937-9587-8b11439925d3}; !- Outlet Port

OS:Connection,
  {44dff571-b32b-4937-9587-8b11439925d3}, !- Handle
  {7d09da4c-d378-48bb-b4c2-641ca7577a13}, !- Name
  {30e2a390-4745-4cf4-a465-76b800562923}, !- Source Object
  3,                                      !- Outlet Port
  {75c773a9-b6bc-41a7-b38b-5e7813956610}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {022e821e-fbb9-41ba-a8de-4556b966df51}, !- Handle
  6 Zone VAV Relief Air Node,             !- Name
  {a816db0b-3741-4903-a22d-2507671158f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a816db0b-3741-4903-a22d-2507671158f4}, !- Handle
  {c4ef553c-84c9-48fc-9a0a-1cdb2e1a1933}, !- Name
  {75c773a9-b6bc-41a7-b38b-5e7813956610}, !- Source Object
  7,                                      !- Outlet Port
  {022e821e-fbb9-41ba-a8de-4556b966df51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9043422-b025-4927-9fb6-31b5296c8da2}, !- Handle
  6 Zone VAV Mixed Air Node,              !- Name
  {4d0e8e76-126c-423f-8646-e7e6cc868b7a}, !- Inlet Port
  {c387eec9-6174-43b1-8699-4e5141fb8a9f}; !- Outlet Port

OS:Connection,
  {275c427c-df39-4de5-b139-fbceb72636e2}, !- Handle
  {1e9c795c-4326-4ce2-807f-558c0e4edf97}, !- Name
  {c0ff20fb-0a9d-4071-8f08-b1211e926f26}, !- Source Object
  3,                                      !- Outlet Port
  {75c773a9-b6bc-41a7-b38b-5e7813956610}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d0e8e76-126c-423f-8646-e7e6cc868b7a}, !- Handle
  {a0df80ec-0292-41c0-8ec7-ca193b36a619}, !- Name
  {75c773a9-b6bc-41a7-b38b-5e7813956610}, !- Source Object
  5,                                      !- Outlet Port
  {e9043422-b025-4927-9fb6-31b5296c8da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c387eec9-6174-43b1-8699-4e5141fb8a9f}, !- Handle
  {2de55fe7-a457-497d-bb55-2b7e8f38c4c4}, !- Name
  {e9043422-b025-4927-9fb6-31b5296c8da2}, !- Source Object
  3,                                      !- Outlet Port
  {89f3e833-91b1-4271-abd7-18f9ebf179d9}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3895144-93f5-43fe-a35c-958dbf658cf2}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8d583d34-f820-488e-8e01-6c3389c84dff}, !- Control Zone or Zone List Name
  {d11ca5c9-93aa-4514-b182-5ab0a30a3ec3}, !- Cooling Control Zone or Zone List Name
  {2216d67a-006e-4dd8-b173-a9183b90de76}, !- Heating Control Zone or Zone List Name
  {7c85edad-2878-4563-88f7-ea85c77a962d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d583d34-f820-488e-8e01-6c3389c84dff}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d11ca5c9-93aa-4514-b182-5ab0a30a3ec3}, !- Handle
  {9537a8e5-2730-4188-84d1-8aaa28159296}; !- Name

OS:ModelObjectList,
  {2216d67a-006e-4dd8-b173-a9183b90de76}, !- Handle
  {a178c2ce-fdcc-4e59-a640-76f2a4860afe}; !- Name

OS:ModelObjectList,
  {7c85edad-2878-4563-88f7-ea85c77a962d}, !- Handle
  {fa15196e-ec75-4e1f-aafa-0da260e51b78}; !- Name

OS:Coil:Heating:Water,
  {a57fbad6-55c8-4af5-a200-98856d4b7cdb}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c0b2508-2efd-4405-9f9b-5af88371f060}, !- Water Inlet Node Name
  {04edc8af-cc29-46b6-892c-0bdc9b141085}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3549fa1c-c737-403c-ada8-c0d48e0ba6c6}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {ebf64e37-d84e-4785-8037-80e06baef50a}, !- Inlet Port
  {1c0b2508-2efd-4405-9f9b-5af88371f060}; !- Outlet Port

OS:Connection,
  {ebf64e37-d84e-4785-8037-80e06baef50a}, !- Handle
  {cfda3d73-895a-4f93-9cc9-3e383dc38548}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  7,                                      !- Outlet Port
  {3549fa1c-c737-403c-ada8-c0d48e0ba6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {071ab0c7-c7ac-4a68-856e-15a513e4de4b}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {04edc8af-cc29-46b6-892c-0bdc9b141085}, !- Inlet Port
  {1bced0ba-9790-4171-bb31-f0a56708fe52}; !- Outlet Port

OS:Connection,
  {1c0b2508-2efd-4405-9f9b-5af88371f060}, !- Handle
  {a74de1f8-74b5-4a46-961b-026db8522c4f}, !- Name
  {3549fa1c-c737-403c-ada8-c0d48e0ba6c6}, !- Source Object
  3,                                      !- Outlet Port
  {a57fbad6-55c8-4af5-a200-98856d4b7cdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04edc8af-cc29-46b6-892c-0bdc9b141085}, !- Handle
  {74dd9e9e-9150-47d2-83f9-054c56a36a15}, !- Name
  {a57fbad6-55c8-4af5-a200-98856d4b7cdb}, !- Source Object
  6,                                      !- Outlet Port
  {071ab0c7-c7ac-4a68-856e-15a513e4de4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bced0ba-9790-4171-bb31-f0a56708fe52}, !- Handle
  {530098b6-4e77-49e8-aab6-2eed3683ee21}, !- Name
  {071ab0c7-c7ac-4a68-856e-15a513e4de4b}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78f31af1-b50a-4e7c-86cc-4d63007c7309}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Reheat Coil Controller, !- Name
  {a57fbad6-55c8-4af5-a200-98856d4b7cdb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b465e77c-e23c-4081-8d5d-1c769e4c7eba}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {bd2291a3-f7ba-44e2-a4e5-7ed5e12fb2b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a57fbad6-55c8-4af5-a200-98856d4b7cdb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e8e6d3f-fdfa-4770-9ace-47dc009bf3f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4775041c-9bc1-4ec9-894a-e3510d5f458d}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Return Air Node, !- Name
  {ea3358d2-8ccd-42d0-869c-1538bb8423f1}, !- Inlet Port
  {f47bc611-b024-43ef-ad53-b7ca5b66cdbc}; !- Outlet Port

OS:Connection,
  {23758aa0-a2fc-426c-9beb-45320ee52d65}, !- Handle
  {20b326f3-6163-4f5d-844f-06915d293672}, !- Name
  {d5171602-edcd-431e-a0a9-3e3e5294d300}, !- Source Object
  3,                                      !- Outlet Port
  {81502655-812b-409c-9d71-856c6aa1ca0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea3358d2-8ccd-42d0-869c-1538bb8423f1}, !- Handle
  {12df9564-a0be-443c-ba50-2cffc12c42a2}, !- Name
  {1ec731f3-a877-4767-b4f3-fabb13fcb2dd}, !- Source Object
  3,                                      !- Outlet Port
  {4775041c-9bc1-4ec9-894a-e3510d5f458d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47bc611-b024-43ef-ad53-b7ca5b66cdbc}, !- Handle
  {a8054362-334c-4f38-aad4-e1e82bda1b26}, !- Name
  {4775041c-9bc1-4ec9-894a-e3510d5f458d}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9d763a7-2c42-4df0-a17d-f242ebb47586}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {2bafcaea-aeeb-4dad-8486-8890802c5b01}, !- Inlet Port
  {bd2291a3-f7ba-44e2-a4e5-7ed5e12fb2b5}; !- Outlet Port

OS:Connection,
  {2bafcaea-aeeb-4dad-8486-8890802c5b01}, !- Handle
  {f0e32b4e-8c17-4204-be6a-36f566470ca7}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  3,                                      !- Outlet Port
  {e9d763a7-2c42-4df0-a17d-f242ebb47586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2291a3-f7ba-44e2-a4e5-7ed5e12fb2b5}, !- Handle
  {dc4807ed-f1f4-42ff-99e1-835e170ec093}, !- Name
  {e9d763a7-2c42-4df0-a17d-f242ebb47586}, !- Source Object
  3,                                      !- Outlet Port
  {b465e77c-e23c-4081-8d5d-1c769e4c7eba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e8e6d3f-fdfa-4770-9ace-47dc009bf3f7}, !- Handle
  {38bf8d71-a7f0-4057-ade2-51583f0eb252}, !- Name
  {b465e77c-e23c-4081-8d5d-1c769e4c7eba}, !- Source Object
  12,                                     !- Outlet Port
  {d5171602-edcd-431e-a0a9-3e3e5294d300}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {32213b8e-fa27-44c6-933d-e1a1425bf0df}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dde680da-37fd-49f2-a0d4-73e8a3f464df}, !- Water Inlet Node Name
  {5045bde3-46bf-40ac-99cc-d7c22658ecad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58ec32ee-1718-497d-b364-4dcea8847742}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7429c807-4adf-4a79-b494-f39bd1575dc1}, !- Inlet Port
  {dde680da-37fd-49f2-a0d4-73e8a3f464df}; !- Outlet Port

OS:Connection,
  {7429c807-4adf-4a79-b494-f39bd1575dc1}, !- Handle
  {41585468-f299-4ae7-8556-847691fea9dd}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  8,                                      !- Outlet Port
  {58ec32ee-1718-497d-b364-4dcea8847742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfbc940e-9049-488d-8348-1f9a33c24df9}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {5045bde3-46bf-40ac-99cc-d7c22658ecad}, !- Inlet Port
  {b228779c-6c4b-4b46-8af1-101d8abd2ad2}; !- Outlet Port

OS:Connection,
  {dde680da-37fd-49f2-a0d4-73e8a3f464df}, !- Handle
  {89da854e-3dbe-47ba-888f-1dd4bed5292a}, !- Name
  {58ec32ee-1718-497d-b364-4dcea8847742}, !- Source Object
  3,                                      !- Outlet Port
  {32213b8e-fa27-44c6-933d-e1a1425bf0df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5045bde3-46bf-40ac-99cc-d7c22658ecad}, !- Handle
  {6e232c67-b320-43bf-aa44-a081eb30bc1e}, !- Name
  {32213b8e-fa27-44c6-933d-e1a1425bf0df}, !- Source Object
  6,                                      !- Outlet Port
  {dfbc940e-9049-488d-8348-1f9a33c24df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b228779c-6c4b-4b46-8af1-101d8abd2ad2}, !- Handle
  {e56c689c-66a6-4911-bf47-1aff4564f108}, !- Name
  {dfbc940e-9049-488d-8348-1f9a33c24df9}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8422edb4-d819-41a8-baf9-a213dcf628e7}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Reheat Coil Controller, !- Name
  {32213b8e-fa27-44c6-933d-e1a1425bf0df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05acb054-5448-4466-8172-40108e5a75d7}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {96d71ca7-13c6-44d5-a412-496da5a27e6f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32213b8e-fa27-44c6-933d-e1a1425bf0df}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {778012d1-602c-411c-8fa4-7068236ac0f3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a27c426-b410-4b6d-9f4f-0e0e6524b0cb}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {778012d1-602c-411c-8fa4-7068236ac0f3}, !- Inlet Port
  {6064b6e4-bbf9-4385-9947-580610c129ac}; !- Outlet Port

OS:Node,
  {9988212c-d21b-4621-9601-ea2a6d859a71}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Return Air Node, !- Name
  {11f16004-7876-4c06-b78a-fcd6ddeca752}, !- Inlet Port
  {6a83ac6a-d4d8-468c-8f70-6e297ca75010}; !- Outlet Port

OS:Connection,
  {6064b6e4-bbf9-4385-9947-580610c129ac}, !- Handle
  {cb483148-b79c-4b02-8e84-22ae0cbe7a19}, !- Name
  {5a27c426-b410-4b6d-9f4f-0e0e6524b0cb}, !- Source Object
  3,                                      !- Outlet Port
  {66079855-f05c-485b-a334-a05e3bee7798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11f16004-7876-4c06-b78a-fcd6ddeca752}, !- Handle
  {aa79505c-bb65-476b-bae7-f2b87dac3ab8}, !- Name
  {e6afeef6-bd3e-4f32-afa4-2350b1373c15}, !- Source Object
  3,                                      !- Outlet Port
  {9988212c-d21b-4621-9601-ea2a6d859a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a83ac6a-d4d8-468c-8f70-6e297ca75010}, !- Handle
  {178a1875-5bc6-49b4-b15b-b379264a0c39}, !- Name
  {9988212c-d21b-4621-9601-ea2a6d859a71}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f44c505c-ed09-4403-a49f-3556e49ca653}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {f214307a-d078-4b90-8320-245a77a46539}, !- Inlet Port
  {96d71ca7-13c6-44d5-a412-496da5a27e6f}; !- Outlet Port

OS:Connection,
  {f214307a-d078-4b90-8320-245a77a46539}, !- Handle
  {6b1d8c39-9eb9-468f-824d-ec53bfdf2306}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  4,                                      !- Outlet Port
  {f44c505c-ed09-4403-a49f-3556e49ca653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d71ca7-13c6-44d5-a412-496da5a27e6f}, !- Handle
  {be1a86ce-2f56-436b-86c7-59e6e4fe344d}, !- Name
  {f44c505c-ed09-4403-a49f-3556e49ca653}, !- Source Object
  3,                                      !- Outlet Port
  {05acb054-5448-4466-8172-40108e5a75d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {778012d1-602c-411c-8fa4-7068236ac0f3}, !- Handle
  {f02b9d45-15e7-4083-a1de-017408eb95ee}, !- Name
  {05acb054-5448-4466-8172-40108e5a75d7}, !- Source Object
  12,                                     !- Outlet Port
  {5a27c426-b410-4b6d-9f4f-0e0e6524b0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {960f44e1-9daa-418d-ba06-18893d51185e}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a7521e6-1e42-4158-afb0-f6c31228536e}, !- Water Inlet Node Name
  {53ff0577-b2c1-40bb-b2a9-b3bfd249a8e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17716190-5d35-4c94-a5e3-ed1fee803da4}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {48624c46-c44a-4302-ba07-7040a00f552a}, !- Inlet Port
  {7a7521e6-1e42-4158-afb0-f6c31228536e}; !- Outlet Port

OS:Connection,
  {48624c46-c44a-4302-ba07-7040a00f552a}, !- Handle
  {8052f6d2-34cb-4d31-9870-19d36de8ad9a}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  9,                                      !- Outlet Port
  {17716190-5d35-4c94-a5e3-ed1fee803da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e74c8852-8c6f-48ee-9c68-8b8e061b5d32}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {53ff0577-b2c1-40bb-b2a9-b3bfd249a8e3}, !- Inlet Port
  {76b624bb-fc15-43fd-b64b-3400242b1ec8}; !- Outlet Port

OS:Connection,
  {7a7521e6-1e42-4158-afb0-f6c31228536e}, !- Handle
  {5500e1e7-8363-4735-8320-565306934bef}, !- Name
  {17716190-5d35-4c94-a5e3-ed1fee803da4}, !- Source Object
  3,                                      !- Outlet Port
  {960f44e1-9daa-418d-ba06-18893d51185e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53ff0577-b2c1-40bb-b2a9-b3bfd249a8e3}, !- Handle
  {f313f1c4-b8c7-4d49-a610-8710c88f0e84}, !- Name
  {960f44e1-9daa-418d-ba06-18893d51185e}, !- Source Object
  6,                                      !- Outlet Port
  {e74c8852-8c6f-48ee-9c68-8b8e061b5d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b624bb-fc15-43fd-b64b-3400242b1ec8}, !- Handle
  {88df69cb-221a-488e-88f6-93a324a20086}, !- Name
  {e74c8852-8c6f-48ee-9c68-8b8e061b5d32}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8852531-9a2d-4cd7-b8f1-13b635372fd8}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Reheat Coil Controller, !- Name
  {960f44e1-9daa-418d-ba06-18893d51185e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3a5d706-9c54-47c4-aaf7-12defe05b994}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {3eae65a8-1503-4625-948a-fe202e441a89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {960f44e1-9daa-418d-ba06-18893d51185e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b767c7f2-d1ba-4602-89d9-ba7d50210a78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd053801-bc26-4865-95f5-52a10947a7fa}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {b767c7f2-d1ba-4602-89d9-ba7d50210a78}, !- Inlet Port
  {42829c05-ec64-431c-bb86-5414404bcf58}; !- Outlet Port

OS:Node,
  {77851ecb-4774-491d-986f-2ec80ce4232f}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Return Air Node, !- Name
  {e65f187d-b441-49a1-944e-2b82d88b37f3}, !- Inlet Port
  {a540952d-cf49-4d06-aa7b-78b96795f974}; !- Outlet Port

OS:Connection,
  {42829c05-ec64-431c-bb86-5414404bcf58}, !- Handle
  {61411f4e-2af0-4626-9f96-ab3c4c79eb75}, !- Name
  {dd053801-bc26-4865-95f5-52a10947a7fa}, !- Source Object
  3,                                      !- Outlet Port
  {25546229-24f7-4bb8-abe5-5449cd4165f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65f187d-b441-49a1-944e-2b82d88b37f3}, !- Handle
  {469cba62-bbb8-4f20-a87f-a99a6daabadc}, !- Name
  {1995feef-c805-4e84-993e-1ff392c1853f}, !- Source Object
  3,                                      !- Outlet Port
  {77851ecb-4774-491d-986f-2ec80ce4232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a540952d-cf49-4d06-aa7b-78b96795f974}, !- Handle
  {eba1de15-8e99-4530-91ca-97dc9e079182}, !- Name
  {77851ecb-4774-491d-986f-2ec80ce4232f}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7fe31a74-f031-4b32-a5fb-62edbfea7dd5}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {2623cf5f-7d31-4d76-bcaf-242474b6f4c7}, !- Inlet Port
  {3eae65a8-1503-4625-948a-fe202e441a89}; !- Outlet Port

OS:Connection,
  {2623cf5f-7d31-4d76-bcaf-242474b6f4c7}, !- Handle
  {b1a6c977-8cf5-4b87-b95a-2d0fcc73c072}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  5,                                      !- Outlet Port
  {7fe31a74-f031-4b32-a5fb-62edbfea7dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eae65a8-1503-4625-948a-fe202e441a89}, !- Handle
  {00ebdfec-a6f4-44b1-a07e-069b3abdad7a}, !- Name
  {7fe31a74-f031-4b32-a5fb-62edbfea7dd5}, !- Source Object
  3,                                      !- Outlet Port
  {a3a5d706-9c54-47c4-aaf7-12defe05b994}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b767c7f2-d1ba-4602-89d9-ba7d50210a78}, !- Handle
  {8b42f667-718c-4f9d-9036-ca2a9e2780cb}, !- Name
  {a3a5d706-9c54-47c4-aaf7-12defe05b994}, !- Source Object
  12,                                     !- Outlet Port
  {dd053801-bc26-4865-95f5-52a10947a7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {806ca02c-f4dc-4451-9b0c-b6c3abd70114}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6dfff7dd-6ed7-430f-bdfb-e2ad7490e754}, !- Water Inlet Node Name
  {864c6b8e-0fb5-49b4-824e-6e8ebf880dd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d3a89f6-64bd-48ea-80e3-723d1ac55710}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {dfe5d1d8-6a29-43f9-811e-f70760108a44}, !- Inlet Port
  {6dfff7dd-6ed7-430f-bdfb-e2ad7490e754}; !- Outlet Port

OS:Connection,
  {dfe5d1d8-6a29-43f9-811e-f70760108a44}, !- Handle
  {dfc575a8-eb60-403a-a0b8-8f9d5fc2feed}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  10,                                     !- Outlet Port
  {0d3a89f6-64bd-48ea-80e3-723d1ac55710}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbf811f9-8b97-47b4-b3cf-9a90e093a72b}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {864c6b8e-0fb5-49b4-824e-6e8ebf880dd2}, !- Inlet Port
  {4a84cbe1-0942-4196-be1a-3ddde52c84fb}; !- Outlet Port

OS:Connection,
  {6dfff7dd-6ed7-430f-bdfb-e2ad7490e754}, !- Handle
  {aee73390-ff4a-46cd-9a40-52ba100d8172}, !- Name
  {0d3a89f6-64bd-48ea-80e3-723d1ac55710}, !- Source Object
  3,                                      !- Outlet Port
  {806ca02c-f4dc-4451-9b0c-b6c3abd70114}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {864c6b8e-0fb5-49b4-824e-6e8ebf880dd2}, !- Handle
  {b2976cb6-5da3-4eaf-866a-be596b569e95}, !- Name
  {806ca02c-f4dc-4451-9b0c-b6c3abd70114}, !- Source Object
  6,                                      !- Outlet Port
  {cbf811f9-8b97-47b4-b3cf-9a90e093a72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a84cbe1-0942-4196-be1a-3ddde52c84fb}, !- Handle
  {ab021bc9-574c-4f88-a0a1-f6ffcac29eab}, !- Name
  {cbf811f9-8b97-47b4-b3cf-9a90e093a72b}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ded78fab-4fa8-4c2b-ab1b-4f394978c3e6}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Reheat Coil Controller, !- Name
  {806ca02c-f4dc-4451-9b0c-b6c3abd70114}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7891b4c1-4df9-47c8-914d-2165d3686a09}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {5c070080-7183-4cd3-ab68-a93b0a27df5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {806ca02c-f4dc-4451-9b0c-b6c3abd70114}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d7cf569-3668-426f-87ee-439741a1770a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bfc29ba5-5180-41cc-9bf4-b73a65cf1742}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7d7cf569-3668-426f-87ee-439741a1770a}, !- Inlet Port
  {f3c3a3ab-6252-45a4-9161-5e0564a8fe78}; !- Outlet Port

OS:Node,
  {21661b62-d5fb-4fa1-b405-b6d920fb1e0a}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Return Air Node, !- Name
  {f75c1c5e-8c7c-4f2b-9048-812445668c78}, !- Inlet Port
  {b0e8c4b2-3d58-42a7-9c2f-fd3d44e8f3f3}; !- Outlet Port

OS:Connection,
  {f3c3a3ab-6252-45a4-9161-5e0564a8fe78}, !- Handle
  {ae291e50-25d7-4771-8ea7-e329d778c871}, !- Name
  {bfc29ba5-5180-41cc-9bf4-b73a65cf1742}, !- Source Object
  3,                                      !- Outlet Port
  {06283018-2ec0-413b-9558-bdf2c7ef4926}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f75c1c5e-8c7c-4f2b-9048-812445668c78}, !- Handle
  {bfa284c1-0130-467a-9123-0223705c7a53}, !- Name
  {014e12b2-a7f6-4875-83de-626482925d91}, !- Source Object
  3,                                      !- Outlet Port
  {21661b62-d5fb-4fa1-b405-b6d920fb1e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e8c4b2-3d58-42a7-9c2f-fd3d44e8f3f3}, !- Handle
  {fbd044f7-bdee-4fc6-8099-4fb8fbad56d9}, !- Name
  {21661b62-d5fb-4fa1-b405-b6d920fb1e0a}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c43bc41-532f-4e8e-8275-954e93a6b1d4}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {7049b8ba-e0aa-4480-97eb-a2995055c296}, !- Inlet Port
  {5c070080-7183-4cd3-ab68-a93b0a27df5e}; !- Outlet Port

OS:Connection,
  {7049b8ba-e0aa-4480-97eb-a2995055c296}, !- Handle
  {9b1c6148-1afd-4dea-a927-7dd86dde2d7c}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  6,                                      !- Outlet Port
  {3c43bc41-532f-4e8e-8275-954e93a6b1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c070080-7183-4cd3-ab68-a93b0a27df5e}, !- Handle
  {5fad53d2-faa5-444c-aaf2-d16a75d904cb}, !- Name
  {3c43bc41-532f-4e8e-8275-954e93a6b1d4}, !- Source Object
  3,                                      !- Outlet Port
  {7891b4c1-4df9-47c8-914d-2165d3686a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d7cf569-3668-426f-87ee-439741a1770a}, !- Handle
  {afdea58b-9ecd-482c-9b8b-440b847d5756}, !- Name
  {7891b4c1-4df9-47c8-914d-2165d3686a09}, !- Source Object
  12,                                     !- Outlet Port
  {bfc29ba5-5180-41cc-9bf4-b73a65cf1742}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {249d8825-d906-4737-8b10-621c5d18d64e}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c50f5e9-b0d9-4e3f-beda-676ce0c359d2}, !- Water Inlet Node Name
  {35057471-6f0e-48ca-910e-705d1fae82fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb147428-b73b-4964-95d1-d7e525298615}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {71a9a071-444c-4b46-aa66-53734c31577f}, !- Inlet Port
  {9c50f5e9-b0d9-4e3f-beda-676ce0c359d2}; !- Outlet Port

OS:Connection,
  {71a9a071-444c-4b46-aa66-53734c31577f}, !- Handle
  {780651b0-5ff9-436b-ba22-062d6858735e}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  11,                                     !- Outlet Port
  {cb147428-b73b-4964-95d1-d7e525298615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73299802-be2c-4e66-86cb-d009d9587e9e}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {35057471-6f0e-48ca-910e-705d1fae82fc}, !- Inlet Port
  {5e0d5c03-9207-42cf-96cc-ae1b8404b852}; !- Outlet Port

OS:Connection,
  {9c50f5e9-b0d9-4e3f-beda-676ce0c359d2}, !- Handle
  {a9420643-ddef-4538-bf7b-d357c50dff95}, !- Name
  {cb147428-b73b-4964-95d1-d7e525298615}, !- Source Object
  3,                                      !- Outlet Port
  {249d8825-d906-4737-8b10-621c5d18d64e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35057471-6f0e-48ca-910e-705d1fae82fc}, !- Handle
  {22add090-4192-4aac-a8f9-02653600d338}, !- Name
  {249d8825-d906-4737-8b10-621c5d18d64e}, !- Source Object
  6,                                      !- Outlet Port
  {73299802-be2c-4e66-86cb-d009d9587e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0d5c03-9207-42cf-96cc-ae1b8404b852}, !- Handle
  {6b3d856d-cbba-443b-a26a-a41f80e0ad6f}, !- Name
  {73299802-be2c-4e66-86cb-d009d9587e9e}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f25c3f82-b64b-441c-b45c-e7a10e03cc2c}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Reheat Coil Controller, !- Name
  {249d8825-d906-4737-8b10-621c5d18d64e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6697989c-db8d-40a2-bf31-f410dce59df4}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e833ade8-8e11-4ff8-98c4-906dca0f96b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {249d8825-d906-4737-8b10-621c5d18d64e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebce8ed0-0822-4fb1-8c87-17a271556f8c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0ed6904-3d3e-4558-85cb-ef263f1a9db9}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {ebce8ed0-0822-4fb1-8c87-17a271556f8c}, !- Inlet Port
  {2bb66fb0-c116-42eb-94be-3136197ed028}; !- Outlet Port

OS:Node,
  {cc6660e4-4d85-460f-bdc5-0afd32d90626}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Return Air Node, !- Name
  {23f8a541-f502-461c-9f84-d92ad5f11049}, !- Inlet Port
  {ba9dc268-06aa-4021-8ae9-89cdb49c72f1}; !- Outlet Port

OS:Connection,
  {2bb66fb0-c116-42eb-94be-3136197ed028}, !- Handle
  {8f6de0bf-681e-4197-bcb5-76a6bdd51a73}, !- Name
  {b0ed6904-3d3e-4558-85cb-ef263f1a9db9}, !- Source Object
  3,                                      !- Outlet Port
  {8d85bc0c-3a4c-47da-981e-4adb2552ea95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23f8a541-f502-461c-9f84-d92ad5f11049}, !- Handle
  {f3f0ff61-40ae-4bc0-8755-2ffff5a5b89d}, !- Name
  {8c81ccb7-cdf3-4b43-b0c5-1272069279d8}, !- Source Object
  3,                                      !- Outlet Port
  {cc6660e4-4d85-460f-bdc5-0afd32d90626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9dc268-06aa-4021-8ae9-89cdb49c72f1}, !- Handle
  {358d1318-f16c-4d07-ae77-d53ed798ef04}, !- Name
  {cc6660e4-4d85-460f-bdc5-0afd32d90626}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e17da773-2a94-446a-a425-f06c6beba614}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {05cbc5fa-bdfb-418a-aa8c-4a2e02cc1827}, !- Inlet Port
  {e833ade8-8e11-4ff8-98c4-906dca0f96b9}; !- Outlet Port

OS:Connection,
  {05cbc5fa-bdfb-418a-aa8c-4a2e02cc1827}, !- Handle
  {1d819d61-5e7b-4c49-9093-c9bc6c5c575c}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  7,                                      !- Outlet Port
  {e17da773-2a94-446a-a425-f06c6beba614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e833ade8-8e11-4ff8-98c4-906dca0f96b9}, !- Handle
  {82c7f2bd-19fe-4065-94e2-78c0cfc27a89}, !- Name
  {e17da773-2a94-446a-a425-f06c6beba614}, !- Source Object
  3,                                      !- Outlet Port
  {6697989c-db8d-40a2-bf31-f410dce59df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebce8ed0-0822-4fb1-8c87-17a271556f8c}, !- Handle
  {9a5fa664-c080-49ca-a7ba-dc0369ec9847}, !- Name
  {6697989c-db8d-40a2-bf31-f410dce59df4}, !- Source Object
  12,                                     !- Outlet Port
  {b0ed6904-3d3e-4558-85cb-ef263f1a9db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76dea4a5-3041-445f-98f2-5ce2c95507ab}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bdfc9d22-8fc1-4042-be2b-79a6ed681fe1}, !- Water Inlet Node Name
  {75ce7f16-8612-49ae-82da-ac9e58430da1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35390770-118e-48e0-b082-3ce4239203e1}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {06ff8b81-5b45-44e6-a941-3899f754d7ad}, !- Inlet Port
  {bdfc9d22-8fc1-4042-be2b-79a6ed681fe1}; !- Outlet Port

OS:Connection,
  {06ff8b81-5b45-44e6-a941-3899f754d7ad}, !- Handle
  {2fabad9c-77bf-488f-90f7-5e8cbd75b167}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  12,                                     !- Outlet Port
  {35390770-118e-48e0-b082-3ce4239203e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b962400-ef4a-4a84-a393-a295a330fdee}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {75ce7f16-8612-49ae-82da-ac9e58430da1}, !- Inlet Port
  {57e1b171-aa68-4d9b-b137-4205d813ab07}; !- Outlet Port

OS:Connection,
  {bdfc9d22-8fc1-4042-be2b-79a6ed681fe1}, !- Handle
  {36359ec1-1b0d-4e5c-b287-acd42f6870d9}, !- Name
  {35390770-118e-48e0-b082-3ce4239203e1}, !- Source Object
  3,                                      !- Outlet Port
  {76dea4a5-3041-445f-98f2-5ce2c95507ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75ce7f16-8612-49ae-82da-ac9e58430da1}, !- Handle
  {8e2863f1-422b-4e68-9343-587880916b0f}, !- Name
  {76dea4a5-3041-445f-98f2-5ce2c95507ab}, !- Source Object
  6,                                      !- Outlet Port
  {6b962400-ef4a-4a84-a393-a295a330fdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e1b171-aa68-4d9b-b137-4205d813ab07}, !- Handle
  {9f0ecf92-cf9f-4878-8dfe-44f98e9dc7e5}, !- Name
  {6b962400-ef4a-4a84-a393-a295a330fdee}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1cd4592a-65f9-4090-80cd-932a0ec827d6}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Reheat Coil Controller, !- Name
  {76dea4a5-3041-445f-98f2-5ce2c95507ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b33534b-2745-4425-b126-dd9075ab2e82}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {2de89d81-5817-4bc2-af61-acfc15985d52}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76dea4a5-3041-445f-98f2-5ce2c95507ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4da6fbf8-fc23-450a-830a-9972d429605b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bb61714-7b00-4d6b-b2d3-7844c5da0a60}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {4da6fbf8-fc23-450a-830a-9972d429605b}, !- Inlet Port
  {cbdab1eb-b1e8-4a81-ba54-ce89a508e9cb}; !- Outlet Port

OS:Node,
  {1dd60256-fc4c-4c8c-b404-7c7287da91cb}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Return Air Node, !- Name
  {ecde37e8-0758-4b75-9cb1-0962ca297512}, !- Inlet Port
  {842b3cd7-d944-4df4-a2df-7ac245da3f85}; !- Outlet Port

OS:Connection,
  {cbdab1eb-b1e8-4a81-ba54-ce89a508e9cb}, !- Handle
  {aa923a0d-e658-4928-8191-2d0c0ac692f9}, !- Name
  {0bb61714-7b00-4d6b-b2d3-7844c5da0a60}, !- Source Object
  3,                                      !- Outlet Port
  {65435ec9-c353-4768-b36b-ca050630efe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecde37e8-0758-4b75-9cb1-0962ca297512}, !- Handle
  {e08f6b00-093f-49df-8d96-b5d131aa2f30}, !- Name
  {4f519316-eb43-477b-a252-c04041cf706a}, !- Source Object
  3,                                      !- Outlet Port
  {1dd60256-fc4c-4c8c-b404-7c7287da91cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842b3cd7-d944-4df4-a2df-7ac245da3f85}, !- Handle
  {1f25ffd7-eb01-490c-a4de-05585467b23e}, !- Name
  {1dd60256-fc4c-4c8c-b404-7c7287da91cb}, !- Source Object
  3,                                      !- Outlet Port
  {3d5432b9-7f98-4530-bc82-53fb69882e64}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {86f20177-ba63-4299-833a-2e10dda4f14b}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {4ed5ea7e-9721-45a0-8623-83608169b0eb}, !- Inlet Port
  {2de89d81-5817-4bc2-af61-acfc15985d52}; !- Outlet Port

OS:Connection,
  {4ed5ea7e-9721-45a0-8623-83608169b0eb}, !- Handle
  {bb2d3e7d-f6c5-43b5-aa19-f65b58a71b33}, !- Name
  {ee0f1447-9b47-44fc-9fa0-3759afffc3d1}, !- Source Object
  8,                                      !- Outlet Port
  {86f20177-ba63-4299-833a-2e10dda4f14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de89d81-5817-4bc2-af61-acfc15985d52}, !- Handle
  {8862d163-b6fd-4a63-b413-c3d674b5d0f1}, !- Name
  {86f20177-ba63-4299-833a-2e10dda4f14b}, !- Source Object
  3,                                      !- Outlet Port
  {6b33534b-2745-4425-b126-dd9075ab2e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da6fbf8-fc23-450a-830a-9972d429605b}, !- Handle
  {05699b47-9050-429f-9a40-51bcca71679c}, !- Name
  {6b33534b-2745-4425-b126-dd9075ab2e82}, !- Source Object
  12,                                     !- Outlet Port
  {0bb61714-7b00-4d6b-b2d3-7844c5da0a60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e142d7b1-9e03-4c6c-a994-1728adebecdb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c81e8fe1-d3fd-4463-a8ca-b44ca1e07877}, !- Supply Side Inlet Node Name
  {f5178f61-c2d7-4651-8aaf-810adab3a3bf}, !- Demand Side Outlet Node Name
  {c6cba2fd-750e-47e1-a909-ed3a0cc77613}, !- Demand Side Inlet Node A
  {f8258119-c648-4234-a798-63a705ae1c57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a8c2672-030a-4f16-904f-b748c93283a7}, !- Demand Mixer Name
  {6ddb78af-4d81-439b-b53c-7cef65f58c56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d75d2cb0-8600-4b1e-b714-c937acb5f75b}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {c81e8fe1-d3fd-4463-a8ca-b44ca1e07877}, !- Inlet Port
  {6178dc38-3478-40fa-b99c-2b279c9b7e50}; !- Outlet Port

OS:Node,
  {acf6e80f-3123-4c51-ac00-ef51620621ae}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {a2511568-72ad-4b7d-b660-2b76802364b0}, !- Inlet Port
  {f8258119-c648-4234-a798-63a705ae1c57}; !- Outlet Port

OS:Connection,
  {c81e8fe1-d3fd-4463-a8ca-b44ca1e07877}, !- Handle
  {88972e76-dc17-48d1-bdf1-2c9c93026ea0}, !- Name
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- Source Object
  8,                                      !- Outlet Port
  {d75d2cb0-8600-4b1e-b714-c937acb5f75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8258119-c648-4234-a798-63a705ae1c57}, !- Handle
  {529ecbd7-17c9-4fc1-aa7b-7743defd507b}, !- Name
  {acf6e80f-3123-4c51-ac00-ef51620621ae}, !- Source Object
  3,                                      !- Outlet Port
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bd5dfc71-1805-4cca-aa8c-416943ed08fa}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {c6cba2fd-750e-47e1-a909-ed3a0cc77613}, !- Inlet Port
  {339bfbf6-e740-4428-beb3-83977e670fb3}; !- Outlet Port

OS:Node,
  {8a09f672-cf35-4596-967b-de2e95098231}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {666b9d8b-113b-424a-9b14-88e5124c41d0}, !- Inlet Port
  {f5178f61-c2d7-4651-8aaf-810adab3a3bf}; !- Outlet Port

OS:Node,
  {0893fdc6-cd82-413f-9101-bdbc22c62eaf}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {119a6441-dbc4-4028-96ae-f30452bfb95c}, !- Inlet Port
  {3f13dbd1-4c47-497b-a6f1-e558f9b1cb85}; !- Outlet Port

OS:Connection,
  {c6cba2fd-750e-47e1-a909-ed3a0cc77613}, !- Handle
  {c5f8b12c-66bb-482f-bdc8-77c287ef0476}, !- Name
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- Source Object
  10,                                     !- Outlet Port
  {bd5dfc71-1805-4cca-aa8c-416943ed08fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5178f61-c2d7-4651-8aaf-810adab3a3bf}, !- Handle
  {a072746b-520e-45fa-90ce-5dc9893d287b}, !- Name
  {8a09f672-cf35-4596-967b-de2e95098231}, !- Source Object
  3,                                      !- Outlet Port
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ddb78af-4d81-439b-b53c-7cef65f58c56}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {339bfbf6-e740-4428-beb3-83977e670fb3}, !- Inlet Node Name
  {f6228404-5ab3-405e-8230-22351d00a7f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a8c2672-030a-4f16-904f-b748c93283a7}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {666b9d8b-113b-424a-9b14-88e5124c41d0}, !- Outlet Node Name
  {1fc8641f-9ae5-404f-85c6-1fd3258b6b1d}; !- Inlet Node Name 1

OS:Connection,
  {339bfbf6-e740-4428-beb3-83977e670fb3}, !- Handle
  {80071461-1a23-4c91-87b3-95ce409ffea1}, !- Name
  {bd5dfc71-1805-4cca-aa8c-416943ed08fa}, !- Source Object
  3,                                      !- Outlet Port
  {6ddb78af-4d81-439b-b53c-7cef65f58c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666b9d8b-113b-424a-9b14-88e5124c41d0}, !- Handle
  {f3a240a8-967c-439f-8e22-7a04ba15c1fe}, !- Name
  {7a8c2672-030a-4f16-904f-b748c93283a7}, !- Source Object
  2,                                      !- Outlet Port
  {8a09f672-cf35-4596-967b-de2e95098231}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70e70dbf-b80d-4df4-8791-c8be8cafa46d}, !- Handle
  {3c719eb7-1a11-4be9-a213-9192d531fe8e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e142d7b1-9e03-4c6c-a994-1728adebecdb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {bff33c14-5a5e-4f49-b9f8-d86208ddd9e2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7537bb74-a093-42c2-a4f8-153345ec4fd8}, !- Handle
  Zone Htl BarCasino A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {855847c8-bef4-4315-a175-ff519b2701a1}, !- Control Zone Name
  {acf6e80f-3123-4c51-ac00-ef51620621ae}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {43ea1e00-d48d-4d2d-bb0a-dd414a491569}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a533216e-e4ed-4ec1-b600-d3d89c3a4efb}, !- Air Inlet Node Name
  {a2511568-72ad-4b7d-b660-2b76802364b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {30629653-7197-4bf5-b163-63cbaf3008c4}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c3271664-33fc-401e-87c6-03d0c73cf256}, !- Air Inlet Node Name
  {6dfd30b7-032e-4d37-9610-12df229d374a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9dbc3797-020e-4c88-9efa-beaf5aa2b379}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f58759a8-3402-4ac0-9120-cf00f6545a75}, !- Air Inlet Node Name
  {8645d63d-c09c-4a41-9afb-cabf81256af5}, !- Air Outlet Node Name
  {70c06dfc-57d7-48f5-a973-452f7a5d9a79}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5bd562f6-e4b5-4c55-b109-6b7f114fe851}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e95e5ef3-c3f8-4cda-8cc6-3dd84e16a603}, !- Air Inlet Node Name
  {61db3049-1786-4bf4-90e6-73341a2950fd}, !- Air Outlet Node Name
  {e88f5e22-65a8-4217-9d46-88b75666f4b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cb598ff2-3b85-4dca-8045-9aa1d89c1491}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {410cc040-18d6-4094-96d3-53f02a61a593}, !- Energy Input Ratio Function of Temperature Curve Name
  {bb5e2a10-c6f6-43c3-9c20-720541513b03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f353c79-a2e4-4ba8-88f8-abb4b38d7db9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7a4e75ff-4753-4c21-945f-30f9d0f7cd36}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a21352d-2f56-48de-8520-5412136915d3}, !- Handle
  Curve Quadratic 176,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {122e980c-b435-4aa4-8a63-34db770a9005}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6409c4b5-1f8d-4c0e-8129-720e6a2b5473}, !- Handle
  Curve Quadratic 177,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {482c06b7-0f9e-4aea-9f53-849bd440cf89}, !- Handle
  Curve Quadratic 178,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e88f5e22-65a8-4217-9d46-88b75666f4b2}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cb598ff2-3b85-4dca-8045-9aa1d89c1491}, !- Handle
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {410cc040-18d6-4094-96d3-53f02a61a593}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bb5e2a10-c6f6-43c3-9c20-720541513b03}, !- Handle
  Curve Quadratic 180,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f353c79-a2e4-4ba8-88f8-abb4b38d7db9}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {a2511568-72ad-4b7d-b660-2b76802364b0}, !- Handle
  {b6593d4c-37e5-421b-a28d-28fa98760339}, !- Name
  {43ea1e00-d48d-4d2d-bb0a-dd414a491569}, !- Source Object
  9,                                      !- Outlet Port
  {acf6e80f-3123-4c51-ac00-ef51620621ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70c06dfc-57d7-48f5-a973-452f7a5d9a79}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {8645d63d-c09c-4a41-9afb-cabf81256af5}, !- Inlet Port
  {a533216e-e4ed-4ec1-b600-d3d89c3a4efb}; !- Outlet Port

OS:Connection,
  {8645d63d-c09c-4a41-9afb-cabf81256af5}, !- Handle
  {b39eab0c-7681-4328-a505-c8018e0b9e12}, !- Name
  {9dbc3797-020e-4c88-9efa-beaf5aa2b379}, !- Source Object
  6,                                      !- Outlet Port
  {70c06dfc-57d7-48f5-a973-452f7a5d9a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a533216e-e4ed-4ec1-b600-d3d89c3a4efb}, !- Handle
  {d3b73a00-2285-45f1-90ea-7aeb7157b60e}, !- Name
  {70c06dfc-57d7-48f5-a973-452f7a5d9a79}, !- Source Object
  3,                                      !- Outlet Port
  {43ea1e00-d48d-4d2d-bb0a-dd414a491569}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ffdd367-f820-484c-a253-aa65e239ffb4}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6dfd30b7-032e-4d37-9610-12df229d374a}, !- Inlet Port
  {f58759a8-3402-4ac0-9120-cf00f6545a75}; !- Outlet Port

OS:Connection,
  {6dfd30b7-032e-4d37-9610-12df229d374a}, !- Handle
  {2177ea1d-f8e4-4baa-b833-2073a52b9837}, !- Name
  {30629653-7197-4bf5-b163-63cbaf3008c4}, !- Source Object
  6,                                      !- Outlet Port
  {7ffdd367-f820-484c-a253-aa65e239ffb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58759a8-3402-4ac0-9120-cf00f6545a75}, !- Handle
  {c901c097-7b91-4965-ab69-8f29b8bf5b00}, !- Name
  {7ffdd367-f820-484c-a253-aa65e239ffb4}, !- Source Object
  3,                                      !- Outlet Port
  {9dbc3797-020e-4c88-9efa-beaf5aa2b379}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e22611f2-0d6a-47d0-8feb-cdc62d18ff7d}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {61db3049-1786-4bf4-90e6-73341a2950fd}, !- Inlet Port
  {c3271664-33fc-401e-87c6-03d0c73cf256}; !- Outlet Port

OS:Connection,
  {61db3049-1786-4bf4-90e6-73341a2950fd}, !- Handle
  {194fcde3-20a2-4193-bb3e-6dec82f6f772}, !- Name
  {5bd562f6-e4b5-4c55-b109-6b7f114fe851}, !- Source Object
  9,                                      !- Outlet Port
  {e22611f2-0d6a-47d0-8feb-cdc62d18ff7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3271664-33fc-401e-87c6-03d0c73cf256}, !- Handle
  {78bc67ec-e263-4591-9c5b-126e80dd314f}, !- Name
  {e22611f2-0d6a-47d0-8feb-cdc62d18ff7d}, !- Source Object
  3,                                      !- Outlet Port
  {30629653-7197-4bf5-b163-63cbaf3008c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a11f7636-018a-4ec5-b1a4-0f42a15646d1}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c5d8d1e-968a-4227-a88f-890637364cca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0c5d8d1e-968a-4227-a88f-890637364cca}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca5dcd53-cf98-4221-b76e-0bcc3a24351e}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC OA System, !- Name
  {a11f7636-018a-4ec5-b1a4-0f42a15646d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d95b183-0d1c-4f95-9e14-96b543b6c564}, !- Mixed Air Node Name
  {e2d96bf6-6d50-4bd1-a491-25014ba72217}, !- Outdoor Air Stream Node Name
  {9e900a6f-44d0-467d-b881-85aed5dfddc8}, !- Relief Air Stream Node Name
  {6178dc38-3478-40fa-b99c-2b279c9b7e50}; !- Return Air Stream Node Name

OS:Node,
  {24480c19-1b1d-4cb6-9b57-0f37f690a99c}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e2d96bf6-6d50-4bd1-a491-25014ba72217}; !- Outlet Port

OS:Connection,
  {e2d96bf6-6d50-4bd1-a491-25014ba72217}, !- Handle
  {38fa089a-04ff-42e6-8219-288cdf2824a5}, !- Name
  {24480c19-1b1d-4cb6-9b57-0f37f690a99c}, !- Source Object
  3,                                      !- Outlet Port
  {ca5dcd53-cf98-4221-b76e-0bcc3a24351e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37d6f4f1-8b88-46ae-898e-c45c64971ccc}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {9e900a6f-44d0-467d-b881-85aed5dfddc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e900a6f-44d0-467d-b881-85aed5dfddc8}, !- Handle
  {3c2ce2de-25c4-41de-bf75-279df34b77be}, !- Name
  {ca5dcd53-cf98-4221-b76e-0bcc3a24351e}, !- Source Object
  7,                                      !- Outlet Port
  {37d6f4f1-8b88-46ae-898e-c45c64971ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80bfb758-ca0f-40ec-a87c-d74ff26d7cd8}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {7d95b183-0d1c-4f95-9e14-96b543b6c564}, !- Inlet Port
  {e95e5ef3-c3f8-4cda-8cc6-3dd84e16a603}; !- Outlet Port

OS:Connection,
  {6178dc38-3478-40fa-b99c-2b279c9b7e50}, !- Handle
  {9af1bf13-9ee5-47ec-a119-aa0fe81e892d}, !- Name
  {d75d2cb0-8600-4b1e-b714-c937acb5f75b}, !- Source Object
  3,                                      !- Outlet Port
  {ca5dcd53-cf98-4221-b76e-0bcc3a24351e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d95b183-0d1c-4f95-9e14-96b543b6c564}, !- Handle
  {87bfc356-cc80-453f-b9bd-f06b72b7965b}, !- Name
  {ca5dcd53-cf98-4221-b76e-0bcc3a24351e}, !- Source Object
  5,                                      !- Outlet Port
  {80bfb758-ca0f-40ec-a87c-d74ff26d7cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95e5ef3-c3f8-4cda-8cc6-3dd84e16a603}, !- Handle
  {059bcec1-515f-4b7f-b952-656613f24f59}, !- Name
  {80bfb758-ca0f-40ec-a87c-d74ff26d7cd8}, !- Source Object
  3,                                      !- Outlet Port
  {5bd562f6-e4b5-4c55-b109-6b7f114fe851}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bff33c14-5a5e-4f49-b9f8-d86208ddd9e2}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1475de67-e7c0-4714-ad9d-2403b1ccd5b7}, !- Control Zone or Zone List Name
  {dbecd929-49df-4148-ae3c-a52e62cbd2cf}, !- Cooling Control Zone or Zone List Name
  {3f336ebb-3e53-4e07-9ef0-0bbd3661d4ea}, !- Heating Control Zone or Zone List Name
  {eb42e961-156e-4190-affa-fdfb6e934433}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1475de67-e7c0-4714-ad9d-2403b1ccd5b7}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dbecd929-49df-4148-ae3c-a52e62cbd2cf}, !- Handle
  {3b60879a-068f-4d62-8140-7443013a02cf}; !- Name

OS:ModelObjectList,
  {3f336ebb-3e53-4e07-9ef0-0bbd3661d4ea}, !- Handle
  {7ab28fd9-bb75-46b1-9679-af1d9931c1cc}; !- Name

OS:ModelObjectList,
  {eb42e961-156e-4190-affa-fdfb6e934433}, !- Handle
  {f2d75d2e-4bce-4277-a548-bb915e50d159}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {390b2fd7-feb5-4a23-b56a-347d8b5d9468}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {78c67d84-3eee-47ac-92a3-7df5acf18564}, !- Air Inlet Node Name
  {119a6441-dbc4-4028-96ae-f30452bfb95c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21060a17-a7c4-4b4f-97b2-d6fc506b47f3}, !- Handle
  Zone Htl BarCasino A  - Story Mid Return Air Node, !- Name
  {4dff1a97-3c9b-43a1-9625-88b1af0b4f8f}, !- Inlet Port
  {1fc8641f-9ae5-404f-85c6-1fd3258b6b1d}; !- Outlet Port

OS:Connection,
  {3f13dbd1-4c47-497b-a6f1-e558f9b1cb85}, !- Handle
  {559fef9b-6330-4e26-bd1f-8d27585cfc8f}, !- Name
  {0893fdc6-cd82-413f-9101-bdbc22c62eaf}, !- Source Object
  3,                                      !- Outlet Port
  {80afaf80-7108-41af-af1b-ec3f575fde45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dff1a97-3c9b-43a1-9625-88b1af0b4f8f}, !- Handle
  {b5cf069c-e1df-4c56-a587-34a33b5b57c5}, !- Name
  {96d4e54a-47e6-4d81-ad96-8fd596d05174}, !- Source Object
  3,                                      !- Outlet Port
  {21060a17-a7c4-4b4f-97b2-d6fc506b47f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc8641f-9ae5-404f-85c6-1fd3258b6b1d}, !- Handle
  {2c6e915f-3d2b-4627-85f2-4c79c09cd0f5}, !- Name
  {21060a17-a7c4-4b4f-97b2-d6fc506b47f3}, !- Source Object
  3,                                      !- Outlet Port
  {7a8c2672-030a-4f16-904f-b748c93283a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74a38a94-1daf-4df1-855d-7c4d47768063}, !- Handle
  Zone Htl BarCasino A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {f6228404-5ab3-405e-8230-22351d00a7f5}, !- Inlet Port
  {78c67d84-3eee-47ac-92a3-7df5acf18564}; !- Outlet Port

OS:Connection,
  {f6228404-5ab3-405e-8230-22351d00a7f5}, !- Handle
  {07774fb6-3645-4b3f-a094-4ff2517bd838}, !- Name
  {6ddb78af-4d81-439b-b53c-7cef65f58c56}, !- Source Object
  3,                                      !- Outlet Port
  {74a38a94-1daf-4df1-855d-7c4d47768063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c67d84-3eee-47ac-92a3-7df5acf18564}, !- Handle
  {11d0fbb3-bf25-4847-aedf-de827b1c4adf}, !- Name
  {74a38a94-1daf-4df1-855d-7c4d47768063}, !- Source Object
  3,                                      !- Outlet Port
  {390b2fd7-feb5-4a23-b56a-347d8b5d9468}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {119a6441-dbc4-4028-96ae-f30452bfb95c}, !- Handle
  {dbe88caa-78be-41c7-a5ea-6d0dd38b4aa3}, !- Name
  {390b2fd7-feb5-4a23-b56a-347d8b5d9468}, !- Source Object
  4,                                      !- Outlet Port
  {0893fdc6-cd82-413f-9101-bdbc22c62eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {5217b228-864d-42b5-bb78-a9b93f456391}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55db2147-9c81-4a34-aa1e-0fb10067eaa6}, !- Supply Side Inlet Node Name
  {99675bcb-6a5f-4cab-958a-be43435c2532}, !- Demand Side Outlet Node Name
  {70298db1-9b6b-4e13-ac2c-0dd5bf41f734}, !- Demand Side Inlet Node A
  {f1017a2f-99d9-4366-a104-61430278c8a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3e30f0a-b43f-4ec2-b121-eafdeba8be40}, !- Demand Mixer Name
  {a2d49734-8ca6-4f17-bc4e-4be2b459c426}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6723c671-13bb-407c-a17a-720d445532dd}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {55db2147-9c81-4a34-aa1e-0fb10067eaa6}, !- Inlet Port
  {8a967b34-0977-4094-a044-5895b78f34f9}; !- Outlet Port

OS:Node,
  {d205205b-f7e8-4814-ae2f-07f659d2fd55}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {932cb8a9-bd79-4673-afa0-cd63eba00d70}, !- Inlet Port
  {f1017a2f-99d9-4366-a104-61430278c8a9}; !- Outlet Port

OS:Connection,
  {55db2147-9c81-4a34-aa1e-0fb10067eaa6}, !- Handle
  {4d9fb08e-4172-4702-88c3-d760662be3bb}, !- Name
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- Source Object
  8,                                      !- Outlet Port
  {6723c671-13bb-407c-a17a-720d445532dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1017a2f-99d9-4366-a104-61430278c8a9}, !- Handle
  {e7b6093d-3227-4999-9b50-e4a050bb3e89}, !- Name
  {d205205b-f7e8-4814-ae2f-07f659d2fd55}, !- Source Object
  3,                                      !- Outlet Port
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {60978a17-2997-42c8-9ec4-007b96bca598}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {70298db1-9b6b-4e13-ac2c-0dd5bf41f734}, !- Inlet Port
  {ff8fc829-feb3-4497-a6aa-5d5ff6a7b934}; !- Outlet Port

OS:Node,
  {6a9b953d-6726-4a02-ac52-d46cad928ae1}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {967aebb7-5d80-4273-aadb-4f70e4cfbdd8}, !- Inlet Port
  {99675bcb-6a5f-4cab-958a-be43435c2532}; !- Outlet Port

OS:Node,
  {b61d2dcf-af70-48eb-9fe7-6d5ba6f9c1f6}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a72808f6-8461-4c73-b859-1482e6ce4aaf}, !- Inlet Port
  {d804a4b7-4bf6-4a7d-ba8c-bba53bc8f9cb}; !- Outlet Port

OS:Connection,
  {70298db1-9b6b-4e13-ac2c-0dd5bf41f734}, !- Handle
  {7bdbd292-5be6-4de2-911a-d3705beb5599}, !- Name
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- Source Object
  10,                                     !- Outlet Port
  {60978a17-2997-42c8-9ec4-007b96bca598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99675bcb-6a5f-4cab-958a-be43435c2532}, !- Handle
  {bd6097e2-fee1-41f6-9829-5ef7d20ce6e8}, !- Name
  {6a9b953d-6726-4a02-ac52-d46cad928ae1}, !- Source Object
  3,                                      !- Outlet Port
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a2d49734-8ca6-4f17-bc4e-4be2b459c426}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {ff8fc829-feb3-4497-a6aa-5d5ff6a7b934}, !- Inlet Node Name
  {cfa442e6-bfb2-4a22-a740-b0844ae44bf8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3e30f0a-b43f-4ec2-b121-eafdeba8be40}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {967aebb7-5d80-4273-aadb-4f70e4cfbdd8}, !- Outlet Node Name
  {758e5d35-3b45-46d3-9d0e-0fc1aa3f2d38}; !- Inlet Node Name 1

OS:Connection,
  {ff8fc829-feb3-4497-a6aa-5d5ff6a7b934}, !- Handle
  {3b1ec6df-086f-427c-a87f-ac55d83a2951}, !- Name
  {60978a17-2997-42c8-9ec4-007b96bca598}, !- Source Object
  3,                                      !- Outlet Port
  {a2d49734-8ca6-4f17-bc4e-4be2b459c426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {967aebb7-5d80-4273-aadb-4f70e4cfbdd8}, !- Handle
  {2b5d9250-bfcf-431c-810e-d6263b97ed90}, !- Name
  {f3e30f0a-b43f-4ec2-b121-eafdeba8be40}, !- Source Object
  2,                                      !- Outlet Port
  {6a9b953d-6726-4a02-ac52-d46cad928ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26b09483-86ae-40f4-93f5-e427de10b3d6}, !- Handle
  {13cc50aa-7376-4d1d-a527-8cc706d15fc8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5217b228-864d-42b5-bb78-a9b93f456391}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {25c1dd77-46a4-47ab-ac08-2058250ab0bd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6270aa52-2c7d-4a3b-ab33-629b998e7381}, !- Handle
  Zone Htl BarCasino B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {731767e0-9cee-4464-8d6a-c18e36b0f9fb}, !- Control Zone Name
  {d205205b-f7e8-4814-ae2f-07f659d2fd55}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {276853ff-0516-4acb-a9ec-8bf526f5e8f1}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {47093ce0-e1f5-4c4a-85ca-e57b6cf0f843}, !- Air Inlet Node Name
  {932cb8a9-bd79-4673-afa0-cd63eba00d70}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5ce2f98c-3353-4b60-9887-02e8ef459ae4}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c5c29e4d-a342-47b7-a655-85cc83ce49e8}, !- Air Inlet Node Name
  {8138f9d7-e348-4fd7-8955-ea8548b05e52}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {874fc05c-b9b7-47c9-ba6e-8484e37b8dd4}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {61f1509f-5c24-4473-a314-31b67ec4f764}, !- Air Inlet Node Name
  {9c59bd8f-935a-457d-8e32-89959ce9d363}, !- Air Outlet Node Name
  {3284303c-17e0-4ea8-8f08-1df3fc981967}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {18016eee-0f8a-47d2-b701-9e843ac1611a}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b1f9171b-221a-4237-a760-83bc10cc1b84}, !- Air Inlet Node Name
  {d8ae4fd7-6f7a-4c93-82b9-41258a3f6fa2}, !- Air Outlet Node Name
  {56e7f80b-c06a-4ff4-ba98-df356492ead3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {505655d9-e27b-4358-a6eb-7be340e28c7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f211002d-b602-4970-99a3-90a384d326ca}, !- Energy Input Ratio Function of Temperature Curve Name
  {16311310-98da-48f0-9db7-a690c9b4acb0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b6809ea0-77d9-4a74-b3fa-391dfe321f4d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2c5f5ffb-6760-4d09-b2e7-d6ddde0952b2}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02c7c10b-dd27-4571-8b4f-b5145b1a53dd}, !- Handle
  Curve Quadratic 182,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab7b6e77-1887-4031-ad5d-b7cd3e40dfd0}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42fd356e-6f74-41b6-856f-3e1769c334c1}, !- Handle
  Curve Quadratic 183,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2513c04c-49af-4dab-9612-06582ee1dfec}, !- Handle
  Curve Quadratic 184,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56e7f80b-c06a-4ff4-ba98-df356492ead3}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {505655d9-e27b-4358-a6eb-7be340e28c7e}, !- Handle
  Curve Quadratic 185,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f211002d-b602-4970-99a3-90a384d326ca}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16311310-98da-48f0-9db7-a690c9b4acb0}, !- Handle
  Curve Quadratic 186,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6809ea0-77d9-4a74-b3fa-391dfe321f4d}, !- Handle
  Curve Quadratic 187,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {932cb8a9-bd79-4673-afa0-cd63eba00d70}, !- Handle
  {b993b706-d1c8-41ae-93d6-088f5f092245}, !- Name
  {276853ff-0516-4acb-a9ec-8bf526f5e8f1}, !- Source Object
  9,                                      !- Outlet Port
  {d205205b-f7e8-4814-ae2f-07f659d2fd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3284303c-17e0-4ea8-8f08-1df3fc981967}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {9c59bd8f-935a-457d-8e32-89959ce9d363}, !- Inlet Port
  {47093ce0-e1f5-4c4a-85ca-e57b6cf0f843}; !- Outlet Port

OS:Connection,
  {9c59bd8f-935a-457d-8e32-89959ce9d363}, !- Handle
  {ca75e2fa-a350-4139-ba08-1d142288308d}, !- Name
  {874fc05c-b9b7-47c9-ba6e-8484e37b8dd4}, !- Source Object
  6,                                      !- Outlet Port
  {3284303c-17e0-4ea8-8f08-1df3fc981967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47093ce0-e1f5-4c4a-85ca-e57b6cf0f843}, !- Handle
  {822e9eaa-c2c6-424d-ae4b-1b0f25633033}, !- Name
  {3284303c-17e0-4ea8-8f08-1df3fc981967}, !- Source Object
  3,                                      !- Outlet Port
  {276853ff-0516-4acb-a9ec-8bf526f5e8f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {62fada9a-a5cf-430e-a443-8b7663cad5f1}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {8138f9d7-e348-4fd7-8955-ea8548b05e52}, !- Inlet Port
  {61f1509f-5c24-4473-a314-31b67ec4f764}; !- Outlet Port

OS:Connection,
  {8138f9d7-e348-4fd7-8955-ea8548b05e52}, !- Handle
  {b42bbb66-6fe2-4fbc-a5ea-f333d49b8ac1}, !- Name
  {5ce2f98c-3353-4b60-9887-02e8ef459ae4}, !- Source Object
  6,                                      !- Outlet Port
  {62fada9a-a5cf-430e-a443-8b7663cad5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f1509f-5c24-4473-a314-31b67ec4f764}, !- Handle
  {3b63e84f-b6a2-4a46-bdec-8ac81a01c66e}, !- Name
  {62fada9a-a5cf-430e-a443-8b7663cad5f1}, !- Source Object
  3,                                      !- Outlet Port
  {874fc05c-b9b7-47c9-ba6e-8484e37b8dd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eada6716-3e6e-484c-a856-be7e3675b7df}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {d8ae4fd7-6f7a-4c93-82b9-41258a3f6fa2}, !- Inlet Port
  {c5c29e4d-a342-47b7-a655-85cc83ce49e8}; !- Outlet Port

OS:Connection,
  {d8ae4fd7-6f7a-4c93-82b9-41258a3f6fa2}, !- Handle
  {a99ffe60-d7d3-452b-9f6f-789a38aa6419}, !- Name
  {18016eee-0f8a-47d2-b701-9e843ac1611a}, !- Source Object
  9,                                      !- Outlet Port
  {eada6716-3e6e-484c-a856-be7e3675b7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c29e4d-a342-47b7-a655-85cc83ce49e8}, !- Handle
  {ce55d361-8cc7-46fe-a7b7-a44ff43b05d3}, !- Name
  {eada6716-3e6e-484c-a856-be7e3675b7df}, !- Source Object
  3,                                      !- Outlet Port
  {5ce2f98c-3353-4b60-9887-02e8ef459ae4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31654c92-f971-4cdb-841d-61c96de7215c}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {14084104-2b12-42b7-a9fc-fe5e56bf3706}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {14084104-2b12-42b7-a9fc-fe5e56bf3706}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c01c864f-544a-4798-b384-fac63ef4d0e3}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC OA System, !- Name
  {31654c92-f971-4cdb-841d-61c96de7215c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8056ebbb-5195-4241-b6c2-42576e37217c}, !- Mixed Air Node Name
  {fecb3858-dca7-4f54-aa3b-ea4dec41b14b}, !- Outdoor Air Stream Node Name
  {bebe0500-0b68-4cb4-af89-494e4fb69a3c}, !- Relief Air Stream Node Name
  {8a967b34-0977-4094-a044-5895b78f34f9}; !- Return Air Stream Node Name

OS:Node,
  {b84caafa-1445-4477-93d5-ca2693615afe}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fecb3858-dca7-4f54-aa3b-ea4dec41b14b}; !- Outlet Port

OS:Connection,
  {fecb3858-dca7-4f54-aa3b-ea4dec41b14b}, !- Handle
  {2eca052c-d77b-4491-881f-53d7d1c0d2f4}, !- Name
  {b84caafa-1445-4477-93d5-ca2693615afe}, !- Source Object
  3,                                      !- Outlet Port
  {c01c864f-544a-4798-b384-fac63ef4d0e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77414c28-4cfd-4e87-82a0-886651847079}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {bebe0500-0b68-4cb4-af89-494e4fb69a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bebe0500-0b68-4cb4-af89-494e4fb69a3c}, !- Handle
  {15b09820-7b52-407c-903d-b4fdee90d133}, !- Name
  {c01c864f-544a-4798-b384-fac63ef4d0e3}, !- Source Object
  7,                                      !- Outlet Port
  {77414c28-4cfd-4e87-82a0-886651847079}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62d5d41a-2eae-4fd5-8d87-abe551a3e5c0}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {8056ebbb-5195-4241-b6c2-42576e37217c}, !- Inlet Port
  {b1f9171b-221a-4237-a760-83bc10cc1b84}; !- Outlet Port

OS:Connection,
  {8a967b34-0977-4094-a044-5895b78f34f9}, !- Handle
  {4dfb369e-ac7f-4cbe-b95b-3853fcb5db97}, !- Name
  {6723c671-13bb-407c-a17a-720d445532dd}, !- Source Object
  3,                                      !- Outlet Port
  {c01c864f-544a-4798-b384-fac63ef4d0e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8056ebbb-5195-4241-b6c2-42576e37217c}, !- Handle
  {ef02a6b3-bb53-4781-bd0a-983cf3b5107d}, !- Name
  {c01c864f-544a-4798-b384-fac63ef4d0e3}, !- Source Object
  5,                                      !- Outlet Port
  {62d5d41a-2eae-4fd5-8d87-abe551a3e5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f9171b-221a-4237-a760-83bc10cc1b84}, !- Handle
  {6279d2df-0b59-4650-8835-31f713c9bd00}, !- Name
  {62d5d41a-2eae-4fd5-8d87-abe551a3e5c0}, !- Source Object
  3,                                      !- Outlet Port
  {18016eee-0f8a-47d2-b701-9e843ac1611a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {25c1dd77-46a4-47ab-ac08-2058250ab0bd}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5b1f4179-89c7-4566-86f1-96360e52482e}, !- Control Zone or Zone List Name
  {67f2f3d0-5437-4cb2-baf0-7e460ef266c1}, !- Cooling Control Zone or Zone List Name
  {1aa60b11-a085-4ccd-b1bb-b837b51a6d34}, !- Heating Control Zone or Zone List Name
  {614467f0-dfed-474d-9628-5b5487805d55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b1f4179-89c7-4566-86f1-96360e52482e}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {67f2f3d0-5437-4cb2-baf0-7e460ef266c1}, !- Handle
  {79a6ca64-71e1-47c9-a67c-f3153f26e186}; !- Name

OS:ModelObjectList,
  {1aa60b11-a085-4ccd-b1bb-b837b51a6d34}, !- Handle
  {6f9ba215-2f80-4e01-9dfa-13b0a154fbd1}; !- Name

OS:ModelObjectList,
  {614467f0-dfed-474d-9628-5b5487805d55}, !- Handle
  {5cffcc7c-584d-486b-b025-1dc7b7968622}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7d78b46-b19a-49ef-a2ce-c19f54081cb6}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {157ff710-ab2c-4aeb-b8e0-29dc0b3c3474}, !- Air Inlet Node Name
  {a72808f6-8461-4c73-b859-1482e6ce4aaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a2aa8eb-0362-4399-b729-cf905b8e8c57}, !- Handle
  Zone Htl BarCasino B  - Story Mid Return Air Node, !- Name
  {322eb6c4-81f8-4607-8184-df3f94dcc9f0}, !- Inlet Port
  {758e5d35-3b45-46d3-9d0e-0fc1aa3f2d38}; !- Outlet Port

OS:Connection,
  {d804a4b7-4bf6-4a7d-ba8c-bba53bc8f9cb}, !- Handle
  {2563ad0b-53b6-4234-845d-b4f2a262a2ba}, !- Name
  {b61d2dcf-af70-48eb-9fe7-6d5ba6f9c1f6}, !- Source Object
  3,                                      !- Outlet Port
  {738d75dc-e13b-456c-bba4-aa63333d7ce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {322eb6c4-81f8-4607-8184-df3f94dcc9f0}, !- Handle
  {9d4f938e-94d7-468c-892e-ac6ed9fd12d3}, !- Name
  {16fe567b-0df3-4695-ae1c-ab81e7922522}, !- Source Object
  3,                                      !- Outlet Port
  {5a2aa8eb-0362-4399-b729-cf905b8e8c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758e5d35-3b45-46d3-9d0e-0fc1aa3f2d38}, !- Handle
  {0e1fdf2b-8729-4259-a089-0051c5f95788}, !- Name
  {5a2aa8eb-0362-4399-b729-cf905b8e8c57}, !- Source Object
  3,                                      !- Outlet Port
  {f3e30f0a-b43f-4ec2-b121-eafdeba8be40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10c526e7-f8f0-4e46-b553-58412f4614ac}, !- Handle
  Zone Htl BarCasino B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {cfa442e6-bfb2-4a22-a740-b0844ae44bf8}, !- Inlet Port
  {157ff710-ab2c-4aeb-b8e0-29dc0b3c3474}; !- Outlet Port

OS:Connection,
  {cfa442e6-bfb2-4a22-a740-b0844ae44bf8}, !- Handle
  {a3177c40-0033-448f-8208-9ce536726834}, !- Name
  {a2d49734-8ca6-4f17-bc4e-4be2b459c426}, !- Source Object
  3,                                      !- Outlet Port
  {10c526e7-f8f0-4e46-b553-58412f4614ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157ff710-ab2c-4aeb-b8e0-29dc0b3c3474}, !- Handle
  {fc3c6c59-2472-4142-b49c-b541a89501b4}, !- Name
  {10c526e7-f8f0-4e46-b553-58412f4614ac}, !- Source Object
  3,                                      !- Outlet Port
  {a7d78b46-b19a-49ef-a2ce-c19f54081cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a72808f6-8461-4c73-b859-1482e6ce4aaf}, !- Handle
  {0f0b4080-6393-4c7c-8b3c-b6fe85e82d16}, !- Name
  {a7d78b46-b19a-49ef-a2ce-c19f54081cb6}, !- Source Object
  4,                                      !- Outlet Port
  {b61d2dcf-af70-48eb-9fe7-6d5ba6f9c1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {405dc43c-4631-4c29-b2d4-2eedb4e4d0e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1486f151-34b3-4ef1-a9ff-b55585aa241b}, !- Supply Side Inlet Node Name
  {2ac21cd8-b40b-440b-b075-4f1ba3231788}, !- Demand Side Outlet Node Name
  {cb52e667-a4aa-4b81-a2b5-72abf901ebe9}, !- Demand Side Inlet Node A
  {80856ed8-2bcc-4855-aa03-a1d26906da76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c670ecad-431d-485b-ad85-4fbb2afd1103}, !- Demand Mixer Name
  {e8a6bca0-af2a-40bb-b919-5910c4b91ce8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17ef300d-ae13-4fc3-bf02-613afb5e0eeb}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {1486f151-34b3-4ef1-a9ff-b55585aa241b}, !- Inlet Port
  {15ba8b85-1a6f-421d-8051-ba30dd2c2620}; !- Outlet Port

OS:Node,
  {ad3ac6a6-c4ab-4a0a-a664-c4780537046f}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {b9b90e50-b797-4f43-9e51-ab9950df212a}, !- Inlet Port
  {80856ed8-2bcc-4855-aa03-a1d26906da76}; !- Outlet Port

OS:Connection,
  {1486f151-34b3-4ef1-a9ff-b55585aa241b}, !- Handle
  {ab4094d2-094c-4298-be38-78c9d4524c03}, !- Name
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- Source Object
  8,                                      !- Outlet Port
  {17ef300d-ae13-4fc3-bf02-613afb5e0eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80856ed8-2bcc-4855-aa03-a1d26906da76}, !- Handle
  {c151737d-f235-4d36-bebf-1bcc42ee3280}, !- Name
  {ad3ac6a6-c4ab-4a0a-a664-c4780537046f}, !- Source Object
  3,                                      !- Outlet Port
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3087be3f-421b-46e6-b77e-3106236d2911}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {cb52e667-a4aa-4b81-a2b5-72abf901ebe9}, !- Inlet Port
  {7f86116a-7fb2-4c83-ac42-12fb44fb76fb}; !- Outlet Port

OS:Node,
  {ae0803f3-d323-490f-93b1-05194c165c90}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {e04ca580-909e-4a60-a7f4-28475a449ea0}, !- Inlet Port
  {2ac21cd8-b40b-440b-b075-4f1ba3231788}; !- Outlet Port

OS:Node,
  {7349f5aa-5154-434c-b99b-11813004ca92}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d7efea4-5642-4c1f-b7b6-1ba39e654a34}, !- Inlet Port
  {fb366ea0-ea23-4e2a-9088-0f3ad6209baf}; !- Outlet Port

OS:Connection,
  {cb52e667-a4aa-4b81-a2b5-72abf901ebe9}, !- Handle
  {f9fc2415-a309-429b-ac29-248a6ccd2b6d}, !- Name
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- Source Object
  10,                                     !- Outlet Port
  {3087be3f-421b-46e6-b77e-3106236d2911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac21cd8-b40b-440b-b075-4f1ba3231788}, !- Handle
  {26141057-a6e2-46ce-a332-2a128a7469d0}, !- Name
  {ae0803f3-d323-490f-93b1-05194c165c90}, !- Source Object
  3,                                      !- Outlet Port
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8a6bca0-af2a-40bb-b919-5910c4b91ce8}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {7f86116a-7fb2-4c83-ac42-12fb44fb76fb}, !- Inlet Node Name
  {341f3d3f-2fa6-4632-bc65-818e178d7529}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c670ecad-431d-485b-ad85-4fbb2afd1103}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {e04ca580-909e-4a60-a7f4-28475a449ea0}, !- Outlet Node Name
  {3d1a3573-009d-4b3e-bc8e-fe49818c194b}; !- Inlet Node Name 1

OS:Connection,
  {7f86116a-7fb2-4c83-ac42-12fb44fb76fb}, !- Handle
  {71e89147-4e72-4231-9d27-7df4942648bc}, !- Name
  {3087be3f-421b-46e6-b77e-3106236d2911}, !- Source Object
  3,                                      !- Outlet Port
  {e8a6bca0-af2a-40bb-b919-5910c4b91ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04ca580-909e-4a60-a7f4-28475a449ea0}, !- Handle
  {2755253b-3b06-4ad1-8be3-4cd83408ad44}, !- Name
  {c670ecad-431d-485b-ad85-4fbb2afd1103}, !- Source Object
  2,                                      !- Outlet Port
  {ae0803f3-d323-490f-93b1-05194c165c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cbff7083-eff2-4123-ab09-3e975f26fed0}, !- Handle
  {ac36536a-97bf-4d45-8496-37998d6686e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {405dc43c-4631-4c29-b2d4-2eedb4e4d0e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {7efc1718-d963-45b8-891f-af8d76672669}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ceebd063-e48d-44d6-a831-504599c0b164}, !- Handle
  Zone Htl BarCasino C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8fc4118b-ace5-45ab-bd26-3fbe814a671e}, !- Control Zone Name
  {ad3ac6a6-c4ab-4a0a-a664-c4780537046f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {023efc5f-57f1-4f1c-9882-95df556f75da}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3f96f9f4-a089-4475-97d6-8884224972c2}, !- Air Inlet Node Name
  {b9b90e50-b797-4f43-9e51-ab9950df212a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0c0def26-b57d-40d2-86c6-5fce114eb76f}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {73cc405b-ea3a-45fd-8523-0e4375e00617}, !- Air Inlet Node Name
  {dde33934-bf27-4d6c-affb-3e03aa6dd216}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b3d948fb-ec04-4d57-b7df-369241779563}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c4274002-66a9-456c-8242-c7e85b9ce27e}, !- Air Inlet Node Name
  {db67c979-0334-463e-aed4-d9ebc4d33ee1}, !- Air Outlet Node Name
  {30b81c53-6031-4ae6-98e8-3f1966e83e7e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a4dc0c80-d47d-44eb-beee-0488283739db}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f492c972-b153-46b6-a138-afcf485ef830}, !- Air Inlet Node Name
  {767d4f8b-c1bd-4c69-b8b6-bfac8f258b6b}, !- Air Outlet Node Name
  {8dc7c850-3291-4dea-a416-5854c66b9168}, !- Total Cooling Capacity Function of Temperature Curve Name
  {08f7df20-96e2-4214-82e7-3a0b8e0fee65}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ec56c0-7c48-43d0-9916-a5253aea9b0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {20be3fea-3ee5-469d-b439-9c9e079b92cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f8e46bc-e84e-403b-89e2-a6cc500dcb95}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {61604a13-4415-44d2-bf12-73659c568e03}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1002b865-dd36-456c-ba89-b52ee4a82238}, !- Handle
  Curve Quadratic 188,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d20c2e1-73f4-43a2-8caf-06fdbbaca0be}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a150672-e614-4642-b39c-285d09336182}, !- Handle
  Curve Quadratic 189,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1f845d12-45a9-40c0-a3de-35d10a4df569}, !- Handle
  Curve Quadratic 190,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dc7c850-3291-4dea-a416-5854c66b9168}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {08f7df20-96e2-4214-82e7-3a0b8e0fee65}, !- Handle
  Curve Quadratic 191,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2ec56c0-7c48-43d0-9916-a5253aea9b0b}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {20be3fea-3ee5-469d-b439-9c9e079b92cb}, !- Handle
  Curve Quadratic 192,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6f8e46bc-e84e-403b-89e2-a6cc500dcb95}, !- Handle
  Curve Quadratic 193,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b9b90e50-b797-4f43-9e51-ab9950df212a}, !- Handle
  {ff9a8d9f-e04d-4de4-9f36-277ac556bd14}, !- Name
  {023efc5f-57f1-4f1c-9882-95df556f75da}, !- Source Object
  9,                                      !- Outlet Port
  {ad3ac6a6-c4ab-4a0a-a664-c4780537046f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30b81c53-6031-4ae6-98e8-3f1966e83e7e}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {db67c979-0334-463e-aed4-d9ebc4d33ee1}, !- Inlet Port
  {3f96f9f4-a089-4475-97d6-8884224972c2}; !- Outlet Port

OS:Connection,
  {db67c979-0334-463e-aed4-d9ebc4d33ee1}, !- Handle
  {a03f2b57-5491-41b5-a9fe-d575835d8151}, !- Name
  {b3d948fb-ec04-4d57-b7df-369241779563}, !- Source Object
  6,                                      !- Outlet Port
  {30b81c53-6031-4ae6-98e8-3f1966e83e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f96f9f4-a089-4475-97d6-8884224972c2}, !- Handle
  {086c6a59-a3c0-4e51-a1f2-da13fad163d9}, !- Name
  {30b81c53-6031-4ae6-98e8-3f1966e83e7e}, !- Source Object
  3,                                      !- Outlet Port
  {023efc5f-57f1-4f1c-9882-95df556f75da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {60ab4aa5-ade6-47c2-8c33-b48b274904db}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {dde33934-bf27-4d6c-affb-3e03aa6dd216}, !- Inlet Port
  {c4274002-66a9-456c-8242-c7e85b9ce27e}; !- Outlet Port

OS:Connection,
  {dde33934-bf27-4d6c-affb-3e03aa6dd216}, !- Handle
  {9ab9af72-ebad-4c4e-bcc5-400177dc6246}, !- Name
  {0c0def26-b57d-40d2-86c6-5fce114eb76f}, !- Source Object
  6,                                      !- Outlet Port
  {60ab4aa5-ade6-47c2-8c33-b48b274904db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4274002-66a9-456c-8242-c7e85b9ce27e}, !- Handle
  {17779dba-d7c0-482d-be48-c4b2a649daf2}, !- Name
  {60ab4aa5-ade6-47c2-8c33-b48b274904db}, !- Source Object
  3,                                      !- Outlet Port
  {b3d948fb-ec04-4d57-b7df-369241779563}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab87ce42-b0cd-4f59-b7ed-dff16a90e87a}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {767d4f8b-c1bd-4c69-b8b6-bfac8f258b6b}, !- Inlet Port
  {73cc405b-ea3a-45fd-8523-0e4375e00617}; !- Outlet Port

OS:Connection,
  {767d4f8b-c1bd-4c69-b8b6-bfac8f258b6b}, !- Handle
  {eb22e8de-7c71-4088-a3aa-ccd328435767}, !- Name
  {a4dc0c80-d47d-44eb-beee-0488283739db}, !- Source Object
  9,                                      !- Outlet Port
  {ab87ce42-b0cd-4f59-b7ed-dff16a90e87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cc405b-ea3a-45fd-8523-0e4375e00617}, !- Handle
  {7917a5a7-6ada-4590-ab93-dc4a3f89a26f}, !- Name
  {ab87ce42-b0cd-4f59-b7ed-dff16a90e87a}, !- Source Object
  3,                                      !- Outlet Port
  {0c0def26-b57d-40d2-86c6-5fce114eb76f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {deb602f0-5ba9-4823-bdde-4f798f5ffbd0}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8ee0659a-f458-4a6e-830b-f7ff3c222f01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8ee0659a-f458-4a6e-830b-f7ff3c222f01}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a38c320f-ec52-4806-9cf2-0c90735167d5}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC OA System, !- Name
  {deb602f0-5ba9-4823-bdde-4f798f5ffbd0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42dcf0a1-a109-4c0d-92f6-e7a79d7bba5e}, !- Mixed Air Node Name
  {79044254-66ae-424b-8359-b9ec81aaf5ed}, !- Outdoor Air Stream Node Name
  {62149a33-5f3e-446f-8115-280a705ec5d5}, !- Relief Air Stream Node Name
  {15ba8b85-1a6f-421d-8051-ba30dd2c2620}; !- Return Air Stream Node Name

OS:Node,
  {9eeb0e70-2d04-4b5b-aee3-7855978eedc8}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {79044254-66ae-424b-8359-b9ec81aaf5ed}; !- Outlet Port

OS:Connection,
  {79044254-66ae-424b-8359-b9ec81aaf5ed}, !- Handle
  {82c930d8-d13d-469e-ba34-cf47a3546353}, !- Name
  {9eeb0e70-2d04-4b5b-aee3-7855978eedc8}, !- Source Object
  3,                                      !- Outlet Port
  {a38c320f-ec52-4806-9cf2-0c90735167d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66d4808b-2b89-4798-85a9-cd6da0fdc534}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {62149a33-5f3e-446f-8115-280a705ec5d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62149a33-5f3e-446f-8115-280a705ec5d5}, !- Handle
  {83e3cbd9-7e98-475e-8063-5706f7319255}, !- Name
  {a38c320f-ec52-4806-9cf2-0c90735167d5}, !- Source Object
  7,                                      !- Outlet Port
  {66d4808b-2b89-4798-85a9-cd6da0fdc534}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef7e578-0578-4024-a151-a9ff48d6ef87}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {42dcf0a1-a109-4c0d-92f6-e7a79d7bba5e}, !- Inlet Port
  {f492c972-b153-46b6-a138-afcf485ef830}; !- Outlet Port

OS:Connection,
  {15ba8b85-1a6f-421d-8051-ba30dd2c2620}, !- Handle
  {9e17f9ad-4183-4127-8850-deec227398ae}, !- Name
  {17ef300d-ae13-4fc3-bf02-613afb5e0eeb}, !- Source Object
  3,                                      !- Outlet Port
  {a38c320f-ec52-4806-9cf2-0c90735167d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42dcf0a1-a109-4c0d-92f6-e7a79d7bba5e}, !- Handle
  {4292718c-ab50-486a-9eb7-5a207a30a966}, !- Name
  {a38c320f-ec52-4806-9cf2-0c90735167d5}, !- Source Object
  5,                                      !- Outlet Port
  {6ef7e578-0578-4024-a151-a9ff48d6ef87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f492c972-b153-46b6-a138-afcf485ef830}, !- Handle
  {8f1827c3-c35b-4ff4-be18-13dad30eb2b0}, !- Name
  {6ef7e578-0578-4024-a151-a9ff48d6ef87}, !- Source Object
  3,                                      !- Outlet Port
  {a4dc0c80-d47d-44eb-beee-0488283739db}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7efc1718-d963-45b8-891f-af8d76672669}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8cf70ef8-4d4d-498b-ad44-b6c8409b5038}, !- Control Zone or Zone List Name
  {b4265efc-aa9b-4a02-b2be-e17d795f4163}, !- Cooling Control Zone or Zone List Name
  {fea640b4-982d-4ec1-be1b-7902243e0bd9}, !- Heating Control Zone or Zone List Name
  {57ce1083-09c2-4eb5-81cd-8331ef19089b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8cf70ef8-4d4d-498b-ad44-b6c8409b5038}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b4265efc-aa9b-4a02-b2be-e17d795f4163}, !- Handle
  {11ae650e-6e89-423c-b004-f86bf586e55a}; !- Name

OS:ModelObjectList,
  {fea640b4-982d-4ec1-be1b-7902243e0bd9}, !- Handle
  {9fea1e2f-2fb1-4c5d-b02c-57082453899e}; !- Name

OS:ModelObjectList,
  {57ce1083-09c2-4eb5-81cd-8331ef19089b}, !- Handle
  {b605d173-cc62-4e10-87eb-94749876e17b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5358ba0f-cdc9-4db8-8eeb-2e923fd2ab9d}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {c0200ca0-39f9-4ae4-bbf5-e7ba5c85ae6b}, !- Air Inlet Node Name
  {2d7efea4-5642-4c1f-b7b6-1ba39e654a34}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1e58441-a52d-4264-839b-faab5fa9315f}, !- Handle
  Zone Htl BarCasino C  - Story Mid Return Air Node, !- Name
  {062f7599-5098-472e-9fca-c36ec4088296}, !- Inlet Port
  {3d1a3573-009d-4b3e-bc8e-fe49818c194b}; !- Outlet Port

OS:Connection,
  {fb366ea0-ea23-4e2a-9088-0f3ad6209baf}, !- Handle
  {13da1e19-3ea5-4b1b-b245-e27de890ddf1}, !- Name
  {7349f5aa-5154-434c-b99b-11813004ca92}, !- Source Object
  3,                                      !- Outlet Port
  {575e8a5e-bfa2-4e01-bb3f-19abb5c48b80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {062f7599-5098-472e-9fca-c36ec4088296}, !- Handle
  {ae5b3610-549e-400f-8714-a0c69a58a04f}, !- Name
  {f86fa95b-b8d5-4240-b585-78a918d8f22c}, !- Source Object
  3,                                      !- Outlet Port
  {c1e58441-a52d-4264-839b-faab5fa9315f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1a3573-009d-4b3e-bc8e-fe49818c194b}, !- Handle
  {8c8e5695-f0c0-4764-bf3c-883479e54963}, !- Name
  {c1e58441-a52d-4264-839b-faab5fa9315f}, !- Source Object
  3,                                      !- Outlet Port
  {c670ecad-431d-485b-ad85-4fbb2afd1103}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6b0bd83-4922-4f24-8ced-553fb646cf63}, !- Handle
  Zone Htl BarCasino C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {341f3d3f-2fa6-4632-bc65-818e178d7529}, !- Inlet Port
  {c0200ca0-39f9-4ae4-bbf5-e7ba5c85ae6b}; !- Outlet Port

OS:Connection,
  {341f3d3f-2fa6-4632-bc65-818e178d7529}, !- Handle
  {0d8b6181-6dfc-4ebf-976a-5901792b4288}, !- Name
  {e8a6bca0-af2a-40bb-b919-5910c4b91ce8}, !- Source Object
  3,                                      !- Outlet Port
  {a6b0bd83-4922-4f24-8ced-553fb646cf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0200ca0-39f9-4ae4-bbf5-e7ba5c85ae6b}, !- Handle
  {537ad0ce-b04c-47b7-9803-ba469de5ce23}, !- Name
  {a6b0bd83-4922-4f24-8ced-553fb646cf63}, !- Source Object
  3,                                      !- Outlet Port
  {5358ba0f-cdc9-4db8-8eeb-2e923fd2ab9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d7efea4-5642-4c1f-b7b6-1ba39e654a34}, !- Handle
  {596450ea-0c77-4667-ac87-f08037f3bd2c}, !- Name
  {5358ba0f-cdc9-4db8-8eeb-2e923fd2ab9d}, !- Source Object
  4,                                      !- Outlet Port
  {7349f5aa-5154-434c-b99b-11813004ca92}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {25782665-6f4a-4540-9f4c-8afda0ed4939}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04c2c69b-3ed2-42e7-9345-8d0269941c0d}, !- Supply Side Inlet Node Name
  {b2f2f38d-4ba0-4c4a-a53e-8dd3e8df1af9}, !- Demand Side Outlet Node Name
  {5cc0034f-168e-4481-a5e5-8813f636e425}, !- Demand Side Inlet Node A
  {d357cff8-682c-4b58-8f6f-09b22fc0a061}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f8af149-e827-4934-985c-13f05e9b1b83}, !- Demand Mixer Name
  {cce42430-0229-4d4d-9d64-14186faac4a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6bcdf574-894e-412a-ae4b-0555bcf35da9}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {04c2c69b-3ed2-42e7-9345-8d0269941c0d}, !- Inlet Port
  {3e1a1786-0ec8-41ab-a96b-a90d9030c593}; !- Outlet Port

OS:Node,
  {625d23e4-9992-4813-88ee-78b1c773935c}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {7f9828e7-8dfc-49e9-a0c5-ef967ed79dff}, !- Inlet Port
  {d357cff8-682c-4b58-8f6f-09b22fc0a061}; !- Outlet Port

OS:Connection,
  {04c2c69b-3ed2-42e7-9345-8d0269941c0d}, !- Handle
  {4d38a2bd-3d4d-4b8a-88ef-0dd247e5e617}, !- Name
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- Source Object
  8,                                      !- Outlet Port
  {6bcdf574-894e-412a-ae4b-0555bcf35da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d357cff8-682c-4b58-8f6f-09b22fc0a061}, !- Handle
  {a87cf07c-1048-4ec8-9da0-6ec0afe38d08}, !- Name
  {625d23e4-9992-4813-88ee-78b1c773935c}, !- Source Object
  3,                                      !- Outlet Port
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a96086b4-7e90-4375-913a-99551d64d8fc}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {5cc0034f-168e-4481-a5e5-8813f636e425}, !- Inlet Port
  {d6ab876a-def3-4e41-b5d3-361908ddb848}; !- Outlet Port

OS:Node,
  {6b1f941b-a9c3-466c-8d0e-50e02a96ab9c}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {81121bd7-8965-4014-9b2f-bb64143c169d}, !- Inlet Port
  {b2f2f38d-4ba0-4c4a-a53e-8dd3e8df1af9}; !- Outlet Port

OS:Node,
  {ce2b4853-377a-44cc-958e-37326973e3d5}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {ebf1ca70-b697-4304-87df-2e6714fe9223}, !- Inlet Port
  {3c898240-fbec-40c3-bd41-1a408fb96f4f}; !- Outlet Port

OS:Connection,
  {5cc0034f-168e-4481-a5e5-8813f636e425}, !- Handle
  {ebab46f0-f683-4aa6-8f76-e013da1e05dc}, !- Name
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- Source Object
  10,                                     !- Outlet Port
  {a96086b4-7e90-4375-913a-99551d64d8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f2f38d-4ba0-4c4a-a53e-8dd3e8df1af9}, !- Handle
  {e8791962-bda4-47f6-bb85-6a72330e19fa}, !- Name
  {6b1f941b-a9c3-466c-8d0e-50e02a96ab9c}, !- Source Object
  3,                                      !- Outlet Port
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cce42430-0229-4d4d-9d64-14186faac4a9}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {d6ab876a-def3-4e41-b5d3-361908ddb848}, !- Inlet Node Name
  {956a04be-6c12-4197-8559-af0d4e9183eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3f8af149-e827-4934-985c-13f05e9b1b83}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {81121bd7-8965-4014-9b2f-bb64143c169d}, !- Outlet Node Name
  {a7186d97-05dd-47bb-ba34-1b5892dc49fc}; !- Inlet Node Name 1

OS:Connection,
  {d6ab876a-def3-4e41-b5d3-361908ddb848}, !- Handle
  {2962843a-7c1d-4ebd-8e3c-c3182b61193a}, !- Name
  {a96086b4-7e90-4375-913a-99551d64d8fc}, !- Source Object
  3,                                      !- Outlet Port
  {cce42430-0229-4d4d-9d64-14186faac4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81121bd7-8965-4014-9b2f-bb64143c169d}, !- Handle
  {557a582d-86e2-492d-8c89-175093962372}, !- Name
  {3f8af149-e827-4934-985c-13f05e9b1b83}, !- Source Object
  2,                                      !- Outlet Port
  {6b1f941b-a9c3-466c-8d0e-50e02a96ab9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6e21834-a14d-4f58-9b41-9891ee5d2270}, !- Handle
  {6184f1de-9222-4f8f-a24b-0ede7c2f0b68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25782665-6f4a-4540-9f4c-8afda0ed4939}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {630e1651-f13e-48b4-a9ae-6f982d208058}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {016f8d86-0934-4425-9494-52d9ef49b7a4}, !- Handle
  Zone Htl Dining A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d54c3108-63d0-4acc-b50f-9c4c0629d628}, !- Control Zone Name
  {625d23e4-9992-4813-88ee-78b1c773935c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {70b6c764-3774-4cdd-9de3-1b2e5ba288d4}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {95944c21-fc2a-4043-a765-27c1df6b264d}, !- Air Inlet Node Name
  {7f9828e7-8dfc-49e9-a0c5-ef967ed79dff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {878bb439-fced-4174-8f1b-7a0e3338875e}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e0c97688-2c88-4265-8f21-813d198010b5}, !- Air Inlet Node Name
  {a60da4a3-3409-4a84-abde-cda876e31512}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {246340eb-add6-4929-953c-efe65690bcfc}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8865e91d-04f2-42f2-b4fe-063c49276b28}, !- Air Inlet Node Name
  {dec036e4-a5a9-4891-bf20-2994d4561981}, !- Air Outlet Node Name
  {51d1aa1b-e96e-4283-b588-532c48f15f63}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {153e0101-053f-4f40-8a56-ebea0f12ba3c}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5788670a-c92f-42b1-ba40-d8a8c77689b0}, !- Air Inlet Node Name
  {191a1dfb-dc0f-4da9-9daf-a9960165cb0c}, !- Air Outlet Node Name
  {eff690ee-efac-4c35-ace4-4da24c20c921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a96b53c-f310-4396-a687-6481e6bc35bb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3cbe6151-9db6-453e-bde4-b4671e99ccda}, !- Energy Input Ratio Function of Temperature Curve Name
  {a3dd1b43-9da8-4c80-b08a-e4bce76fe077}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b304badb-4b49-4b04-a955-00603caff29f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {70470f5c-4252-44cb-b26c-230aacaf5a6e}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb09baf1-4a09-43e6-ad1f-1e7eb23164f6}, !- Handle
  Curve Quadratic 194,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eed46b78-9df3-40c5-9ca6-9962083fbcc9}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d8260ca-ff97-4df4-b6e2-c3ae272618d9}, !- Handle
  Curve Quadratic 195,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e65b12ae-eeae-4222-89b4-3a3689f9982a}, !- Handle
  Curve Quadratic 196,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eff690ee-efac-4c35-ace4-4da24c20c921}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2a96b53c-f310-4396-a687-6481e6bc35bb}, !- Handle
  Curve Quadratic 197,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cbe6151-9db6-453e-bde4-b4671e99ccda}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a3dd1b43-9da8-4c80-b08a-e4bce76fe077}, !- Handle
  Curve Quadratic 198,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b304badb-4b49-4b04-a955-00603caff29f}, !- Handle
  Curve Quadratic 199,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7f9828e7-8dfc-49e9-a0c5-ef967ed79dff}, !- Handle
  {8561de69-772f-4551-8570-49c83ef6ffd3}, !- Name
  {70b6c764-3774-4cdd-9de3-1b2e5ba288d4}, !- Source Object
  9,                                      !- Outlet Port
  {625d23e4-9992-4813-88ee-78b1c773935c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51d1aa1b-e96e-4283-b588-532c48f15f63}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {dec036e4-a5a9-4891-bf20-2994d4561981}, !- Inlet Port
  {95944c21-fc2a-4043-a765-27c1df6b264d}; !- Outlet Port

OS:Connection,
  {dec036e4-a5a9-4891-bf20-2994d4561981}, !- Handle
  {d3cc6fe0-5cc5-47ff-8707-05d17be075d2}, !- Name
  {246340eb-add6-4929-953c-efe65690bcfc}, !- Source Object
  6,                                      !- Outlet Port
  {51d1aa1b-e96e-4283-b588-532c48f15f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95944c21-fc2a-4043-a765-27c1df6b264d}, !- Handle
  {a5db3c09-fee3-45e7-b8be-0820e6b092eb}, !- Name
  {51d1aa1b-e96e-4283-b588-532c48f15f63}, !- Source Object
  3,                                      !- Outlet Port
  {70b6c764-3774-4cdd-9de3-1b2e5ba288d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d5e0ab41-460f-4d9e-8f56-5bb6812e1239}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a60da4a3-3409-4a84-abde-cda876e31512}, !- Inlet Port
  {8865e91d-04f2-42f2-b4fe-063c49276b28}; !- Outlet Port

OS:Connection,
  {a60da4a3-3409-4a84-abde-cda876e31512}, !- Handle
  {eb8274dc-a0f2-4771-8640-a3cfbea7a9e3}, !- Name
  {878bb439-fced-4174-8f1b-7a0e3338875e}, !- Source Object
  6,                                      !- Outlet Port
  {d5e0ab41-460f-4d9e-8f56-5bb6812e1239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8865e91d-04f2-42f2-b4fe-063c49276b28}, !- Handle
  {6c277bdd-8a48-46e8-99ea-a88027111017}, !- Name
  {d5e0ab41-460f-4d9e-8f56-5bb6812e1239}, !- Source Object
  3,                                      !- Outlet Port
  {246340eb-add6-4929-953c-efe65690bcfc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46d568fd-9e50-4dfa-a556-3c1fad292497}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {191a1dfb-dc0f-4da9-9daf-a9960165cb0c}, !- Inlet Port
  {e0c97688-2c88-4265-8f21-813d198010b5}; !- Outlet Port

OS:Connection,
  {191a1dfb-dc0f-4da9-9daf-a9960165cb0c}, !- Handle
  {d6d102a6-8d9a-46b6-bb7d-85819faa08f7}, !- Name
  {153e0101-053f-4f40-8a56-ebea0f12ba3c}, !- Source Object
  9,                                      !- Outlet Port
  {46d568fd-9e50-4dfa-a556-3c1fad292497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c97688-2c88-4265-8f21-813d198010b5}, !- Handle
  {204db5e8-8947-459e-9e69-b50a6e6ceb1d}, !- Name
  {46d568fd-9e50-4dfa-a556-3c1fad292497}, !- Source Object
  3,                                      !- Outlet Port
  {878bb439-fced-4174-8f1b-7a0e3338875e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59e8a9db-6123-4c8c-addb-d2d878f95aef}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97e7ef9b-e6c8-43d4-824f-e846c9921a3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97e7ef9b-e6c8-43d4-824f-e846c9921a3a}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {541d8e31-fb43-4e8f-972f-58919f773865}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC OA System, !- Name
  {59e8a9db-6123-4c8c-addb-d2d878f95aef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5c185e0-d1a9-48f3-9090-7a66d903bcc1}, !- Mixed Air Node Name
  {935fd340-6881-47d5-9cf1-09364abb861b}, !- Outdoor Air Stream Node Name
  {097e8e13-56d2-4aa8-9420-7790918c8bc4}, !- Relief Air Stream Node Name
  {3e1a1786-0ec8-41ab-a96b-a90d9030c593}; !- Return Air Stream Node Name

OS:Node,
  {ad75f668-25d8-425c-9c09-24b4559709b9}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {935fd340-6881-47d5-9cf1-09364abb861b}; !- Outlet Port

OS:Connection,
  {935fd340-6881-47d5-9cf1-09364abb861b}, !- Handle
  {3e4a6ced-6353-45fd-9231-c69d47f90a70}, !- Name
  {ad75f668-25d8-425c-9c09-24b4559709b9}, !- Source Object
  3,                                      !- Outlet Port
  {541d8e31-fb43-4e8f-972f-58919f773865}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5638b0e8-4096-4b8e-bdf2-08388f436f70}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {097e8e13-56d2-4aa8-9420-7790918c8bc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {097e8e13-56d2-4aa8-9420-7790918c8bc4}, !- Handle
  {9f520deb-9e67-4621-9a28-108b714752b3}, !- Name
  {541d8e31-fb43-4e8f-972f-58919f773865}, !- Source Object
  7,                                      !- Outlet Port
  {5638b0e8-4096-4b8e-bdf2-08388f436f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ed43068-a64f-4453-a6f4-15993d8eb205}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {a5c185e0-d1a9-48f3-9090-7a66d903bcc1}, !- Inlet Port
  {5788670a-c92f-42b1-ba40-d8a8c77689b0}; !- Outlet Port

OS:Connection,
  {3e1a1786-0ec8-41ab-a96b-a90d9030c593}, !- Handle
  {42a76070-f2d1-499d-b406-b531dc2d91bf}, !- Name
  {6bcdf574-894e-412a-ae4b-0555bcf35da9}, !- Source Object
  3,                                      !- Outlet Port
  {541d8e31-fb43-4e8f-972f-58919f773865}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5c185e0-d1a9-48f3-9090-7a66d903bcc1}, !- Handle
  {49bc8bcb-1c5a-4daa-98d9-231dd65461e1}, !- Name
  {541d8e31-fb43-4e8f-972f-58919f773865}, !- Source Object
  5,                                      !- Outlet Port
  {3ed43068-a64f-4453-a6f4-15993d8eb205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5788670a-c92f-42b1-ba40-d8a8c77689b0}, !- Handle
  {60f155ab-e23f-43b6-a44f-02f1561250b3}, !- Name
  {3ed43068-a64f-4453-a6f4-15993d8eb205}, !- Source Object
  3,                                      !- Outlet Port
  {153e0101-053f-4f40-8a56-ebea0f12ba3c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {630e1651-f13e-48b4-a9ae-6f982d208058}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dbd3346b-40aa-40f8-ac5d-fdf6b070eb1f}, !- Control Zone or Zone List Name
  {837e5c09-8ddf-4221-87af-82758b2275cc}, !- Cooling Control Zone or Zone List Name
  {f1f392b5-c4c6-4e2b-b1e4-5fecf1970205}, !- Heating Control Zone or Zone List Name
  {12b3801b-7852-466c-a13a-f53e34f7966c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dbd3346b-40aa-40f8-ac5d-fdf6b070eb1f}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {837e5c09-8ddf-4221-87af-82758b2275cc}, !- Handle
  {9dbf4565-c12e-45b8-9bf3-d7fd35b0f4ff}; !- Name

OS:ModelObjectList,
  {f1f392b5-c4c6-4e2b-b1e4-5fecf1970205}, !- Handle
  {a252a1ee-ac29-456b-b2c6-95c6583cbb42}; !- Name

OS:ModelObjectList,
  {12b3801b-7852-466c-a13a-f53e34f7966c}, !- Handle
  {7c8455c2-268a-4d91-99b3-0a396a01d05a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8eaf94e8-e336-410b-a882-dbf9a9bf689e}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {c34ce9cd-8b99-4ed1-b69e-6ef2962e7123}, !- Air Inlet Node Name
  {ebf1ca70-b697-4304-87df-2e6714fe9223}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e6d9094-9951-4599-90e2-92ae4dd7287c}, !- Handle
  Zone Htl Dining A  - Story Mid Return Air Node, !- Name
  {4ebc0b5c-b028-4491-8900-e27fec8480ea}, !- Inlet Port
  {a7186d97-05dd-47bb-ba34-1b5892dc49fc}; !- Outlet Port

OS:Connection,
  {3c898240-fbec-40c3-bd41-1a408fb96f4f}, !- Handle
  {b1cf01a1-1d71-4d1d-bda1-9612ea72b7bd}, !- Name
  {ce2b4853-377a-44cc-958e-37326973e3d5}, !- Source Object
  3,                                      !- Outlet Port
  {074a13a2-0537-4be5-8af1-9ca6291573e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebc0b5c-b028-4491-8900-e27fec8480ea}, !- Handle
  {2c0e3d27-c485-427e-80bd-2511da717190}, !- Name
  {df5e56a5-841a-417d-b6c8-c5a4e857cc5f}, !- Source Object
  3,                                      !- Outlet Port
  {8e6d9094-9951-4599-90e2-92ae4dd7287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7186d97-05dd-47bb-ba34-1b5892dc49fc}, !- Handle
  {f65a5a43-8c95-4816-9dcc-1b1ac47e403b}, !- Name
  {8e6d9094-9951-4599-90e2-92ae4dd7287c}, !- Source Object
  3,                                      !- Outlet Port
  {3f8af149-e827-4934-985c-13f05e9b1b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {634eff14-5b9b-42d6-8f94-1e4edc8197b3}, !- Handle
  Zone Htl Dining A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {956a04be-6c12-4197-8559-af0d4e9183eb}, !- Inlet Port
  {c34ce9cd-8b99-4ed1-b69e-6ef2962e7123}; !- Outlet Port

OS:Connection,
  {956a04be-6c12-4197-8559-af0d4e9183eb}, !- Handle
  {a5977dfe-6408-477e-9ca0-580eb29b18a1}, !- Name
  {cce42430-0229-4d4d-9d64-14186faac4a9}, !- Source Object
  3,                                      !- Outlet Port
  {634eff14-5b9b-42d6-8f94-1e4edc8197b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34ce9cd-8b99-4ed1-b69e-6ef2962e7123}, !- Handle
  {2b9d3a17-e341-48ff-9c1f-6f126243e310}, !- Name
  {634eff14-5b9b-42d6-8f94-1e4edc8197b3}, !- Source Object
  3,                                      !- Outlet Port
  {8eaf94e8-e336-410b-a882-dbf9a9bf689e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebf1ca70-b697-4304-87df-2e6714fe9223}, !- Handle
  {7522b013-626e-4ecc-b667-dd7080b4935c}, !- Name
  {8eaf94e8-e336-410b-a882-dbf9a9bf689e}, !- Source Object
  4,                                      !- Outlet Port
  {ce2b4853-377a-44cc-958e-37326973e3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {9bb34e15-950c-44cb-994b-1708b7bd64eb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {93d4d534-187a-4805-ad77-f72d4df5b6d4}, !- Supply Side Inlet Node Name
  {7cc16a82-7f75-404a-8a90-a034fa099654}, !- Demand Side Outlet Node Name
  {aa3b3ff0-a214-4416-932f-c7365ade5fc4}, !- Demand Side Inlet Node A
  {401ca7fe-e994-477d-bb2e-47d7980426c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0701049c-1825-48c0-959e-2222713eca83}, !- Demand Mixer Name
  {c365c8e4-5f98-4e96-b21a-723e444b8a45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c5e9a0a-8bcc-4994-8605-44d4f985e16d}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {93d4d534-187a-4805-ad77-f72d4df5b6d4}, !- Inlet Port
  {18253fd6-6065-49bf-b583-5e283fd4b23b}; !- Outlet Port

OS:Node,
  {c09d8bfc-4e65-409d-8228-d358554d843e}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {62a204ed-1321-4f3b-b74d-c94f77b445c5}, !- Inlet Port
  {401ca7fe-e994-477d-bb2e-47d7980426c8}; !- Outlet Port

OS:Connection,
  {93d4d534-187a-4805-ad77-f72d4df5b6d4}, !- Handle
  {f109df40-c2a7-418e-a4a5-23cf72073cd9}, !- Name
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- Source Object
  8,                                      !- Outlet Port
  {5c5e9a0a-8bcc-4994-8605-44d4f985e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401ca7fe-e994-477d-bb2e-47d7980426c8}, !- Handle
  {4c4beaa9-ea85-498f-9f79-4e6c2d5f5a9c}, !- Name
  {c09d8bfc-4e65-409d-8228-d358554d843e}, !- Source Object
  3,                                      !- Outlet Port
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {74300064-35a2-4e3c-9f29-36e9b8fa9e58}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {aa3b3ff0-a214-4416-932f-c7365ade5fc4}, !- Inlet Port
  {aa73d4da-51fd-4efb-ae9e-4677fa1728c5}; !- Outlet Port

OS:Node,
  {60208e5d-8da5-41f0-a1b9-13951bd8236b}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {286a7e53-b8cc-41ab-aec4-f6d95a1a4110}, !- Inlet Port
  {7cc16a82-7f75-404a-8a90-a034fa099654}; !- Outlet Port

OS:Node,
  {9fa0d97d-acfd-4259-a7fb-0be320313344}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2247a610-64ae-440b-be91-92b4c70c61d9}, !- Inlet Port
  {aae13b0c-c6b6-4c0f-b794-31f6501b2373}; !- Outlet Port

OS:Connection,
  {aa3b3ff0-a214-4416-932f-c7365ade5fc4}, !- Handle
  {a61b73b5-f538-4601-9419-c884c35d106c}, !- Name
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- Source Object
  10,                                     !- Outlet Port
  {74300064-35a2-4e3c-9f29-36e9b8fa9e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc16a82-7f75-404a-8a90-a034fa099654}, !- Handle
  {dd6e9e6a-0e22-44ba-b94c-138638325135}, !- Name
  {60208e5d-8da5-41f0-a1b9-13951bd8236b}, !- Source Object
  3,                                      !- Outlet Port
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c365c8e4-5f98-4e96-b21a-723e444b8a45}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {aa73d4da-51fd-4efb-ae9e-4677fa1728c5}, !- Inlet Node Name
  {97b05fa5-343c-4097-b4a9-ab11d6a9fdd0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0701049c-1825-48c0-959e-2222713eca83}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {286a7e53-b8cc-41ab-aec4-f6d95a1a4110}, !- Outlet Node Name
  {5bf3f2af-d6aa-45e9-acbd-16a04f03dfd4}; !- Inlet Node Name 1

OS:Connection,
  {aa73d4da-51fd-4efb-ae9e-4677fa1728c5}, !- Handle
  {bb746bf1-d98f-4dbb-9196-5529c5b5e7ec}, !- Name
  {74300064-35a2-4e3c-9f29-36e9b8fa9e58}, !- Source Object
  3,                                      !- Outlet Port
  {c365c8e4-5f98-4e96-b21a-723e444b8a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286a7e53-b8cc-41ab-aec4-f6d95a1a4110}, !- Handle
  {26280186-18af-4bef-a881-c344c7d11acd}, !- Name
  {0701049c-1825-48c0-959e-2222713eca83}, !- Source Object
  2,                                      !- Outlet Port
  {60208e5d-8da5-41f0-a1b9-13951bd8236b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea088c8b-ee51-4422-a18c-7b14ec9b4c2f}, !- Handle
  {010e8f1d-3c47-4440-af1f-d1dbb22fc2e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9bb34e15-950c-44cb-994b-1708b7bd64eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {27d22f82-def8-4c42-aa18-7bb527c14f9a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fc7c7fd4-8834-414d-bf93-ff0b5c1f53a2}, !- Handle
  Zone Htl Dining B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4951325e-e04d-4550-8ac5-129ff4e0bcea}, !- Control Zone Name
  {c09d8bfc-4e65-409d-8228-d358554d843e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bc2a79dc-844d-43a0-898c-56be6a2468dc}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {33259dbf-3860-4d75-913c-59e32e9ab70d}, !- Air Inlet Node Name
  {62a204ed-1321-4f3b-b74d-c94f77b445c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dc90eef0-9bb4-438d-a7de-7823aed0d3fb}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e4bbe655-af22-43a9-bad1-ace9be2bd3bf}, !- Air Inlet Node Name
  {f79a9ad3-feae-4f67-974b-d26133135442}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8d93762d-c7d5-4e51-96ca-1ed1e276eb37}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5cc9df6e-48e7-41a7-876f-1af8182e714e}, !- Air Inlet Node Name
  {8229548f-df34-4d27-bb3b-97f9cc3bb763}, !- Air Outlet Node Name
  {01a82c49-f0f2-493d-95b0-0d32a2eb71e5}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5d6ef293-9462-4f83-81f8-62ab8f4e6bb1}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f7877857-80ab-44df-90a3-a9e89b270967}, !- Air Inlet Node Name
  {a130981a-6433-4ee3-b16c-f42767766a98}, !- Air Outlet Node Name
  {8250bded-6fab-4588-8a25-77e39636824f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2fdc2aad-3744-4aeb-855c-72940f230a19}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aea3f639-9ac9-46a4-94e7-5b19019e8dfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd972bf3-21c3-4c91-a5db-06e84014e110}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a57a227-1a34-42d2-9d23-4c5b272cbe2a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9eabe17f-a8dd-4131-9eee-797917c20203}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {543c2621-2b1c-4b00-abe3-b1cc2b4f8dd7}, !- Handle
  Curve Quadratic 200,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e7dcd17-a8de-465d-804e-f0cc9d078833}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7b95346-555d-484c-9ff9-476de5238f1c}, !- Handle
  Curve Quadratic 201,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9c87dbab-a1c8-4a49-99dc-d9a72c28f27d}, !- Handle
  Curve Quadratic 202,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8250bded-6fab-4588-8a25-77e39636824f}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2fdc2aad-3744-4aeb-855c-72940f230a19}, !- Handle
  Curve Quadratic 203,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aea3f639-9ac9-46a4-94e7-5b19019e8dfe}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bd972bf3-21c3-4c91-a5db-06e84014e110}, !- Handle
  Curve Quadratic 204,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2a57a227-1a34-42d2-9d23-4c5b272cbe2a}, !- Handle
  Curve Quadratic 205,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {62a204ed-1321-4f3b-b74d-c94f77b445c5}, !- Handle
  {a0748902-283a-4a88-9f27-05e6a5b817e1}, !- Name
  {bc2a79dc-844d-43a0-898c-56be6a2468dc}, !- Source Object
  9,                                      !- Outlet Port
  {c09d8bfc-4e65-409d-8228-d358554d843e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01a82c49-f0f2-493d-95b0-0d32a2eb71e5}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {8229548f-df34-4d27-bb3b-97f9cc3bb763}, !- Inlet Port
  {33259dbf-3860-4d75-913c-59e32e9ab70d}; !- Outlet Port

OS:Connection,
  {8229548f-df34-4d27-bb3b-97f9cc3bb763}, !- Handle
  {9b03276a-cdad-4636-975d-858f7f4678af}, !- Name
  {8d93762d-c7d5-4e51-96ca-1ed1e276eb37}, !- Source Object
  6,                                      !- Outlet Port
  {01a82c49-f0f2-493d-95b0-0d32a2eb71e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33259dbf-3860-4d75-913c-59e32e9ab70d}, !- Handle
  {a6600c8d-aedd-44b8-bbf4-459c35fbc2c4}, !- Name
  {01a82c49-f0f2-493d-95b0-0d32a2eb71e5}, !- Source Object
  3,                                      !- Outlet Port
  {bc2a79dc-844d-43a0-898c-56be6a2468dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7477ba16-b28b-4ef7-87ce-058d5d457f41}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {f79a9ad3-feae-4f67-974b-d26133135442}, !- Inlet Port
  {5cc9df6e-48e7-41a7-876f-1af8182e714e}; !- Outlet Port

OS:Connection,
  {f79a9ad3-feae-4f67-974b-d26133135442}, !- Handle
  {a37a8ccd-89f3-4608-a6ac-f4451fd3165c}, !- Name
  {dc90eef0-9bb4-438d-a7de-7823aed0d3fb}, !- Source Object
  6,                                      !- Outlet Port
  {7477ba16-b28b-4ef7-87ce-058d5d457f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc9df6e-48e7-41a7-876f-1af8182e714e}, !- Handle
  {02b3c4a8-5ec5-43ea-b7be-6b9bc92413a4}, !- Name
  {7477ba16-b28b-4ef7-87ce-058d5d457f41}, !- Source Object
  3,                                      !- Outlet Port
  {8d93762d-c7d5-4e51-96ca-1ed1e276eb37}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2d49177-3ef2-4169-be6f-5421a72a2d8c}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a130981a-6433-4ee3-b16c-f42767766a98}, !- Inlet Port
  {e4bbe655-af22-43a9-bad1-ace9be2bd3bf}; !- Outlet Port

OS:Connection,
  {a130981a-6433-4ee3-b16c-f42767766a98}, !- Handle
  {7ec2997d-505b-4084-acd0-11678a8fc8de}, !- Name
  {5d6ef293-9462-4f83-81f8-62ab8f4e6bb1}, !- Source Object
  9,                                      !- Outlet Port
  {a2d49177-3ef2-4169-be6f-5421a72a2d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bbe655-af22-43a9-bad1-ace9be2bd3bf}, !- Handle
  {42388cfe-9300-4af7-a4bf-8fb8c6cd2dc8}, !- Name
  {a2d49177-3ef2-4169-be6f-5421a72a2d8c}, !- Source Object
  3,                                      !- Outlet Port
  {dc90eef0-9bb4-438d-a7de-7823aed0d3fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {677efaaf-523f-49b8-aa35-65ba0e52e62a}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26486412-cdb2-415e-a3cf-4eae548c0cc8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26486412-cdb2-415e-a3cf-4eae548c0cc8}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49e9392c-8521-4022-bac5-26c48592301e}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC OA System, !- Name
  {677efaaf-523f-49b8-aa35-65ba0e52e62a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66864f8a-999f-4b10-a40b-0e46784732d0}, !- Mixed Air Node Name
  {114c535f-878d-41f9-84eb-1b4806e0bfd8}, !- Outdoor Air Stream Node Name
  {7e89d8df-dad7-46f1-b34c-0c38c7e01b87}, !- Relief Air Stream Node Name
  {18253fd6-6065-49bf-b583-5e283fd4b23b}; !- Return Air Stream Node Name

OS:Node,
  {d1cefb25-980c-47b6-8282-c1cc2a952dbc}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {114c535f-878d-41f9-84eb-1b4806e0bfd8}; !- Outlet Port

OS:Connection,
  {114c535f-878d-41f9-84eb-1b4806e0bfd8}, !- Handle
  {8f96d4b1-b97f-4789-8ceb-c58c82c67e07}, !- Name
  {d1cefb25-980c-47b6-8282-c1cc2a952dbc}, !- Source Object
  3,                                      !- Outlet Port
  {49e9392c-8521-4022-bac5-26c48592301e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6466da9-6735-42c0-8000-355d75018691}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {7e89d8df-dad7-46f1-b34c-0c38c7e01b87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e89d8df-dad7-46f1-b34c-0c38c7e01b87}, !- Handle
  {1ff0f325-89d2-40aa-bffa-3b12cd542832}, !- Name
  {49e9392c-8521-4022-bac5-26c48592301e}, !- Source Object
  7,                                      !- Outlet Port
  {f6466da9-6735-42c0-8000-355d75018691}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ca5f748-b21f-4913-8290-6b0ee52a2d7a}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {66864f8a-999f-4b10-a40b-0e46784732d0}, !- Inlet Port
  {f7877857-80ab-44df-90a3-a9e89b270967}; !- Outlet Port

OS:Connection,
  {18253fd6-6065-49bf-b583-5e283fd4b23b}, !- Handle
  {7fc753d2-cb5c-4bfa-87fc-9c48631fa33b}, !- Name
  {5c5e9a0a-8bcc-4994-8605-44d4f985e16d}, !- Source Object
  3,                                      !- Outlet Port
  {49e9392c-8521-4022-bac5-26c48592301e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66864f8a-999f-4b10-a40b-0e46784732d0}, !- Handle
  {63bf9ed7-fc72-4c23-8955-0f5633a19f32}, !- Name
  {49e9392c-8521-4022-bac5-26c48592301e}, !- Source Object
  5,                                      !- Outlet Port
  {7ca5f748-b21f-4913-8290-6b0ee52a2d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7877857-80ab-44df-90a3-a9e89b270967}, !- Handle
  {22ed183e-d8c5-4aea-b272-8dec69da8b0c}, !- Name
  {7ca5f748-b21f-4913-8290-6b0ee52a2d7a}, !- Source Object
  3,                                      !- Outlet Port
  {5d6ef293-9462-4f83-81f8-62ab8f4e6bb1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {27d22f82-def8-4c42-aa18-7bb527c14f9a}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f210192-ead6-41f5-ac21-c861c5a79713}, !- Control Zone or Zone List Name
  {ab02c419-e07c-4e35-ae5f-549bb5be25e6}, !- Cooling Control Zone or Zone List Name
  {66e3daca-94c2-42dc-9e04-32e9a492b0c7}, !- Heating Control Zone or Zone List Name
  {a3a6869f-2aa8-45e1-bc5a-f96aff641e91}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f210192-ead6-41f5-ac21-c861c5a79713}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ab02c419-e07c-4e35-ae5f-549bb5be25e6}, !- Handle
  {55137158-01be-4673-a664-d04b77f121ed}; !- Name

OS:ModelObjectList,
  {66e3daca-94c2-42dc-9e04-32e9a492b0c7}, !- Handle
  {be405805-d09c-4364-aa3d-10fb8ae82d1b}; !- Name

OS:ModelObjectList,
  {a3a6869f-2aa8-45e1-bc5a-f96aff641e91}, !- Handle
  {609aa329-9df1-40f5-8f22-a843db9d0c14}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab17c304-ccff-4e22-9145-3cc651bc014b}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a42fe322-7a11-45b5-9d91-25e2e7587475}, !- Air Inlet Node Name
  {2247a610-64ae-440b-be91-92b4c70c61d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {339a2ec7-9549-47a4-a6d4-7649e6f0d57a}, !- Handle
  Zone Htl Dining B  - Story Mid Return Air Node, !- Name
  {20408c18-1a76-422e-9a16-4348d8d8c743}, !- Inlet Port
  {5bf3f2af-d6aa-45e9-acbd-16a04f03dfd4}; !- Outlet Port

OS:Connection,
  {aae13b0c-c6b6-4c0f-b794-31f6501b2373}, !- Handle
  {db6936a9-c12b-460a-9153-07ee0ac19a81}, !- Name
  {9fa0d97d-acfd-4259-a7fb-0be320313344}, !- Source Object
  3,                                      !- Outlet Port
  {12d23247-07e8-4bf1-bfec-5e206315870c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20408c18-1a76-422e-9a16-4348d8d8c743}, !- Handle
  {9eed9ea5-308b-4758-a354-469a5157f8f0}, !- Name
  {4a3c269a-3f59-4749-893a-d2d896196cd7}, !- Source Object
  3,                                      !- Outlet Port
  {339a2ec7-9549-47a4-a6d4-7649e6f0d57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf3f2af-d6aa-45e9-acbd-16a04f03dfd4}, !- Handle
  {958fed19-f573-4d8a-8045-bc86deb82f9a}, !- Name
  {339a2ec7-9549-47a4-a6d4-7649e6f0d57a}, !- Source Object
  3,                                      !- Outlet Port
  {0701049c-1825-48c0-959e-2222713eca83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a422f4bc-fcca-446a-8d69-0a50712d7e7c}, !- Handle
  Zone Htl Dining B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {97b05fa5-343c-4097-b4a9-ab11d6a9fdd0}, !- Inlet Port
  {a42fe322-7a11-45b5-9d91-25e2e7587475}; !- Outlet Port

OS:Connection,
  {97b05fa5-343c-4097-b4a9-ab11d6a9fdd0}, !- Handle
  {aa0403e0-a1f7-48fe-b766-17960fef7a52}, !- Name
  {c365c8e4-5f98-4e96-b21a-723e444b8a45}, !- Source Object
  3,                                      !- Outlet Port
  {a422f4bc-fcca-446a-8d69-0a50712d7e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42fe322-7a11-45b5-9d91-25e2e7587475}, !- Handle
  {b98d2294-1651-4237-a40f-94a183a4b651}, !- Name
  {a422f4bc-fcca-446a-8d69-0a50712d7e7c}, !- Source Object
  3,                                      !- Outlet Port
  {ab17c304-ccff-4e22-9145-3cc651bc014b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2247a610-64ae-440b-be91-92b4c70c61d9}, !- Handle
  {714ac5a0-79d8-484e-b91a-9007db310a82}, !- Name
  {ab17c304-ccff-4e22-9145-3cc651bc014b}, !- Source Object
  4,                                      !- Outlet Port
  {9fa0d97d-acfd-4259-a7fb-0be320313344}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b463390c-a250-465a-a707-9ccb002fc182}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92143304-84b2-43cc-a19e-9fa1a5ce4028}, !- Supply Side Inlet Node Name
  {057797b8-eab2-454d-b4d8-58d42712dca9}, !- Demand Side Outlet Node Name
  {e3398cf2-3591-4f01-8761-0ea5981fe386}, !- Demand Side Inlet Node A
  {98884ff8-ffc8-490e-8ddf-a68b0804c69f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ada5e6f-1219-4f7b-ae2d-3486e2b0e837}, !- Demand Mixer Name
  {fd7c15f9-abb1-48cf-8004-a8146b4768ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83dda4e1-3b25-4fb7-a005-b98efbaa19c6}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {92143304-84b2-43cc-a19e-9fa1a5ce4028}, !- Inlet Port
  {1a6f7ea1-ff0e-45a9-b6ca-35dedd90c88c}; !- Outlet Port

OS:Node,
  {e2204c0c-7ce9-4f59-a17f-1d6e1d790ede}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {9335f189-8774-4b79-9419-bd8f821f5de7}, !- Inlet Port
  {98884ff8-ffc8-490e-8ddf-a68b0804c69f}; !- Outlet Port

OS:Connection,
  {92143304-84b2-43cc-a19e-9fa1a5ce4028}, !- Handle
  {80b5a669-9193-4d7a-acde-68c2ed76fec9}, !- Name
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- Source Object
  8,                                      !- Outlet Port
  {83dda4e1-3b25-4fb7-a005-b98efbaa19c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98884ff8-ffc8-490e-8ddf-a68b0804c69f}, !- Handle
  {42988cb4-1151-4e61-8e0b-a4257550c0e4}, !- Name
  {e2204c0c-7ce9-4f59-a17f-1d6e1d790ede}, !- Source Object
  3,                                      !- Outlet Port
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a0311bf2-12b2-49b4-a79e-0813c9c05803}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e3398cf2-3591-4f01-8761-0ea5981fe386}, !- Inlet Port
  {1f3d7883-957c-4b2e-9188-1c16287a6c2b}; !- Outlet Port

OS:Node,
  {ea956715-7acb-4951-bf3c-df3bf30b23f1}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {88d3baaa-1f45-4f23-9d74-4f44d1e8e48c}, !- Inlet Port
  {057797b8-eab2-454d-b4d8-58d42712dca9}; !- Outlet Port

OS:Node,
  {ab92288f-4d00-4c6c-8acb-d4135e7d8cb0}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6a0f9c9-5aad-4cc4-8aa3-5b55423446be}, !- Inlet Port
  {e1dc3451-87e1-48fe-8dea-3ec7c645017c}; !- Outlet Port

OS:Connection,
  {e3398cf2-3591-4f01-8761-0ea5981fe386}, !- Handle
  {fde1aee0-ca0f-4677-9762-099f8df8cc04}, !- Name
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- Source Object
  10,                                     !- Outlet Port
  {a0311bf2-12b2-49b4-a79e-0813c9c05803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057797b8-eab2-454d-b4d8-58d42712dca9}, !- Handle
  {a85a0a9e-057d-46fe-af4a-8601d00ac5a4}, !- Name
  {ea956715-7acb-4951-bf3c-df3bf30b23f1}, !- Source Object
  3,                                      !- Outlet Port
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fd7c15f9-abb1-48cf-8004-a8146b4768ee}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {1f3d7883-957c-4b2e-9188-1c16287a6c2b}, !- Inlet Node Name
  {1e715183-5797-44c1-88b8-54ab0bd4de3c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ada5e6f-1219-4f7b-ae2d-3486e2b0e837}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {88d3baaa-1f45-4f23-9d74-4f44d1e8e48c}, !- Outlet Node Name
  {cb342401-45b2-4a59-8243-0f4ddc211311}; !- Inlet Node Name 1

OS:Connection,
  {1f3d7883-957c-4b2e-9188-1c16287a6c2b}, !- Handle
  {921039a9-e5f0-439f-8b0b-c18c6e8b529f}, !- Name
  {a0311bf2-12b2-49b4-a79e-0813c9c05803}, !- Source Object
  3,                                      !- Outlet Port
  {fd7c15f9-abb1-48cf-8004-a8146b4768ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d3baaa-1f45-4f23-9d74-4f44d1e8e48c}, !- Handle
  {95f5cd60-d5f8-4366-8af0-1204a06a00c5}, !- Name
  {6ada5e6f-1219-4f7b-ae2d-3486e2b0e837}, !- Source Object
  2,                                      !- Outlet Port
  {ea956715-7acb-4951-bf3c-df3bf30b23f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {132d8422-a43b-41a7-9900-4527483251f5}, !- Handle
  {5b29524a-3d28-40cd-aa1b-454a46891194}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b463390c-a250-465a-a707-9ccb002fc182}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {e971d2ae-66ac-435a-8d35-e3d6e9128dee}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3384aa41-3e31-44a0-ade1-6746498a617a}, !- Handle
  Zone Htl Dining C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f5cb62cf-e98c-493b-8fae-2f1b9074a290}, !- Control Zone Name
  {e2204c0c-7ce9-4f59-a17f-1d6e1d790ede}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {90d4f320-2e16-42c6-8f2f-46c4e3717909}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0bef056e-b479-48ad-bd48-96cca5ef800d}, !- Air Inlet Node Name
  {9335f189-8774-4b79-9419-bd8f821f5de7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7cb663e0-3b09-4533-b10e-44da394aa531}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2d0fe699-4bd2-44f8-bd1b-be8672d8931c}, !- Air Inlet Node Name
  {b599c82f-cbac-4aa6-8f05-3971b27e91d6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {431be62f-5437-4192-91be-650fbccf01eb}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e302cea6-a018-44bd-ac01-e6d268d6264c}, !- Air Inlet Node Name
  {7bd264f7-e59b-4c1e-a922-da576016d9f5}, !- Air Outlet Node Name
  {cca70906-9600-4ee7-aacb-77ca0111e593}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4392afd9-cccd-40b8-9d25-edc8620ac1ac}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f9551dc5-8127-495b-837f-917e0d3d47c5}, !- Air Inlet Node Name
  {e9ffbe07-b75e-485c-9a99-c99454d9fb64}, !- Air Outlet Node Name
  {3bb7bbd2-c2ff-4eb6-81b9-a409cfbd8420}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a610b1ca-7f87-4d4b-8141-305fbd2ece6f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2351eb2e-96e4-4944-901e-39d1d8532b49}, !- Energy Input Ratio Function of Temperature Curve Name
  {44d73042-babe-4e1a-ac80-d46e31d38b5d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8c565467-ad1f-408a-8d57-29018d374d52}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {54489fc6-1bef-4ce0-a17e-f9896450b40f}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f77b35c-30a5-4c26-b27d-9c8a6e9f31e9}, !- Handle
  Curve Quadratic 206,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27957b47-7607-438a-a974-93c10abcf38a}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f017c40a-9ea3-4ae9-9e13-70a7eac959e7}, !- Handle
  Curve Quadratic 207,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0dd5171-232c-47d7-90b9-980c01819b59}, !- Handle
  Curve Quadratic 208,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bb7bbd2-c2ff-4eb6-81b9-a409cfbd8420}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a610b1ca-7f87-4d4b-8141-305fbd2ece6f}, !- Handle
  Curve Quadratic 209,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2351eb2e-96e4-4944-901e-39d1d8532b49}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {44d73042-babe-4e1a-ac80-d46e31d38b5d}, !- Handle
  Curve Quadratic 210,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c565467-ad1f-408a-8d57-29018d374d52}, !- Handle
  Curve Quadratic 211,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9335f189-8774-4b79-9419-bd8f821f5de7}, !- Handle
  {37a24ab4-e769-41e8-a4ec-8ddc2f773750}, !- Name
  {90d4f320-2e16-42c6-8f2f-46c4e3717909}, !- Source Object
  9,                                      !- Outlet Port
  {e2204c0c-7ce9-4f59-a17f-1d6e1d790ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca70906-9600-4ee7-aacb-77ca0111e593}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {7bd264f7-e59b-4c1e-a922-da576016d9f5}, !- Inlet Port
  {0bef056e-b479-48ad-bd48-96cca5ef800d}; !- Outlet Port

OS:Connection,
  {7bd264f7-e59b-4c1e-a922-da576016d9f5}, !- Handle
  {2457a3ee-4b46-484b-a7de-c8244e470422}, !- Name
  {431be62f-5437-4192-91be-650fbccf01eb}, !- Source Object
  6,                                      !- Outlet Port
  {cca70906-9600-4ee7-aacb-77ca0111e593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bef056e-b479-48ad-bd48-96cca5ef800d}, !- Handle
  {1b64a504-60f9-468f-bf3b-b9cb14e8d5ec}, !- Name
  {cca70906-9600-4ee7-aacb-77ca0111e593}, !- Source Object
  3,                                      !- Outlet Port
  {90d4f320-2e16-42c6-8f2f-46c4e3717909}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {78d08bad-721a-4f5e-81b0-c6fe405226e5}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b599c82f-cbac-4aa6-8f05-3971b27e91d6}, !- Inlet Port
  {e302cea6-a018-44bd-ac01-e6d268d6264c}; !- Outlet Port

OS:Connection,
  {b599c82f-cbac-4aa6-8f05-3971b27e91d6}, !- Handle
  {edcedf33-ba74-44ef-bde6-0a18b5e596f2}, !- Name
  {7cb663e0-3b09-4533-b10e-44da394aa531}, !- Source Object
  6,                                      !- Outlet Port
  {78d08bad-721a-4f5e-81b0-c6fe405226e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e302cea6-a018-44bd-ac01-e6d268d6264c}, !- Handle
  {09ca08ac-cf06-4071-9950-8f21e6190f29}, !- Name
  {78d08bad-721a-4f5e-81b0-c6fe405226e5}, !- Source Object
  3,                                      !- Outlet Port
  {431be62f-5437-4192-91be-650fbccf01eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2528c17-dcba-43b4-8ea0-c310c2f125b2}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e9ffbe07-b75e-485c-9a99-c99454d9fb64}, !- Inlet Port
  {2d0fe699-4bd2-44f8-bd1b-be8672d8931c}; !- Outlet Port

OS:Connection,
  {e9ffbe07-b75e-485c-9a99-c99454d9fb64}, !- Handle
  {d34f0526-5344-4f01-ba49-9941e6a6f8f8}, !- Name
  {4392afd9-cccd-40b8-9d25-edc8620ac1ac}, !- Source Object
  9,                                      !- Outlet Port
  {b2528c17-dcba-43b4-8ea0-c310c2f125b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0fe699-4bd2-44f8-bd1b-be8672d8931c}, !- Handle
  {73a8ce50-8ad9-4802-9ad7-10e341774041}, !- Name
  {b2528c17-dcba-43b4-8ea0-c310c2f125b2}, !- Source Object
  3,                                      !- Outlet Port
  {7cb663e0-3b09-4533-b10e-44da394aa531}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {53189e6b-eddc-468e-a629-a39c487f21e8}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7fb04916-d3bc-437f-ba2e-59b87fb96755}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7fb04916-d3bc-437f-ba2e-59b87fb96755}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c93f11e-a45b-4488-a4d9-1c7934838e5c}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC OA System, !- Name
  {53189e6b-eddc-468e-a629-a39c487f21e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ebf1f2a6-1196-4217-bd32-4483b88d8d92}, !- Mixed Air Node Name
  {4636e5d2-4812-45cd-b5b8-6846b34635f1}, !- Outdoor Air Stream Node Name
  {5d82aa5b-28e4-476b-8b06-376dd342f071}, !- Relief Air Stream Node Name
  {1a6f7ea1-ff0e-45a9-b6ca-35dedd90c88c}; !- Return Air Stream Node Name

OS:Node,
  {e94a37a3-d9b9-4b9c-8de4-5036bd6300be}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4636e5d2-4812-45cd-b5b8-6846b34635f1}; !- Outlet Port

OS:Connection,
  {4636e5d2-4812-45cd-b5b8-6846b34635f1}, !- Handle
  {8c93d8c3-6b28-4f19-9c06-b3f7b6b9ae1e}, !- Name
  {e94a37a3-d9b9-4b9c-8de4-5036bd6300be}, !- Source Object
  3,                                      !- Outlet Port
  {8c93f11e-a45b-4488-a4d9-1c7934838e5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eab30f4a-7587-4f67-90b0-99d9e4c1cebd}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {5d82aa5b-28e4-476b-8b06-376dd342f071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d82aa5b-28e4-476b-8b06-376dd342f071}, !- Handle
  {e2ee262d-079d-41e1-ad59-1461efcf1b60}, !- Name
  {8c93f11e-a45b-4488-a4d9-1c7934838e5c}, !- Source Object
  7,                                      !- Outlet Port
  {eab30f4a-7587-4f67-90b0-99d9e4c1cebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dee0912-7045-42f4-8810-5cd6670fcbd6}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {ebf1f2a6-1196-4217-bd32-4483b88d8d92}, !- Inlet Port
  {f9551dc5-8127-495b-837f-917e0d3d47c5}; !- Outlet Port

OS:Connection,
  {1a6f7ea1-ff0e-45a9-b6ca-35dedd90c88c}, !- Handle
  {bb7e3e74-4361-4a59-8fc6-15b6f7a957f8}, !- Name
  {83dda4e1-3b25-4fb7-a005-b98efbaa19c6}, !- Source Object
  3,                                      !- Outlet Port
  {8c93f11e-a45b-4488-a4d9-1c7934838e5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ebf1f2a6-1196-4217-bd32-4483b88d8d92}, !- Handle
  {4b790a55-2061-4b0b-8648-8564c44b843d}, !- Name
  {8c93f11e-a45b-4488-a4d9-1c7934838e5c}, !- Source Object
  5,                                      !- Outlet Port
  {9dee0912-7045-42f4-8810-5cd6670fcbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9551dc5-8127-495b-837f-917e0d3d47c5}, !- Handle
  {0d8f42f5-d9bd-490d-ab2f-3b0fbb2695de}, !- Name
  {9dee0912-7045-42f4-8810-5cd6670fcbd6}, !- Source Object
  3,                                      !- Outlet Port
  {4392afd9-cccd-40b8-9d25-edc8620ac1ac}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e971d2ae-66ac-435a-8d35-e3d6e9128dee}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {63b6a2a1-336c-49ad-9d5a-fe0b15153878}, !- Control Zone or Zone List Name
  {87ef1e42-c6f5-4236-89ff-2758c79cf714}, !- Cooling Control Zone or Zone List Name
  {21e61d5a-d398-414d-876b-d8653d08de55}, !- Heating Control Zone or Zone List Name
  {605047b6-03d0-4701-bb44-51a63ab31df4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63b6a2a1-336c-49ad-9d5a-fe0b15153878}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {87ef1e42-c6f5-4236-89ff-2758c79cf714}, !- Handle
  {1a479bd0-d27a-44d5-bf4f-a92b2aee3be6}; !- Name

OS:ModelObjectList,
  {21e61d5a-d398-414d-876b-d8653d08de55}, !- Handle
  {18b50a0c-0ace-4457-aa2f-f82b01feee6b}; !- Name

OS:ModelObjectList,
  {605047b6-03d0-4701-bb44-51a63ab31df4}, !- Handle
  {401997cf-313e-447d-8d67-d603a4c5d046}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59afef69-9b35-4d8f-9841-68d8abb4ee06}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {807fb132-d9b4-4df1-944d-0e61418d6900}, !- Air Inlet Node Name
  {a6a0f9c9-5aad-4cc4-8aa3-5b55423446be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a03525f-89fd-468e-9731-8345f7ac5b7d}, !- Handle
  Zone Htl Dining C  - Story Mid Return Air Node, !- Name
  {fea3778f-af25-4073-a6c4-430b6dfa5827}, !- Inlet Port
  {cb342401-45b2-4a59-8243-0f4ddc211311}; !- Outlet Port

OS:Connection,
  {e1dc3451-87e1-48fe-8dea-3ec7c645017c}, !- Handle
  {5319b486-87f7-4849-bf3f-e7293ca742aa}, !- Name
  {ab92288f-4d00-4c6c-8acb-d4135e7d8cb0}, !- Source Object
  3,                                      !- Outlet Port
  {0f30fb19-6ece-40b7-9e89-d7da2a29c4d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fea3778f-af25-4073-a6c4-430b6dfa5827}, !- Handle
  {904872bf-39bd-4956-8608-60b8a16c7bf7}, !- Name
  {4fb9e264-7c1d-40ee-a84c-0bc91af36a32}, !- Source Object
  3,                                      !- Outlet Port
  {0a03525f-89fd-468e-9731-8345f7ac5b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb342401-45b2-4a59-8243-0f4ddc211311}, !- Handle
  {5af721d5-8434-44fb-a1ae-957eaa085704}, !- Name
  {0a03525f-89fd-468e-9731-8345f7ac5b7d}, !- Source Object
  3,                                      !- Outlet Port
  {6ada5e6f-1219-4f7b-ae2d-3486e2b0e837}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8c968bc-8f78-4c89-a62f-d705e13dbf3b}, !- Handle
  Zone Htl Dining C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e715183-5797-44c1-88b8-54ab0bd4de3c}, !- Inlet Port
  {807fb132-d9b4-4df1-944d-0e61418d6900}; !- Outlet Port

OS:Connection,
  {1e715183-5797-44c1-88b8-54ab0bd4de3c}, !- Handle
  {1c7dddac-3622-4746-9772-f35c7b157e18}, !- Name
  {fd7c15f9-abb1-48cf-8004-a8146b4768ee}, !- Source Object
  3,                                      !- Outlet Port
  {e8c968bc-8f78-4c89-a62f-d705e13dbf3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807fb132-d9b4-4df1-944d-0e61418d6900}, !- Handle
  {26eeb370-6a29-444c-bf3e-bb4bd707c718}, !- Name
  {e8c968bc-8f78-4c89-a62f-d705e13dbf3b}, !- Source Object
  3,                                      !- Outlet Port
  {59afef69-9b35-4d8f-9841-68d8abb4ee06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6a0f9c9-5aad-4cc4-8aa3-5b55423446be}, !- Handle
  {ade9a2c2-181f-401c-b492-0ddb4bf1a4e8}, !- Name
  {59afef69-9b35-4d8f-9841-68d8abb4ee06}, !- Source Object
  4,                                      !- Outlet Port
  {ab92288f-4d00-4c6c-8acb-d4135e7d8cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {37768aca-2b4d-4650-b8c0-342d9461abb9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96e6277b-deff-42a0-abcd-1ba45ecd1179}, !- Supply Side Inlet Node Name
  {686f2934-85b0-4938-afb0-9cb0633f2b03}, !- Demand Side Outlet Node Name
  {b920fc1a-8aa3-48fb-9c2c-9bb32c6a2296}, !- Demand Side Inlet Node A
  {0145f2c9-ab10-44d4-ae80-cc3940eb8b8f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2e80cf6-df9c-4b42-b382-26494bdbe8af}, !- Demand Mixer Name
  {c96ad8b5-1e89-4b0d-8d67-debabdc61a4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d14b7477-c0ae-4e13-90bb-7874a14c0476}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {96e6277b-deff-42a0-abcd-1ba45ecd1179}, !- Inlet Port
  {b54787e1-f4d5-4294-bda3-8bc56eee3ea8}; !- Outlet Port

OS:Node,
  {2ca47821-27a7-4bb2-a51b-f4ba4931e198}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {146765a1-8fb0-4ba3-87a2-fa94e6333d64}, !- Inlet Port
  {0145f2c9-ab10-44d4-ae80-cc3940eb8b8f}; !- Outlet Port

OS:Connection,
  {96e6277b-deff-42a0-abcd-1ba45ecd1179}, !- Handle
  {dea3d92e-179d-4163-bdf3-18080cbcd80f}, !- Name
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- Source Object
  8,                                      !- Outlet Port
  {d14b7477-c0ae-4e13-90bb-7874a14c0476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0145f2c9-ab10-44d4-ae80-cc3940eb8b8f}, !- Handle
  {2504f266-9b3f-47ee-9719-cfc53d529626}, !- Name
  {2ca47821-27a7-4bb2-a51b-f4ba4931e198}, !- Source Object
  3,                                      !- Outlet Port
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {967bbba2-1283-4e4b-ba2e-322c5b6a73e1}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {b920fc1a-8aa3-48fb-9c2c-9bb32c6a2296}, !- Inlet Port
  {b3282d99-0d45-4891-a4bf-713630ecf550}; !- Outlet Port

OS:Node,
  {51afce8d-4a1e-460f-a35f-dfb07eb5ee00}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {d2be2a97-eb1e-4f6f-9518-2406a70d6dcc}, !- Inlet Port
  {686f2934-85b0-4938-afb0-9cb0633f2b03}; !- Outlet Port

OS:Node,
  {5a4fdcd7-30b8-4fe1-88b2-21dfec016598}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {c472052f-83dc-407b-85b9-298e705ddd2f}, !- Inlet Port
  {b7b3d3fc-ac37-4d72-ad4d-e39ff82cd42b}; !- Outlet Port

OS:Connection,
  {b920fc1a-8aa3-48fb-9c2c-9bb32c6a2296}, !- Handle
  {0507c2a0-bb6f-451e-918b-068b39395c30}, !- Name
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- Source Object
  10,                                     !- Outlet Port
  {967bbba2-1283-4e4b-ba2e-322c5b6a73e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686f2934-85b0-4938-afb0-9cb0633f2b03}, !- Handle
  {95f52374-89b5-4a7e-b8ce-2de1cab72cf3}, !- Name
  {51afce8d-4a1e-460f-a35f-dfb07eb5ee00}, !- Source Object
  3,                                      !- Outlet Port
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c96ad8b5-1e89-4b0d-8d67-debabdc61a4b}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {b3282d99-0d45-4891-a4bf-713630ecf550}, !- Inlet Node Name
  {849d6616-a2f8-462a-90f6-42234a9eab06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d2e80cf6-df9c-4b42-b382-26494bdbe8af}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {d2be2a97-eb1e-4f6f-9518-2406a70d6dcc}, !- Outlet Node Name
  {dd378f19-f710-4521-853d-df186a69bc96}; !- Inlet Node Name 1

OS:Connection,
  {b3282d99-0d45-4891-a4bf-713630ecf550}, !- Handle
  {bd309e75-e97e-4dc5-bfa7-c05475c7c673}, !- Name
  {967bbba2-1283-4e4b-ba2e-322c5b6a73e1}, !- Source Object
  3,                                      !- Outlet Port
  {c96ad8b5-1e89-4b0d-8d67-debabdc61a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2be2a97-eb1e-4f6f-9518-2406a70d6dcc}, !- Handle
  {946d31c1-fb81-4c89-b305-d8cfdb1a7612}, !- Name
  {d2e80cf6-df9c-4b42-b382-26494bdbe8af}, !- Source Object
  2,                                      !- Outlet Port
  {51afce8d-4a1e-460f-a35f-dfb07eb5ee00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6672df79-403c-4145-9d94-26bc489f3ce9}, !- Handle
  {e174ff6a-5809-4530-a4a1-465c033bf4d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {37768aca-2b4d-4650-b8c0-342d9461abb9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {89d48e46-1e74-4d45-9fff-a9e7105d1aa2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f656ecd3-678c-41e4-b647-44761296521a}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e8cd55e1-0c34-461b-bb41-8d68991dde6c}, !- Control Zone Name
  {2ca47821-27a7-4bb2-a51b-f4ba4931e198}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c55702e9-910f-48b6-936b-d0940a8c7fab}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f07259a3-b9f8-4e74-b395-372c1ed73d61}, !- Air Inlet Node Name
  {146765a1-8fb0-4ba3-87a2-fa94e6333d64}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0cd65bff-bfdc-445f-9dcc-3d92678dc97a}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c1ef7276-3dcd-4458-8bac-d8c5bbdbb02d}, !- Air Inlet Node Name
  {a1de271d-959a-49f3-8a30-c956b9ebe9d8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6c16082a-554c-4962-91c6-c7b2f64d1773}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6104e42f-5d6c-4b76-8543-bb77f373afaf}, !- Air Inlet Node Name
  {f500fc2c-c54c-4789-9a90-d41daad5a2a1}, !- Air Outlet Node Name
  {849a2456-005d-4a7e-a37c-3be17215d066}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5623d1a-20d6-4965-a1f9-8d6d66a72c8f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2be3d655-0591-4628-909e-7e8d9ba2bf34}, !- Air Inlet Node Name
  {b91d9fba-4e56-4ac4-9c5d-26b5b0693a6e}, !- Air Outlet Node Name
