  {4231bd09-eb20-4520-8786-3744e0316e9b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {25232983-bc31-424a-bd34-87e906bbf71f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac3fa0e0-ebdd-43f8-b4f5-5a195d3cd6ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {483860f6-8558-46a9-8d63-829574a74a6e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0bd3beb1-abc0-4e53-8682-6d9b36cd362e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {feeac9e6-97c0-4ae9-aac8-a0e56f5ae26c}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fa88d96-83b8-473b-886e-0e877f4d7756}, !- Handle
  Curve Quadratic 212,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3778d354-c645-47f4-bf4a-9d46b4ba86f4}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {915c6ea8-c5f2-4174-9b0e-3e4957134084}, !- Handle
  Curve Quadratic 213,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1ff4fefa-ea09-4bef-b75f-0975887c2a02}, !- Handle
  Curve Quadratic 214,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4231bd09-eb20-4520-8786-3744e0316e9b}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {25232983-bc31-424a-bd34-87e906bbf71f}, !- Handle
  Curve Quadratic 215,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac3fa0e0-ebdd-43f8-b4f5-5a195d3cd6ea}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {483860f6-8558-46a9-8d63-829574a74a6e}, !- Handle
  Curve Quadratic 216,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0bd3beb1-abc0-4e53-8682-6d9b36cd362e}, !- Handle
  Curve Quadratic 217,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {146765a1-8fb0-4ba3-87a2-fa94e6333d64}, !- Handle
  {eeba719c-8446-4e82-a7cd-86c870d736fe}, !- Name
  {c55702e9-910f-48b6-936b-d0940a8c7fab}, !- Source Object
  9,                                      !- Outlet Port
  {2ca47821-27a7-4bb2-a51b-f4ba4931e198}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {849a2456-005d-4a7e-a37c-3be17215d066}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {f500fc2c-c54c-4789-9a90-d41daad5a2a1}, !- Inlet Port
  {f07259a3-b9f8-4e74-b395-372c1ed73d61}; !- Outlet Port

OS:Connection,
  {f500fc2c-c54c-4789-9a90-d41daad5a2a1}, !- Handle
  {0e8c44c9-c14f-4029-96b2-6af9866651a7}, !- Name
  {6c16082a-554c-4962-91c6-c7b2f64d1773}, !- Source Object
  6,                                      !- Outlet Port
  {849a2456-005d-4a7e-a37c-3be17215d066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07259a3-b9f8-4e74-b395-372c1ed73d61}, !- Handle
  {9de2a0f7-ed37-4f7d-9bc9-f913aace056f}, !- Name
  {849a2456-005d-4a7e-a37c-3be17215d066}, !- Source Object
  3,                                      !- Outlet Port
  {c55702e9-910f-48b6-936b-d0940a8c7fab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {27172807-7735-406d-9858-e640631bf2fa}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a1de271d-959a-49f3-8a30-c956b9ebe9d8}, !- Inlet Port
  {6104e42f-5d6c-4b76-8543-bb77f373afaf}; !- Outlet Port

OS:Connection,
  {a1de271d-959a-49f3-8a30-c956b9ebe9d8}, !- Handle
  {9ac556b3-2d74-4df6-a8c6-3f5a720c57a6}, !- Name
  {0cd65bff-bfdc-445f-9dcc-3d92678dc97a}, !- Source Object
  6,                                      !- Outlet Port
  {27172807-7735-406d-9858-e640631bf2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6104e42f-5d6c-4b76-8543-bb77f373afaf}, !- Handle
  {e49eafb0-6bdb-42ad-9122-937fa449f7b9}, !- Name
  {27172807-7735-406d-9858-e640631bf2fa}, !- Source Object
  3,                                      !- Outlet Port
  {6c16082a-554c-4962-91c6-c7b2f64d1773}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {935b1587-2f26-47f2-85c7-5ab5508cc642}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {b91d9fba-4e56-4ac4-9c5d-26b5b0693a6e}, !- Inlet Port
  {c1ef7276-3dcd-4458-8bac-d8c5bbdbb02d}; !- Outlet Port

OS:Connection,
  {b91d9fba-4e56-4ac4-9c5d-26b5b0693a6e}, !- Handle
  {36f0ea7c-d19c-4404-a48e-a5287f72d0d9}, !- Name
  {f5623d1a-20d6-4965-a1f9-8d6d66a72c8f}, !- Source Object
  9,                                      !- Outlet Port
  {935b1587-2f26-47f2-85c7-5ab5508cc642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ef7276-3dcd-4458-8bac-d8c5bbdbb02d}, !- Handle
  {29c98287-3218-4632-91ef-45cc29369f09}, !- Name
  {935b1587-2f26-47f2-85c7-5ab5508cc642}, !- Source Object
  3,                                      !- Outlet Port
  {0cd65bff-bfdc-445f-9dcc-3d92678dc97a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d46adfe3-7705-4818-9ae1-5babc3e084d6}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec5c9f62-fe07-4613-bea1-1ddeae3c928c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec5c9f62-fe07-4613-bea1-1ddeae3c928c}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b6f2b56-6d1f-41df-b340-e6c838fae066}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC OA System, !- Name
  {d46adfe3-7705-4818-9ae1-5babc3e084d6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {833197c2-89c1-478d-a25d-5dc26b95bf8d}, !- Mixed Air Node Name
  {04eccb50-5e0c-46c2-9e3e-b598d27fc08e}, !- Outdoor Air Stream Node Name
  {556586d9-8eb7-4138-a643-7b57e108dc25}, !- Relief Air Stream Node Name
  {b54787e1-f4d5-4294-bda3-8bc56eee3ea8}; !- Return Air Stream Node Name

OS:Node,
  {558e592a-a939-4b3b-9311-54e979e79e94}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04eccb50-5e0c-46c2-9e3e-b598d27fc08e}; !- Outlet Port

OS:Connection,
  {04eccb50-5e0c-46c2-9e3e-b598d27fc08e}, !- Handle
  {75463a38-a332-46c4-9a52-54808d740d72}, !- Name
  {558e592a-a939-4b3b-9311-54e979e79e94}, !- Source Object
  3,                                      !- Outlet Port
  {8b6f2b56-6d1f-41df-b340-e6c838fae066}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c969de6b-807f-4748-95c6-3e4cb2c7821c}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {556586d9-8eb7-4138-a643-7b57e108dc25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {556586d9-8eb7-4138-a643-7b57e108dc25}, !- Handle
  {1a0b3963-34aa-43d6-8f4e-8d9495e0f51f}, !- Name
  {8b6f2b56-6d1f-41df-b340-e6c838fae066}, !- Source Object
  7,                                      !- Outlet Port
  {c969de6b-807f-4748-95c6-3e4cb2c7821c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e55da45a-f0ee-4107-a616-726cdcdf7719}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {833197c2-89c1-478d-a25d-5dc26b95bf8d}, !- Inlet Port
  {2be3d655-0591-4628-909e-7e8d9ba2bf34}; !- Outlet Port

OS:Connection,
  {b54787e1-f4d5-4294-bda3-8bc56eee3ea8}, !- Handle
  {ede1c6db-fd19-4c5a-a211-99ed16fbe3bb}, !- Name
  {d14b7477-c0ae-4e13-90bb-7874a14c0476}, !- Source Object
  3,                                      !- Outlet Port
  {8b6f2b56-6d1f-41df-b340-e6c838fae066}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {833197c2-89c1-478d-a25d-5dc26b95bf8d}, !- Handle
  {cd2b012e-f3d1-438f-8977-5d0fb3001540}, !- Name
  {8b6f2b56-6d1f-41df-b340-e6c838fae066}, !- Source Object
  5,                                      !- Outlet Port
  {e55da45a-f0ee-4107-a616-726cdcdf7719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be3d655-0591-4628-909e-7e8d9ba2bf34}, !- Handle
  {031ff0e7-81a4-4ff8-bdf0-bf724761e6e9}, !- Name
  {e55da45a-f0ee-4107-a616-726cdcdf7719}, !- Source Object
  3,                                      !- Outlet Port
  {f5623d1a-20d6-4965-a1f9-8d6d66a72c8f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {89d48e46-1e74-4d45-9fff-a9e7105d1aa2}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3b7f9e91-3df2-4bb1-94b6-402ebeda02c5}, !- Control Zone or Zone List Name
  {32244fce-d6d4-4cc5-9313-86f172f4b441}, !- Cooling Control Zone or Zone List Name
  {d861604b-4bfa-4303-bd6e-b3946ebe12ab}, !- Heating Control Zone or Zone List Name
  {9a0dd51e-aa8c-4980-8e71-6d841d7af6c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b7f9e91-3df2-4bb1-94b6-402ebeda02c5}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {32244fce-d6d4-4cc5-9313-86f172f4b441}, !- Handle
  {b0f15a5d-50a7-4e5a-80e1-d550cf88602e}; !- Name

OS:ModelObjectList,
  {d861604b-4bfa-4303-bd6e-b3946ebe12ab}, !- Handle
  {8cff81c1-cdce-4b31-b26d-27bc41431d39}; !- Name

OS:ModelObjectList,
  {9a0dd51e-aa8c-4980-8e71-6d841d7af6c7}, !- Handle
  {705ed6cb-e62b-46d6-b245-343fcc3b8db5}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf6a701f-9f38-4563-b1a5-caaf6b96eb8b}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {12f7f6bc-7cb1-4955-8903-15f2c0c54a41}, !- Air Inlet Node Name
  {c472052f-83dc-407b-85b9-298e705ddd2f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dae0cdc9-ee1b-43e1-a0d9-4a952e6e3eac}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid Return Air Node, !- Name
  {24cd76de-8245-471e-b740-1f48e17b1752}, !- Inlet Port
  {dd378f19-f710-4521-853d-df186a69bc96}; !- Outlet Port

OS:Connection,
  {b7b3d3fc-ac37-4d72-ad4d-e39ff82cd42b}, !- Handle
  {14e3403e-4a83-4173-b275-669f76b75304}, !- Name
  {5a4fdcd7-30b8-4fe1-88b2-21dfec016598}, !- Source Object
  3,                                      !- Outlet Port
  {df076fae-4aad-4ab4-a78d-80ac9098763c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24cd76de-8245-471e-b740-1f48e17b1752}, !- Handle
  {876b37a0-2db0-40c2-9b9b-c963e3109a61}, !- Name
  {7098335d-75cc-494d-a836-574770afcb91}, !- Source Object
  3,                                      !- Outlet Port
  {dae0cdc9-ee1b-43e1-a0d9-4a952e6e3eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd378f19-f710-4521-853d-df186a69bc96}, !- Handle
  {19303490-fb33-4994-8f6b-8143c072482d}, !- Name
  {dae0cdc9-ee1b-43e1-a0d9-4a952e6e3eac}, !- Source Object
  3,                                      !- Outlet Port
  {d2e80cf6-df9c-4b42-b382-26494bdbe8af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39f4b99b-f868-4e08-be2a-d9356d02b356}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {849d6616-a2f8-462a-90f6-42234a9eab06}, !- Inlet Port
  {12f7f6bc-7cb1-4955-8903-15f2c0c54a41}; !- Outlet Port

OS:Connection,
  {849d6616-a2f8-462a-90f6-42234a9eab06}, !- Handle
  {4b5c5213-78c3-4154-a44b-efbdc430dab1}, !- Name
  {c96ad8b5-1e89-4b0d-8d67-debabdc61a4b}, !- Source Object
  3,                                      !- Outlet Port
  {39f4b99b-f868-4e08-be2a-d9356d02b356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f7f6bc-7cb1-4955-8903-15f2c0c54a41}, !- Handle
  {b5077390-b2ee-4a3f-bd13-125f57ab3944}, !- Name
  {39f4b99b-f868-4e08-be2a-d9356d02b356}, !- Source Object
  3,                                      !- Outlet Port
  {bf6a701f-9f38-4563-b1a5-caaf6b96eb8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c472052f-83dc-407b-85b9-298e705ddd2f}, !- Handle
  {a91315ba-81a8-491d-841a-457bb491d28f}, !- Name
  {bf6a701f-9f38-4563-b1a5-caaf6b96eb8b}, !- Source Object
  4,                                      !- Outlet Port
  {5a4fdcd7-30b8-4fe1-88b2-21dfec016598}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {c3351f5d-ace8-429e-9cda-d0f40f6c4f25}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec3799f8-a44d-4abb-8db7-f81d6153f969}, !- Supply Side Inlet Node Name
  {88b4b8aa-fd66-49b7-83c0-5876b7234e55}, !- Demand Side Outlet Node Name
  {3c8f9c99-d345-46e7-8390-fa4a4f322974}, !- Demand Side Inlet Node A
  {129b51ab-8311-4327-905b-f765a63e81ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08cba862-7b9a-44db-9eee-899f1df694d0}, !- Demand Mixer Name
  {ecc165e0-b435-46d3-9cb6-51edf0751fc4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6272ffeb-2464-4a2c-81fd-033bff7e3363}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {ec3799f8-a44d-4abb-8db7-f81d6153f969}, !- Inlet Port
  {70e8d566-b37a-47d9-b513-097fc11812d8}; !- Outlet Port

OS:Node,
  {f0746264-58b8-4807-af70-68c5a203cacd}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {80c0d074-30ab-4486-a232-b425bb5790b4}, !- Inlet Port
  {129b51ab-8311-4327-905b-f765a63e81ab}; !- Outlet Port

OS:Connection,
  {ec3799f8-a44d-4abb-8db7-f81d6153f969}, !- Handle
  {e060647c-65da-4d44-97cc-2b509742e17a}, !- Name
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- Source Object
  8,                                      !- Outlet Port
  {6272ffeb-2464-4a2c-81fd-033bff7e3363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129b51ab-8311-4327-905b-f765a63e81ab}, !- Handle
  {8f8d1596-286e-4f79-9446-7d2c1f6e7387}, !- Name
  {f0746264-58b8-4807-af70-68c5a203cacd}, !- Source Object
  3,                                      !- Outlet Port
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f31125ee-0844-4649-9a6c-97552de75c74}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {3c8f9c99-d345-46e7-8390-fa4a4f322974}, !- Inlet Port
  {552b65e4-2b6a-4af7-86e1-d316d8d5bbff}; !- Outlet Port

OS:Node,
  {81d41709-f65d-4bff-95a0-f19e6013ae68}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {2a870748-865a-41fb-97f2-b0a7e54078e9}, !- Inlet Port
  {88b4b8aa-fd66-49b7-83c0-5876b7234e55}; !- Outlet Port

OS:Node,
  {8df51e9a-46d7-43c6-90e6-02e8c2944727}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {12e18194-8e62-4ae0-a92a-041dde0f8752}, !- Inlet Port
  {919bbb0b-1096-4fc5-981f-c4d6d23cb575}; !- Outlet Port

OS:Connection,
  {3c8f9c99-d345-46e7-8390-fa4a4f322974}, !- Handle
  {b387455c-54c6-4d53-bf7d-2262826761b2}, !- Name
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- Source Object
  10,                                     !- Outlet Port
  {f31125ee-0844-4649-9a6c-97552de75c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b4b8aa-fd66-49b7-83c0-5876b7234e55}, !- Handle
  {8c96035e-15d8-4e0d-87a0-cdc084d138b8}, !- Name
  {81d41709-f65d-4bff-95a0-f19e6013ae68}, !- Source Object
  3,                                      !- Outlet Port
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ecc165e0-b435-46d3-9cb6-51edf0751fc4}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {552b65e4-2b6a-4af7-86e1-d316d8d5bbff}, !- Inlet Node Name
  {b21482d8-434d-455f-8df5-e48d81a0946c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08cba862-7b9a-44db-9eee-899f1df694d0}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {2a870748-865a-41fb-97f2-b0a7e54078e9}, !- Outlet Node Name
  {401aaf24-d094-49f6-8d4f-8f60fa16ff18}; !- Inlet Node Name 1

OS:Connection,
  {552b65e4-2b6a-4af7-86e1-d316d8d5bbff}, !- Handle
  {6ff37225-c7f0-4ba9-ba10-5464d8f2c5b1}, !- Name
  {f31125ee-0844-4649-9a6c-97552de75c74}, !- Source Object
  3,                                      !- Outlet Port
  {ecc165e0-b435-46d3-9cb6-51edf0751fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a870748-865a-41fb-97f2-b0a7e54078e9}, !- Handle
  {15e51f93-8d1a-4897-bfe3-ca0300ff65bb}, !- Name
  {08cba862-7b9a-44db-9eee-899f1df694d0}, !- Source Object
  2,                                      !- Outlet Port
  {81d41709-f65d-4bff-95a0-f19e6013ae68}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {79e0b1e1-30c9-4572-a5e6-419fd5f17261}, !- Handle
  {9f3677ff-2b0d-4005-b867-ad37ad48170f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c3351f5d-ace8-429e-9cda-d0f40f6c4f25}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {d4b4b1e1-81c8-4a28-a0a7-ae546542520c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9f381f66-6273-4747-9dcf-4e84e23e5642}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a58f6701-5632-4536-9821-b830c6a8dde7}, !- Control Zone Name
  {f0746264-58b8-4807-af70-68c5a203cacd}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b7e7a463-e8fc-4b1c-8317-7e95aa0b7e70}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bcdac314-7192-4cc8-8868-934d01ce7cf4}, !- Air Inlet Node Name
  {80c0d074-30ab-4486-a232-b425bb5790b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {52a58af5-e2bc-4d56-8756-c9188b825471}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c47f9115-4667-46ed-b442-1f5e0287e2fd}, !- Air Inlet Node Name
  {48343efc-7d99-4277-aac4-486ff5a39a6b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8ff2e46b-eb37-4baa-822f-2844fa5342b3}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {56de11ee-fee5-4476-b60c-5e7d733c21d3}, !- Air Inlet Node Name
  {f95d52be-82e1-4858-929e-3e25d45bd762}, !- Air Outlet Node Name
  {023d6630-f0ea-44f2-9fa5-cefc478a236a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {32c84a72-e458-46e6-81f1-c66f14a9ba15}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e2b10c67-9f84-4124-a3bf-70c65971c71a}, !- Air Inlet Node Name
  {68474606-25a8-4cde-a649-055b3e96c4da}, !- Air Outlet Node Name
  {530c3ae2-297e-4c7b-a271-27e153e44ec7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69a0a3ee-7457-4cda-b9d4-702789c32ae2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb02ded1-ee2b-4d2f-bb88-1867d1cc7af5}, !- Energy Input Ratio Function of Temperature Curve Name
  {a05ffc2e-d4fc-4573-90eb-f5e51804c80b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65ae8c9f-8cf9-42b9-ba65-f1226fd10d1d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b3941417-c0a4-4cad-bcf4-90ce3d90810d}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d860c56-f281-4804-9992-ea9dcdb40229}, !- Handle
  Curve Quadratic 218,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0dfdf547-539a-4546-9696-7b628a7404af}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b9d25f3-b6a3-45b2-81af-1f0224a60a3f}, !- Handle
  Curve Quadratic 219,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3f11b34-ec4c-4337-b825-ed94726a1e64}, !- Handle
  Curve Quadratic 220,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {530c3ae2-297e-4c7b-a271-27e153e44ec7}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {69a0a3ee-7457-4cda-b9d4-702789c32ae2}, !- Handle
  Curve Quadratic 221,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb02ded1-ee2b-4d2f-bb88-1867d1cc7af5}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a05ffc2e-d4fc-4573-90eb-f5e51804c80b}, !- Handle
  Curve Quadratic 222,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {65ae8c9f-8cf9-42b9-ba65-f1226fd10d1d}, !- Handle
  Curve Quadratic 223,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {80c0d074-30ab-4486-a232-b425bb5790b4}, !- Handle
  {b4f120fe-68a0-4cc7-9a37-1e975a889d18}, !- Name
  {b7e7a463-e8fc-4b1c-8317-7e95aa0b7e70}, !- Source Object
  9,                                      !- Outlet Port
  {f0746264-58b8-4807-af70-68c5a203cacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {023d6630-f0ea-44f2-9fa5-cefc478a236a}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {f95d52be-82e1-4858-929e-3e25d45bd762}, !- Inlet Port
  {bcdac314-7192-4cc8-8868-934d01ce7cf4}; !- Outlet Port

OS:Connection,
  {f95d52be-82e1-4858-929e-3e25d45bd762}, !- Handle
  {25ec6de4-ded5-4488-be48-c3759c48f95a}, !- Name
  {8ff2e46b-eb37-4baa-822f-2844fa5342b3}, !- Source Object
  6,                                      !- Outlet Port
  {023d6630-f0ea-44f2-9fa5-cefc478a236a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdac314-7192-4cc8-8868-934d01ce7cf4}, !- Handle
  {90479573-60d9-45f2-9f08-9e15f57c26a3}, !- Name
  {023d6630-f0ea-44f2-9fa5-cefc478a236a}, !- Source Object
  3,                                      !- Outlet Port
  {b7e7a463-e8fc-4b1c-8317-7e95aa0b7e70}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6e8c8e57-bdc8-4a80-918f-9a62ae370489}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {48343efc-7d99-4277-aac4-486ff5a39a6b}, !- Inlet Port
  {56de11ee-fee5-4476-b60c-5e7d733c21d3}; !- Outlet Port

OS:Connection,
  {48343efc-7d99-4277-aac4-486ff5a39a6b}, !- Handle
  {01a7d0f3-3250-49b1-9f9d-129e86092380}, !- Name
  {52a58af5-e2bc-4d56-8756-c9188b825471}, !- Source Object
  6,                                      !- Outlet Port
  {6e8c8e57-bdc8-4a80-918f-9a62ae370489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56de11ee-fee5-4476-b60c-5e7d733c21d3}, !- Handle
  {aee7fc2d-493e-440a-8bf1-5d17ec45341a}, !- Name
  {6e8c8e57-bdc8-4a80-918f-9a62ae370489}, !- Source Object
  3,                                      !- Outlet Port
  {8ff2e46b-eb37-4baa-822f-2844fa5342b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d01536f8-3e09-4a81-b251-fdff6d5d6895}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {68474606-25a8-4cde-a649-055b3e96c4da}, !- Inlet Port
  {c47f9115-4667-46ed-b442-1f5e0287e2fd}; !- Outlet Port

OS:Connection,
  {68474606-25a8-4cde-a649-055b3e96c4da}, !- Handle
  {b3591a32-4dff-4835-89e1-6a4481c4fe2b}, !- Name
  {32c84a72-e458-46e6-81f1-c66f14a9ba15}, !- Source Object
  9,                                      !- Outlet Port
  {d01536f8-3e09-4a81-b251-fdff6d5d6895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47f9115-4667-46ed-b442-1f5e0287e2fd}, !- Handle
  {ec3d811c-bc90-439e-8c99-e54b6b772840}, !- Name
  {d01536f8-3e09-4a81-b251-fdff6d5d6895}, !- Source Object
  3,                                      !- Outlet Port
  {52a58af5-e2bc-4d56-8756-c9188b825471}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b662f7ce-c16b-4190-a737-c2cd89b66152}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e50ca40-bc55-4ad7-95df-732abc1a78d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e50ca40-bc55-4ad7-95df-732abc1a78d4}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01412142-4f05-4d52-84f6-802957ac1f93}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC OA System, !- Name
  {b662f7ce-c16b-4190-a737-c2cd89b66152}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {483d8f3e-dc1a-461f-900d-fc532fd49a95}, !- Mixed Air Node Name
  {b25a7df7-82a6-4a79-9f62-785c2f3d60e0}, !- Outdoor Air Stream Node Name
  {452db3ec-f499-49ce-90a5-0eac6cffc725}, !- Relief Air Stream Node Name
  {70e8d566-b37a-47d9-b513-097fc11812d8}; !- Return Air Stream Node Name

OS:Node,
  {0484fb95-61e2-4b2f-b8f3-314881a7fe04}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b25a7df7-82a6-4a79-9f62-785c2f3d60e0}; !- Outlet Port

OS:Connection,
  {b25a7df7-82a6-4a79-9f62-785c2f3d60e0}, !- Handle
  {2aa0fc98-d6d4-454f-9d57-6e037626ffee}, !- Name
  {0484fb95-61e2-4b2f-b8f3-314881a7fe04}, !- Source Object
  3,                                      !- Outlet Port
  {01412142-4f05-4d52-84f6-802957ac1f93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bdfd50c4-0c99-4112-aa98-772010b0a1d1}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {452db3ec-f499-49ce-90a5-0eac6cffc725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {452db3ec-f499-49ce-90a5-0eac6cffc725}, !- Handle
  {bdaa879e-afef-4310-9da7-6e76951f52c8}, !- Name
  {01412142-4f05-4d52-84f6-802957ac1f93}, !- Source Object
  7,                                      !- Outlet Port
  {bdfd50c4-0c99-4112-aa98-772010b0a1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbadfe2-f207-46b6-95d6-e32c39b3d59a}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {483d8f3e-dc1a-461f-900d-fc532fd49a95}, !- Inlet Port
  {e2b10c67-9f84-4124-a3bf-70c65971c71a}; !- Outlet Port

OS:Connection,
  {70e8d566-b37a-47d9-b513-097fc11812d8}, !- Handle
  {52ebef19-5f8f-454f-b9ab-1e4b5819ba9a}, !- Name
  {6272ffeb-2464-4a2c-81fd-033bff7e3363}, !- Source Object
  3,                                      !- Outlet Port
  {01412142-4f05-4d52-84f6-802957ac1f93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {483d8f3e-dc1a-461f-900d-fc532fd49a95}, !- Handle
  {e850c1d4-e1b1-480f-a298-6691b2f89c09}, !- Name
  {01412142-4f05-4d52-84f6-802957ac1f93}, !- Source Object
  5,                                      !- Outlet Port
  {bfbadfe2-f207-46b6-95d6-e32c39b3d59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b10c67-9f84-4124-a3bf-70c65971c71a}, !- Handle
  {ed8f1014-41e2-42a3-bf88-2c8fc8e92a8c}, !- Name
  {bfbadfe2-f207-46b6-95d6-e32c39b3d59a}, !- Source Object
  3,                                      !- Outlet Port
  {32c84a72-e458-46e6-81f1-c66f14a9ba15}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d4b4b1e1-81c8-4a28-a0a7-ae546542520c}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2e5e6090-e6ad-454d-be3e-b9c75021865e}, !- Control Zone or Zone List Name
  {2fb3f667-0d96-434d-86f0-d83853f8395b}, !- Cooling Control Zone or Zone List Name
  {240be8dd-b734-43ea-b7f4-ba017f88f268}, !- Heating Control Zone or Zone List Name
  {6f75322f-d0d6-496f-8d4f-2aa6fc73a1f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e5e6090-e6ad-454d-be3e-b9c75021865e}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2fb3f667-0d96-434d-86f0-d83853f8395b}, !- Handle
  {2540b881-b98f-4221-b4e4-e11f9630f432}; !- Name

OS:ModelObjectList,
  {240be8dd-b734-43ea-b7f4-ba017f88f268}, !- Handle
  {75f41048-b942-43ec-bf3d-659b2b2edad2}; !- Name

OS:ModelObjectList,
  {6f75322f-d0d6-496f-8d4f-2aa6fc73a1f0}, !- Handle
  {b3f3aab1-1d63-40aa-b3fe-c9770b3d75ac}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5a783e2-e93e-4755-97ae-96dc98167322}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e92db6ba-978d-4c74-9ac8-c5530cab5369}, !- Air Inlet Node Name
  {12e18194-8e62-4ae0-a92a-041dde0f8752}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29cb473f-f758-4e68-959e-2895686b1d54}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid Return Air Node, !- Name
  {23ab2bd8-d9dd-4858-9780-ff8827e78e74}, !- Inlet Port
  {401aaf24-d094-49f6-8d4f-8f60fa16ff18}; !- Outlet Port

OS:Connection,
  {919bbb0b-1096-4fc5-981f-c4d6d23cb575}, !- Handle
  {a64b6465-7ce2-42d9-816a-2ff52f443a31}, !- Name
  {8df51e9a-46d7-43c6-90e6-02e8c2944727}, !- Source Object
  3,                                      !- Outlet Port
  {d79f4c70-220f-492b-b71c-8a7f7a8493aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23ab2bd8-d9dd-4858-9780-ff8827e78e74}, !- Handle
  {939774e2-62d1-407d-aec3-2d7e671d81f9}, !- Name
  {cd9e5c0f-e07c-4d79-a1db-bb373779f38c}, !- Source Object
  3,                                      !- Outlet Port
  {29cb473f-f758-4e68-959e-2895686b1d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401aaf24-d094-49f6-8d4f-8f60fa16ff18}, !- Handle
  {8c2839b9-c47b-4443-bb18-1f2c9b58b97e}, !- Name
  {29cb473f-f758-4e68-959e-2895686b1d54}, !- Source Object
  3,                                      !- Outlet Port
  {08cba862-7b9a-44db-9eee-899f1df694d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3aa86d8d-ff5f-4bf6-b0d3-c05802305a59}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {b21482d8-434d-455f-8df5-e48d81a0946c}, !- Inlet Port
  {e92db6ba-978d-4c74-9ac8-c5530cab5369}; !- Outlet Port

OS:Connection,
  {b21482d8-434d-455f-8df5-e48d81a0946c}, !- Handle
  {09931d56-ee2b-4a8d-a5ce-ddb5f86062fb}, !- Name
  {ecc165e0-b435-46d3-9cb6-51edf0751fc4}, !- Source Object
  3,                                      !- Outlet Port
  {3aa86d8d-ff5f-4bf6-b0d3-c05802305a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92db6ba-978d-4c74-9ac8-c5530cab5369}, !- Handle
  {0175f50b-fe89-4c5b-8e63-b2cd196dd7b3}, !- Name
  {3aa86d8d-ff5f-4bf6-b0d3-c05802305a59}, !- Source Object
  3,                                      !- Outlet Port
  {a5a783e2-e93e-4755-97ae-96dc98167322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12e18194-8e62-4ae0-a92a-041dde0f8752}, !- Handle
  {9479ddca-3d4b-4540-9f89-3f947dd90fc2}, !- Name
  {a5a783e2-e93e-4755-97ae-96dc98167322}, !- Source Object
  4,                                      !- Outlet Port
  {8df51e9a-46d7-43c6-90e6-02e8c2944727}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e10b3645-bbd8-4857-822a-51de6bbb3329}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c10b5ef-2e35-4cd9-b92b-54534b025e8d}, !- Supply Side Inlet Node Name
  {b0f4af96-9920-4484-8f81-eef0f9dd92dc}, !- Demand Side Outlet Node Name
  {06c50c49-4c7b-4d0a-b8ed-ed911f72771e}, !- Demand Side Inlet Node A
  {45b6d3d0-be1f-4b75-a964-22003cadb66f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cddd2762-85a3-4c27-8e09-d8ad089b071a}, !- Demand Mixer Name
  {f043414a-0539-40ef-987d-4a04fc6e65ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6eda1f4f-f573-42f0-a6b7-1aee59a3e260}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {8c10b5ef-2e35-4cd9-b92b-54534b025e8d}, !- Inlet Port
  {803108dd-fd3a-4d69-9e4f-8a26a5c18786}; !- Outlet Port

OS:Node,
  {e787781a-3a5e-46bc-b0c8-b80ba27d12ee}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {9827d762-0b38-499a-9c64-c34a330623d0}, !- Inlet Port
  {45b6d3d0-be1f-4b75-a964-22003cadb66f}; !- Outlet Port

OS:Connection,
  {8c10b5ef-2e35-4cd9-b92b-54534b025e8d}, !- Handle
  {b258124f-35cf-4771-863a-3facfacd46a2}, !- Name
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- Source Object
  8,                                      !- Outlet Port
  {6eda1f4f-f573-42f0-a6b7-1aee59a3e260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b6d3d0-be1f-4b75-a964-22003cadb66f}, !- Handle
  {eeea321f-9d44-40a6-a72f-e4f4d15d5c83}, !- Name
  {e787781a-3a5e-46bc-b0c8-b80ba27d12ee}, !- Source Object
  3,                                      !- Outlet Port
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {80fb3206-8dd9-4bfd-9c3e-fa5f6ac67cee}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {06c50c49-4c7b-4d0a-b8ed-ed911f72771e}, !- Inlet Port
  {01f684cb-c9ef-4eb0-9d49-c0d795df5a41}; !- Outlet Port

OS:Node,
  {96ccd52a-e9b8-4d32-ac07-b82059cff9ca}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {3ad88980-49ee-4273-b1ae-920b29a8d09a}, !- Inlet Port
  {b0f4af96-9920-4484-8f81-eef0f9dd92dc}; !- Outlet Port

OS:Node,
  {ca0178b4-298e-4fcb-8626-9bad5c7b81d8}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {68424421-d44a-4965-b854-8507b3cd18b0}, !- Inlet Port
  {65738a02-5684-468b-9bc2-9bdce77dc701}; !- Outlet Port

OS:Connection,
  {06c50c49-4c7b-4d0a-b8ed-ed911f72771e}, !- Handle
  {dace85a2-3cab-43d6-b0c0-3e51408deb8f}, !- Name
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- Source Object
  10,                                     !- Outlet Port
  {80fb3206-8dd9-4bfd-9c3e-fa5f6ac67cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f4af96-9920-4484-8f81-eef0f9dd92dc}, !- Handle
  {3f29bd8e-fa14-44b9-86ab-f911492f7fe8}, !- Name
  {96ccd52a-e9b8-4d32-ac07-b82059cff9ca}, !- Source Object
  3,                                      !- Outlet Port
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f043414a-0539-40ef-987d-4a04fc6e65ec}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {01f684cb-c9ef-4eb0-9d49-c0d795df5a41}, !- Inlet Node Name
  {955ad7d3-c8ee-408a-900a-5550f9623e64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cddd2762-85a3-4c27-8e09-d8ad089b071a}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {3ad88980-49ee-4273-b1ae-920b29a8d09a}, !- Outlet Node Name
  {457a2099-0d27-43b3-8611-76af2f6d8dc1}; !- Inlet Node Name 1

OS:Connection,
  {01f684cb-c9ef-4eb0-9d49-c0d795df5a41}, !- Handle
  {87b79083-3fc8-4fff-895b-be52f1504c1d}, !- Name
  {80fb3206-8dd9-4bfd-9c3e-fa5f6ac67cee}, !- Source Object
  3,                                      !- Outlet Port
  {f043414a-0539-40ef-987d-4a04fc6e65ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad88980-49ee-4273-b1ae-920b29a8d09a}, !- Handle
  {703be957-6464-4363-93b3-9c043cffcd95}, !- Name
  {cddd2762-85a3-4c27-8e09-d8ad089b071a}, !- Source Object
  2,                                      !- Outlet Port
  {96ccd52a-e9b8-4d32-ac07-b82059cff9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d775dac5-add2-4879-b5f1-5dcf387eeb96}, !- Handle
  {fb3777e6-7b4d-4d87-813e-e907d3c00b16}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e10b3645-bbd8-4857-822a-51de6bbb3329}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {ff5d57b4-3b34-4ae9-9d8c-bc82e4203b57}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {765aba18-ae64-4668-aae7-f0da88a92683}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {40941cad-762f-4029-94b0-24ac9bd9c1dc}, !- Control Zone Name
  {e787781a-3a5e-46bc-b0c8-b80ba27d12ee}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aab1826c-ae2b-4968-954e-0d38e6d7db5b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {75e02eda-cce3-4a9f-b098-55e69b2fc8b2}, !- Air Inlet Node Name
  {9827d762-0b38-499a-9c64-c34a330623d0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6dfadf11-e4c3-44b2-b07c-6c87822f0924}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4add0b59-d308-4f55-b291-e98ae1f881d2}, !- Air Inlet Node Name
  {2747fdff-7a47-46eb-ba10-8e9232f3e4fe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b919eaf1-a116-4812-9cdd-6ee49237596d}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {abc61c0b-6872-446b-b7cb-5b3d2f39c1ce}, !- Air Inlet Node Name
  {753285bc-ba9d-4b1d-adb4-4ded7620a983}, !- Air Outlet Node Name
  {3328fce5-5380-4de2-bb4b-a70620602b0e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {05b5c7db-4fcf-416e-bef5-fe519c149652}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ea4fb472-a753-48a8-b542-9e8f5c0e8dbb}, !- Air Inlet Node Name
  {de8db485-a5e9-4cdc-8124-cc0db8548346}, !- Air Outlet Node Name
  {a5859526-0b53-4213-a24a-e3933b5bd80d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {370ebf7e-5cf5-4313-9e10-bffb9aab2225}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4531e12-4c8f-42b2-b610-220d874ffd27}, !- Energy Input Ratio Function of Temperature Curve Name
  {1833b210-9fe2-4278-ae1b-c68a97d93a3c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19a115a0-5e3c-4e74-9ffb-bdf1df461c81}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ee831c6e-1da5-4a41-84e3-90941b0941ee}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcfc9ebe-2071-477f-9bfe-c623e44ea5d8}, !- Handle
  Curve Quadratic 224,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9862401-9278-4855-b346-94420f25f231}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6012abf9-a31c-40cf-a070-68c852361575}, !- Handle
  Curve Quadratic 225,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99cc1fb1-788b-4ab8-b749-a1ccc85b0d2a}, !- Handle
  Curve Quadratic 226,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5859526-0b53-4213-a24a-e3933b5bd80d}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {370ebf7e-5cf5-4313-9e10-bffb9aab2225}, !- Handle
  Curve Quadratic 227,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4531e12-4c8f-42b2-b610-220d874ffd27}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1833b210-9fe2-4278-ae1b-c68a97d93a3c}, !- Handle
  Curve Quadratic 228,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19a115a0-5e3c-4e74-9ffb-bdf1df461c81}, !- Handle
  Curve Quadratic 229,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9827d762-0b38-499a-9c64-c34a330623d0}, !- Handle
  {d7fa76bf-99e1-4c47-847a-ee863e712bc2}, !- Name
  {aab1826c-ae2b-4968-954e-0d38e6d7db5b}, !- Source Object
  9,                                      !- Outlet Port
  {e787781a-3a5e-46bc-b0c8-b80ba27d12ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3328fce5-5380-4de2-bb4b-a70620602b0e}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {753285bc-ba9d-4b1d-adb4-4ded7620a983}, !- Inlet Port
  {75e02eda-cce3-4a9f-b098-55e69b2fc8b2}; !- Outlet Port

OS:Connection,
  {753285bc-ba9d-4b1d-adb4-4ded7620a983}, !- Handle
  {a7bc8032-2c0e-44b1-a8d5-cf73a96266cc}, !- Name
  {b919eaf1-a116-4812-9cdd-6ee49237596d}, !- Source Object
  6,                                      !- Outlet Port
  {3328fce5-5380-4de2-bb4b-a70620602b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e02eda-cce3-4a9f-b098-55e69b2fc8b2}, !- Handle
  {8c246665-151f-433d-927b-c6e3a557fb75}, !- Name
  {3328fce5-5380-4de2-bb4b-a70620602b0e}, !- Source Object
  3,                                      !- Outlet Port
  {aab1826c-ae2b-4968-954e-0d38e6d7db5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5980af3-bbf6-4934-9f3f-0a155afa037b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2747fdff-7a47-46eb-ba10-8e9232f3e4fe}, !- Inlet Port
  {abc61c0b-6872-446b-b7cb-5b3d2f39c1ce}; !- Outlet Port

OS:Connection,
  {2747fdff-7a47-46eb-ba10-8e9232f3e4fe}, !- Handle
  {e8a176f7-094e-45d5-99b8-19a4cc986d5a}, !- Name
  {6dfadf11-e4c3-44b2-b07c-6c87822f0924}, !- Source Object
  6,                                      !- Outlet Port
  {b5980af3-bbf6-4934-9f3f-0a155afa037b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc61c0b-6872-446b-b7cb-5b3d2f39c1ce}, !- Handle
  {549b9186-2ace-4fd9-aa4c-c78c0c6788d6}, !- Name
  {b5980af3-bbf6-4934-9f3f-0a155afa037b}, !- Source Object
  3,                                      !- Outlet Port
  {b919eaf1-a116-4812-9cdd-6ee49237596d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {67e25134-7d3d-47ad-9dab-5ec35ef4582f}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {de8db485-a5e9-4cdc-8124-cc0db8548346}, !- Inlet Port
  {4add0b59-d308-4f55-b291-e98ae1f881d2}; !- Outlet Port

OS:Connection,
  {de8db485-a5e9-4cdc-8124-cc0db8548346}, !- Handle
  {2e5ebf1a-b358-4d5c-b6e5-646a9462112c}, !- Name
  {05b5c7db-4fcf-416e-bef5-fe519c149652}, !- Source Object
  9,                                      !- Outlet Port
  {67e25134-7d3d-47ad-9dab-5ec35ef4582f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4add0b59-d308-4f55-b291-e98ae1f881d2}, !- Handle
  {3dfc425e-8498-4996-9ce3-d7cf3b907a27}, !- Name
  {67e25134-7d3d-47ad-9dab-5ec35ef4582f}, !- Source Object
  3,                                      !- Outlet Port
  {6dfadf11-e4c3-44b2-b07c-6c87822f0924}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0118fa5-f98e-4188-a2a3-6e616a8972c2}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cbe737ef-d322-43b4-9e52-579fd0d88a8c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cbe737ef-d322-43b4-9e52-579fd0d88a8c}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e09d443-39bd-4f23-87cb-6aa801c531e5}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC OA System, !- Name
  {d0118fa5-f98e-4188-a2a3-6e616a8972c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b696895d-dd08-4058-bd67-70a9d88ee2ce}, !- Mixed Air Node Name
  {18e0cb4c-ccec-4204-9af4-fb85a8860434}, !- Outdoor Air Stream Node Name
  {c4aaff84-763d-4a9b-a01f-4d6fa39acfb3}, !- Relief Air Stream Node Name
  {803108dd-fd3a-4d69-9e4f-8a26a5c18786}; !- Return Air Stream Node Name

OS:Node,
  {b23ee5c1-a59c-41b8-bf43-36f4b26cf77c}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {18e0cb4c-ccec-4204-9af4-fb85a8860434}; !- Outlet Port

OS:Connection,
  {18e0cb4c-ccec-4204-9af4-fb85a8860434}, !- Handle
  {a0e2cf0e-ce1f-414a-bb6b-c45208a6ba1c}, !- Name
  {b23ee5c1-a59c-41b8-bf43-36f4b26cf77c}, !- Source Object
  3,                                      !- Outlet Port
  {1e09d443-39bd-4f23-87cb-6aa801c531e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70f72d1b-b5b6-4c31-8399-aaefeb1db203}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {c4aaff84-763d-4a9b-a01f-4d6fa39acfb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4aaff84-763d-4a9b-a01f-4d6fa39acfb3}, !- Handle
  {66dc9e48-16a7-4a56-ab7a-2093ffc94e70}, !- Name
  {1e09d443-39bd-4f23-87cb-6aa801c531e5}, !- Source Object
  7,                                      !- Outlet Port
  {70f72d1b-b5b6-4c31-8399-aaefeb1db203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6926bd8a-2330-4fcb-b3d8-a6c314ac9d71}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {b696895d-dd08-4058-bd67-70a9d88ee2ce}, !- Inlet Port
  {ea4fb472-a753-48a8-b542-9e8f5c0e8dbb}; !- Outlet Port

OS:Connection,
  {803108dd-fd3a-4d69-9e4f-8a26a5c18786}, !- Handle
  {b5cb6c1f-9224-4b28-a83e-133499361c76}, !- Name
  {6eda1f4f-f573-42f0-a6b7-1aee59a3e260}, !- Source Object
  3,                                      !- Outlet Port
  {1e09d443-39bd-4f23-87cb-6aa801c531e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b696895d-dd08-4058-bd67-70a9d88ee2ce}, !- Handle
  {ad574b12-005f-4e66-8e9c-9400d7781109}, !- Name
  {1e09d443-39bd-4f23-87cb-6aa801c531e5}, !- Source Object
  5,                                      !- Outlet Port
  {6926bd8a-2330-4fcb-b3d8-a6c314ac9d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4fb472-a753-48a8-b542-9e8f5c0e8dbb}, !- Handle
  {864a4858-345f-4f64-b3ff-48d6d9a76ad5}, !- Name
  {6926bd8a-2330-4fcb-b3d8-a6c314ac9d71}, !- Source Object
  3,                                      !- Outlet Port
  {05b5c7db-4fcf-416e-bef5-fe519c149652}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ff5d57b4-3b34-4ae9-9d8c-bc82e4203b57}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {379ab0bb-5340-4c9d-9137-7fe6fa748a8c}, !- Control Zone or Zone List Name
  {33be0566-b6f8-4673-a8f2-54b7ac143114}, !- Cooling Control Zone or Zone List Name
  {bee8ac97-5708-4692-ac2d-0ccf6682024d}, !- Heating Control Zone or Zone List Name
  {f4b42093-0a0d-43a0-a018-a2bd2725869e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {379ab0bb-5340-4c9d-9137-7fe6fa748a8c}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {33be0566-b6f8-4673-a8f2-54b7ac143114}, !- Handle
  {ecb96391-77f4-4e50-a341-aaff2d8be96c}; !- Name

OS:ModelObjectList,
  {bee8ac97-5708-4692-ac2d-0ccf6682024d}, !- Handle
  {b4990709-261a-4d8f-99ac-99445554c128}; !- Name

OS:ModelObjectList,
  {f4b42093-0a0d-43a0-a018-a2bd2725869e}, !- Handle
  {60355a6d-53f3-4fe4-951e-1f49a81c9736}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e662a33-50ff-4851-95b3-ba5c538bf9da}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {738e7c51-2db4-4936-95b4-9ff4463c65fc}, !- Air Inlet Node Name
  {68424421-d44a-4965-b854-8507b3cd18b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eea4586c-1ead-4ca4-b1c5-5792d5d614b9}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid Return Air Node, !- Name
  {0b0a4cc8-99d1-4d8c-9266-6371b9cfa356}, !- Inlet Port
  {457a2099-0d27-43b3-8611-76af2f6d8dc1}; !- Outlet Port

OS:Connection,
  {65738a02-5684-468b-9bc2-9bdce77dc701}, !- Handle
  {65e967d9-3a47-4d09-b8a5-104d25479014}, !- Name
  {ca0178b4-298e-4fcb-8626-9bad5c7b81d8}, !- Source Object
  3,                                      !- Outlet Port
  {90a7f9be-9821-4e1f-93eb-951825c89587}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b0a4cc8-99d1-4d8c-9266-6371b9cfa356}, !- Handle
  {98dd9a17-8a0b-415d-9663-e17f3aa99fd4}, !- Name
  {02fb7ebf-6664-4759-a60a-311ad0dc541b}, !- Source Object
  3,                                      !- Outlet Port
  {eea4586c-1ead-4ca4-b1c5-5792d5d614b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457a2099-0d27-43b3-8611-76af2f6d8dc1}, !- Handle
  {b1ca6405-2a7f-4625-9260-49e93964488f}, !- Name
  {eea4586c-1ead-4ca4-b1c5-5792d5d614b9}, !- Source Object
  3,                                      !- Outlet Port
  {cddd2762-85a3-4c27-8e09-d8ad089b071a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1116866-d7f7-4a6f-8e22-f91ec87d3e7e}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {955ad7d3-c8ee-408a-900a-5550f9623e64}, !- Inlet Port
  {738e7c51-2db4-4936-95b4-9ff4463c65fc}; !- Outlet Port

OS:Connection,
  {955ad7d3-c8ee-408a-900a-5550f9623e64}, !- Handle
  {9121b1db-7733-47ab-bbe9-df9881df8db3}, !- Name
  {f043414a-0539-40ef-987d-4a04fc6e65ec}, !- Source Object
  3,                                      !- Outlet Port
  {b1116866-d7f7-4a6f-8e22-f91ec87d3e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738e7c51-2db4-4936-95b4-9ff4463c65fc}, !- Handle
  {de32ec2e-f37b-4756-95dc-4226f48e32c5}, !- Name
  {b1116866-d7f7-4a6f-8e22-f91ec87d3e7e}, !- Source Object
  3,                                      !- Outlet Port
  {4e662a33-50ff-4851-95b3-ba5c538bf9da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68424421-d44a-4965-b854-8507b3cd18b0}, !- Handle
  {0a03b150-22a9-430f-80c0-aad4828648ae}, !- Name
  {4e662a33-50ff-4851-95b3-ba5c538bf9da}, !- Source Object
  4,                                      !- Outlet Port
  {ca0178b4-298e-4fcb-8626-9bad5c7b81d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {eced70da-589f-424e-a4e3-9fe91681342c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a50d78e1-2830-4fee-9b3b-90ad418ff4b7}, !- Supply Side Inlet Node Name
  {e4a3530d-fbd7-4681-8451-9422f4d5f14e}, !- Demand Side Outlet Node Name
  {d6ab739c-d72c-4abf-904b-a3a1f1b0655d}, !- Demand Side Inlet Node A
  {14501cbf-54c8-41db-90fa-013b14388526}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {350462cf-7e7e-4825-8c34-250a85a824e9}, !- Demand Mixer Name
  {c8f57831-2297-42d6-9ff0-1cfff4562633}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d91e4047-7cb7-47cc-8ddb-5037b51d4400}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {a50d78e1-2830-4fee-9b3b-90ad418ff4b7}, !- Inlet Port
  {b0633893-ad40-4a2a-9b9c-bd092dcb871b}; !- Outlet Port

OS:Node,
  {104ce93c-2979-4080-aa97-dd046a48b8b0}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {b41bdaef-2154-460e-b881-b07599a7ba1b}, !- Inlet Port
  {14501cbf-54c8-41db-90fa-013b14388526}; !- Outlet Port

OS:Connection,
  {a50d78e1-2830-4fee-9b3b-90ad418ff4b7}, !- Handle
  {245fff7c-be41-496e-81e6-014e13c9457b}, !- Name
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- Source Object
  8,                                      !- Outlet Port
  {d91e4047-7cb7-47cc-8ddb-5037b51d4400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14501cbf-54c8-41db-90fa-013b14388526}, !- Handle
  {a04057c7-f634-4edd-a3ef-d3745b118a52}, !- Name
  {104ce93c-2979-4080-aa97-dd046a48b8b0}, !- Source Object
  3,                                      !- Outlet Port
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ed5fcd8-e8dc-453a-a68b-41d6fa5fadb8}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {d6ab739c-d72c-4abf-904b-a3a1f1b0655d}, !- Inlet Port
  {7f957cb7-ae48-442d-921e-96f0d6533159}; !- Outlet Port

OS:Node,
  {d4ba1720-5639-44f8-a5b9-3a1d6dc1a008}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {78cf97d9-ab2f-45ec-ae2b-6af212f2c4ec}, !- Inlet Port
  {e4a3530d-fbd7-4681-8451-9422f4d5f14e}; !- Outlet Port

OS:Node,
  {670681f4-10e4-43bf-b08f-7d6384ff2f0e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {cd1aaa94-26fa-41bd-ba2a-2ba26172d518}, !- Inlet Port
  {b1839830-7d70-4c5d-a005-a9b4138dcf35}; !- Outlet Port

OS:Connection,
  {d6ab739c-d72c-4abf-904b-a3a1f1b0655d}, !- Handle
  {d5f5613b-8cbb-4c36-8f93-6ca9474ee457}, !- Name
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- Source Object
  10,                                     !- Outlet Port
  {5ed5fcd8-e8dc-453a-a68b-41d6fa5fadb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a3530d-fbd7-4681-8451-9422f4d5f14e}, !- Handle
  {82dd3465-bc0b-4ed4-9dd7-2fdbd29b0296}, !- Name
  {d4ba1720-5639-44f8-a5b9-3a1d6dc1a008}, !- Source Object
  3,                                      !- Outlet Port
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8f57831-2297-42d6-9ff0-1cfff4562633}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {7f957cb7-ae48-442d-921e-96f0d6533159}, !- Inlet Node Name
  {740a0211-3f58-4b3a-80f5-a0df0a5db661}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {350462cf-7e7e-4825-8c34-250a85a824e9}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {78cf97d9-ab2f-45ec-ae2b-6af212f2c4ec}, !- Outlet Node Name
  {8596b1e5-4b95-485a-a6ae-c32ac281c585}; !- Inlet Node Name 1

OS:Connection,
  {7f957cb7-ae48-442d-921e-96f0d6533159}, !- Handle
  {1d25c7d1-1fa6-4960-acef-a32b69564b4d}, !- Name
  {5ed5fcd8-e8dc-453a-a68b-41d6fa5fadb8}, !- Source Object
  3,                                      !- Outlet Port
  {c8f57831-2297-42d6-9ff0-1cfff4562633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78cf97d9-ab2f-45ec-ae2b-6af212f2c4ec}, !- Handle
  {60d0f24b-7cc7-46cd-a0a1-46c33b4cca3f}, !- Name
  {350462cf-7e7e-4825-8c34-250a85a824e9}, !- Source Object
  2,                                      !- Outlet Port
  {d4ba1720-5639-44f8-a5b9-3a1d6dc1a008}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5f8e019-4df6-418b-967a-0aad1d7e546e}, !- Handle
  {a38d00c5-375b-4c9e-bd36-f38a4c934c44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eced70da-589f-424e-a4e3-9fe91681342c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {7e5b56fc-84aa-43c9-89a3-9ae16eae1899}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {80c6e244-9803-4ccc-97a2-38afbc5f6d79}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5c9df93-e3db-4694-832a-37736a617bd7}, !- Control Zone Name
  {104ce93c-2979-4080-aa97-dd046a48b8b0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d5722a91-2fad-4a7e-84d0-a8f34ca6b956}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2d0e9a50-34a4-4c48-b381-b00024f388aa}, !- Air Inlet Node Name
  {b41bdaef-2154-460e-b881-b07599a7ba1b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e7f6e23c-8cb0-4bcd-bf6b-b03bc292be8e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3cab1121-b9ef-4fff-96e7-b0d878dad0eb}, !- Air Inlet Node Name
  {0bc8f36d-99c5-4e5d-a582-c3fd48555560}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {488fa6c0-22d2-4183-b96c-ec6396c726b3}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b8c3f2ca-0dd8-4138-8da7-b2d85b9e0f7a}, !- Air Inlet Node Name
  {ea9cfcf3-8f41-45fe-ac88-5b6d07d5f83e}, !- Air Outlet Node Name
  {c1509cec-30b9-4180-acdf-5d928fb524a1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {053ac210-0719-45b1-a9db-3f895189f609}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ff7fbfb5-edfd-4b41-a29f-ca8e5c6b8cf2}, !- Air Inlet Node Name
  {5f9cb9a3-d5e5-423e-a189-bbce60d42ab8}, !- Air Outlet Node Name
  {479cfeae-df9d-4376-941b-c10e40a1696f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2fb8b13c-89d4-4138-ab11-585e17a5a8a5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {451c661b-61c5-47a2-9135-c4eaa7c8c670}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5b99df-9aa3-40e6-bd15-5ac1232984b7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f35cb1ea-659f-42a5-bf50-ba3172269399}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7a1db7b6-8fa3-4a58-87fa-ed4d946e8900}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d478cf77-e5f1-4041-ab34-6621246db893}, !- Handle
  Curve Quadratic 230,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5aa5385b-4a68-430d-b08a-62aa3d2aa7bf}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d561ea1-229b-4fec-acb8-daae7020a26d}, !- Handle
  Curve Quadratic 231,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f1a3a47-2dbf-462f-983a-1f4590c96a63}, !- Handle
  Curve Quadratic 232,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {479cfeae-df9d-4376-941b-c10e40a1696f}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2fb8b13c-89d4-4138-ab11-585e17a5a8a5}, !- Handle
  Curve Quadratic 233,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {451c661b-61c5-47a2-9135-c4eaa7c8c670}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5c5b99df-9aa3-40e6-bd15-5ac1232984b7}, !- Handle
  Curve Quadratic 234,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f35cb1ea-659f-42a5-bf50-ba3172269399}, !- Handle
  Curve Quadratic 235,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b41bdaef-2154-460e-b881-b07599a7ba1b}, !- Handle
  {1253c7bd-96a8-402d-8e19-c9ee4915d600}, !- Name
  {d5722a91-2fad-4a7e-84d0-a8f34ca6b956}, !- Source Object
  9,                                      !- Outlet Port
  {104ce93c-2979-4080-aa97-dd046a48b8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1509cec-30b9-4180-acdf-5d928fb524a1}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ea9cfcf3-8f41-45fe-ac88-5b6d07d5f83e}, !- Inlet Port
  {2d0e9a50-34a4-4c48-b381-b00024f388aa}; !- Outlet Port

OS:Connection,
  {ea9cfcf3-8f41-45fe-ac88-5b6d07d5f83e}, !- Handle
  {461132d1-2826-400c-966d-7df598fcd4d3}, !- Name
  {488fa6c0-22d2-4183-b96c-ec6396c726b3}, !- Source Object
  6,                                      !- Outlet Port
  {c1509cec-30b9-4180-acdf-5d928fb524a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0e9a50-34a4-4c48-b381-b00024f388aa}, !- Handle
  {99261c08-d510-447c-b1e9-086a29753de0}, !- Name
  {c1509cec-30b9-4180-acdf-5d928fb524a1}, !- Source Object
  3,                                      !- Outlet Port
  {d5722a91-2fad-4a7e-84d0-a8f34ca6b956}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {faa21aea-02b0-4ae9-8dfb-b17284b55585}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {0bc8f36d-99c5-4e5d-a582-c3fd48555560}, !- Inlet Port
  {b8c3f2ca-0dd8-4138-8da7-b2d85b9e0f7a}; !- Outlet Port

OS:Connection,
  {0bc8f36d-99c5-4e5d-a582-c3fd48555560}, !- Handle
  {55559a88-8d81-447a-9a81-f16c2990e22a}, !- Name
  {e7f6e23c-8cb0-4bcd-bf6b-b03bc292be8e}, !- Source Object
  6,                                      !- Outlet Port
  {faa21aea-02b0-4ae9-8dfb-b17284b55585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c3f2ca-0dd8-4138-8da7-b2d85b9e0f7a}, !- Handle
  {7a3ef02c-25a1-4a87-95e7-360ab8a19ba7}, !- Name
  {faa21aea-02b0-4ae9-8dfb-b17284b55585}, !- Source Object
  3,                                      !- Outlet Port
  {488fa6c0-22d2-4183-b96c-ec6396c726b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e30ade27-2a13-46c6-9916-dbfaf99f4bb2}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {5f9cb9a3-d5e5-423e-a189-bbce60d42ab8}, !- Inlet Port
  {3cab1121-b9ef-4fff-96e7-b0d878dad0eb}; !- Outlet Port

OS:Connection,
  {5f9cb9a3-d5e5-423e-a189-bbce60d42ab8}, !- Handle
  {424cae3d-d38f-4bc1-a811-d42defaf7efa}, !- Name
  {053ac210-0719-45b1-a9db-3f895189f609}, !- Source Object
  9,                                      !- Outlet Port
  {e30ade27-2a13-46c6-9916-dbfaf99f4bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cab1121-b9ef-4fff-96e7-b0d878dad0eb}, !- Handle
  {3f65222b-dfbb-4337-bf32-7d93afb6c4dc}, !- Name
  {e30ade27-2a13-46c6-9916-dbfaf99f4bb2}, !- Source Object
  3,                                      !- Outlet Port
  {e7f6e23c-8cb0-4bcd-bf6b-b03bc292be8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d669f986-6683-42b9-93f1-1b94d0314ed9}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30458875-0b38-4d5f-bdd9-f23bb46cb34d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30458875-0b38-4d5f-bdd9-f23bb46cb34d}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {368d691b-a0b5-4999-a2ad-a97b1a98b9b5}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC OA System, !- Name
  {d669f986-6683-42b9-93f1-1b94d0314ed9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7a98d4f-347d-454b-895a-0f32502e35b2}, !- Mixed Air Node Name
  {6c72354c-914e-47df-936b-de6bfadd2abc}, !- Outdoor Air Stream Node Name
  {42bc4bb0-2f43-43f4-a0c4-a1d72930e6de}, !- Relief Air Stream Node Name
  {b0633893-ad40-4a2a-9b9c-bd092dcb871b}; !- Return Air Stream Node Name

OS:Node,
  {c26f59ae-6c0c-429a-b526-70e598af66c0}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6c72354c-914e-47df-936b-de6bfadd2abc}; !- Outlet Port

OS:Connection,
  {6c72354c-914e-47df-936b-de6bfadd2abc}, !- Handle
  {fef8a0c9-4500-4caa-b4b5-deebecfc0207}, !- Name
  {c26f59ae-6c0c-429a-b526-70e598af66c0}, !- Source Object
  3,                                      !- Outlet Port
  {368d691b-a0b5-4999-a2ad-a97b1a98b9b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {089258a9-3ceb-47c2-8358-62b973ed3627}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {42bc4bb0-2f43-43f4-a0c4-a1d72930e6de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42bc4bb0-2f43-43f4-a0c4-a1d72930e6de}, !- Handle
  {229ebaa9-a1f5-4953-bec5-552cef0d2c91}, !- Name
  {368d691b-a0b5-4999-a2ad-a97b1a98b9b5}, !- Source Object
  7,                                      !- Outlet Port
  {089258a9-3ceb-47c2-8358-62b973ed3627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c693ec8-46ce-4ca6-9983-e412e2c80747}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {a7a98d4f-347d-454b-895a-0f32502e35b2}, !- Inlet Port
  {ff7fbfb5-edfd-4b41-a29f-ca8e5c6b8cf2}; !- Outlet Port

OS:Connection,
  {b0633893-ad40-4a2a-9b9c-bd092dcb871b}, !- Handle
  {b4f809a5-0856-483b-a7e4-52f22b76dc43}, !- Name
  {d91e4047-7cb7-47cc-8ddb-5037b51d4400}, !- Source Object
  3,                                      !- Outlet Port
  {368d691b-a0b5-4999-a2ad-a97b1a98b9b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7a98d4f-347d-454b-895a-0f32502e35b2}, !- Handle
  {e3036d9f-069d-4161-ad1a-4d063e678e69}, !- Name
  {368d691b-a0b5-4999-a2ad-a97b1a98b9b5}, !- Source Object
  5,                                      !- Outlet Port
  {7c693ec8-46ce-4ca6-9983-e412e2c80747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7fbfb5-edfd-4b41-a29f-ca8e5c6b8cf2}, !- Handle
  {c1a44df1-d34c-4668-b863-dbdfaad7189d}, !- Name
  {7c693ec8-46ce-4ca6-9983-e412e2c80747}, !- Source Object
  3,                                      !- Outlet Port
  {053ac210-0719-45b1-a9db-3f895189f609}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7e5b56fc-84aa-43c9-89a3-9ae16eae1899}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b9e06f1e-5e6a-421f-a56f-337be27e3a79}, !- Control Zone or Zone List Name
  {6ff10ea3-8ef4-4441-866c-4a249dac8413}, !- Cooling Control Zone or Zone List Name
  {8d0e5980-3fb4-4487-a984-f5f5d79994c5}, !- Heating Control Zone or Zone List Name
  {b7856780-9f66-44c8-ac20-03c5f8c5cf85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9e06f1e-5e6a-421f-a56f-337be27e3a79}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6ff10ea3-8ef4-4441-866c-4a249dac8413}, !- Handle
  {3c718233-d17f-4148-ae20-cdb6d87a21bd}; !- Name

OS:ModelObjectList,
  {8d0e5980-3fb4-4487-a984-f5f5d79994c5}, !- Handle
  {07042859-f270-48fe-b061-3a05c25b935d}; !- Name

OS:ModelObjectList,
  {b7856780-9f66-44c8-ac20-03c5f8c5cf85}, !- Handle
  {5b507bbe-0165-4e00-970b-9c9f7d885318}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39773408-dc39-4239-a266-d4c83a3aa3ef}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {4b6d0bda-ccae-4586-8ef8-4c2ffae66592}, !- Air Inlet Node Name
  {cd1aaa94-26fa-41bd-ba2a-2ba26172d518}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6b72600-d749-414e-8939-d1538acf490b}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid Return Air Node, !- Name
  {2b58e9b7-477d-4182-95d7-da8bf6d4782f}, !- Inlet Port
  {8596b1e5-4b95-485a-a6ae-c32ac281c585}; !- Outlet Port

OS:Connection,
  {b1839830-7d70-4c5d-a005-a9b4138dcf35}, !- Handle
  {b68de9a4-d2d0-4848-b465-789082a06d9d}, !- Name
  {670681f4-10e4-43bf-b08f-7d6384ff2f0e}, !- Source Object
  3,                                      !- Outlet Port
  {f9574fb3-a6fe-4189-9932-e1c5645f277a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b58e9b7-477d-4182-95d7-da8bf6d4782f}, !- Handle
  {f9af97f1-0bf1-470e-bd7b-e7ff0f618d99}, !- Name
  {7f039a3e-332d-48da-8e31-b596d6360a81}, !- Source Object
  3,                                      !- Outlet Port
  {d6b72600-d749-414e-8939-d1538acf490b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8596b1e5-4b95-485a-a6ae-c32ac281c585}, !- Handle
  {823a8d34-7c10-4aec-9985-216aac789f27}, !- Name
  {d6b72600-d749-414e-8939-d1538acf490b}, !- Source Object
  3,                                      !- Outlet Port
  {350462cf-7e7e-4825-8c34-250a85a824e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b91fa6b0-c858-42e1-ba77-890899a04728}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {740a0211-3f58-4b3a-80f5-a0df0a5db661}, !- Inlet Port
  {4b6d0bda-ccae-4586-8ef8-4c2ffae66592}; !- Outlet Port

OS:Connection,
  {740a0211-3f58-4b3a-80f5-a0df0a5db661}, !- Handle
  {23186a79-0043-4c76-9130-66e69f847e07}, !- Name
  {c8f57831-2297-42d6-9ff0-1cfff4562633}, !- Source Object
  3,                                      !- Outlet Port
  {b91fa6b0-c858-42e1-ba77-890899a04728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6d0bda-ccae-4586-8ef8-4c2ffae66592}, !- Handle
  {60bc8229-1b87-425e-8ea5-4717143033e3}, !- Name
  {b91fa6b0-c858-42e1-ba77-890899a04728}, !- Source Object
  3,                                      !- Outlet Port
  {39773408-dc39-4239-a266-d4c83a3aa3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd1aaa94-26fa-41bd-ba2a-2ba26172d518}, !- Handle
  {cc134adc-9361-4ffe-9535-43773c36f643}, !- Name
  {39773408-dc39-4239-a266-d4c83a3aa3ef}, !- Source Object
  4,                                      !- Outlet Port
  {670681f4-10e4-43bf-b08f-7d6384ff2f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {3c05a964-6b81-4035-9ab7-3eda1afe35c2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3dd73c37-764b-469c-a262-ec0d36ab1f11}, !- Supply Side Inlet Node Name
  {1d392846-05d3-407e-a844-c28a866b3e34}, !- Demand Side Outlet Node Name
  {895831a2-2370-49c4-8e5c-6242d95cbbd5}, !- Demand Side Inlet Node A
  {1366465d-2cc7-446a-bcce-bd1572dbc902}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8f3c19ea-27e8-4875-be30-7eca12bd1297}, !- Demand Mixer Name
  {2e937c93-33ce-4487-80d8-e1024738b0c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fceec7fc-1f05-43f2-9a9c-d7e5193827c1}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {3dd73c37-764b-469c-a262-ec0d36ab1f11}, !- Inlet Port
  {64675b92-7cf6-4b6b-b008-9f854c3f08fc}; !- Outlet Port

OS:Node,
  {1aa6a995-31e9-4cd8-ab30-07046bdc3b80}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {8f2a7aee-c9d4-4e7b-992e-a5e404d56cae}, !- Inlet Port
  {1366465d-2cc7-446a-bcce-bd1572dbc902}; !- Outlet Port

OS:Connection,
  {3dd73c37-764b-469c-a262-ec0d36ab1f11}, !- Handle
  {c25d9b23-5a6f-41f6-aeef-8f9b09c5f20c}, !- Name
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- Source Object
  8,                                      !- Outlet Port
  {fceec7fc-1f05-43f2-9a9c-d7e5193827c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1366465d-2cc7-446a-bcce-bd1572dbc902}, !- Handle
  {e2d83781-aa3f-41ef-82cb-39c8e9ed8e42}, !- Name
  {1aa6a995-31e9-4cd8-ab30-07046bdc3b80}, !- Source Object
  3,                                      !- Outlet Port
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9d7f5bf2-c797-429e-98c4-7e4d563829e4}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {895831a2-2370-49c4-8e5c-6242d95cbbd5}, !- Inlet Port
  {270bc5e5-bc40-405d-a182-843b2e5775f2}; !- Outlet Port

OS:Node,
  {5972be04-2ace-489b-a014-306a3894be87}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {e54d5881-ccc2-47bc-9054-5d24f49344fc}, !- Inlet Port
  {1d392846-05d3-407e-a844-c28a866b3e34}; !- Outlet Port

OS:Node,
  {f2c17bf0-19d5-4553-860c-001ae0cb7046}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {ab7b9bab-894b-429c-aff0-3522206c109b}, !- Inlet Port
  {d56ab3c5-818e-42e1-a6ec-e1acdf335e2e}; !- Outlet Port

OS:Connection,
  {895831a2-2370-49c4-8e5c-6242d95cbbd5}, !- Handle
  {b36696c7-e18a-4e7e-a4a2-851c1af3924f}, !- Name
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- Source Object
  10,                                     !- Outlet Port
  {9d7f5bf2-c797-429e-98c4-7e4d563829e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d392846-05d3-407e-a844-c28a866b3e34}, !- Handle
  {49f46e43-5e42-4243-8617-badae537e873}, !- Name
  {5972be04-2ace-489b-a014-306a3894be87}, !- Source Object
  3,                                      !- Outlet Port
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e937c93-33ce-4487-80d8-e1024738b0c4}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {270bc5e5-bc40-405d-a182-843b2e5775f2}, !- Inlet Node Name
  {2d14e93f-aaaf-4126-a94e-a9e11d8bb93d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f3c19ea-27e8-4875-be30-7eca12bd1297}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {e54d5881-ccc2-47bc-9054-5d24f49344fc}, !- Outlet Node Name
  {e38f1a82-d8b0-4178-aca4-dde4da9f7679}; !- Inlet Node Name 1

OS:Connection,
  {270bc5e5-bc40-405d-a182-843b2e5775f2}, !- Handle
  {8feb7b7c-c025-4234-8527-3fea192dfab7}, !- Name
  {9d7f5bf2-c797-429e-98c4-7e4d563829e4}, !- Source Object
  3,                                      !- Outlet Port
  {2e937c93-33ce-4487-80d8-e1024738b0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54d5881-ccc2-47bc-9054-5d24f49344fc}, !- Handle
  {fa8b3958-2689-47f4-95a4-573ba6d8f875}, !- Name
  {8f3c19ea-27e8-4875-be30-7eca12bd1297}, !- Source Object
  2,                                      !- Outlet Port
  {5972be04-2ace-489b-a014-306a3894be87}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd21d91d-3dbd-49de-a3b5-0b9520fa06ef}, !- Handle
  {480d0fd3-56ca-4646-b6fe-dd97db85893c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3c05a964-6b81-4035-9ab7-3eda1afe35c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {b7ea9d31-f6f3-4ef0-a652-5ceee53f2b58}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9189f8a-3f23-47a3-82e6-222c968ac858}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9e0f7388-11d8-4b70-ad20-95dcb2ae993d}, !- Control Zone Name
  {1aa6a995-31e9-4cd8-ab30-07046bdc3b80}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4cac5f28-0769-4557-833e-2ea190ae7144}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2163d10f-31b1-4604-997f-dbd0c667da75}, !- Air Inlet Node Name
  {8f2a7aee-c9d4-4e7b-992e-a5e404d56cae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9b39154a-de16-45e2-be2e-f8e5a0f9d000}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3f3aa1c3-5e9d-42ce-932d-e9eb3d1edf8b}, !- Air Inlet Node Name
  {3cb0ab3d-22c7-451b-9263-08cbf847a542}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6b8b0a70-0c49-4ff7-87d0-f481ef044659}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3e832f1b-6ccd-405b-b0f8-20b28067e35b}, !- Air Inlet Node Name
  {5fb44b7c-d5b3-402c-901d-949e1a78847c}, !- Air Outlet Node Name
  {72386bed-6e74-4e8e-99d8-3de29b8d901f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1635d261-529a-42d2-88e0-ac586c8eaf4b}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {adcf646c-f40b-494d-bf41-a1592221d05b}, !- Air Inlet Node Name
  {efc0a024-cbf8-4951-bb1c-36fc8a54f7ca}, !- Air Outlet Node Name
  {2cd2aa60-fbaf-412f-b927-ae611ead41a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af9e586e-20ba-4635-84ea-bf736c23fc1b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44ae713b-d3be-40b0-83de-a22dbfdadfb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {ede7eea2-4d2c-464a-8a50-ddb5eed2a0ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b2d4c38-0920-44ef-a999-c3781c2e5aab}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {12e692b4-ae67-4344-af84-f7d6e5a4c09c}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {430587fa-df9a-43c9-8d2a-f82ee735c6fa}, !- Handle
  Curve Quadratic 236,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97454813-5f47-4024-b6c6-4f0bf1424ec0}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23ed22f0-67b6-4e0b-a16b-ac9447baff57}, !- Handle
  Curve Quadratic 237,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {064939ab-cedd-4aed-bd0d-3f80c458bed9}, !- Handle
  Curve Quadratic 238,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cd2aa60-fbaf-412f-b927-ae611ead41a5}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {af9e586e-20ba-4635-84ea-bf736c23fc1b}, !- Handle
  Curve Quadratic 239,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {44ae713b-d3be-40b0-83de-a22dbfdadfb9}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ede7eea2-4d2c-464a-8a50-ddb5eed2a0ce}, !- Handle
  Curve Quadratic 240,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b2d4c38-0920-44ef-a999-c3781c2e5aab}, !- Handle
  Curve Quadratic 241,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {8f2a7aee-c9d4-4e7b-992e-a5e404d56cae}, !- Handle
  {a1770a3b-f76c-421d-a9d7-3f9692b32b6e}, !- Name
  {4cac5f28-0769-4557-833e-2ea190ae7144}, !- Source Object
  9,                                      !- Outlet Port
  {1aa6a995-31e9-4cd8-ab30-07046bdc3b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72386bed-6e74-4e8e-99d8-3de29b8d901f}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {5fb44b7c-d5b3-402c-901d-949e1a78847c}, !- Inlet Port
  {2163d10f-31b1-4604-997f-dbd0c667da75}; !- Outlet Port

OS:Connection,
  {5fb44b7c-d5b3-402c-901d-949e1a78847c}, !- Handle
  {3c046019-5659-464a-9b2b-cd3bf09a6994}, !- Name
  {6b8b0a70-0c49-4ff7-87d0-f481ef044659}, !- Source Object
  6,                                      !- Outlet Port
  {72386bed-6e74-4e8e-99d8-3de29b8d901f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2163d10f-31b1-4604-997f-dbd0c667da75}, !- Handle
  {77ef46c8-cc06-42a8-9b3a-2b534297c28e}, !- Name
  {72386bed-6e74-4e8e-99d8-3de29b8d901f}, !- Source Object
  3,                                      !- Outlet Port
  {4cac5f28-0769-4557-833e-2ea190ae7144}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {752fa1da-6b81-45ce-ab1e-b26bdd3a3d41}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {3cb0ab3d-22c7-451b-9263-08cbf847a542}, !- Inlet Port
  {3e832f1b-6ccd-405b-b0f8-20b28067e35b}; !- Outlet Port

OS:Connection,
  {3cb0ab3d-22c7-451b-9263-08cbf847a542}, !- Handle
  {691e9c9e-98d6-4c7b-bf1f-19c985075cf2}, !- Name
  {9b39154a-de16-45e2-be2e-f8e5a0f9d000}, !- Source Object
  6,                                      !- Outlet Port
  {752fa1da-6b81-45ce-ab1e-b26bdd3a3d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e832f1b-6ccd-405b-b0f8-20b28067e35b}, !- Handle
  {feca22c8-a863-4421-be4d-fc2752d1217e}, !- Name
  {752fa1da-6b81-45ce-ab1e-b26bdd3a3d41}, !- Source Object
  3,                                      !- Outlet Port
  {6b8b0a70-0c49-4ff7-87d0-f481ef044659}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e3d76b7-a2c3-4b27-9ef8-41b90b923d6e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {efc0a024-cbf8-4951-bb1c-36fc8a54f7ca}, !- Inlet Port
  {3f3aa1c3-5e9d-42ce-932d-e9eb3d1edf8b}; !- Outlet Port

OS:Connection,
  {efc0a024-cbf8-4951-bb1c-36fc8a54f7ca}, !- Handle
  {858e929f-8df9-427b-998a-063dedc62226}, !- Name
  {1635d261-529a-42d2-88e0-ac586c8eaf4b}, !- Source Object
  9,                                      !- Outlet Port
  {5e3d76b7-a2c3-4b27-9ef8-41b90b923d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3aa1c3-5e9d-42ce-932d-e9eb3d1edf8b}, !- Handle
  {392aabb2-069f-4a7d-be11-1f4a2b6787ef}, !- Name
  {5e3d76b7-a2c3-4b27-9ef8-41b90b923d6e}, !- Source Object
  3,                                      !- Outlet Port
  {9b39154a-de16-45e2-be2e-f8e5a0f9d000}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1e2760d6-d588-4c18-9667-fd6b864dbbd1}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fba46a5f-8ee5-4155-a0f7-7f728e0a62e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fba46a5f-8ee5-4155-a0f7-7f728e0a62e7}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8677ba81-4659-4a74-b702-33aa2a9572b2}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC OA System, !- Name
  {1e2760d6-d588-4c18-9667-fd6b864dbbd1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36dd05ee-c086-4019-972a-44d09a9ebcef}, !- Mixed Air Node Name
  {5fe01f6a-7975-45c2-8e4c-a84f44754a75}, !- Outdoor Air Stream Node Name
  {35e0c715-9c90-4db2-8acd-002c20e05057}, !- Relief Air Stream Node Name
  {64675b92-7cf6-4b6b-b008-9f854c3f08fc}; !- Return Air Stream Node Name

OS:Node,
  {e46511c0-167e-4bb8-850a-c075298988b2}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5fe01f6a-7975-45c2-8e4c-a84f44754a75}; !- Outlet Port

OS:Connection,
  {5fe01f6a-7975-45c2-8e4c-a84f44754a75}, !- Handle
  {68e40b8b-f359-4e87-b70d-3b571e837f57}, !- Name
  {e46511c0-167e-4bb8-850a-c075298988b2}, !- Source Object
  3,                                      !- Outlet Port
  {8677ba81-4659-4a74-b702-33aa2a9572b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ce3a77c-7320-4fca-97f8-c778cf7a624b}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {35e0c715-9c90-4db2-8acd-002c20e05057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35e0c715-9c90-4db2-8acd-002c20e05057}, !- Handle
  {a929f1c8-c4cb-47c3-90c7-e95002760c08}, !- Name
  {8677ba81-4659-4a74-b702-33aa2a9572b2}, !- Source Object
  7,                                      !- Outlet Port
  {2ce3a77c-7320-4fca-97f8-c778cf7a624b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ac8674-0b40-43f7-9023-e81880942ab6}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {36dd05ee-c086-4019-972a-44d09a9ebcef}, !- Inlet Port
  {adcf646c-f40b-494d-bf41-a1592221d05b}; !- Outlet Port

OS:Connection,
  {64675b92-7cf6-4b6b-b008-9f854c3f08fc}, !- Handle
  {0f3746d4-ade8-4af1-a73e-5bdf5d232ee2}, !- Name
  {fceec7fc-1f05-43f2-9a9c-d7e5193827c1}, !- Source Object
  3,                                      !- Outlet Port
  {8677ba81-4659-4a74-b702-33aa2a9572b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36dd05ee-c086-4019-972a-44d09a9ebcef}, !- Handle
  {f1fdf2e4-c5ac-4e7c-9db1-f353ff6b6585}, !- Name
  {8677ba81-4659-4a74-b702-33aa2a9572b2}, !- Source Object
  5,                                      !- Outlet Port
  {64ac8674-0b40-43f7-9023-e81880942ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcf646c-f40b-494d-bf41-a1592221d05b}, !- Handle
  {50a12936-c92c-4fef-aeb7-166ab52321d7}, !- Name
  {64ac8674-0b40-43f7-9023-e81880942ab6}, !- Source Object
  3,                                      !- Outlet Port
  {1635d261-529a-42d2-88e0-ac586c8eaf4b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7ea9d31-f6f3-4ef0-a652-5ceee53f2b58}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7fa6ec49-59cb-4daf-80fe-ddce03f0e7f0}, !- Control Zone or Zone List Name
  {76624947-f993-4fd5-8f7d-b8930a40622c}, !- Cooling Control Zone or Zone List Name
  {7fdc3df2-2bbb-44bc-8225-3cf5dc0da349}, !- Heating Control Zone or Zone List Name
  {a220f420-233b-4dd7-9d1f-e6709b3c6630}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7fa6ec49-59cb-4daf-80fe-ddce03f0e7f0}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {76624947-f993-4fd5-8f7d-b8930a40622c}, !- Handle
  {1175709e-776d-4bab-9b15-4fbf979c5e0b}; !- Name

OS:ModelObjectList,
  {7fdc3df2-2bbb-44bc-8225-3cf5dc0da349}, !- Handle
  {2ce7e7c9-450c-4152-b8c2-6fc77140687e}; !- Name

OS:ModelObjectList,
  {a220f420-233b-4dd7-9d1f-e6709b3c6630}, !- Handle
  {a7accee9-d480-47ca-be76-5ff85afab331}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {810e79b1-e568-471c-bb3b-2efe3982d9cc}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {6e342198-f9ab-4e60-8e3c-d72a2a1fa4db}, !- Air Inlet Node Name
  {ab7b9bab-894b-429c-aff0-3522206c109b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae34f05a-0ea3-4cb4-857d-f033ba07df7f}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid Return Air Node, !- Name
  {bd201136-4f73-4d47-b27e-0771ee990f7d}, !- Inlet Port
  {e38f1a82-d8b0-4178-aca4-dde4da9f7679}; !- Outlet Port

OS:Connection,
  {d56ab3c5-818e-42e1-a6ec-e1acdf335e2e}, !- Handle
  {8ff12ac1-3ca2-4fc0-817d-46911bc72ad0}, !- Name
  {f2c17bf0-19d5-4553-860c-001ae0cb7046}, !- Source Object
  3,                                      !- Outlet Port
  {6c38695d-ef58-4303-a418-96dcda0eb4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd201136-4f73-4d47-b27e-0771ee990f7d}, !- Handle
  {807d9a34-0a30-4f94-86ba-69ab771d5c99}, !- Name
  {d50b2849-a85c-4451-b8ad-8c92f77df4b2}, !- Source Object
  3,                                      !- Outlet Port
  {ae34f05a-0ea3-4cb4-857d-f033ba07df7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38f1a82-d8b0-4178-aca4-dde4da9f7679}, !- Handle
  {627adc05-9ce3-47e0-b912-983fc4dc77d7}, !- Name
  {ae34f05a-0ea3-4cb4-857d-f033ba07df7f}, !- Source Object
  3,                                      !- Outlet Port
  {8f3c19ea-27e8-4875-be30-7eca12bd1297}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5b4ec9e-311b-47ca-800a-629fc1ed4c99}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {2d14e93f-aaaf-4126-a94e-a9e11d8bb93d}, !- Inlet Port
  {6e342198-f9ab-4e60-8e3c-d72a2a1fa4db}; !- Outlet Port

OS:Connection,
  {2d14e93f-aaaf-4126-a94e-a9e11d8bb93d}, !- Handle
  {5cf76477-3620-4cd5-b02b-bf83c74feae5}, !- Name
  {2e937c93-33ce-4487-80d8-e1024738b0c4}, !- Source Object
  3,                                      !- Outlet Port
  {e5b4ec9e-311b-47ca-800a-629fc1ed4c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e342198-f9ab-4e60-8e3c-d72a2a1fa4db}, !- Handle
  {2fab7069-ffd4-4c6e-b371-6dcaefd928ea}, !- Name
  {e5b4ec9e-311b-47ca-800a-629fc1ed4c99}, !- Source Object
  3,                                      !- Outlet Port
  {810e79b1-e568-471c-bb3b-2efe3982d9cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab7b9bab-894b-429c-aff0-3522206c109b}, !- Handle
  {730086e8-a8d9-42d0-88da-5007d36ea113}, !- Name
  {810e79b1-e568-471c-bb3b-2efe3982d9cc}, !- Source Object
  4,                                      !- Outlet Port
  {f2c17bf0-19d5-4553-860c-001ae0cb7046}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {48d2ed1b-317a-429e-9557-8d1200754848}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02a16dc7-031c-471f-a89c-0fc6b5ec3c82}, !- Supply Side Inlet Node Name
  {24ecfccb-9360-4860-8ab4-c497a8cb25fc}, !- Demand Side Outlet Node Name
  {3919a107-b1e6-4ef4-a067-07656fc14034}, !- Demand Side Inlet Node A
  {097d109d-69f2-4c35-9d4a-dfa7c381c39b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ffd26529-95b2-45e7-9eda-87285cf2e5aa}, !- Demand Mixer Name
  {0179ba85-826f-4ecd-b9da-11cb8811175f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cc73e8a-b88b-4793-b354-2f3ba2686967}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {02a16dc7-031c-471f-a89c-0fc6b5ec3c82}, !- Inlet Port
  {055fb33b-2eff-44a7-818a-074580f17efd}; !- Outlet Port

OS:Node,
  {03945b96-024e-4968-b777-34cf6024f277}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {79d7398f-e18d-4e0e-93bf-2d62b8dd095e}, !- Inlet Port
  {097d109d-69f2-4c35-9d4a-dfa7c381c39b}; !- Outlet Port

OS:Connection,
  {02a16dc7-031c-471f-a89c-0fc6b5ec3c82}, !- Handle
  {92be2fbf-f613-45ec-ba27-d37a09b8deab}, !- Name
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- Source Object
  8,                                      !- Outlet Port
  {0cc73e8a-b88b-4793-b354-2f3ba2686967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097d109d-69f2-4c35-9d4a-dfa7c381c39b}, !- Handle
  {dc6a71c0-1887-4fa3-8730-6a3408d86a05}, !- Name
  {03945b96-024e-4968-b777-34cf6024f277}, !- Source Object
  3,                                      !- Outlet Port
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67b6d10c-ce23-43bc-9401-c4bdbfe5f3cd}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {3919a107-b1e6-4ef4-a067-07656fc14034}, !- Inlet Port
  {eed99fac-0556-49a0-932e-f32c836de57d}; !- Outlet Port

OS:Node,
  {76a1a61f-f379-441c-b6fb-6a9f0e5f6f60}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {32c6f454-de6c-4628-b68f-d066b5716e89}, !- Inlet Port
  {24ecfccb-9360-4860-8ab4-c497a8cb25fc}; !- Outlet Port

OS:Node,
  {b77fae01-2d9d-4f77-a193-82e21c57f085}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {1aa96a7e-b4c1-4066-933d-b16a34d9217a}, !- Inlet Port
  {b65f0d6c-93ec-4775-93b3-3eccb605ad61}; !- Outlet Port

OS:Connection,
  {3919a107-b1e6-4ef4-a067-07656fc14034}, !- Handle
  {9ecca8c0-7319-4713-bea7-77ee9ce5fb31}, !- Name
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- Source Object
  10,                                     !- Outlet Port
  {67b6d10c-ce23-43bc-9401-c4bdbfe5f3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ecfccb-9360-4860-8ab4-c497a8cb25fc}, !- Handle
  {8102906a-1a1a-48af-b7db-e2b92a327e80}, !- Name
  {76a1a61f-f379-441c-b6fb-6a9f0e5f6f60}, !- Source Object
  3,                                      !- Outlet Port
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0179ba85-826f-4ecd-b9da-11cb8811175f}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {eed99fac-0556-49a0-932e-f32c836de57d}, !- Inlet Node Name
  {9890bbf9-ebd8-4e50-9a8f-20c703b89538}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ffd26529-95b2-45e7-9eda-87285cf2e5aa}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {32c6f454-de6c-4628-b68f-d066b5716e89}, !- Outlet Node Name
  {565cbb05-2ffc-40e3-a869-67fb39f54854}; !- Inlet Node Name 1

OS:Connection,
  {eed99fac-0556-49a0-932e-f32c836de57d}, !- Handle
  {1cc5e068-c754-4437-84e9-108a30d6271d}, !- Name
  {67b6d10c-ce23-43bc-9401-c4bdbfe5f3cd}, !- Source Object
  3,                                      !- Outlet Port
  {0179ba85-826f-4ecd-b9da-11cb8811175f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c6f454-de6c-4628-b68f-d066b5716e89}, !- Handle
  {a386fd56-255e-40d1-85d1-e602f78dd6ef}, !- Name
  {ffd26529-95b2-45e7-9eda-87285cf2e5aa}, !- Source Object
  2,                                      !- Outlet Port
  {76a1a61f-f379-441c-b6fb-6a9f0e5f6f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8036c58d-03d1-482b-81ef-d03239a10282}, !- Handle
  {d9ebba86-a8e3-4167-b1a5-d0036d010529}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {48d2ed1b-317a-429e-9557-8d1200754848}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {d94b5790-6f15-44f1-a51b-da7347c1c36c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {025fa94d-329b-4edf-af48-df5c15daec0a}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4128538f-61ee-45a4-a19f-d997da344c51}, !- Control Zone Name
  {03945b96-024e-4968-b777-34cf6024f277}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1cffc4ad-fb8a-4e5e-8898-862dd7ec31b6}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0a289d18-b6f5-49eb-a775-5b4095ec036c}, !- Air Inlet Node Name
  {79d7398f-e18d-4e0e-93bf-2d62b8dd095e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c824f0d6-cadc-4b80-88b2-00e7a7b5ef87}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4b1feec5-f13b-4ed5-8f89-3ff1db3626a3}, !- Air Inlet Node Name
  {f504f237-8c46-4858-ac8c-78f1feb2770d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3eee03b5-b21e-4e2e-ab2b-93643b54930a}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {763d3e33-b30b-42ad-b087-5a68dfa6f688}, !- Air Inlet Node Name
  {9f285fd1-7e01-4088-8f18-6747470367d6}, !- Air Outlet Node Name
  {dd70eec4-fff7-4521-a610-8ff240976d54}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {21d85b47-c734-4bf2-ac58-345ee1a72834}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c9c704e-5920-43a2-9835-30eacef2a563}, !- Air Inlet Node Name
  {a1460e58-28fe-46b0-a554-25f9117b2452}, !- Air Outlet Node Name
  {5812b46c-6bb9-44b9-b4f2-dbff8469e35c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f86a8087-68f5-4dfb-b967-8a3dca9b7b3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {732d7338-ad7b-45b5-aeac-d39734dced52}, !- Energy Input Ratio Function of Temperature Curve Name
  {c8918a91-7715-4780-8669-5f379cc39321}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f0819242-bdb7-45c4-8238-08b2106cf214}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {868c15f8-eac4-47c9-8722-38e54b4c9881}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abe4e3fe-72ae-432a-b8a3-cc52103f023e}, !- Handle
  Curve Quadratic 242,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d53dfa3d-bd78-4b82-9c41-e715da60f05c}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce9a8759-19c1-4d0b-89cf-2fbd2ded6c31}, !- Handle
  Curve Quadratic 243,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d787d53f-4fc8-4e17-85e0-da69e0cd73d8}, !- Handle
  Curve Quadratic 244,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5812b46c-6bb9-44b9-b4f2-dbff8469e35c}, !- Handle
  Curve Biquadratic 165,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f86a8087-68f5-4dfb-b967-8a3dca9b7b3f}, !- Handle
  Curve Quadratic 245,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {732d7338-ad7b-45b5-aeac-d39734dced52}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c8918a91-7715-4780-8669-5f379cc39321}, !- Handle
  Curve Quadratic 246,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f0819242-bdb7-45c4-8238-08b2106cf214}, !- Handle
  Curve Quadratic 247,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {79d7398f-e18d-4e0e-93bf-2d62b8dd095e}, !- Handle
  {60745fff-96fa-4ced-8b36-a69be9b57600}, !- Name
  {1cffc4ad-fb8a-4e5e-8898-862dd7ec31b6}, !- Source Object
  9,                                      !- Outlet Port
  {03945b96-024e-4968-b777-34cf6024f277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd70eec4-fff7-4521-a610-8ff240976d54}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {9f285fd1-7e01-4088-8f18-6747470367d6}, !- Inlet Port
  {0a289d18-b6f5-49eb-a775-5b4095ec036c}; !- Outlet Port

OS:Connection,
  {9f285fd1-7e01-4088-8f18-6747470367d6}, !- Handle
  {81c3ea6f-d0ff-4433-9f66-0ea506bcb72c}, !- Name
  {3eee03b5-b21e-4e2e-ab2b-93643b54930a}, !- Source Object
  6,                                      !- Outlet Port
  {dd70eec4-fff7-4521-a610-8ff240976d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a289d18-b6f5-49eb-a775-5b4095ec036c}, !- Handle
  {8cf8772b-b21f-4272-8fc7-2111c655b3db}, !- Name
  {dd70eec4-fff7-4521-a610-8ff240976d54}, !- Source Object
  3,                                      !- Outlet Port
  {1cffc4ad-fb8a-4e5e-8898-862dd7ec31b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {468e83d8-2165-46e7-b6c2-a0cfff8ba852}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {f504f237-8c46-4858-ac8c-78f1feb2770d}, !- Inlet Port
  {763d3e33-b30b-42ad-b087-5a68dfa6f688}; !- Outlet Port

OS:Connection,
  {f504f237-8c46-4858-ac8c-78f1feb2770d}, !- Handle
  {42e68070-086f-4380-bdcb-078d4ee34cff}, !- Name
  {c824f0d6-cadc-4b80-88b2-00e7a7b5ef87}, !- Source Object
  6,                                      !- Outlet Port
  {468e83d8-2165-46e7-b6c2-a0cfff8ba852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763d3e33-b30b-42ad-b087-5a68dfa6f688}, !- Handle
  {8b2afe5c-8c7b-401f-baa4-a91cfe299d9c}, !- Name
  {468e83d8-2165-46e7-b6c2-a0cfff8ba852}, !- Source Object
  3,                                      !- Outlet Port
  {3eee03b5-b21e-4e2e-ab2b-93643b54930a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {64dde518-d5e6-4c9f-bc10-c5f2a2f10415}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a1460e58-28fe-46b0-a554-25f9117b2452}, !- Inlet Port
  {4b1feec5-f13b-4ed5-8f89-3ff1db3626a3}; !- Outlet Port

OS:Connection,
  {a1460e58-28fe-46b0-a554-25f9117b2452}, !- Handle
  {923197b8-86d3-4b02-8f79-defb087586a0}, !- Name
  {21d85b47-c734-4bf2-ac58-345ee1a72834}, !- Source Object
  9,                                      !- Outlet Port
  {64dde518-d5e6-4c9f-bc10-c5f2a2f10415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1feec5-f13b-4ed5-8f89-3ff1db3626a3}, !- Handle
  {1aec30b4-9f84-485f-9e07-a9c005807917}, !- Name
  {64dde518-d5e6-4c9f-bc10-c5f2a2f10415}, !- Source Object
  3,                                      !- Outlet Port
  {c824f0d6-cadc-4b80-88b2-00e7a7b5ef87}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7ae9c2f0-3a90-4ef0-9c73-9fb73c7d9216}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a25fb6c0-e0c5-4032-be41-99ba55d4e131}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a25fb6c0-e0c5-4032-be41-99ba55d4e131}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bfe18f70-605d-47ae-8701-1ff95f3987e2}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC OA System, !- Name
  {7ae9c2f0-3a90-4ef0-9c73-9fb73c7d9216}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65d232f3-16a3-4c63-a3cc-37d47e0d9393}, !- Mixed Air Node Name
  {b0947fa3-4a0e-41b5-aa8e-553145c7de4e}, !- Outdoor Air Stream Node Name
  {4765b9dc-64ca-4a8e-afcf-58f2052c0df3}, !- Relief Air Stream Node Name
  {055fb33b-2eff-44a7-818a-074580f17efd}; !- Return Air Stream Node Name

OS:Node,
  {1ec800bd-8b88-4ffd-a742-05549d9548c3}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b0947fa3-4a0e-41b5-aa8e-553145c7de4e}; !- Outlet Port

OS:Connection,
  {b0947fa3-4a0e-41b5-aa8e-553145c7de4e}, !- Handle
  {235a63db-3146-4aeb-b425-04e96827c755}, !- Name
  {1ec800bd-8b88-4ffd-a742-05549d9548c3}, !- Source Object
  3,                                      !- Outlet Port
  {bfe18f70-605d-47ae-8701-1ff95f3987e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a5cc48a-5710-43ed-806a-025664d7c6b7}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {4765b9dc-64ca-4a8e-afcf-58f2052c0df3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4765b9dc-64ca-4a8e-afcf-58f2052c0df3}, !- Handle
  {1820d559-8c3d-4eef-acc0-2be882b69f4a}, !- Name
  {bfe18f70-605d-47ae-8701-1ff95f3987e2}, !- Source Object
  7,                                      !- Outlet Port
  {8a5cc48a-5710-43ed-806a-025664d7c6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e75b756e-9e0a-4b02-90e3-efcf30929f27}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {65d232f3-16a3-4c63-a3cc-37d47e0d9393}, !- Inlet Port
  {0c9c704e-5920-43a2-9835-30eacef2a563}; !- Outlet Port

OS:Connection,
  {055fb33b-2eff-44a7-818a-074580f17efd}, !- Handle
  {21e54150-52d3-4dd7-b730-59eea7b9a14f}, !- Name
  {0cc73e8a-b88b-4793-b354-2f3ba2686967}, !- Source Object
  3,                                      !- Outlet Port
  {bfe18f70-605d-47ae-8701-1ff95f3987e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65d232f3-16a3-4c63-a3cc-37d47e0d9393}, !- Handle
  {b6a15d8d-69bb-43f6-a6b9-db0207f37a59}, !- Name
  {bfe18f70-605d-47ae-8701-1ff95f3987e2}, !- Source Object
  5,                                      !- Outlet Port
  {e75b756e-9e0a-4b02-90e3-efcf30929f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9c704e-5920-43a2-9835-30eacef2a563}, !- Handle
  {feaff471-424f-4fad-9566-63baf6c65ad8}, !- Name
  {e75b756e-9e0a-4b02-90e3-efcf30929f27}, !- Source Object
  3,                                      !- Outlet Port
  {21d85b47-c734-4bf2-ac58-345ee1a72834}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d94b5790-6f15-44f1-a51b-da7347c1c36c}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c1f719cb-0b36-4f4b-896e-f87c8fb15d02}, !- Control Zone or Zone List Name
  {c2f35c85-00e9-4ecd-804a-6ba27277cc5e}, !- Cooling Control Zone or Zone List Name
  {2dbfb13c-eccf-4583-9b4c-ac6fabe7ee6f}, !- Heating Control Zone or Zone List Name
  {56926a5f-8a57-4d5d-8fe0-c37397993aec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1f719cb-0b36-4f4b-896e-f87c8fb15d02}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c2f35c85-00e9-4ecd-804a-6ba27277cc5e}, !- Handle
  {1219d847-4741-45a5-b975-8cf58263b22b}; !- Name

OS:ModelObjectList,
  {2dbfb13c-eccf-4583-9b4c-ac6fabe7ee6f}, !- Handle
  {694878f3-c657-4744-9e13-8f75ef001c70}; !- Name

OS:ModelObjectList,
  {56926a5f-8a57-4d5d-8fe0-c37397993aec}, !- Handle
  {eb747a37-d466-4a18-988e-eacffca5355a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1264ef68-5353-46fc-9d79-7d3137bcbd1f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {1ba29ff3-0500-48dd-b2f0-8728b3b9d45d}, !- Air Inlet Node Name
  {1aa96a7e-b4c1-4066-933d-b16a34d9217a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {677e3e46-ce2d-4bf1-bdf3-5b657a630168}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid Return Air Node, !- Name
  {fea5bb9f-636b-4548-b8ff-5d24bd9ca937}, !- Inlet Port
  {565cbb05-2ffc-40e3-a869-67fb39f54854}; !- Outlet Port

OS:Connection,
  {b65f0d6c-93ec-4775-93b3-3eccb605ad61}, !- Handle
  {6f1aa29a-5e90-4512-bc7c-dd8b2e8759d7}, !- Name
  {b77fae01-2d9d-4f77-a193-82e21c57f085}, !- Source Object
  3,                                      !- Outlet Port
  {973d3140-5ea2-4dbf-bf5b-09732f553ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fea5bb9f-636b-4548-b8ff-5d24bd9ca937}, !- Handle
  {3bf1cae1-584f-4b5b-9a13-fda72ba940f7}, !- Name
  {9c181e54-5317-4c9f-ae5d-24a9552b5c46}, !- Source Object
  3,                                      !- Outlet Port
  {677e3e46-ce2d-4bf1-bdf3-5b657a630168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565cbb05-2ffc-40e3-a869-67fb39f54854}, !- Handle
  {4a57b1f8-30be-46b4-bc96-35d8eb3f839d}, !- Name
  {677e3e46-ce2d-4bf1-bdf3-5b657a630168}, !- Source Object
  3,                                      !- Outlet Port
  {ffd26529-95b2-45e7-9eda-87285cf2e5aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f65127c0-3c5b-4605-80fc-dffba79cfa73}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {9890bbf9-ebd8-4e50-9a8f-20c703b89538}, !- Inlet Port
  {1ba29ff3-0500-48dd-b2f0-8728b3b9d45d}; !- Outlet Port

OS:Connection,
  {9890bbf9-ebd8-4e50-9a8f-20c703b89538}, !- Handle
  {609c6e89-b409-4842-bb0b-b016b2badce5}, !- Name
  {0179ba85-826f-4ecd-b9da-11cb8811175f}, !- Source Object
  3,                                      !- Outlet Port
  {f65127c0-3c5b-4605-80fc-dffba79cfa73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba29ff3-0500-48dd-b2f0-8728b3b9d45d}, !- Handle
  {c30c62c1-42af-4d40-b12c-9609b3e963e3}, !- Name
  {f65127c0-3c5b-4605-80fc-dffba79cfa73}, !- Source Object
  3,                                      !- Outlet Port
  {1264ef68-5353-46fc-9d79-7d3137bcbd1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aa96a7e-b4c1-4066-933d-b16a34d9217a}, !- Handle
  {1bc25df9-8688-48cd-a413-af16fe8198ea}, !- Name
  {1264ef68-5353-46fc-9d79-7d3137bcbd1f}, !- Source Object
  4,                                      !- Outlet Port
  {b77fae01-2d9d-4f77-a193-82e21c57f085}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {51aca360-9bee-401f-8378-3aed79a3c7ab}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57ab8a52-6edf-49cd-9f57-42493d453c04}, !- Supply Side Inlet Node Name
  {bdeea8a7-4a9c-43fa-b2ff-852269979303}, !- Demand Side Outlet Node Name
  {5fb0790f-db94-4179-b90a-ffaeeceb37ca}, !- Demand Side Inlet Node A
  {d13871d5-1296-4247-bf92-7876a7d2f6f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51b424eb-3102-448c-9a40-b765cceb08af}, !- Demand Mixer Name
  {401c94fb-cdb6-4b44-ba1b-06eccd0bcd1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33fa8d83-b929-4a0f-b51c-05fee56ebc6e}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {57ab8a52-6edf-49cd-9f57-42493d453c04}, !- Inlet Port
  {e7b2517e-c054-47b4-97fb-73d2c44ae906}; !- Outlet Port

OS:Node,
  {47df39b8-5ff8-4bf6-9eff-eefa3365b529}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {99fe188b-2873-4d60-af17-bccdb9f4a59f}, !- Inlet Port
  {d13871d5-1296-4247-bf92-7876a7d2f6f2}; !- Outlet Port

OS:Connection,
  {57ab8a52-6edf-49cd-9f57-42493d453c04}, !- Handle
  {d08dde30-6ff2-4a12-9a6f-a5f976bcaa97}, !- Name
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- Source Object
  8,                                      !- Outlet Port
  {33fa8d83-b929-4a0f-b51c-05fee56ebc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13871d5-1296-4247-bf92-7876a7d2f6f2}, !- Handle
  {fa24a4a3-5a55-4d98-81b6-c61ce835d15a}, !- Name
  {47df39b8-5ff8-4bf6-9eff-eefa3365b529}, !- Source Object
  3,                                      !- Outlet Port
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dbe565ed-c418-409c-a91d-6ca1bf85eff9}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {5fb0790f-db94-4179-b90a-ffaeeceb37ca}, !- Inlet Port
  {e730d894-314d-4b02-abc4-170ff41e8a0d}; !- Outlet Port

OS:Node,
  {34619b2e-f2fd-4d30-952d-e3c67c823303}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {a335cb69-e33c-45d2-9d4f-05925b252c1e}, !- Inlet Port
  {bdeea8a7-4a9c-43fa-b2ff-852269979303}; !- Outlet Port

OS:Node,
  {f1bd2123-bf46-4910-b121-eb39e9749607}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {986393c9-b074-47ae-a62f-19c38217ba08}, !- Inlet Port
  {7f97bdab-710c-45a6-b2cd-e1a4420af8d3}; !- Outlet Port

OS:Connection,
  {5fb0790f-db94-4179-b90a-ffaeeceb37ca}, !- Handle
  {8c3d0c4c-145a-4744-acff-713daa8c408b}, !- Name
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- Source Object
  10,                                     !- Outlet Port
  {dbe565ed-c418-409c-a91d-6ca1bf85eff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdeea8a7-4a9c-43fa-b2ff-852269979303}, !- Handle
  {d04301f1-5f93-40bd-9e34-5171ba82ab2c}, !- Name
  {34619b2e-f2fd-4d30-952d-e3c67c823303}, !- Source Object
  3,                                      !- Outlet Port
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {401c94fb-cdb6-4b44-ba1b-06eccd0bcd1f}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {e730d894-314d-4b02-abc4-170ff41e8a0d}, !- Inlet Node Name
  {0ef4f058-4dd6-43c6-a507-2c1fc9c44bd7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51b424eb-3102-448c-9a40-b765cceb08af}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {a335cb69-e33c-45d2-9d4f-05925b252c1e}, !- Outlet Node Name
  {1cc0fd2b-2db2-4c3c-94eb-0968d0ff5ee0}; !- Inlet Node Name 1

OS:Connection,
  {e730d894-314d-4b02-abc4-170ff41e8a0d}, !- Handle
  {6c4a9836-5f06-482a-b91c-0f25024246d2}, !- Name
  {dbe565ed-c418-409c-a91d-6ca1bf85eff9}, !- Source Object
  3,                                      !- Outlet Port
  {401c94fb-cdb6-4b44-ba1b-06eccd0bcd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a335cb69-e33c-45d2-9d4f-05925b252c1e}, !- Handle
  {dd437776-4f84-49a8-94c5-611363bcce49}, !- Name
  {51b424eb-3102-448c-9a40-b765cceb08af}, !- Source Object
  2,                                      !- Outlet Port
  {34619b2e-f2fd-4d30-952d-e3c67c823303}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cca03278-04c1-4fbf-b57e-91c641faf24e}, !- Handle
  {9ba24ee8-ee2d-4a18-bae9-cda6eb9b973f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {51aca360-9bee-401f-8378-3aed79a3c7ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {6348794a-7896-4cdd-8260-ffbf5c6da458}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {868c4321-e20a-490e-9f6e-7d101e59e400}, !- Handle
  Zone Htl HotelLobby A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {47ff37fb-074a-4bf6-9c14-5e8276782bed}, !- Control Zone Name
  {47df39b8-5ff8-4bf6-9eff-eefa3365b529}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {57583d05-fbea-4b2f-8c7e-03779871264c}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {742375db-68b5-4756-a4e2-bb627f8b75fb}, !- Air Inlet Node Name
  {99fe188b-2873-4d60-af17-bccdb9f4a59f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b42ba7eb-dfe7-43cd-a98e-0472dfcca06b}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {efd015b4-d120-4abd-84a8-fd7cc77d9269}, !- Air Inlet Node Name
  {b33dde0d-ff7e-41a0-9083-51f02e16cd3c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0d437817-bd81-4042-b97b-1f3dce24d43c}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {316174c0-88cb-449f-87bd-efaece21b81d}, !- Air Inlet Node Name
  {b6491bbb-4449-4812-84db-48622dfbb71b}, !- Air Outlet Node Name
  {5c5eca67-4a1c-40d8-97ce-0d8e16b0b06c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {faf2ca79-64f0-4d88-a5c6-8f992c40bfc8}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7cf18622-98f1-49f7-bff1-433044aacb62}, !- Air Inlet Node Name
  {e9d2ff7c-333a-4ac0-8873-ac7fcfc2fb88}, !- Air Outlet Node Name
  {cb35b177-49db-4dd2-ae47-9abe8181b8a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0d8e27c9-e59c-4b42-983e-ba9caa08ff7d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {04102cba-61b4-47ba-8197-b72bea301ba5}, !- Energy Input Ratio Function of Temperature Curve Name
  {c9d2dd1c-7611-4841-9b52-318b27f536bd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e9a8cfe-bb27-49b4-9c33-730253911ad3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {963c8f55-aba4-4430-8112-06377f9967fd}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aea1ee9a-eea1-4620-be08-d0253050e764}, !- Handle
  Curve Quadratic 248,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ed393b2-d3b2-4120-bf2d-916b95130328}, !- Handle
  Curve Biquadratic 168,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {620d62c8-1c11-450a-a7eb-9e539af60889}, !- Handle
  Curve Quadratic 249,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40982aea-b585-4871-b63a-b6f42f4b0f18}, !- Handle
  Curve Quadratic 250,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb35b177-49db-4dd2-ae47-9abe8181b8a5}, !- Handle
  Curve Biquadratic 169,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0d8e27c9-e59c-4b42-983e-ba9caa08ff7d}, !- Handle
  Curve Quadratic 251,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {04102cba-61b4-47ba-8197-b72bea301ba5}, !- Handle
  Curve Biquadratic 170,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c9d2dd1c-7611-4841-9b52-318b27f536bd}, !- Handle
  Curve Quadratic 252,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e9a8cfe-bb27-49b4-9c33-730253911ad3}, !- Handle
  Curve Quadratic 253,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {99fe188b-2873-4d60-af17-bccdb9f4a59f}, !- Handle
  {ea3237b0-ba1c-4173-930d-c1d2fe9dee45}, !- Name
  {57583d05-fbea-4b2f-8c7e-03779871264c}, !- Source Object
  9,                                      !- Outlet Port
  {47df39b8-5ff8-4bf6-9eff-eefa3365b529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c5eca67-4a1c-40d8-97ce-0d8e16b0b06c}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b6491bbb-4449-4812-84db-48622dfbb71b}, !- Inlet Port
  {742375db-68b5-4756-a4e2-bb627f8b75fb}; !- Outlet Port

OS:Connection,
  {b6491bbb-4449-4812-84db-48622dfbb71b}, !- Handle
  {1e3af538-57da-4e25-bd26-294ee124a1a8}, !- Name
  {0d437817-bd81-4042-b97b-1f3dce24d43c}, !- Source Object
  6,                                      !- Outlet Port
  {5c5eca67-4a1c-40d8-97ce-0d8e16b0b06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742375db-68b5-4756-a4e2-bb627f8b75fb}, !- Handle
  {91b5765f-6f09-49ac-a29e-449c5975936a}, !- Name
  {5c5eca67-4a1c-40d8-97ce-0d8e16b0b06c}, !- Source Object
  3,                                      !- Outlet Port
  {57583d05-fbea-4b2f-8c7e-03779871264c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5b285f6-9dad-41bc-8c22-2e185e07fab5}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b33dde0d-ff7e-41a0-9083-51f02e16cd3c}, !- Inlet Port
  {316174c0-88cb-449f-87bd-efaece21b81d}; !- Outlet Port

OS:Connection,
  {b33dde0d-ff7e-41a0-9083-51f02e16cd3c}, !- Handle
  {85a6b804-3048-4319-85c4-7b2c44bde9c4}, !- Name
  {b42ba7eb-dfe7-43cd-a98e-0472dfcca06b}, !- Source Object
  6,                                      !- Outlet Port
  {a5b285f6-9dad-41bc-8c22-2e185e07fab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316174c0-88cb-449f-87bd-efaece21b81d}, !- Handle
  {8709be42-0915-4165-aefa-b32cddf81293}, !- Name
  {a5b285f6-9dad-41bc-8c22-2e185e07fab5}, !- Source Object
  3,                                      !- Outlet Port
  {0d437817-bd81-4042-b97b-1f3dce24d43c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3bbd44a7-833d-4bc9-8323-7c1f2edbab59}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e9d2ff7c-333a-4ac0-8873-ac7fcfc2fb88}, !- Inlet Port
  {efd015b4-d120-4abd-84a8-fd7cc77d9269}; !- Outlet Port

OS:Connection,
  {e9d2ff7c-333a-4ac0-8873-ac7fcfc2fb88}, !- Handle
  {1306e9f7-ff2f-414f-b97e-b49f7dd12b69}, !- Name
  {faf2ca79-64f0-4d88-a5c6-8f992c40bfc8}, !- Source Object
  9,                                      !- Outlet Port
  {3bbd44a7-833d-4bc9-8323-7c1f2edbab59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd015b4-d120-4abd-84a8-fd7cc77d9269}, !- Handle
  {b05f15a1-8884-46a9-8fb2-0ce40e3c8d42}, !- Name
  {3bbd44a7-833d-4bc9-8323-7c1f2edbab59}, !- Source Object
  3,                                      !- Outlet Port
  {b42ba7eb-dfe7-43cd-a98e-0472dfcca06b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa332539-9f95-480d-8f86-564f1215b6b4}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35f32d67-1a7b-40ee-a126-1aebf7003036}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35f32d67-1a7b-40ee-a126-1aebf7003036}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7848642e-389c-46eb-8125-40f796cf67c2}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC OA System, !- Name
  {aa332539-9f95-480d-8f86-564f1215b6b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d4be74d-04ef-4c64-b7b9-cef201aa3204}, !- Mixed Air Node Name
  {65d55054-5808-4d23-970a-535f087b7996}, !- Outdoor Air Stream Node Name
  {ff8077e3-a967-4046-8d8a-af16e0196b56}, !- Relief Air Stream Node Name
  {e7b2517e-c054-47b4-97fb-73d2c44ae906}; !- Return Air Stream Node Name

OS:Node,
  {e13939b0-8734-4553-be75-bfc6b7cc7a6a}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65d55054-5808-4d23-970a-535f087b7996}; !- Outlet Port

OS:Connection,
  {65d55054-5808-4d23-970a-535f087b7996}, !- Handle
  {7389f9e9-37c3-4bba-9a64-71e76c397137}, !- Name
  {e13939b0-8734-4553-be75-bfc6b7cc7a6a}, !- Source Object
  3,                                      !- Outlet Port
  {7848642e-389c-46eb-8125-40f796cf67c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0b7b2ff-7db7-4d14-b8b4-3cb4add0636c}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {ff8077e3-a967-4046-8d8a-af16e0196b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8077e3-a967-4046-8d8a-af16e0196b56}, !- Handle
  {d2ac47c9-cfc6-4feb-b6d5-19f704f3f114}, !- Name
  {7848642e-389c-46eb-8125-40f796cf67c2}, !- Source Object
  7,                                      !- Outlet Port
  {e0b7b2ff-7db7-4d14-b8b4-3cb4add0636c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a61fa8ce-481f-420d-8d06-d22bb127d533}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {9d4be74d-04ef-4c64-b7b9-cef201aa3204}, !- Inlet Port
  {7cf18622-98f1-49f7-bff1-433044aacb62}; !- Outlet Port

OS:Connection,
  {e7b2517e-c054-47b4-97fb-73d2c44ae906}, !- Handle
  {011e5784-a0a3-4595-9a6a-f695639b6372}, !- Name
  {33fa8d83-b929-4a0f-b51c-05fee56ebc6e}, !- Source Object
  3,                                      !- Outlet Port
  {7848642e-389c-46eb-8125-40f796cf67c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d4be74d-04ef-4c64-b7b9-cef201aa3204}, !- Handle
  {c3a7a2bf-3351-4bb4-80ae-88b0a4d169f8}, !- Name
  {7848642e-389c-46eb-8125-40f796cf67c2}, !- Source Object
  5,                                      !- Outlet Port
  {a61fa8ce-481f-420d-8d06-d22bb127d533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf18622-98f1-49f7-bff1-433044aacb62}, !- Handle
  {411f8f31-31d5-4d7c-b9eb-86a3e85506c4}, !- Name
  {a61fa8ce-481f-420d-8d06-d22bb127d533}, !- Source Object
  3,                                      !- Outlet Port
  {faf2ca79-64f0-4d88-a5c6-8f992c40bfc8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6348794a-7896-4cdd-8260-ffbf5c6da458}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {be3b51e3-b804-4bd9-8d4d-8897e4d333c3}, !- Control Zone or Zone List Name
  {40212a25-8245-4720-90c0-0a7f8750bad6}, !- Cooling Control Zone or Zone List Name
  {0eeb82f3-ab62-40e2-b36c-c4d9bc1ccfd8}, !- Heating Control Zone or Zone List Name
  {cc75bab7-3230-4d51-83bf-2e7d400d9a4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be3b51e3-b804-4bd9-8d4d-8897e4d333c3}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {40212a25-8245-4720-90c0-0a7f8750bad6}, !- Handle
  {3a7f6508-1a36-4544-82a3-b07b4c80c54f}; !- Name

OS:ModelObjectList,
  {0eeb82f3-ab62-40e2-b36c-c4d9bc1ccfd8}, !- Handle
  {a70e2ac8-6e04-4472-bd90-dc25e3f96c92}; !- Name

OS:ModelObjectList,
  {cc75bab7-3230-4d51-83bf-2e7d400d9a4f}, !- Handle
  {67b68710-8354-4e5f-9e0b-bddfd8e6b48f}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {593d123c-9c3b-4107-8e2c-577d6c103489}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {b9bc7785-7e10-4201-81e6-88c148bb9eed}, !- Air Inlet Node Name
  {986393c9-b074-47ae-a62f-19c38217ba08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bd8a03a-a209-458c-9cde-03dc7418d753}, !- Handle
  Zone Htl HotelLobby A  - Story Mid Return Air Node, !- Name
  {52b355ad-e1cf-4e3d-be36-d4f16f51320f}, !- Inlet Port
  {1cc0fd2b-2db2-4c3c-94eb-0968d0ff5ee0}; !- Outlet Port

OS:Connection,
  {7f97bdab-710c-45a6-b2cd-e1a4420af8d3}, !- Handle
  {5a6cb0ae-92f7-4040-8da2-a0488d527528}, !- Name
  {f1bd2123-bf46-4910-b121-eb39e9749607}, !- Source Object
  3,                                      !- Outlet Port
  {5a54c3e7-ebb2-4e4a-9dd5-7a0d21938a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52b355ad-e1cf-4e3d-be36-d4f16f51320f}, !- Handle
  {403d875d-bd88-4263-8737-6b91644a92c8}, !- Name
  {1bd54f7b-7dd6-4c00-84ca-cadace4fbeee}, !- Source Object
  3,                                      !- Outlet Port
  {3bd8a03a-a209-458c-9cde-03dc7418d753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc0fd2b-2db2-4c3c-94eb-0968d0ff5ee0}, !- Handle
  {0cd1cfb4-e8ce-4a31-9f57-3edbc3e5732b}, !- Name
  {3bd8a03a-a209-458c-9cde-03dc7418d753}, !- Source Object
  3,                                      !- Outlet Port
  {51b424eb-3102-448c-9a40-b765cceb08af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3de5db21-bd71-4c75-9053-1a1efcdd7aea}, !- Handle
  Zone Htl HotelLobby A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {0ef4f058-4dd6-43c6-a507-2c1fc9c44bd7}, !- Inlet Port
  {b9bc7785-7e10-4201-81e6-88c148bb9eed}; !- Outlet Port

OS:Connection,
  {0ef4f058-4dd6-43c6-a507-2c1fc9c44bd7}, !- Handle
  {1186556e-316c-4e04-ba1a-d5e8c9b48e63}, !- Name
  {401c94fb-cdb6-4b44-ba1b-06eccd0bcd1f}, !- Source Object
  3,                                      !- Outlet Port
  {3de5db21-bd71-4c75-9053-1a1efcdd7aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bc7785-7e10-4201-81e6-88c148bb9eed}, !- Handle
  {c8c598a1-43fe-4595-a774-6a0bebfabc2a}, !- Name
  {3de5db21-bd71-4c75-9053-1a1efcdd7aea}, !- Source Object
  3,                                      !- Outlet Port
  {593d123c-9c3b-4107-8e2c-577d6c103489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986393c9-b074-47ae-a62f-19c38217ba08}, !- Handle
  {26a0922d-c6ef-46c6-9487-659658d7a997}, !- Name
  {593d123c-9c3b-4107-8e2c-577d6c103489}, !- Source Object
  4,                                      !- Outlet Port
  {f1bd2123-bf46-4910-b121-eb39e9749607}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {c59c5842-2766-4811-856f-704b4b31395f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00cc06b7-ba9c-421f-8ebf-d4ce00f8cbdd}, !- Supply Side Inlet Node Name
  {aa17a4f4-3e18-488e-95d1-033491ce98c1}, !- Demand Side Outlet Node Name
  {88ca00a7-6426-4b3b-9554-9d9dfe4828e7}, !- Demand Side Inlet Node A
  {f37a1184-73e4-4e21-a24e-e7999d6d3650}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e684aa5-eb37-4067-9256-f12854037fc8}, !- Demand Mixer Name
  {90de914c-f3f6-4641-95da-525cb932dd1e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9c79498-97ef-4b9e-849b-850a3a6e04e6}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {00cc06b7-ba9c-421f-8ebf-d4ce00f8cbdd}, !- Inlet Port
  {6c5dba04-e89b-49b5-b01d-1303df7a8aca}; !- Outlet Port

OS:Node,
  {9e8a4042-71a0-4fc0-b835-48c8d4c1d321}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {ac7979f9-5476-410a-a036-660aaea929a8}, !- Inlet Port
  {f37a1184-73e4-4e21-a24e-e7999d6d3650}; !- Outlet Port

OS:Connection,
  {00cc06b7-ba9c-421f-8ebf-d4ce00f8cbdd}, !- Handle
  {0e47b798-e08f-4bce-b2f0-23584215c891}, !- Name
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- Source Object
  8,                                      !- Outlet Port
  {a9c79498-97ef-4b9e-849b-850a3a6e04e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37a1184-73e4-4e21-a24e-e7999d6d3650}, !- Handle
  {0cfcc9a4-89fa-4c39-8b84-0f8beb5cf983}, !- Name
  {9e8a4042-71a0-4fc0-b835-48c8d4c1d321}, !- Source Object
  3,                                      !- Outlet Port
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {50808656-d294-401f-92c5-f250b9d8cc20}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {88ca00a7-6426-4b3b-9554-9d9dfe4828e7}, !- Inlet Port
  {3eae9610-a7eb-4dda-8a70-df78e56f1017}; !- Outlet Port

OS:Node,
  {0cd2c40e-9e49-4151-908f-b4047e7e1526}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {464149a9-1505-4e24-8119-1ddb49e824f7}, !- Inlet Port
  {aa17a4f4-3e18-488e-95d1-033491ce98c1}; !- Outlet Port

OS:Node,
  {554df020-6299-4ecd-8ded-90ea3df9cadf}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a43e66bf-1025-42eb-bd45-6392e0bcf903}, !- Inlet Port
  {71999071-e5e6-48a0-a9de-d5e85efdb58c}; !- Outlet Port

OS:Connection,
  {88ca00a7-6426-4b3b-9554-9d9dfe4828e7}, !- Handle
  {0e70ecf9-f2b3-4238-8ee6-b07cc8fa2539}, !- Name
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- Source Object
  10,                                     !- Outlet Port
  {50808656-d294-401f-92c5-f250b9d8cc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa17a4f4-3e18-488e-95d1-033491ce98c1}, !- Handle
  {e072c255-20ac-4753-ad8f-62a6f61b160d}, !- Name
  {0cd2c40e-9e49-4151-908f-b4047e7e1526}, !- Source Object
  3,                                      !- Outlet Port
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90de914c-f3f6-4641-95da-525cb932dd1e}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {3eae9610-a7eb-4dda-8a70-df78e56f1017}, !- Inlet Node Name
  {613e2274-ae56-423a-a5e4-053e04b8bb12}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e684aa5-eb37-4067-9256-f12854037fc8}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {464149a9-1505-4e24-8119-1ddb49e824f7}, !- Outlet Node Name
  {8546c530-2bfe-4cea-942f-26590a6d7dd0}; !- Inlet Node Name 1

OS:Connection,
  {3eae9610-a7eb-4dda-8a70-df78e56f1017}, !- Handle
  {2faaeb1c-b8d8-4736-a5ce-8d7527274341}, !- Name
  {50808656-d294-401f-92c5-f250b9d8cc20}, !- Source Object
  3,                                      !- Outlet Port
  {90de914c-f3f6-4641-95da-525cb932dd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464149a9-1505-4e24-8119-1ddb49e824f7}, !- Handle
  {37898c35-c5ac-4337-bb61-918f02771587}, !- Name
  {6e684aa5-eb37-4067-9256-f12854037fc8}, !- Source Object
  2,                                      !- Outlet Port
  {0cd2c40e-9e49-4151-908f-b4047e7e1526}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7901c4e-9657-4129-83a1-86355ccc5273}, !- Handle
  {8afa44aa-d608-403d-baae-3141a7b3e50c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c59c5842-2766-4811-856f-704b4b31395f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {ebaed24d-adaf-406a-8a38-c9a729bca631}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7ad38335-cb96-4107-9701-abc1e40d7e1c}, !- Handle
  Zone Htl HotelLobby B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {afdbca67-4f08-4bab-b5b8-f4a6594608de}, !- Control Zone Name
  {9e8a4042-71a0-4fc0-b835-48c8d4c1d321}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {624b38cb-7938-4284-9b54-97934fa94e65}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4a4725fd-3e5d-4a94-8fb5-279dfd7c71ff}, !- Air Inlet Node Name
  {ac7979f9-5476-410a-a036-660aaea929a8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {225a49c5-2f61-468c-bb17-32ee8020bf92}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eeac2024-3534-45e1-a92a-a72c3576644e}, !- Air Inlet Node Name
  {63e313e8-324f-45f5-af8b-96118ec616fd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c02c1770-5a85-4338-9af5-4d927298e97b}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {16bc5ef7-50f5-48e8-b18a-1e916104ea57}, !- Air Inlet Node Name
  {b5830b62-55e6-45fe-ba13-2909a610acc7}, !- Air Outlet Node Name
  {76ec3f37-1462-4a51-a39c-af2fd731f34a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d1076970-1715-4cad-9f79-c6ac8eb1d393}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b7b5f240-6f8e-4205-a390-a4ce03baa93e}, !- Air Inlet Node Name
  {7b7fb778-7fd8-4c15-a40e-73654c7d4a29}, !- Air Outlet Node Name
  {b556f009-e43d-43f2-9c14-23e5628c1a17}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ebe70a19-177c-46f2-a660-8e046695e8e5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af449410-5645-452d-b0e1-205e60ac90b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ef3424-1696-4f2c-ab2c-a235dcf6d0f1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0b03878-c615-49a0-9c0c-7cd44b833f5a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5dca207a-7c13-4a18-a2f0-fd2ab538bc90}, !- Handle
  Curve Biquadratic 171,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f980bfb8-e391-427b-be60-6fdf9ef647c0}, !- Handle
  Curve Quadratic 254,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8226a3db-87f5-457b-b5dd-a1cac26d2dff}, !- Handle
  Curve Biquadratic 172,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b70c3c3-5512-42cf-945a-25a77c09171c}, !- Handle
  Curve Quadratic 255,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31b156da-ac53-4e45-8471-79c1bc8d3037}, !- Handle
  Curve Quadratic 256,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b556f009-e43d-43f2-9c14-23e5628c1a17}, !- Handle
  Curve Biquadratic 173,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ebe70a19-177c-46f2-a660-8e046695e8e5}, !- Handle
  Curve Quadratic 257,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af449410-5645-452d-b0e1-205e60ac90b7}, !- Handle
  Curve Biquadratic 174,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f5ef3424-1696-4f2c-ab2c-a235dcf6d0f1}, !- Handle
  Curve Quadratic 258,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0b03878-c615-49a0-9c0c-7cd44b833f5a}, !- Handle
  Curve Quadratic 259,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {ac7979f9-5476-410a-a036-660aaea929a8}, !- Handle
  {5afd6c7d-c794-415f-ad18-83eaeacc77b8}, !- Name
  {624b38cb-7938-4284-9b54-97934fa94e65}, !- Source Object
  9,                                      !- Outlet Port
  {9e8a4042-71a0-4fc0-b835-48c8d4c1d321}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76ec3f37-1462-4a51-a39c-af2fd731f34a}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b5830b62-55e6-45fe-ba13-2909a610acc7}, !- Inlet Port
  {4a4725fd-3e5d-4a94-8fb5-279dfd7c71ff}; !- Outlet Port

OS:Connection,
  {b5830b62-55e6-45fe-ba13-2909a610acc7}, !- Handle
  {9fa6b3e6-0614-4f5a-847c-b1079b17d6ef}, !- Name
  {c02c1770-5a85-4338-9af5-4d927298e97b}, !- Source Object
  6,                                      !- Outlet Port
  {76ec3f37-1462-4a51-a39c-af2fd731f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4725fd-3e5d-4a94-8fb5-279dfd7c71ff}, !- Handle
  {2f1c1a7f-aabc-4e5d-b8a1-4908139d4cf4}, !- Name
  {76ec3f37-1462-4a51-a39c-af2fd731f34a}, !- Source Object
  3,                                      !- Outlet Port
  {624b38cb-7938-4284-9b54-97934fa94e65}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {92d88062-c72c-43cc-94d6-ad256a6d8783}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {63e313e8-324f-45f5-af8b-96118ec616fd}, !- Inlet Port
  {16bc5ef7-50f5-48e8-b18a-1e916104ea57}; !- Outlet Port

OS:Connection,
  {63e313e8-324f-45f5-af8b-96118ec616fd}, !- Handle
  {5c7bb335-ddac-4317-975e-6aae5cc51068}, !- Name
  {225a49c5-2f61-468c-bb17-32ee8020bf92}, !- Source Object
  6,                                      !- Outlet Port
  {92d88062-c72c-43cc-94d6-ad256a6d8783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16bc5ef7-50f5-48e8-b18a-1e916104ea57}, !- Handle
  {ad736830-e662-41b9-b889-9f1cef51c996}, !- Name
  {92d88062-c72c-43cc-94d6-ad256a6d8783}, !- Source Object
  3,                                      !- Outlet Port
  {c02c1770-5a85-4338-9af5-4d927298e97b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {304af766-7a77-4bc3-a3db-e27f657ca266}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {7b7fb778-7fd8-4c15-a40e-73654c7d4a29}, !- Inlet Port
  {eeac2024-3534-45e1-a92a-a72c3576644e}; !- Outlet Port

OS:Connection,
  {7b7fb778-7fd8-4c15-a40e-73654c7d4a29}, !- Handle
  {954e5e95-8767-4e07-877a-c2128f435cef}, !- Name
  {d1076970-1715-4cad-9f79-c6ac8eb1d393}, !- Source Object
  9,                                      !- Outlet Port
  {304af766-7a77-4bc3-a3db-e27f657ca266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeac2024-3534-45e1-a92a-a72c3576644e}, !- Handle
  {175f8aad-d624-48fe-ae00-aab18a74a2fe}, !- Name
  {304af766-7a77-4bc3-a3db-e27f657ca266}, !- Source Object
  3,                                      !- Outlet Port
  {225a49c5-2f61-468c-bb17-32ee8020bf92}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5c901fe2-f7ec-4573-893e-f771451e734b}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca3b20c6-99e3-4e4c-af0b-7065a0fe61fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca3b20c6-99e3-4e4c-af0b-7065a0fe61fe}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3070324-5558-4a7c-9e6b-27f663f32acc}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC OA System, !- Name
  {5c901fe2-f7ec-4573-893e-f771451e734b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1e49f48-7900-492f-87c9-17192aa649c4}, !- Mixed Air Node Name
  {1ab7eebb-aadd-4474-8b5f-0fedbc352b59}, !- Outdoor Air Stream Node Name
  {24d87bfc-8252-45cd-80dc-eec15a897b7d}, !- Relief Air Stream Node Name
  {6c5dba04-e89b-49b5-b01d-1303df7a8aca}; !- Return Air Stream Node Name

OS:Node,
  {5430bdf6-da85-4a73-b696-75fd1a623369}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1ab7eebb-aadd-4474-8b5f-0fedbc352b59}; !- Outlet Port

OS:Connection,
  {1ab7eebb-aadd-4474-8b5f-0fedbc352b59}, !- Handle
  {370d24f8-c5f4-47df-ad08-503bffe9cc52}, !- Name
  {5430bdf6-da85-4a73-b696-75fd1a623369}, !- Source Object
  3,                                      !- Outlet Port
  {d3070324-5558-4a7c-9e6b-27f663f32acc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d519dbd-fd1e-4c4b-897e-47d2339a5137}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {24d87bfc-8252-45cd-80dc-eec15a897b7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d87bfc-8252-45cd-80dc-eec15a897b7d}, !- Handle
  {13128b25-f17f-4548-bcd2-ccbe8b32ac96}, !- Name
  {d3070324-5558-4a7c-9e6b-27f663f32acc}, !- Source Object
  7,                                      !- Outlet Port
  {8d519dbd-fd1e-4c4b-897e-47d2339a5137}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ab59b37-0e0d-44b0-955b-22a9cdb5ce59}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {e1e49f48-7900-492f-87c9-17192aa649c4}, !- Inlet Port
  {b7b5f240-6f8e-4205-a390-a4ce03baa93e}; !- Outlet Port

OS:Connection,
  {6c5dba04-e89b-49b5-b01d-1303df7a8aca}, !- Handle
  {40914dd4-9834-43ea-ac76-192aff828364}, !- Name
  {a9c79498-97ef-4b9e-849b-850a3a6e04e6}, !- Source Object
  3,                                      !- Outlet Port
  {d3070324-5558-4a7c-9e6b-27f663f32acc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1e49f48-7900-492f-87c9-17192aa649c4}, !- Handle
  {7152b2ea-a4e9-4365-a83d-23e35cb448b1}, !- Name
  {d3070324-5558-4a7c-9e6b-27f663f32acc}, !- Source Object
  5,                                      !- Outlet Port
  {0ab59b37-0e0d-44b0-955b-22a9cdb5ce59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b5f240-6f8e-4205-a390-a4ce03baa93e}, !- Handle
  {78efca32-a684-4f1a-9c00-9a092d772c8c}, !- Name
  {0ab59b37-0e0d-44b0-955b-22a9cdb5ce59}, !- Source Object
  3,                                      !- Outlet Port
  {d1076970-1715-4cad-9f79-c6ac8eb1d393}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ebaed24d-adaf-406a-8a38-c9a729bca631}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ac78b665-1381-4f7c-8f33-94512037b98b}, !- Control Zone or Zone List Name
  {0239d786-127b-40c0-9657-08a3643522b5}, !- Cooling Control Zone or Zone List Name
  {06d48d7e-79d0-4da5-8a63-eab990e00c93}, !- Heating Control Zone or Zone List Name
  {808d76f3-b314-4d85-a2ea-1aa8c213fda4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac78b665-1381-4f7c-8f33-94512037b98b}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0239d786-127b-40c0-9657-08a3643522b5}, !- Handle
  {ea1eb65e-d8bb-4647-8c11-05b48e8b1725}; !- Name

OS:ModelObjectList,
  {06d48d7e-79d0-4da5-8a63-eab990e00c93}, !- Handle
  {8b18860f-c253-4669-9cf3-260b99b8f01d}; !- Name

OS:ModelObjectList,
  {808d76f3-b314-4d85-a2ea-1aa8c213fda4}, !- Handle
  {1fde4da4-0e36-4185-b77c-1c2882b6b168}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b14a498f-bb15-4bf6-aa34-1ebdb24b12fa}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {70927572-0c60-447c-9950-1b8ffbea6dac}, !- Air Inlet Node Name
  {a43e66bf-1025-42eb-bd45-6392e0bcf903}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0234d19-dfa7-435c-99c5-0ff743ed1580}, !- Handle
  Zone Htl HotelLobby B  - Story Mid Return Air Node, !- Name
  {2595fcc9-5238-4a5c-a875-bc05aebad33f}, !- Inlet Port
  {8546c530-2bfe-4cea-942f-26590a6d7dd0}; !- Outlet Port

OS:Connection,
  {71999071-e5e6-48a0-a9de-d5e85efdb58c}, !- Handle
  {85acec59-8c4c-4314-a3cb-27a66954f32b}, !- Name
  {554df020-6299-4ecd-8ded-90ea3df9cadf}, !- Source Object
  3,                                      !- Outlet Port
  {3cc1e232-7278-4276-a0df-9be8ae40cab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2595fcc9-5238-4a5c-a875-bc05aebad33f}, !- Handle
  {b0513749-cf80-4f90-9375-9b266ad6d23b}, !- Name
  {f955bfb6-44b1-420e-952e-a820ad406697}, !- Source Object
  3,                                      !- Outlet Port
  {b0234d19-dfa7-435c-99c5-0ff743ed1580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8546c530-2bfe-4cea-942f-26590a6d7dd0}, !- Handle
  {954ddf04-6025-48bf-814b-83914e2e39f5}, !- Name
  {b0234d19-dfa7-435c-99c5-0ff743ed1580}, !- Source Object
  3,                                      !- Outlet Port
  {6e684aa5-eb37-4067-9256-f12854037fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6d390fc-a278-4cde-9e8a-4973678fe7f0}, !- Handle
  Zone Htl HotelLobby B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {613e2274-ae56-423a-a5e4-053e04b8bb12}, !- Inlet Port
  {70927572-0c60-447c-9950-1b8ffbea6dac}; !- Outlet Port

OS:Connection,
  {613e2274-ae56-423a-a5e4-053e04b8bb12}, !- Handle
  {21e41e0c-3ecc-4455-837a-d2327343ff6d}, !- Name
  {90de914c-f3f6-4641-95da-525cb932dd1e}, !- Source Object
  3,                                      !- Outlet Port
  {f6d390fc-a278-4cde-9e8a-4973678fe7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70927572-0c60-447c-9950-1b8ffbea6dac}, !- Handle
  {86bd23e1-8de2-4f9b-8884-5fcfe13f0035}, !- Name
  {f6d390fc-a278-4cde-9e8a-4973678fe7f0}, !- Source Object
  3,                                      !- Outlet Port
  {b14a498f-bb15-4bf6-aa34-1ebdb24b12fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a43e66bf-1025-42eb-bd45-6392e0bcf903}, !- Handle
  {6c16cc0b-f8a1-47a5-aad8-c517d1e3a77b}, !- Name
  {b14a498f-bb15-4bf6-aa34-1ebdb24b12fa}, !- Source Object
  4,                                      !- Outlet Port
  {554df020-6299-4ecd-8ded-90ea3df9cadf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {b7d0018b-529c-4bee-86a8-518cd53b2d0a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e03dc9c-84b4-45f4-b759-b94d3877b656}, !- Supply Side Inlet Node Name
  {984e8d7c-abca-4ade-8a2b-6bda8b76a036}, !- Demand Side Outlet Node Name
  {c4d9e0e7-ef2f-4ba2-a91f-684e42737afc}, !- Demand Side Inlet Node A
  {053f84de-b57e-43c2-833f-641fce3e3cbc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2be8617-1df9-40ba-9fda-6a982f171bf4}, !- Demand Mixer Name
  {86212a60-c5ca-4b6f-adc2-83bacc572f55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29efd6b3-3453-4438-98b2-dfe47dabede0}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {1e03dc9c-84b4-45f4-b759-b94d3877b656}, !- Inlet Port
  {32f0902a-3d0d-42ea-b0ee-76899b31ca3a}; !- Outlet Port

OS:Node,
  {83f5ba7d-500d-4e5f-a05e-0e4c4a3408c3}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {2f376859-38ce-4db7-8579-56c46e76a986}, !- Inlet Port
  {053f84de-b57e-43c2-833f-641fce3e3cbc}; !- Outlet Port

OS:Connection,
  {1e03dc9c-84b4-45f4-b759-b94d3877b656}, !- Handle
  {34f75e70-ce54-4902-bc5b-0faff85c8c1c}, !- Name
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- Source Object
  8,                                      !- Outlet Port
  {29efd6b3-3453-4438-98b2-dfe47dabede0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053f84de-b57e-43c2-833f-641fce3e3cbc}, !- Handle
  {d8feca83-9adb-49f8-ba02-96b2d541c714}, !- Name
  {83f5ba7d-500d-4e5f-a05e-0e4c4a3408c3}, !- Source Object
  3,                                      !- Outlet Port
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b13d1315-94e5-45c7-b242-8a859c30718f}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {c4d9e0e7-ef2f-4ba2-a91f-684e42737afc}, !- Inlet Port
  {bfe12975-8ce1-46ec-9aec-5a950c5ae2e4}; !- Outlet Port

OS:Node,
  {8c083a2f-53f5-44cb-9f98-f3a669ab9fa5}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {4b60242c-d63a-4fba-a1fa-ef183cfd627c}, !- Inlet Port
  {984e8d7c-abca-4ade-8a2b-6bda8b76a036}; !- Outlet Port

OS:Node,
  {bd9d8f12-6828-4c0f-b072-25bdb070d4f5}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {912e319f-383e-4e40-aa9b-f9006c6d1fc9}, !- Inlet Port
  {ea01abd4-a7ea-474e-b245-d8fa45da3d0e}; !- Outlet Port

OS:Connection,
  {c4d9e0e7-ef2f-4ba2-a91f-684e42737afc}, !- Handle
  {e414a800-ebcf-4fc6-9b21-ce05427a1e95}, !- Name
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- Source Object
  10,                                     !- Outlet Port
  {b13d1315-94e5-45c7-b242-8a859c30718f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984e8d7c-abca-4ade-8a2b-6bda8b76a036}, !- Handle
  {43f119ae-b45e-4c89-ae26-8ab3a37ec541}, !- Name
  {8c083a2f-53f5-44cb-9f98-f3a669ab9fa5}, !- Source Object
  3,                                      !- Outlet Port
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86212a60-c5ca-4b6f-adc2-83bacc572f55}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {bfe12975-8ce1-46ec-9aec-5a950c5ae2e4}, !- Inlet Node Name
  {72783bfd-864a-47b0-8355-89c63ec98edf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d2be8617-1df9-40ba-9fda-6a982f171bf4}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {4b60242c-d63a-4fba-a1fa-ef183cfd627c}, !- Outlet Node Name
  {4276f61c-b876-4820-b81d-c645710c93e2}; !- Inlet Node Name 1

OS:Connection,
  {bfe12975-8ce1-46ec-9aec-5a950c5ae2e4}, !- Handle
  {959abb0b-9e96-4290-9ede-acf6c38b4fde}, !- Name
  {b13d1315-94e5-45c7-b242-8a859c30718f}, !- Source Object
  3,                                      !- Outlet Port
  {86212a60-c5ca-4b6f-adc2-83bacc572f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b60242c-d63a-4fba-a1fa-ef183cfd627c}, !- Handle
  {0a701bd0-e8b5-4337-bdbf-6eecaeee4d97}, !- Name
  {d2be8617-1df9-40ba-9fda-6a982f171bf4}, !- Source Object
  2,                                      !- Outlet Port
  {8c083a2f-53f5-44cb-9f98-f3a669ab9fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {673c2727-25b6-4e15-b3cf-270a5656d891}, !- Handle
  {f8415689-6ce2-4efc-8e79-c0cdfd02807b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b7d0018b-529c-4bee-86a8-518cd53b2d0a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {d65e442a-9dd5-40b4-9341-f16de1a1b6d4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c9c0f557-02e3-4a28-97ff-a76a34749f24}, !- Handle
  Zone Htl HotelLobby C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4d1f768f-cb7e-47ac-ab13-9169bd49c273}, !- Control Zone Name
  {83f5ba7d-500d-4e5f-a05e-0e4c4a3408c3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {edbc3fb9-814a-4acd-9a43-b5d5d3ab7407}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3dbb775f-2776-4367-b811-dd1f5bb54795}, !- Air Inlet Node Name
  {2f376859-38ce-4db7-8579-56c46e76a986}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dbef37ca-8e5d-4404-b9ad-40820665fa13}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5f111b70-85ed-4780-9049-18cd129faa79}, !- Air Inlet Node Name
  {4b232787-30ba-4f80-9947-2f319bb66bbb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0fedb822-e5dc-466a-a184-9d7b5bebaaeb}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cab2b666-00c3-4559-975e-97d9e71faeec}, !- Air Inlet Node Name
  {1474ffc6-ac03-416a-9e26-f179df23d0e1}, !- Air Outlet Node Name
  {eaa2e17d-2487-40f4-896b-9af5daf7141c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {815575d9-a130-4cd0-8eb8-88f415a9be5e}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3e28f882-fc03-4bf1-afa9-919ad68cb0a3}, !- Air Inlet Node Name
  {12d026d3-221f-48b3-908d-0390b8b20c94}, !- Air Outlet Node Name
  {02d43425-6a8d-44e3-9c95-85c0f6233276}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c23a9735-cb88-4f91-b075-610aa114d76a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c505ac39-36c0-4033-8092-eaa03b166c1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6f554dd-2fdb-41ad-978b-d85a87bf772f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed73b087-6255-40f6-bb26-4e5c7555fb36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {62ec6689-cf65-4a0b-a82a-f0dad23b5152}, !- Handle
  Curve Biquadratic 175,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4893b542-f4d3-4286-8f69-ff60966872f3}, !- Handle
  Curve Quadratic 260,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9715cee5-0338-43a2-a889-831c5fb21fb6}, !- Handle
  Curve Biquadratic 176,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27cbee79-3649-426a-875b-ac3c79962e48}, !- Handle
  Curve Quadratic 261,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e2ebc35c-29a8-4957-8b74-1d9a5200e4b2}, !- Handle
  Curve Quadratic 262,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02d43425-6a8d-44e3-9c95-85c0f6233276}, !- Handle
  Curve Biquadratic 177,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c23a9735-cb88-4f91-b075-610aa114d76a}, !- Handle
  Curve Quadratic 263,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c505ac39-36c0-4033-8092-eaa03b166c1d}, !- Handle
  Curve Biquadratic 178,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6f554dd-2fdb-41ad-978b-d85a87bf772f}, !- Handle
  Curve Quadratic 264,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ed73b087-6255-40f6-bb26-4e5c7555fb36}, !- Handle
  Curve Quadratic 265,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {2f376859-38ce-4db7-8579-56c46e76a986}, !- Handle
  {8b635b20-5a4c-479d-8f2f-e14367570bcd}, !- Name
  {edbc3fb9-814a-4acd-9a43-b5d5d3ab7407}, !- Source Object
  9,                                      !- Outlet Port
  {83f5ba7d-500d-4e5f-a05e-0e4c4a3408c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaa2e17d-2487-40f4-896b-9af5daf7141c}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {1474ffc6-ac03-416a-9e26-f179df23d0e1}, !- Inlet Port
  {3dbb775f-2776-4367-b811-dd1f5bb54795}; !- Outlet Port

OS:Connection,
  {1474ffc6-ac03-416a-9e26-f179df23d0e1}, !- Handle
  {f7cafd93-25ca-4a39-9c0f-532c3239f7ef}, !- Name
  {0fedb822-e5dc-466a-a184-9d7b5bebaaeb}, !- Source Object
  6,                                      !- Outlet Port
  {eaa2e17d-2487-40f4-896b-9af5daf7141c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbb775f-2776-4367-b811-dd1f5bb54795}, !- Handle
  {c87b4bfa-6e2d-409e-873e-19100d5241e8}, !- Name
  {eaa2e17d-2487-40f4-896b-9af5daf7141c}, !- Source Object
  3,                                      !- Outlet Port
  {edbc3fb9-814a-4acd-9a43-b5d5d3ab7407}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {35bc11d8-3e22-4719-9c38-c851772546a2}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4b232787-30ba-4f80-9947-2f319bb66bbb}, !- Inlet Port
  {cab2b666-00c3-4559-975e-97d9e71faeec}; !- Outlet Port

OS:Connection,
  {4b232787-30ba-4f80-9947-2f319bb66bbb}, !- Handle
  {7a40d26c-c4ea-48f8-b2c5-82900a345254}, !- Name
  {dbef37ca-8e5d-4404-b9ad-40820665fa13}, !- Source Object
  6,                                      !- Outlet Port
  {35bc11d8-3e22-4719-9c38-c851772546a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab2b666-00c3-4559-975e-97d9e71faeec}, !- Handle
  {bcbf0e5f-87dd-4308-b07e-5303d248d0f4}, !- Name
  {35bc11d8-3e22-4719-9c38-c851772546a2}, !- Source Object
  3,                                      !- Outlet Port
  {0fedb822-e5dc-466a-a184-9d7b5bebaaeb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31d8501d-a646-4c64-a6a5-ba333fcf7f61}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {12d026d3-221f-48b3-908d-0390b8b20c94}, !- Inlet Port
  {5f111b70-85ed-4780-9049-18cd129faa79}; !- Outlet Port

OS:Connection,
  {12d026d3-221f-48b3-908d-0390b8b20c94}, !- Handle
  {840fc6f8-94b4-44e3-97dd-6054b3700b31}, !- Name
  {815575d9-a130-4cd0-8eb8-88f415a9be5e}, !- Source Object
  9,                                      !- Outlet Port
  {31d8501d-a646-4c64-a6a5-ba333fcf7f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f111b70-85ed-4780-9049-18cd129faa79}, !- Handle
  {3bb4b6ab-9a1f-481a-91f3-506af25666be}, !- Name
  {31d8501d-a646-4c64-a6a5-ba333fcf7f61}, !- Source Object
  3,                                      !- Outlet Port
  {dbef37ca-8e5d-4404-b9ad-40820665fa13}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1206ba09-6684-4a45-97e3-2697cd90afd2}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {181ddfed-6243-4be6-a3cd-6c69425a91df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {181ddfed-6243-4be6-a3cd-6c69425a91df}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de76e578-8003-4fed-b3da-969c3abeb95a}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC OA System, !- Name
  {1206ba09-6684-4a45-97e3-2697cd90afd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2b3500e-f0e5-4aeb-88b2-99b9217d62c5}, !- Mixed Air Node Name
  {1432dc96-4de2-4c19-af7b-61619b9f01a1}, !- Outdoor Air Stream Node Name
  {b821d6c8-283f-4bb8-af1b-2ebc7b6f02a4}, !- Relief Air Stream Node Name
  {32f0902a-3d0d-42ea-b0ee-76899b31ca3a}; !- Return Air Stream Node Name

OS:Node,
  {2ca24bc2-40bc-4255-b3b7-128822e1dc15}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1432dc96-4de2-4c19-af7b-61619b9f01a1}; !- Outlet Port

OS:Connection,
  {1432dc96-4de2-4c19-af7b-61619b9f01a1}, !- Handle
  {b7e106e4-3c3d-499c-88cb-b7961ac90e2f}, !- Name
  {2ca24bc2-40bc-4255-b3b7-128822e1dc15}, !- Source Object
  3,                                      !- Outlet Port
  {de76e578-8003-4fed-b3da-969c3abeb95a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a2fc6dc-c299-4b8e-8c9d-7fd5d1be504d}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {b821d6c8-283f-4bb8-af1b-2ebc7b6f02a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b821d6c8-283f-4bb8-af1b-2ebc7b6f02a4}, !- Handle
  {05d6a6a2-a32f-46dc-bc69-a36f69fa5254}, !- Name
  {de76e578-8003-4fed-b3da-969c3abeb95a}, !- Source Object
  7,                                      !- Outlet Port
  {6a2fc6dc-c299-4b8e-8c9d-7fd5d1be504d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {350aa82f-ea5c-4225-9b32-2f75e628a3cd}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {c2b3500e-f0e5-4aeb-88b2-99b9217d62c5}, !- Inlet Port
  {3e28f882-fc03-4bf1-afa9-919ad68cb0a3}; !- Outlet Port

OS:Connection,
  {32f0902a-3d0d-42ea-b0ee-76899b31ca3a}, !- Handle
  {aa814986-9ae1-409c-b0b8-f62cc346e01d}, !- Name
  {29efd6b3-3453-4438-98b2-dfe47dabede0}, !- Source Object
  3,                                      !- Outlet Port
  {de76e578-8003-4fed-b3da-969c3abeb95a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2b3500e-f0e5-4aeb-88b2-99b9217d62c5}, !- Handle
  {92d76f7d-b83d-4183-91a2-3755b3cb6770}, !- Name
  {de76e578-8003-4fed-b3da-969c3abeb95a}, !- Source Object
  5,                                      !- Outlet Port
  {350aa82f-ea5c-4225-9b32-2f75e628a3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e28f882-fc03-4bf1-afa9-919ad68cb0a3}, !- Handle
  {6ddf17ab-039c-4a10-98a9-8e080544807e}, !- Name
  {350aa82f-ea5c-4225-9b32-2f75e628a3cd}, !- Source Object
  3,                                      !- Outlet Port
  {815575d9-a130-4cd0-8eb8-88f415a9be5e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d65e442a-9dd5-40b4-9341-f16de1a1b6d4}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc4348a9-ea87-4512-8ec8-934f02ddea3f}, !- Control Zone or Zone List Name
  {4285c35d-795f-420a-b08b-867933f25158}, !- Cooling Control Zone or Zone List Name
  {41e9caa3-e862-4826-9616-e076cb86332b}, !- Heating Control Zone or Zone List Name
  {916588a1-aad0-4bb1-8be8-ac8386dd5fac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc4348a9-ea87-4512-8ec8-934f02ddea3f}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4285c35d-795f-420a-b08b-867933f25158}, !- Handle
  {e3e9946b-97ae-4021-bb80-ce7b80727281}; !- Name

OS:ModelObjectList,
  {41e9caa3-e862-4826-9616-e076cb86332b}, !- Handle
  {558ff5b2-6fed-48b5-8aa7-70c97e196b14}; !- Name

OS:ModelObjectList,
  {916588a1-aad0-4bb1-8be8-ac8386dd5fac}, !- Handle
  {7e9612d1-268b-4b41-af87-26dc92a60b4d}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {391552b4-7a5f-47f7-87ac-7930805bf17a}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {dccd93f0-aaaf-47b9-8855-59a89cb157df}, !- Air Inlet Node Name
  {912e319f-383e-4e40-aa9b-f9006c6d1fc9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4325f5d0-3184-43f6-b72f-80b9813a67a2}, !- Handle
  Zone Htl HotelLobby C  - Story Mid Return Air Node, !- Name
  {9bc443b6-9252-4a02-ab2d-4866f7a5c0c2}, !- Inlet Port
  {4276f61c-b876-4820-b81d-c645710c93e2}; !- Outlet Port

OS:Connection,
  {ea01abd4-a7ea-474e-b245-d8fa45da3d0e}, !- Handle
  {b1b793a6-9d02-4dc6-add6-064dbf1b0a33}, !- Name
  {bd9d8f12-6828-4c0f-b072-25bdb070d4f5}, !- Source Object
  3,                                      !- Outlet Port
  {aa89383e-2617-4a34-a1c5-ccd5d09a0f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bc443b6-9252-4a02-ab2d-4866f7a5c0c2}, !- Handle
  {35c2b584-1c57-4c98-96ab-7b3df63ff655}, !- Name
  {d95bda6f-e084-47eb-96a2-3f1f1fd57f2d}, !- Source Object
  3,                                      !- Outlet Port
  {4325f5d0-3184-43f6-b72f-80b9813a67a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4276f61c-b876-4820-b81d-c645710c93e2}, !- Handle
  {9cfcf93e-6399-478f-ba19-774742963154}, !- Name
  {4325f5d0-3184-43f6-b72f-80b9813a67a2}, !- Source Object
  3,                                      !- Outlet Port
  {d2be8617-1df9-40ba-9fda-6a982f171bf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b25f901a-4178-4a94-92d6-d4bbc27ca297}, !- Handle
  Zone Htl HotelLobby C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {72783bfd-864a-47b0-8355-89c63ec98edf}, !- Inlet Port
  {dccd93f0-aaaf-47b9-8855-59a89cb157df}; !- Outlet Port

OS:Connection,
  {72783bfd-864a-47b0-8355-89c63ec98edf}, !- Handle
  {5366a003-927d-42fc-9508-b4cd6448e774}, !- Name
  {86212a60-c5ca-4b6f-adc2-83bacc572f55}, !- Source Object
  3,                                      !- Outlet Port
  {b25f901a-4178-4a94-92d6-d4bbc27ca297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccd93f0-aaaf-47b9-8855-59a89cb157df}, !- Handle
  {62cb38e7-1834-4084-963d-489dba8a4d00}, !- Name
  {b25f901a-4178-4a94-92d6-d4bbc27ca297}, !- Source Object
  3,                                      !- Outlet Port
  {391552b4-7a5f-47f7-87ac-7930805bf17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {912e319f-383e-4e40-aa9b-f9006c6d1fc9}, !- Handle
  {24ae73e3-d2c2-47fa-9c87-30f58446fa70}, !- Name
  {391552b4-7a5f-47f7-87ac-7930805bf17a}, !- Source Object
  4,                                      !- Outlet Port
  {bd9d8f12-6828-4c0f-b072-25bdb070d4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {400e747a-2896-4dd7-afff-eba18c0935f3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0be71be-9f9e-4572-84fd-ba7fa66fac1c}, !- Supply Side Inlet Node Name
  {d9a60a91-7fee-4652-a658-73629315494e}, !- Demand Side Outlet Node Name
  {ab4bac80-58aa-42ec-a90c-6313c771b281}, !- Demand Side Inlet Node A
  {49b69164-0f35-4513-a7df-6a02999656e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18c9c9a8-d881-4099-9aeb-0b9c37648d0b}, !- Demand Mixer Name
  {2e25fba7-90d1-43e4-a7f0-e4be82cd86da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {afe66b36-5312-49a2-9665-b99ee17868aa}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {f0be71be-9f9e-4572-84fd-ba7fa66fac1c}, !- Inlet Port
  {233bc38f-fe63-43dc-9b7f-e544faff24c2}; !- Outlet Port

OS:Node,
  {72d7dcc2-8805-462a-b49c-61e1ead724b0}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {37f75ba2-77cc-4729-8168-060072cd3d5d}, !- Inlet Port
  {49b69164-0f35-4513-a7df-6a02999656e1}; !- Outlet Port

OS:Connection,
  {f0be71be-9f9e-4572-84fd-ba7fa66fac1c}, !- Handle
  {935f7bf9-45ed-4a42-b18a-8b1930c827e1}, !- Name
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- Source Object
  8,                                      !- Outlet Port
  {afe66b36-5312-49a2-9665-b99ee17868aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b69164-0f35-4513-a7df-6a02999656e1}, !- Handle
  {7ddb384b-1f42-4d83-9b1b-b1e4ed4eb8dd}, !- Name
  {72d7dcc2-8805-462a-b49c-61e1ead724b0}, !- Source Object
  3,                                      !- Outlet Port
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {805d80a0-53ea-4654-bd01-f28d3249c833}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {ab4bac80-58aa-42ec-a90c-6313c771b281}, !- Inlet Port
  {89bc191d-2414-4a55-82e8-39455431fbe5}; !- Outlet Port

OS:Node,
  {189353e2-887e-47e2-9957-642531edc78c}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {50cc4c73-9cb5-43a0-9cfd-74f0581a6179}, !- Inlet Port
  {d9a60a91-7fee-4652-a658-73629315494e}; !- Outlet Port

OS:Node,
  {429d872f-7c6e-4857-a041-9845ca01d29a}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {c1eaf814-4689-4252-ba6d-d931ffced9ef}, !- Inlet Port
  {b05e03c0-1bff-428f-8a4e-5e9b5bbe2506}; !- Outlet Port

OS:Connection,
  {ab4bac80-58aa-42ec-a90c-6313c771b281}, !- Handle
  {4622345d-c4bd-4f43-af52-3432b92d10db}, !- Name
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- Source Object
  10,                                     !- Outlet Port
  {805d80a0-53ea-4654-bd01-f28d3249c833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a60a91-7fee-4652-a658-73629315494e}, !- Handle
  {c739e99d-4bf2-46fc-b330-a3dbc3559de7}, !- Name
  {189353e2-887e-47e2-9957-642531edc78c}, !- Source Object
  3,                                      !- Outlet Port
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e25fba7-90d1-43e4-a7f0-e4be82cd86da}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {89bc191d-2414-4a55-82e8-39455431fbe5}, !- Inlet Node Name
  {a365a667-9bf6-4797-a5ed-f46ebc5ddd52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18c9c9a8-d881-4099-9aeb-0b9c37648d0b}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {50cc4c73-9cb5-43a0-9cfd-74f0581a6179}, !- Outlet Node Name
  {f4a8b49e-d0f4-4da3-a25a-3d822f3dbba0}; !- Inlet Node Name 1

OS:Connection,
  {89bc191d-2414-4a55-82e8-39455431fbe5}, !- Handle
  {57df6e09-b12b-4f76-9e9f-b95701afbca9}, !- Name
  {805d80a0-53ea-4654-bd01-f28d3249c833}, !- Source Object
  3,                                      !- Outlet Port
  {2e25fba7-90d1-43e4-a7f0-e4be82cd86da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cc4c73-9cb5-43a0-9cfd-74f0581a6179}, !- Handle
  {5bcf56d1-b7da-438e-8737-e64ffd359332}, !- Name
  {18c9c9a8-d881-4099-9aeb-0b9c37648d0b}, !- Source Object
  2,                                      !- Outlet Port
  {189353e2-887e-47e2-9957-642531edc78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36e3504b-7267-4d5e-9a26-11949b9cdcff}, !- Handle
  {833e2fcd-ac26-4408-8da5-14c93d5ad55b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {400e747a-2896-4dd7-afff-eba18c0935f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {32be40d4-4c41-46da-9385-888c7b91bc18}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0272403c-57a6-4058-9e12-cad449f6c980}, !- Handle
  Zone Htl Kitchen A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {03d49878-1687-492e-83f4-a93b2b9b8640}, !- Control Zone Name
  {72d7dcc2-8805-462a-b49c-61e1ead724b0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a9ab13c4-02a2-4ff4-8ef7-c20381540d45}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {75e2b595-0ff0-4340-a4b9-b511bbcf770c}, !- Air Inlet Node Name
  {37f75ba2-77cc-4729-8168-060072cd3d5d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {eea50591-f7aa-4c33-a311-8878ca6f4967}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bf4c0e4d-df86-4297-95c7-a7e6db1adbb0}, !- Air Inlet Node Name
  {ca18924e-5e03-4ba6-852b-101e9771164b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {59ccc863-0f64-4211-adf0-67cfc4dbce36}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f1b5b802-2f21-49c5-ac6a-475862239820}, !- Air Inlet Node Name
  {44823b37-b316-454a-b409-8a76c6994800}, !- Air Outlet Node Name
  {f43e18dd-ff2d-42ac-8024-57e4f0e267b3}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8b1029de-36b4-4120-9323-8cc95fe2b032}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c11846bf-6dbc-4020-8d1b-393909cb5bef}, !- Air Inlet Node Name
  {9b7232fb-712c-4b8d-849e-47efe6cd0c7b}, !- Air Outlet Node Name
  {c384728e-0075-4d2f-9c34-fa5aed901a69}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19248cf1-e709-4ed0-84d5-f718a7159260}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2fd3ac46-b411-42e1-94ed-9d3cb13f36f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b97528-7fdf-48b8-88a4-1e8d11f8e9be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9213564e-7d66-424d-b062-a5570d923b36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {866254c8-9a3a-473f-a2f9-9f55e550adc7}, !- Handle
  Curve Biquadratic 179,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89c998c0-bd14-48cb-a289-901001b5fb5f}, !- Handle
  Curve Quadratic 266,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61238443-219c-4a05-9f69-2a203ea5ef9a}, !- Handle
  Curve Biquadratic 180,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac9ec2d2-31e2-4de4-bd8d-aae0e88a6193}, !- Handle
  Curve Quadratic 267,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {491d213c-089d-4f15-b3d8-337e6a9cb0b0}, !- Handle
  Curve Quadratic 268,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c384728e-0075-4d2f-9c34-fa5aed901a69}, !- Handle
  Curve Biquadratic 181,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {19248cf1-e709-4ed0-84d5-f718a7159260}, !- Handle
  Curve Quadratic 269,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fd3ac46-b411-42e1-94ed-9d3cb13f36f1}, !- Handle
  Curve Biquadratic 182,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f7b97528-7fdf-48b8-88a4-1e8d11f8e9be}, !- Handle
  Curve Quadratic 270,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9213564e-7d66-424d-b062-a5570d923b36}, !- Handle
  Curve Quadratic 271,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {37f75ba2-77cc-4729-8168-060072cd3d5d}, !- Handle
  {115d63b6-f220-4299-928e-d4bf70b909ce}, !- Name
  {a9ab13c4-02a2-4ff4-8ef7-c20381540d45}, !- Source Object
  9,                                      !- Outlet Port
  {72d7dcc2-8805-462a-b49c-61e1ead724b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43e18dd-ff2d-42ac-8024-57e4f0e267b3}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {44823b37-b316-454a-b409-8a76c6994800}, !- Inlet Port
  {75e2b595-0ff0-4340-a4b9-b511bbcf770c}; !- Outlet Port

OS:Connection,
  {44823b37-b316-454a-b409-8a76c6994800}, !- Handle
  {7c79b00b-f077-4df5-a41e-da29435a824d}, !- Name
  {59ccc863-0f64-4211-adf0-67cfc4dbce36}, !- Source Object
  6,                                      !- Outlet Port
  {f43e18dd-ff2d-42ac-8024-57e4f0e267b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e2b595-0ff0-4340-a4b9-b511bbcf770c}, !- Handle
  {19c1de2b-4bbe-4482-863e-586c3a42c219}, !- Name
  {f43e18dd-ff2d-42ac-8024-57e4f0e267b3}, !- Source Object
  3,                                      !- Outlet Port
  {a9ab13c4-02a2-4ff4-8ef7-c20381540d45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {47ebb4eb-bfe7-4356-9507-6377b72dafe1}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {ca18924e-5e03-4ba6-852b-101e9771164b}, !- Inlet Port
  {f1b5b802-2f21-49c5-ac6a-475862239820}; !- Outlet Port

OS:Connection,
  {ca18924e-5e03-4ba6-852b-101e9771164b}, !- Handle
  {5e7ee6f4-dda3-4605-9c37-e08cca50c1dd}, !- Name
  {eea50591-f7aa-4c33-a311-8878ca6f4967}, !- Source Object
  6,                                      !- Outlet Port
  {47ebb4eb-bfe7-4356-9507-6377b72dafe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b5b802-2f21-49c5-ac6a-475862239820}, !- Handle
  {cd8984ed-b8da-45e1-a61d-96fcf80e11ff}, !- Name
  {47ebb4eb-bfe7-4356-9507-6377b72dafe1}, !- Source Object
  3,                                      !- Outlet Port
  {59ccc863-0f64-4211-adf0-67cfc4dbce36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {75de433c-a769-4190-bc1d-e9ced748fec7}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {9b7232fb-712c-4b8d-849e-47efe6cd0c7b}, !- Inlet Port
  {bf4c0e4d-df86-4297-95c7-a7e6db1adbb0}; !- Outlet Port

OS:Connection,
  {9b7232fb-712c-4b8d-849e-47efe6cd0c7b}, !- Handle
  {d5f39c75-53b8-4710-836e-a66b2a60015b}, !- Name
  {8b1029de-36b4-4120-9323-8cc95fe2b032}, !- Source Object
  9,                                      !- Outlet Port
  {75de433c-a769-4190-bc1d-e9ced748fec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4c0e4d-df86-4297-95c7-a7e6db1adbb0}, !- Handle
  {1f001051-a7ff-41ed-ab47-f364539ca47d}, !- Name
  {75de433c-a769-4190-bc1d-e9ced748fec7}, !- Source Object
  3,                                      !- Outlet Port
  {eea50591-f7aa-4c33-a311-8878ca6f4967}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5105d824-2925-4a3d-b3fd-4707111b2528}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e9f98842-2838-4e60-8419-bad0ffbbca39}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e9f98842-2838-4e60-8419-bad0ffbbca39}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21e45558-fbde-433b-b94c-7ea2af301189}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC OA System, !- Name
  {5105d824-2925-4a3d-b3fd-4707111b2528}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9cb094f6-06be-4977-af21-4f7a8f731532}, !- Mixed Air Node Name
  {00e412fc-6168-464f-91e8-c05b35a2ee4e}, !- Outdoor Air Stream Node Name
  {0a271664-af04-45aa-99fe-cd0d988301fd}, !- Relief Air Stream Node Name
  {233bc38f-fe63-43dc-9b7f-e544faff24c2}; !- Return Air Stream Node Name

OS:Node,
  {841860b7-02bd-47ca-a716-490c6d44ba8e}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {00e412fc-6168-464f-91e8-c05b35a2ee4e}; !- Outlet Port

OS:Connection,
  {00e412fc-6168-464f-91e8-c05b35a2ee4e}, !- Handle
  {bfc6b57e-a73a-451b-ae53-5b0b84018077}, !- Name
  {841860b7-02bd-47ca-a716-490c6d44ba8e}, !- Source Object
  3,                                      !- Outlet Port
  {21e45558-fbde-433b-b94c-7ea2af301189}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9479d0a-b5a9-49f4-9a00-a67187c69266}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {0a271664-af04-45aa-99fe-cd0d988301fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a271664-af04-45aa-99fe-cd0d988301fd}, !- Handle
  {246c0466-1c2d-4946-b4ee-7b4bcc17582d}, !- Name
  {21e45558-fbde-433b-b94c-7ea2af301189}, !- Source Object
  7,                                      !- Outlet Port
  {a9479d0a-b5a9-49f4-9a00-a67187c69266}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfdfcd7c-9c84-455e-a6b0-c954a4fb0032}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {9cb094f6-06be-4977-af21-4f7a8f731532}, !- Inlet Port
  {c11846bf-6dbc-4020-8d1b-393909cb5bef}; !- Outlet Port

OS:Connection,
  {233bc38f-fe63-43dc-9b7f-e544faff24c2}, !- Handle
  {2cb8a4a8-9491-4aff-904c-b43717aa7c02}, !- Name
  {afe66b36-5312-49a2-9665-b99ee17868aa}, !- Source Object
  3,                                      !- Outlet Port
  {21e45558-fbde-433b-b94c-7ea2af301189}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9cb094f6-06be-4977-af21-4f7a8f731532}, !- Handle
  {deb30e11-0de7-43eb-820e-5560e2c6fcc8}, !- Name
  {21e45558-fbde-433b-b94c-7ea2af301189}, !- Source Object
  5,                                      !- Outlet Port
  {bfdfcd7c-9c84-455e-a6b0-c954a4fb0032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c11846bf-6dbc-4020-8d1b-393909cb5bef}, !- Handle
  {3edf6992-f0c6-4060-97ff-76283756c6f0}, !- Name
  {bfdfcd7c-9c84-455e-a6b0-c954a4fb0032}, !- Source Object
  3,                                      !- Outlet Port
  {8b1029de-36b4-4120-9323-8cc95fe2b032}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {32be40d4-4c41-46da-9385-888c7b91bc18}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11785152-8162-4987-aa3a-44bdbcd68940}, !- Control Zone or Zone List Name
  {f9390df7-ec42-4207-bd2c-1a801b03ee4a}, !- Cooling Control Zone or Zone List Name
  {413b62d4-0373-408c-bc4e-c7e086d1f47b}, !- Heating Control Zone or Zone List Name
  {8c009d5e-cd6a-43e3-85b1-34a3f18ecbed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11785152-8162-4987-aa3a-44bdbcd68940}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f9390df7-ec42-4207-bd2c-1a801b03ee4a}, !- Handle
  {7430c650-2b9c-4c4f-acc8-05cfa8e956ca}; !- Name

OS:ModelObjectList,
  {413b62d4-0373-408c-bc4e-c7e086d1f47b}, !- Handle
  {75bc4b1c-c63e-47ef-97e2-bc12b67dea12}; !- Name

OS:ModelObjectList,
  {8c009d5e-cd6a-43e3-85b1-34a3f18ecbed}, !- Handle
  {66ea1c3e-3bd4-4b8a-a2bd-52076a159338}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af4a53f0-b132-403a-b4eb-85b2466d5277}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {16822eec-3d93-4f49-9a01-bcd2b8450062}, !- Air Inlet Node Name
  {c1eaf814-4689-4252-ba6d-d931ffced9ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0836628-5836-4ee5-86f7-7b452058506a}, !- Handle
  Zone Htl Kitchen A  - Story Mid Return Air Node, !- Name
  {43a0a288-57fd-45c4-abae-c60be8d7cc30}, !- Inlet Port
  {f4a8b49e-d0f4-4da3-a25a-3d822f3dbba0}; !- Outlet Port

OS:Connection,
  {b05e03c0-1bff-428f-8a4e-5e9b5bbe2506}, !- Handle
  {1da61ee5-6004-43cc-a068-5f28fcc7d889}, !- Name
  {429d872f-7c6e-4857-a041-9845ca01d29a}, !- Source Object
  3,                                      !- Outlet Port
  {bb41b848-5257-4434-ad28-ab5a5220f5c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a0a288-57fd-45c4-abae-c60be8d7cc30}, !- Handle
  {ac3ed5d9-f497-4097-8021-1e098aff48d7}, !- Name
  {63e565a3-697c-46d2-bc33-19a80457ee17}, !- Source Object
  3,                                      !- Outlet Port
  {e0836628-5836-4ee5-86f7-7b452058506a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a8b49e-d0f4-4da3-a25a-3d822f3dbba0}, !- Handle
  {5e3e1dcc-d2bf-4ed5-9418-9ae7dc806fc7}, !- Name
  {e0836628-5836-4ee5-86f7-7b452058506a}, !- Source Object
  3,                                      !- Outlet Port
  {18c9c9a8-d881-4099-9aeb-0b9c37648d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {148d3c7a-5633-4ee4-ad7f-f7fe99cbf14f}, !- Handle
  Zone Htl Kitchen A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {a365a667-9bf6-4797-a5ed-f46ebc5ddd52}, !- Inlet Port
  {16822eec-3d93-4f49-9a01-bcd2b8450062}; !- Outlet Port

OS:Connection,
  {a365a667-9bf6-4797-a5ed-f46ebc5ddd52}, !- Handle
  {26655d1d-7355-4eeb-ae59-7f75156cf507}, !- Name
  {2e25fba7-90d1-43e4-a7f0-e4be82cd86da}, !- Source Object
  3,                                      !- Outlet Port
  {148d3c7a-5633-4ee4-ad7f-f7fe99cbf14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16822eec-3d93-4f49-9a01-bcd2b8450062}, !- Handle
  {a0a24f0a-00d2-408c-8511-f9ffc22feebd}, !- Name
  {148d3c7a-5633-4ee4-ad7f-f7fe99cbf14f}, !- Source Object
  3,                                      !- Outlet Port
  {af4a53f0-b132-403a-b4eb-85b2466d5277}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1eaf814-4689-4252-ba6d-d931ffced9ef}, !- Handle
  {41646ef0-9cd5-4dd8-b05c-229b877274fe}, !- Name
  {af4a53f0-b132-403a-b4eb-85b2466d5277}, !- Source Object
  4,                                      !- Outlet Port
  {429d872f-7c6e-4857-a041-9845ca01d29a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {9d8ffcce-e0b2-4753-9c68-78f3af2ffca4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d3b941ca-9875-4c6e-9c79-4454a168bb0b}, !- Supply Side Inlet Node Name
  {de84a4bb-95f4-40e9-b6f5-c4f370dfa7fd}, !- Demand Side Outlet Node Name
  {f40509b9-4b61-483a-8333-8189c91c0dcf}, !- Demand Side Inlet Node A
  {9fafa93e-bf22-462d-a781-2cbb0ce98832}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {154df683-b25d-48a4-b653-8ff90be38f81}, !- Demand Mixer Name
  {e9ffeb25-d7ab-4f17-9cec-6bcd97bb4908}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d238d1e0-d67c-46e5-bc4c-e53e1021d8e2}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {d3b941ca-9875-4c6e-9c79-4454a168bb0b}, !- Inlet Port
  {5c314325-6139-437a-85c2-421f91c31a27}; !- Outlet Port

OS:Node,
  {caf8fdf8-c3cb-416c-851b-d5ff4c4615d6}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {36635a3a-4679-45a5-8639-8baf3a1a153d}, !- Inlet Port
  {9fafa93e-bf22-462d-a781-2cbb0ce98832}; !- Outlet Port

OS:Connection,
  {d3b941ca-9875-4c6e-9c79-4454a168bb0b}, !- Handle
  {0697ef9e-51e7-481b-8086-be85b9057326}, !- Name
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- Source Object
  8,                                      !- Outlet Port
  {d238d1e0-d67c-46e5-bc4c-e53e1021d8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fafa93e-bf22-462d-a781-2cbb0ce98832}, !- Handle
  {deb7ac6d-b0f4-4705-ad88-5e5021f72e95}, !- Name
  {caf8fdf8-c3cb-416c-851b-d5ff4c4615d6}, !- Source Object
  3,                                      !- Outlet Port
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5843bff1-6bb3-4532-b4ab-9b2d6c7600c0}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {f40509b9-4b61-483a-8333-8189c91c0dcf}, !- Inlet Port
  {a90bd60f-2bda-4aa7-853f-8b5b7453fb50}; !- Outlet Port

OS:Node,
  {da8a2fe6-21c8-423f-990f-0abff200f185}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {4ef78f3b-a83e-4729-b9ab-435f0ce3bc50}, !- Inlet Port
  {de84a4bb-95f4-40e9-b6f5-c4f370dfa7fd}; !- Outlet Port

OS:Node,
  {3c8e5999-8c91-4db2-b7aa-a3a1bd47332d}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {1f08eaf2-0e12-4c0d-8a9b-804550f6f2bc}, !- Inlet Port
  {aa6afd78-07df-458c-a5a4-8137e7049c22}; !- Outlet Port

OS:Connection,
  {f40509b9-4b61-483a-8333-8189c91c0dcf}, !- Handle
  {c7fb2e08-58db-4e33-a42a-1f80c53e27a1}, !- Name
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- Source Object
  10,                                     !- Outlet Port
  {5843bff1-6bb3-4532-b4ab-9b2d6c7600c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de84a4bb-95f4-40e9-b6f5-c4f370dfa7fd}, !- Handle
  {6bfe3338-ba1c-4653-9ce3-27fd50d39ea5}, !- Name
  {da8a2fe6-21c8-423f-990f-0abff200f185}, !- Source Object
  3,                                      !- Outlet Port
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9ffeb25-d7ab-4f17-9cec-6bcd97bb4908}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {a90bd60f-2bda-4aa7-853f-8b5b7453fb50}, !- Inlet Node Name
  {31be0bfc-089f-42cf-9731-19de3732ef82}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {154df683-b25d-48a4-b653-8ff90be38f81}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {4ef78f3b-a83e-4729-b9ab-435f0ce3bc50}, !- Outlet Node Name
  {2c85528f-3a11-45fb-a3cf-3e780f066110}; !- Inlet Node Name 1

OS:Connection,
  {a90bd60f-2bda-4aa7-853f-8b5b7453fb50}, !- Handle
  {6f98445c-3310-4817-bdde-99f971644c90}, !- Name
  {5843bff1-6bb3-4532-b4ab-9b2d6c7600c0}, !- Source Object
  3,                                      !- Outlet Port
  {e9ffeb25-d7ab-4f17-9cec-6bcd97bb4908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef78f3b-a83e-4729-b9ab-435f0ce3bc50}, !- Handle
  {4e530d56-8e46-4df9-a590-794de9448865}, !- Name
  {154df683-b25d-48a4-b653-8ff90be38f81}, !- Source Object
  2,                                      !- Outlet Port
  {da8a2fe6-21c8-423f-990f-0abff200f185}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50b5146f-8d23-4625-9391-84a0c74eab11}, !- Handle
  {295921b6-46d7-4e2b-89bf-b402947eef97}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d8ffcce-e0b2-4753-9c68-78f3af2ffca4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {c5202476-6f8a-4a63-9522-75d0a159caeb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {25437b4f-47ea-4548-8a6a-cd614bd83f6d}, !- Handle
  Zone Htl Kitchen B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9f108cae-8d81-4488-a389-5a8cf67a71c7}, !- Control Zone Name
  {caf8fdf8-c3cb-416c-851b-d5ff4c4615d6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0ff3f6bf-880b-4a79-94de-b9f4f35c589e}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b8318aaf-bc1c-49ba-8986-ce96ddaffbd8}, !- Air Inlet Node Name
  {36635a3a-4679-45a5-8639-8baf3a1a153d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {22db64b2-c2b1-495a-89fb-c1066cc0e2ac}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {95237bec-fe94-4e10-a65e-a8e9a2e46414}, !- Air Inlet Node Name
  {b89fd4c7-3f27-4132-ab54-059eb665544d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2c64fd35-eedb-486f-85dd-c746611f9fe7}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c8e26bf4-96d4-4fcc-a470-1b593b1648d5}, !- Air Inlet Node Name
  {fae7ab95-8e3d-48cd-9f1c-a831fe86ec26}, !- Air Outlet Node Name
  {f8813e53-2d60-4429-aa7a-9fc15af8cf54}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {81b85b1a-af4f-421d-9219-8b57c3fcb1a1}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {855f2dd4-c7f7-423c-a61c-7905d2338741}, !- Air Inlet Node Name
  {c228c488-bcd1-4602-954c-dc868d8a51a8}, !- Air Outlet Node Name
  {fe0b147f-824b-42dc-83a1-88909b70e6dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ade6d8c-cfe4-4b07-bbc0-dbe130888551}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {891ca2c1-317a-45af-b80d-1f835267a1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {c296bd4e-dd9b-4993-848e-c361c7c695b7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7f1ca8-1b51-4cb6-a537-56839c93ff41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f071c5ee-37b1-4c28-bc18-23be469b728e}, !- Handle
  Curve Biquadratic 183,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dff59ebb-00fc-4df5-946f-eaaee26b2379}, !- Handle
  Curve Quadratic 272,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1696c10c-9b23-49c9-9703-cdc17a2007d1}, !- Handle
  Curve Biquadratic 184,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58bbdf98-4f71-4075-a86d-70b7c5240e23}, !- Handle
  Curve Quadratic 273,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbd605ba-090f-4da0-a035-be2c9a6ecd78}, !- Handle
  Curve Quadratic 274,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe0b147f-824b-42dc-83a1-88909b70e6dd}, !- Handle
  Curve Biquadratic 185,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7ade6d8c-cfe4-4b07-bbc0-dbe130888551}, !- Handle
  Curve Quadratic 275,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {891ca2c1-317a-45af-b80d-1f835267a1b1}, !- Handle
  Curve Biquadratic 186,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c296bd4e-dd9b-4993-848e-c361c7c695b7}, !- Handle
  Curve Quadratic 276,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e7f1ca8-1b51-4cb6-a537-56839c93ff41}, !- Handle
  Curve Quadratic 277,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {36635a3a-4679-45a5-8639-8baf3a1a153d}, !- Handle
  {648ce91f-38ac-4f51-a365-b6904346c98b}, !- Name
  {0ff3f6bf-880b-4a79-94de-b9f4f35c589e}, !- Source Object
  9,                                      !- Outlet Port
  {caf8fdf8-c3cb-416c-851b-d5ff4c4615d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8813e53-2d60-4429-aa7a-9fc15af8cf54}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {fae7ab95-8e3d-48cd-9f1c-a831fe86ec26}, !- Inlet Port
  {b8318aaf-bc1c-49ba-8986-ce96ddaffbd8}; !- Outlet Port

OS:Connection,
  {fae7ab95-8e3d-48cd-9f1c-a831fe86ec26}, !- Handle
  {db0ea2c7-7582-40f4-816f-fa8a9f7bf684}, !- Name
  {2c64fd35-eedb-486f-85dd-c746611f9fe7}, !- Source Object
  6,                                      !- Outlet Port
  {f8813e53-2d60-4429-aa7a-9fc15af8cf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8318aaf-bc1c-49ba-8986-ce96ddaffbd8}, !- Handle
  {48369da5-4b71-4f3f-887c-49598f2edd0e}, !- Name
  {f8813e53-2d60-4429-aa7a-9fc15af8cf54}, !- Source Object
  3,                                      !- Outlet Port
  {0ff3f6bf-880b-4a79-94de-b9f4f35c589e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5fe52cc-d40e-4b01-8a64-9d4c81bbeced}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b89fd4c7-3f27-4132-ab54-059eb665544d}, !- Inlet Port
  {c8e26bf4-96d4-4fcc-a470-1b593b1648d5}; !- Outlet Port

OS:Connection,
  {b89fd4c7-3f27-4132-ab54-059eb665544d}, !- Handle
  {605e0e8d-3c92-4798-a4b3-16915070399c}, !- Name
  {22db64b2-c2b1-495a-89fb-c1066cc0e2ac}, !- Source Object
  6,                                      !- Outlet Port
  {a5fe52cc-d40e-4b01-8a64-9d4c81bbeced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e26bf4-96d4-4fcc-a470-1b593b1648d5}, !- Handle
  {2966ae3e-0654-4589-9409-5722ca7037e7}, !- Name
  {a5fe52cc-d40e-4b01-8a64-9d4c81bbeced}, !- Source Object
  3,                                      !- Outlet Port
  {2c64fd35-eedb-486f-85dd-c746611f9fe7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7c03e3ea-177f-4dde-b5e8-b37ab1e0bccd}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c228c488-bcd1-4602-954c-dc868d8a51a8}, !- Inlet Port
  {95237bec-fe94-4e10-a65e-a8e9a2e46414}; !- Outlet Port

OS:Connection,
  {c228c488-bcd1-4602-954c-dc868d8a51a8}, !- Handle
  {c6be2af5-dc48-47ee-8503-ebfa171ca790}, !- Name
  {81b85b1a-af4f-421d-9219-8b57c3fcb1a1}, !- Source Object
  9,                                      !- Outlet Port
  {7c03e3ea-177f-4dde-b5e8-b37ab1e0bccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95237bec-fe94-4e10-a65e-a8e9a2e46414}, !- Handle
  {ff61ffc7-468b-4554-854f-8b00c52b06fd}, !- Name
  {7c03e3ea-177f-4dde-b5e8-b37ab1e0bccd}, !- Source Object
  3,                                      !- Outlet Port
  {22db64b2-c2b1-495a-89fb-c1066cc0e2ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14584a99-ea42-41a4-bf54-cc6732eb9071}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5343e3c0-bd68-4551-8e37-7cf664d0a8d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5343e3c0-bd68-4551-8e37-7cf664d0a8d3}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e711721e-2e30-44c6-82cf-30813ba35393}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC OA System, !- Name
  {14584a99-ea42-41a4-bf54-cc6732eb9071}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34acfd4d-32a5-4a7b-937a-a1ae7cee59b9}, !- Mixed Air Node Name
  {b3b54ccf-4294-444f-ac30-2bb1909f2c4f}, !- Outdoor Air Stream Node Name
  {980b9ce7-c055-4469-a1a1-2f1773d1232f}, !- Relief Air Stream Node Name
  {5c314325-6139-437a-85c2-421f91c31a27}; !- Return Air Stream Node Name

OS:Node,
  {6dc7c260-2482-452c-b6e3-b922c3a2b68c}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b3b54ccf-4294-444f-ac30-2bb1909f2c4f}; !- Outlet Port

OS:Connection,
  {b3b54ccf-4294-444f-ac30-2bb1909f2c4f}, !- Handle
  {bddc2843-ca55-4c3c-b811-29dbcfb27729}, !- Name
  {6dc7c260-2482-452c-b6e3-b922c3a2b68c}, !- Source Object
  3,                                      !- Outlet Port
  {e711721e-2e30-44c6-82cf-30813ba35393}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {635c6921-955a-4df3-a763-eb52920904d6}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {980b9ce7-c055-4469-a1a1-2f1773d1232f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {980b9ce7-c055-4469-a1a1-2f1773d1232f}, !- Handle
  {c3bb77a8-a6d8-4320-86c8-783a3c8d34f9}, !- Name
  {e711721e-2e30-44c6-82cf-30813ba35393}, !- Source Object
  7,                                      !- Outlet Port
  {635c6921-955a-4df3-a763-eb52920904d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abad30cc-38be-493d-8487-ba62fa46da84}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {34acfd4d-32a5-4a7b-937a-a1ae7cee59b9}, !- Inlet Port
  {855f2dd4-c7f7-423c-a61c-7905d2338741}; !- Outlet Port

OS:Connection,
  {5c314325-6139-437a-85c2-421f91c31a27}, !- Handle
  {cd547c7c-0533-4e8f-9713-9d717c0d2d31}, !- Name
  {d238d1e0-d67c-46e5-bc4c-e53e1021d8e2}, !- Source Object
  3,                                      !- Outlet Port
  {e711721e-2e30-44c6-82cf-30813ba35393}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34acfd4d-32a5-4a7b-937a-a1ae7cee59b9}, !- Handle
  {41dd554a-09bf-41ea-b9f1-85f81beb1d56}, !- Name
  {e711721e-2e30-44c6-82cf-30813ba35393}, !- Source Object
  5,                                      !- Outlet Port
  {abad30cc-38be-493d-8487-ba62fa46da84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855f2dd4-c7f7-423c-a61c-7905d2338741}, !- Handle
  {f55ef76d-44c1-45b1-b9c8-f773e4d42798}, !- Name
  {abad30cc-38be-493d-8487-ba62fa46da84}, !- Source Object
  3,                                      !- Outlet Port
  {81b85b1a-af4f-421d-9219-8b57c3fcb1a1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c5202476-6f8a-4a63-9522-75d0a159caeb}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {562a2078-3561-4ddc-88c8-69de6ed280fb}, !- Control Zone or Zone List Name
  {d89be239-eab4-46d3-9c2b-484c6e8e74c6}, !- Cooling Control Zone or Zone List Name
  {94fdbc6e-4398-4918-b418-5b6b51e2e2de}, !- Heating Control Zone or Zone List Name
  {7c5838a7-9732-4044-885e-b31eb8e82e9e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {562a2078-3561-4ddc-88c8-69de6ed280fb}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d89be239-eab4-46d3-9c2b-484c6e8e74c6}, !- Handle
  {143243a3-79f6-48d8-ad22-667a06293cde}; !- Name

OS:ModelObjectList,
  {94fdbc6e-4398-4918-b418-5b6b51e2e2de}, !- Handle
  {73b0708b-4e07-469c-b432-6d14a79d4407}; !- Name

OS:ModelObjectList,
  {7c5838a7-9732-4044-885e-b31eb8e82e9e}, !- Handle
  {6bb9218d-96e7-4823-8fe4-90334297464f}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8822b72d-7b15-4d8d-85f9-0a6200bfff04}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {68689c10-42f3-4a63-b25e-2f886404e67f}, !- Air Inlet Node Name
  {1f08eaf2-0e12-4c0d-8a9b-804550f6f2bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7d4eff1-e6fa-474d-b50f-8568c4ee9769}, !- Handle
  Zone Htl Kitchen B  - Story Mid Return Air Node, !- Name
  {ed349313-1597-4574-8904-6dceb99f597d}, !- Inlet Port
  {2c85528f-3a11-45fb-a3cf-3e780f066110}; !- Outlet Port

OS:Connection,
  {aa6afd78-07df-458c-a5a4-8137e7049c22}, !- Handle
  {eec6417b-526a-4646-ba37-d7ba721d8693}, !- Name
  {3c8e5999-8c91-4db2-b7aa-a3a1bd47332d}, !- Source Object
  3,                                      !- Outlet Port
  {177ef9a4-81c0-4c8e-86bb-7665fab906a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed349313-1597-4574-8904-6dceb99f597d}, !- Handle
  {bda5feb1-f6fb-4c5e-bc9d-eef2f550fea0}, !- Name
  {f5d0af6c-5af3-4b36-b811-7a2b478c4d69}, !- Source Object
  3,                                      !- Outlet Port
  {b7d4eff1-e6fa-474d-b50f-8568c4ee9769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c85528f-3a11-45fb-a3cf-3e780f066110}, !- Handle
  {10251c1e-a92b-4a52-b77d-bdb202938a5e}, !- Name
  {b7d4eff1-e6fa-474d-b50f-8568c4ee9769}, !- Source Object
  3,                                      !- Outlet Port
  {154df683-b25d-48a4-b653-8ff90be38f81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5cf66d8-8edb-485f-a282-a58acac06b28}, !- Handle
  Zone Htl Kitchen B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {31be0bfc-089f-42cf-9731-19de3732ef82}, !- Inlet Port
  {68689c10-42f3-4a63-b25e-2f886404e67f}; !- Outlet Port

OS:Connection,
  {31be0bfc-089f-42cf-9731-19de3732ef82}, !- Handle
  {1a61ed79-155d-45d1-8265-40b03a0b7637}, !- Name
  {e9ffeb25-d7ab-4f17-9cec-6bcd97bb4908}, !- Source Object
  3,                                      !- Outlet Port
  {a5cf66d8-8edb-485f-a282-a58acac06b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68689c10-42f3-4a63-b25e-2f886404e67f}, !- Handle
  {c8115b0c-c62e-4717-b997-187208841700}, !- Name
  {a5cf66d8-8edb-485f-a282-a58acac06b28}, !- Source Object
  3,                                      !- Outlet Port
  {8822b72d-7b15-4d8d-85f9-0a6200bfff04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f08eaf2-0e12-4c0d-8a9b-804550f6f2bc}, !- Handle
  {0e7601b5-3e46-44ef-b180-0234a3fb06d1}, !- Name
  {8822b72d-7b15-4d8d-85f9-0a6200bfff04}, !- Source Object
  4,                                      !- Outlet Port
  {3c8e5999-8c91-4db2-b7aa-a3a1bd47332d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {cc8d0e00-6732-4a04-8467-058da7368a51}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5016ac1b-17dc-454a-aa33-6c8862c9a6b9}, !- Supply Side Inlet Node Name
  {79364547-748a-4dba-81bf-29036e21cee9}, !- Demand Side Outlet Node Name
  {a64acb91-4c51-4bae-a773-aefeb248df25}, !- Demand Side Inlet Node A
  {a212a4f1-5cab-43cc-839a-fb4c49e4aa4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1726119f-4585-481c-ba88-09d7faad6c61}, !- Demand Mixer Name
  {4ae8db25-8ff2-49e2-99bc-716cbfd893ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b17cb020-bd9d-429d-9774-3eacf30dd028}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {5016ac1b-17dc-454a-aa33-6c8862c9a6b9}, !- Inlet Port
  {583c9df9-817c-44d3-8f6e-42b1dc7b7f04}; !- Outlet Port

OS:Node,
  {951321c1-1ade-469b-9dd4-e76b0213223e}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {d1aae7e5-ee82-43a3-a4ce-bbfccd0bf98a}, !- Inlet Port
  {a212a4f1-5cab-43cc-839a-fb4c49e4aa4a}; !- Outlet Port

OS:Connection,
  {5016ac1b-17dc-454a-aa33-6c8862c9a6b9}, !- Handle
  {7fecbfb0-684a-4f2a-b312-c294432be4c4}, !- Name
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- Source Object
  8,                                      !- Outlet Port
  {b17cb020-bd9d-429d-9774-3eacf30dd028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a212a4f1-5cab-43cc-839a-fb4c49e4aa4a}, !- Handle
  {b24a2b90-945d-4144-8361-4c583423f484}, !- Name
  {951321c1-1ade-469b-9dd4-e76b0213223e}, !- Source Object
  3,                                      !- Outlet Port
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {011d5cc0-7603-4b3e-8d90-294a1a2c3425}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {a64acb91-4c51-4bae-a773-aefeb248df25}, !- Inlet Port
  {bab91e83-39bc-4ef3-a647-38f1a49d62e4}; !- Outlet Port

OS:Node,
  {1a6e7b51-9391-44ee-adbd-6996ab480676}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {b84b8cc4-2557-44cb-8c7c-bb8e48d25cc3}, !- Inlet Port
  {79364547-748a-4dba-81bf-29036e21cee9}; !- Outlet Port

OS:Node,
  {59f9255f-c31b-49ad-b0f4-01349315a91c}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {fb66bbc3-349a-4c6e-934d-a7a16d011d55}, !- Inlet Port
  {c91a803d-4470-4d84-87ca-d70c9f6e589c}; !- Outlet Port

OS:Connection,
  {a64acb91-4c51-4bae-a773-aefeb248df25}, !- Handle
  {f0fd1e43-ed08-4678-9306-3402957afebc}, !- Name
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- Source Object
  10,                                     !- Outlet Port
  {011d5cc0-7603-4b3e-8d90-294a1a2c3425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79364547-748a-4dba-81bf-29036e21cee9}, !- Handle
  {0295918c-da9d-4e33-919d-8c48767c2419}, !- Name
  {1a6e7b51-9391-44ee-adbd-6996ab480676}, !- Source Object
  3,                                      !- Outlet Port
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ae8db25-8ff2-49e2-99bc-716cbfd893ae}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {bab91e83-39bc-4ef3-a647-38f1a49d62e4}, !- Inlet Node Name
  {5e96d972-ef80-4f14-b04f-49344f23657c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1726119f-4585-481c-ba88-09d7faad6c61}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {b84b8cc4-2557-44cb-8c7c-bb8e48d25cc3}, !- Outlet Node Name
  {335dd6b7-8beb-49a4-9158-be7aec6e8280}; !- Inlet Node Name 1

OS:Connection,
  {bab91e83-39bc-4ef3-a647-38f1a49d62e4}, !- Handle
  {59e3263a-eccd-43a8-b68a-407cc102cb10}, !- Name
  {011d5cc0-7603-4b3e-8d90-294a1a2c3425}, !- Source Object
  3,                                      !- Outlet Port
  {4ae8db25-8ff2-49e2-99bc-716cbfd893ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84b8cc4-2557-44cb-8c7c-bb8e48d25cc3}, !- Handle
  {e03e7b22-5859-458f-9a02-377c84702cc3}, !- Name
  {1726119f-4585-481c-ba88-09d7faad6c61}, !- Source Object
  2,                                      !- Outlet Port
  {1a6e7b51-9391-44ee-adbd-6996ab480676}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21a31fca-39d9-40ef-a1ae-732d35c0d1d5}, !- Handle
  {29cbacfa-b525-40de-b2a4-9777ef404a9a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cc8d0e00-6732-4a04-8467-058da7368a51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {eeec4782-eea7-41ca-9103-08c0f78cef3d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {03a51e18-cc1d-4ab4-a522-d9fbdb02154c}, !- Handle
  Zone Htl Kitchen C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {13f024c8-59ef-4be9-9542-7ef738854e79}, !- Control Zone Name
  {951321c1-1ade-469b-9dd4-e76b0213223e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a3563f2e-64d5-41e3-a79d-e3db1e579eef}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {47daec2b-2819-4431-a457-70bbf6167a9f}, !- Air Inlet Node Name
  {d1aae7e5-ee82-43a3-a4ce-bbfccd0bf98a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4c0196b6-0bd2-4e40-9c04-ee404b6fff0f}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bea3e04b-6c1a-4e36-9bb0-fcbc073fd2a4}, !- Air Inlet Node Name
  {c8ee4b38-abf6-4244-a0a9-31bb689e43f9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {77ce9bf6-0b52-4042-b8c7-62e19d7c2b24}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a3a364c6-dfa5-4f9a-85ca-09505516f820}, !- Air Inlet Node Name
  {4817374f-f16c-4dd2-8c57-9368b01d064e}, !- Air Outlet Node Name
  {360e5a9e-15f4-4b39-ba5f-679a5507ee67}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {82226e09-4f2a-4dd3-92a4-bd5954656cf7}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80097eeb-44b0-41cb-b8e0-cdafc6c2b96a}, !- Air Inlet Node Name
  {00fb31b1-1d2c-423b-834c-0cd14d6cdc2c}, !- Air Outlet Node Name
  {ddd0f005-5e57-461a-81f0-da9b0ae7d319}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03ea1a15-ea92-431c-a340-5ef861810496}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ede8068-49dd-4755-9cad-e5be0fcbdbbb}, !- Energy Input Ratio Function of Temperature Curve Name
  {225f80e2-a738-42a4-9859-fd2358263629}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {201bf0e4-a8f1-42c7-b9aa-9aa6ce8ee34a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4aeccdc3-0d77-4470-8a15-8d072b350d8d}, !- Handle
  Curve Biquadratic 187,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4a55d05-a131-4f43-bfcb-8ccd98abab8b}, !- Handle
  Curve Quadratic 278,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {abaa0ec0-6a52-4c2c-a0f6-ab7bb39b5025}, !- Handle
  Curve Biquadratic 188,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d47d9b0-0ca8-4745-98f1-eaec601b6a6f}, !- Handle
  Curve Quadratic 279,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ccd82359-388e-4391-90f8-32c350379acf}, !- Handle
  Curve Quadratic 280,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddd0f005-5e57-461a-81f0-da9b0ae7d319}, !- Handle
  Curve Biquadratic 189,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {03ea1a15-ea92-431c-a340-5ef861810496}, !- Handle
  Curve Quadratic 281,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ede8068-49dd-4755-9cad-e5be0fcbdbbb}, !- Handle
  Curve Biquadratic 190,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {225f80e2-a738-42a4-9859-fd2358263629}, !- Handle
  Curve Quadratic 282,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {201bf0e4-a8f1-42c7-b9aa-9aa6ce8ee34a}, !- Handle
  Curve Quadratic 283,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {d1aae7e5-ee82-43a3-a4ce-bbfccd0bf98a}, !- Handle
  {a2174e32-6765-4ce3-a97e-edaa3903af6c}, !- Name
  {a3563f2e-64d5-41e3-a79d-e3db1e579eef}, !- Source Object
  9,                                      !- Outlet Port
  {951321c1-1ade-469b-9dd4-e76b0213223e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {360e5a9e-15f4-4b39-ba5f-679a5507ee67}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4817374f-f16c-4dd2-8c57-9368b01d064e}, !- Inlet Port
  {47daec2b-2819-4431-a457-70bbf6167a9f}; !- Outlet Port

OS:Connection,
  {4817374f-f16c-4dd2-8c57-9368b01d064e}, !- Handle
  {bcc93927-667a-4ec5-a3e8-6e438a09c971}, !- Name
  {77ce9bf6-0b52-4042-b8c7-62e19d7c2b24}, !- Source Object
  6,                                      !- Outlet Port
  {360e5a9e-15f4-4b39-ba5f-679a5507ee67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47daec2b-2819-4431-a457-70bbf6167a9f}, !- Handle
  {982acc68-747b-466a-b29a-a3b02051ad10}, !- Name
  {360e5a9e-15f4-4b39-ba5f-679a5507ee67}, !- Source Object
  3,                                      !- Outlet Port
  {a3563f2e-64d5-41e3-a79d-e3db1e579eef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eaee9482-ab1d-4661-9f4f-861bb6c28b7a}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {c8ee4b38-abf6-4244-a0a9-31bb689e43f9}, !- Inlet Port
  {a3a364c6-dfa5-4f9a-85ca-09505516f820}; !- Outlet Port

OS:Connection,
  {c8ee4b38-abf6-4244-a0a9-31bb689e43f9}, !- Handle
  {bea8e957-eef2-441f-9ded-27535c0c0e4e}, !- Name
  {4c0196b6-0bd2-4e40-9c04-ee404b6fff0f}, !- Source Object
  6,                                      !- Outlet Port
  {eaee9482-ab1d-4661-9f4f-861bb6c28b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a364c6-dfa5-4f9a-85ca-09505516f820}, !- Handle
  {176c5b86-7475-4a29-bb05-de76590dcf92}, !- Name
  {eaee9482-ab1d-4661-9f4f-861bb6c28b7a}, !- Source Object
  3,                                      !- Outlet Port
  {77ce9bf6-0b52-4042-b8c7-62e19d7c2b24}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2a285f25-c18c-4ea3-8b05-64fcb5c5eb75}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {00fb31b1-1d2c-423b-834c-0cd14d6cdc2c}, !- Inlet Port
  {bea3e04b-6c1a-4e36-9bb0-fcbc073fd2a4}; !- Outlet Port

OS:Connection,
  {00fb31b1-1d2c-423b-834c-0cd14d6cdc2c}, !- Handle
  {7e406260-9315-4162-ae1f-49ea48fd1d60}, !- Name
  {82226e09-4f2a-4dd3-92a4-bd5954656cf7}, !- Source Object
  9,                                      !- Outlet Port
  {2a285f25-c18c-4ea3-8b05-64fcb5c5eb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea3e04b-6c1a-4e36-9bb0-fcbc073fd2a4}, !- Handle
  {7f56e1d7-1fb6-46c6-a070-f445a84edfcc}, !- Name
  {2a285f25-c18c-4ea3-8b05-64fcb5c5eb75}, !- Source Object
  3,                                      !- Outlet Port
  {4c0196b6-0bd2-4e40-9c04-ee404b6fff0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1a988322-0ff9-4999-8a41-8456911e9afb}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f2380c9-6466-4995-92ca-717437fdda42}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3f2380c9-6466-4995-92ca-717437fdda42}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a289262-8009-4efc-84ee-411b0b36ad64}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC OA System, !- Name
  {1a988322-0ff9-4999-8a41-8456911e9afb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63734999-d722-4e0d-aa85-b0302338f617}, !- Mixed Air Node Name
  {7160d1f9-bae2-4dad-bc11-8c4a464074eb}, !- Outdoor Air Stream Node Name
  {daa04cd0-d6b5-4fc5-bd13-c7d01eaae2e3}, !- Relief Air Stream Node Name
  {583c9df9-817c-44d3-8f6e-42b1dc7b7f04}; !- Return Air Stream Node Name

OS:Node,
  {c32e07a7-b8e9-4e5e-a7ea-c3323fc3fcd6}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7160d1f9-bae2-4dad-bc11-8c4a464074eb}; !- Outlet Port

OS:Connection,
  {7160d1f9-bae2-4dad-bc11-8c4a464074eb}, !- Handle
  {94359922-ddd2-4565-acf4-af5893d1234a}, !- Name
  {c32e07a7-b8e9-4e5e-a7ea-c3323fc3fcd6}, !- Source Object
  3,                                      !- Outlet Port
  {8a289262-8009-4efc-84ee-411b0b36ad64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9223bbab-20f3-4102-90dd-361e218538c9}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {daa04cd0-d6b5-4fc5-bd13-c7d01eaae2e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa04cd0-d6b5-4fc5-bd13-c7d01eaae2e3}, !- Handle
  {850a8644-c8bb-42de-bc29-457d6bcee7a3}, !- Name
  {8a289262-8009-4efc-84ee-411b0b36ad64}, !- Source Object
  7,                                      !- Outlet Port
  {9223bbab-20f3-4102-90dd-361e218538c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799eda65-ef62-4997-9da1-f46b9a6cc83d}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {63734999-d722-4e0d-aa85-b0302338f617}, !- Inlet Port
  {80097eeb-44b0-41cb-b8e0-cdafc6c2b96a}; !- Outlet Port

OS:Connection,
  {583c9df9-817c-44d3-8f6e-42b1dc7b7f04}, !- Handle
  {32a9ca02-9a00-4961-8d60-29c502252e29}, !- Name
  {b17cb020-bd9d-429d-9774-3eacf30dd028}, !- Source Object
  3,                                      !- Outlet Port
  {8a289262-8009-4efc-84ee-411b0b36ad64}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63734999-d722-4e0d-aa85-b0302338f617}, !- Handle
  {d46fda42-151b-417e-a4e8-7ccd323c7b87}, !- Name
  {8a289262-8009-4efc-84ee-411b0b36ad64}, !- Source Object
  5,                                      !- Outlet Port
  {799eda65-ef62-4997-9da1-f46b9a6cc83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80097eeb-44b0-41cb-b8e0-cdafc6c2b96a}, !- Handle
  {d53a7b16-c37c-423c-b518-942afb5a4f65}, !- Name
  {799eda65-ef62-4997-9da1-f46b9a6cc83d}, !- Source Object
  3,                                      !- Outlet Port
  {82226e09-4f2a-4dd3-92a4-bd5954656cf7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eeec4782-eea7-41ca-9103-08c0f78cef3d}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {30af30f9-e2fb-426a-bf9d-cdb6d4cc7067}, !- Control Zone or Zone List Name
  {102c3f69-366b-4ae7-8ba3-33e25a3290bf}, !- Cooling Control Zone or Zone List Name
  {2f1f4372-3b47-4a44-a3b4-9bb858d95751}, !- Heating Control Zone or Zone List Name
  {1e8040fe-7cc5-486d-9098-ab5e165c68b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30af30f9-e2fb-426a-bf9d-cdb6d4cc7067}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {102c3f69-366b-4ae7-8ba3-33e25a3290bf}, !- Handle
  {d620cd9d-90dc-4c61-97d9-6b91e536ba35}; !- Name

OS:ModelObjectList,
  {2f1f4372-3b47-4a44-a3b4-9bb858d95751}, !- Handle
  {2817d93c-2507-48e4-afbc-d7a0ecaa5223}; !- Name

OS:ModelObjectList,
  {1e8040fe-7cc5-486d-9098-ab5e165c68b9}, !- Handle
  {edf19bf4-ccdd-4371-94c2-4b7958deabea}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53bce182-aea7-497f-aeaa-acff64d61535}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {be43e9b5-e42a-423c-949c-5edc0b35fa79}, !- Air Inlet Node Name
  {fb66bbc3-349a-4c6e-934d-a7a16d011d55}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9da6552e-060a-4d92-97ca-c11fe243d955}, !- Handle
  Zone Htl Kitchen C  - Story Mid Return Air Node, !- Name
  {d7404dce-1acd-497d-97fa-7c9143d7c32b}, !- Inlet Port
  {335dd6b7-8beb-49a4-9158-be7aec6e8280}; !- Outlet Port

OS:Connection,
  {c91a803d-4470-4d84-87ca-d70c9f6e589c}, !- Handle
  {58f50164-a4e1-4fd7-aba2-71357aedbce0}, !- Name
  {59f9255f-c31b-49ad-b0f4-01349315a91c}, !- Source Object
  3,                                      !- Outlet Port
  {ff83f3c7-2ca9-4298-b77c-41df602f8580}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7404dce-1acd-497d-97fa-7c9143d7c32b}, !- Handle
  {219d2475-30ba-4c44-b02e-ce0079375fbe}, !- Name
  {93b3a846-2a1c-47c6-86c9-8107f84072fd}, !- Source Object
  3,                                      !- Outlet Port
  {9da6552e-060a-4d92-97ca-c11fe243d955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335dd6b7-8beb-49a4-9158-be7aec6e8280}, !- Handle
  {6788b438-ddfa-44fe-8f3c-942ff2718af7}, !- Name
  {9da6552e-060a-4d92-97ca-c11fe243d955}, !- Source Object
  3,                                      !- Outlet Port
  {1726119f-4585-481c-ba88-09d7faad6c61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {900e1e49-5d2e-46f0-8423-bbbeafe78917}, !- Handle
  Zone Htl Kitchen C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {5e96d972-ef80-4f14-b04f-49344f23657c}, !- Inlet Port
  {be43e9b5-e42a-423c-949c-5edc0b35fa79}; !- Outlet Port

OS:Connection,
  {5e96d972-ef80-4f14-b04f-49344f23657c}, !- Handle
  {7147bf08-8cf9-47c3-a6a2-bc71732fad4f}, !- Name
  {4ae8db25-8ff2-49e2-99bc-716cbfd893ae}, !- Source Object
  3,                                      !- Outlet Port
  {900e1e49-5d2e-46f0-8423-bbbeafe78917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be43e9b5-e42a-423c-949c-5edc0b35fa79}, !- Handle
  {4dd44419-2b54-470d-b57f-a25d4f40815c}, !- Name
  {900e1e49-5d2e-46f0-8423-bbbeafe78917}, !- Source Object
  3,                                      !- Outlet Port
  {53bce182-aea7-497f-aeaa-acff64d61535}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb66bbc3-349a-4c6e-934d-a7a16d011d55}, !- Handle
  {18fa3fd1-f413-4dd4-a960-68b9c13d6a9a}, !- Name
  {53bce182-aea7-497f-aeaa-acff64d61535}, !- Source Object
  4,                                      !- Outlet Port
  {59f9255f-c31b-49ad-b0f4-01349315a91c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {ebb14ff0-3a9c-4063-a0f9-4bedf0732362}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56315e03-08c5-4658-9764-bb857121a553}, !- Supply Side Inlet Node Name
  {dc4644b6-d4c6-4762-97ab-52281d76af46}, !- Demand Side Outlet Node Name
  {7bc0ea33-b40a-4780-8afd-9003766eb5c9}, !- Demand Side Inlet Node A
  {cf1f920d-97f0-42e5-b901-9e4251f940df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6002998f-86b8-47b4-b5a6-770a2b3e178e}, !- Demand Mixer Name
  {47824e69-9ad5-441f-8c8e-dce6f3a4922b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2243172b-cb47-4849-920a-fb46466f8ba3}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {56315e03-08c5-4658-9764-bb857121a553}, !- Inlet Port
  {8cb0957d-ad08-443d-a2c4-d31bc18a0dc2}; !- Outlet Port

OS:Node,
  {061e4e6a-f4d1-430f-a42e-706bef618917}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {a6d6db02-ec2d-4062-9213-8161db37e729}, !- Inlet Port
  {cf1f920d-97f0-42e5-b901-9e4251f940df}; !- Outlet Port

OS:Connection,
  {56315e03-08c5-4658-9764-bb857121a553}, !- Handle
  {eef0408f-32fa-416c-abde-f41b9675edf3}, !- Name
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- Source Object
  8,                                      !- Outlet Port
  {2243172b-cb47-4849-920a-fb46466f8ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1f920d-97f0-42e5-b901-9e4251f940df}, !- Handle
  {fceca787-165f-4af9-a9bc-1e6fcb5a7720}, !- Name
  {061e4e6a-f4d1-430f-a42e-706bef618917}, !- Source Object
  3,                                      !- Outlet Port
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {958bef85-fbc1-41cb-b6a8-d4a3f8f2dc85}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {7bc0ea33-b40a-4780-8afd-9003766eb5c9}, !- Inlet Port
  {3acb903c-e786-4855-afcc-d610af75fc7b}; !- Outlet Port

OS:Node,
  {38414937-c42f-47b6-b4ca-fde1824d47fe}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {59171e5a-32c1-40ef-bbff-2fa6cf70e8dd}, !- Inlet Port
  {dc4644b6-d4c6-4762-97ab-52281d76af46}; !- Outlet Port

OS:Node,
  {738d131a-64f0-410b-a49f-d6ebe900a13d}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {5b9c27f7-49e3-4185-afee-7947d8461e1a}, !- Inlet Port
  {4eaaa13d-6a23-4f21-af81-b86891dcac4f}; !- Outlet Port

OS:Connection,
  {7bc0ea33-b40a-4780-8afd-9003766eb5c9}, !- Handle
  {6316b6ce-4e53-4563-b685-2f585ba6969e}, !- Name
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- Source Object
  10,                                     !- Outlet Port
  {958bef85-fbc1-41cb-b6a8-d4a3f8f2dc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4644b6-d4c6-4762-97ab-52281d76af46}, !- Handle
  {cdaf0d92-d569-4d12-abdb-547f773b629d}, !- Name
  {38414937-c42f-47b6-b4ca-fde1824d47fe}, !- Source Object
  3,                                      !- Outlet Port
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47824e69-9ad5-441f-8c8e-dce6f3a4922b}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {3acb903c-e786-4855-afcc-d610af75fc7b}, !- Inlet Node Name
  {fd85a59b-d648-4f7c-964e-669849996b09}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6002998f-86b8-47b4-b5a6-770a2b3e178e}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {59171e5a-32c1-40ef-bbff-2fa6cf70e8dd}, !- Outlet Node Name
  {d066650a-b140-49a4-a2ca-939bee62d2c7}; !- Inlet Node Name 1

OS:Connection,
  {3acb903c-e786-4855-afcc-d610af75fc7b}, !- Handle
  {8ccd263d-5154-49d2-a0fa-b118bfe0573e}, !- Name
  {958bef85-fbc1-41cb-b6a8-d4a3f8f2dc85}, !- Source Object
  3,                                      !- Outlet Port
  {47824e69-9ad5-441f-8c8e-dce6f3a4922b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59171e5a-32c1-40ef-bbff-2fa6cf70e8dd}, !- Handle
  {065937dc-5b98-4f09-80fe-f0711fd13b95}, !- Name
  {6002998f-86b8-47b4-b5a6-770a2b3e178e}, !- Source Object
  2,                                      !- Outlet Port
  {38414937-c42f-47b6-b4ca-fde1824d47fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fe72e01-3564-4f0a-9747-5c859875f00e}, !- Handle
  {19dc0d05-f28f-469f-ad42-c4f361dd2174}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ebb14ff0-3a9c-4063-a0f9-4bedf0732362}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {9f8238da-89a2-40af-b947-c3959d46d714}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {337bd2ff-7133-4588-b35c-e29594e908ab}, !- Handle
  Zone Htl Laundry A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af1ba311-54ff-48fd-9e31-c6f4fc737ef3}, !- Control Zone Name
  {061e4e6a-f4d1-430f-a42e-706bef618917}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {273f4251-9b2e-4a35-b2a0-c1f768dc40ed}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {916a2e66-ea86-4dda-9e53-05f77bcd1af1}, !- Air Inlet Node Name
  {a6d6db02-ec2d-4062-9213-8161db37e729}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9bccee4e-70e7-454a-94c0-2a524a90f62c}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d4d9c069-74f7-4fcb-a942-0fe1fb7332b2}, !- Air Inlet Node Name
  {6cd28b21-3205-47dc-a666-3ca6d7740ba4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1121017c-8e64-4009-836e-33322404531e}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5ef1e720-37ba-4ce4-a470-5bbb5f1b2aed}, !- Air Inlet Node Name
  {a9fca7f0-a8c1-433c-9943-413f9235d78b}, !- Air Outlet Node Name
  {960fdd5f-efe2-45cb-a535-89cb8371fe22}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2013f210-9c1f-4a45-ac5e-1b5fba0392e9}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fb4d00b2-72fc-4060-90df-d8d5ab3ba86f}, !- Air Inlet Node Name
  {f5172346-93f2-46a8-9f92-8851be444dd2}, !- Air Outlet Node Name
  {37578054-3f0c-4f1d-b07c-f3dbd2d2751a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91d4664b-bd02-4525-9150-12f07fd6361b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34e212cc-3ed5-4e20-a0fb-f7648da55b60}, !- Energy Input Ratio Function of Temperature Curve Name
  {e616d6f4-c805-41bd-9df9-fdee2ff99ee9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a14d3bb-8809-4064-8a07-cacdf3d14e07}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ddea9803-b21e-4db9-a319-fe29634d7c70}, !- Handle
  Curve Biquadratic 191,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eaf6d6b-c934-4934-928d-a7ff35bb5051}, !- Handle
  Curve Quadratic 284,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1a9029d-e8ed-4ae8-aad5-af78226afcf8}, !- Handle
  Curve Biquadratic 192,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e51ee94-7768-4295-9eb6-3d26daaf6475}, !- Handle
  Curve Quadratic 285,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
