  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f48522f6-6601-4582-ae6a-cd4e175f6f7a}, !- Handle
  Curve Quadratic 286,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37578054-3f0c-4f1d-b07c-f3dbd2d2751a}, !- Handle
  Curve Biquadratic 193,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {91d4664b-bd02-4525-9150-12f07fd6361b}, !- Handle
  Curve Quadratic 287,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34e212cc-3ed5-4e20-a0fb-f7648da55b60}, !- Handle
  Curve Biquadratic 194,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e616d6f4-c805-41bd-9df9-fdee2ff99ee9}, !- Handle
  Curve Quadratic 288,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a14d3bb-8809-4064-8a07-cacdf3d14e07}, !- Handle
  Curve Quadratic 289,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {a6d6db02-ec2d-4062-9213-8161db37e729}, !- Handle
  {d9074271-8f58-4bf9-a1c0-f0219ce56335}, !- Name
  {273f4251-9b2e-4a35-b2a0-c1f768dc40ed}, !- Source Object
  9,                                      !- Outlet Port
  {061e4e6a-f4d1-430f-a42e-706bef618917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {960fdd5f-efe2-45cb-a535-89cb8371fe22}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a9fca7f0-a8c1-433c-9943-413f9235d78b}, !- Inlet Port
  {916a2e66-ea86-4dda-9e53-05f77bcd1af1}; !- Outlet Port

OS:Connection,
  {a9fca7f0-a8c1-433c-9943-413f9235d78b}, !- Handle
  {e8676395-5351-4176-942c-c7e3132d9ed5}, !- Name
  {1121017c-8e64-4009-836e-33322404531e}, !- Source Object
  6,                                      !- Outlet Port
  {960fdd5f-efe2-45cb-a535-89cb8371fe22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916a2e66-ea86-4dda-9e53-05f77bcd1af1}, !- Handle
  {62520700-83d7-4295-a7b9-e1ba78fad52d}, !- Name
  {960fdd5f-efe2-45cb-a535-89cb8371fe22}, !- Source Object
  3,                                      !- Outlet Port
  {273f4251-9b2e-4a35-b2a0-c1f768dc40ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {176acb4f-fa35-4582-9678-3ddff4018ed6}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6cd28b21-3205-47dc-a666-3ca6d7740ba4}, !- Inlet Port
  {5ef1e720-37ba-4ce4-a470-5bbb5f1b2aed}; !- Outlet Port

OS:Connection,
  {6cd28b21-3205-47dc-a666-3ca6d7740ba4}, !- Handle
  {b8e199d6-accc-4b42-a74d-7fd23b8c52c0}, !- Name
  {9bccee4e-70e7-454a-94c0-2a524a90f62c}, !- Source Object
  6,                                      !- Outlet Port
  {176acb4f-fa35-4582-9678-3ddff4018ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef1e720-37ba-4ce4-a470-5bbb5f1b2aed}, !- Handle
  {eb2e74df-8397-4f77-90aa-59db42771f86}, !- Name
  {176acb4f-fa35-4582-9678-3ddff4018ed6}, !- Source Object
  3,                                      !- Outlet Port
  {1121017c-8e64-4009-836e-33322404531e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {328609b8-c825-44f7-8249-e22c48a3dac2}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {f5172346-93f2-46a8-9f92-8851be444dd2}, !- Inlet Port
  {d4d9c069-74f7-4fcb-a942-0fe1fb7332b2}; !- Outlet Port

OS:Connection,
  {f5172346-93f2-46a8-9f92-8851be444dd2}, !- Handle
  {8964bce9-976d-4f2d-b48d-968c80566ed9}, !- Name
  {2013f210-9c1f-4a45-ac5e-1b5fba0392e9}, !- Source Object
  9,                                      !- Outlet Port
  {328609b8-c825-44f7-8249-e22c48a3dac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d9c069-74f7-4fcb-a942-0fe1fb7332b2}, !- Handle
  {94f740e3-38fd-458e-b5d2-ecde102414b3}, !- Name
  {328609b8-c825-44f7-8249-e22c48a3dac2}, !- Source Object
  3,                                      !- Outlet Port
  {9bccee4e-70e7-454a-94c0-2a524a90f62c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ed9fc12-b800-4b5f-b49e-a140a4ce89ee}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea87414d-f952-4084-bfd4-92809b6f78cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea87414d-f952-4084-bfd4-92809b6f78cf}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7cade071-89b3-4417-894e-5b43f55136ab}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC OA System, !- Name
  {2ed9fc12-b800-4b5f-b49e-a140a4ce89ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6439feba-ab7f-4906-a306-fbcf17b0283d}, !- Mixed Air Node Name
  {e8d83330-0135-4030-b513-4c11167f45c3}, !- Outdoor Air Stream Node Name
  {45b5e4a4-42ab-41dd-8c0d-acce3a399bc9}, !- Relief Air Stream Node Name
  {8cb0957d-ad08-443d-a2c4-d31bc18a0dc2}; !- Return Air Stream Node Name

OS:Node,
  {ddda790b-b183-414b-8fcd-5fc5b576c16a}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e8d83330-0135-4030-b513-4c11167f45c3}; !- Outlet Port

OS:Connection,
  {e8d83330-0135-4030-b513-4c11167f45c3}, !- Handle
  {21cdc81d-a9e6-4941-a28b-caf344e9e895}, !- Name
  {ddda790b-b183-414b-8fcd-5fc5b576c16a}, !- Source Object
  3,                                      !- Outlet Port
  {7cade071-89b3-4417-894e-5b43f55136ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f51fdda8-2e98-4187-a37c-07e976b21e68}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {45b5e4a4-42ab-41dd-8c0d-acce3a399bc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45b5e4a4-42ab-41dd-8c0d-acce3a399bc9}, !- Handle
  {ce16b980-c488-40b0-a2d5-2e7213f73adf}, !- Name
  {7cade071-89b3-4417-894e-5b43f55136ab}, !- Source Object
  7,                                      !- Outlet Port
  {f51fdda8-2e98-4187-a37c-07e976b21e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3040e1-bde3-4ae5-895f-e6293eb7a19e}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {6439feba-ab7f-4906-a306-fbcf17b0283d}, !- Inlet Port
  {fb4d00b2-72fc-4060-90df-d8d5ab3ba86f}; !- Outlet Port

OS:Connection,
  {8cb0957d-ad08-443d-a2c4-d31bc18a0dc2}, !- Handle
  {c07f61f1-12f3-4d1a-bf04-befdfdf1db11}, !- Name
  {2243172b-cb47-4849-920a-fb46466f8ba3}, !- Source Object
  3,                                      !- Outlet Port
  {7cade071-89b3-4417-894e-5b43f55136ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6439feba-ab7f-4906-a306-fbcf17b0283d}, !- Handle
  {3e8659d2-3f42-4dcb-9d8f-750d41459737}, !- Name
  {7cade071-89b3-4417-894e-5b43f55136ab}, !- Source Object
  5,                                      !- Outlet Port
  {bb3040e1-bde3-4ae5-895f-e6293eb7a19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4d00b2-72fc-4060-90df-d8d5ab3ba86f}, !- Handle
  {ad07edaa-c268-4502-97fb-c980dcb954e7}, !- Name
  {bb3040e1-bde3-4ae5-895f-e6293eb7a19e}, !- Source Object
  3,                                      !- Outlet Port
  {2013f210-9c1f-4a45-ac5e-1b5fba0392e9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f8238da-89a2-40af-b947-c3959d46d714}, !- Handle
  Availability Manager Night Cycle 50,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {edfcbf04-21e9-471a-bf3f-7fa7740a894a}, !- Control Zone or Zone List Name
  {561e1318-aa23-49ba-865a-e6e8cb7526b7}, !- Cooling Control Zone or Zone List Name
  {bc65ac62-1966-4d36-bd86-c96d0e5901fb}, !- Heating Control Zone or Zone List Name
  {47f6593a-6c0e-4c04-9dda-7d2a079ef695}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {edfcbf04-21e9-471a-bf3f-7fa7740a894a}, !- Handle
  Availability Manager Night Cycle 50 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {561e1318-aa23-49ba-865a-e6e8cb7526b7}, !- Handle
  {917979f6-67ff-4212-8c6a-a843a1a035a0}; !- Name

OS:ModelObjectList,
  {bc65ac62-1966-4d36-bd86-c96d0e5901fb}, !- Handle
  {c88f1290-8c83-47b1-b890-73675aa6b080}; !- Name

OS:ModelObjectList,
  {47f6593a-6c0e-4c04-9dda-7d2a079ef695}, !- Handle
  {8ef3d549-dc63-42cb-80cb-5e9f5c7570ab}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b779ecd-63e0-4d49-8a1b-ea7b0dab8b26}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {90ad94cf-4dff-4934-864a-00041f31d5d8}, !- Air Inlet Node Name
  {5b9c27f7-49e3-4185-afee-7947d8461e1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8a0ae6c-f54c-43c1-9952-dbc99a00faae}, !- Handle
  Zone Htl Laundry A  - Story Mid Return Air Node, !- Name
  {5b2061af-3158-4ea3-ae3b-0eead4f4aa3b}, !- Inlet Port
  {d066650a-b140-49a4-a2ca-939bee62d2c7}; !- Outlet Port

OS:Connection,
  {4eaaa13d-6a23-4f21-af81-b86891dcac4f}, !- Handle
  {ae4327b1-5ba0-4fc5-82e3-9f3af6514322}, !- Name
  {738d131a-64f0-410b-a49f-d6ebe900a13d}, !- Source Object
  3,                                      !- Outlet Port
  {6eb71d8a-2241-4f88-bce7-d6ea1d11917f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b2061af-3158-4ea3-ae3b-0eead4f4aa3b}, !- Handle
  {76adcb9d-05a4-473d-9610-377e0007df3b}, !- Name
  {7c42c3bf-12fd-42ec-ac0a-cf4ac7822253}, !- Source Object
  3,                                      !- Outlet Port
  {e8a0ae6c-f54c-43c1-9952-dbc99a00faae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d066650a-b140-49a4-a2ca-939bee62d2c7}, !- Handle
  {785e1c02-d744-4176-8c80-365c62985777}, !- Name
  {e8a0ae6c-f54c-43c1-9952-dbc99a00faae}, !- Source Object
  3,                                      !- Outlet Port
  {6002998f-86b8-47b4-b5a6-770a2b3e178e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebdbe861-7b2e-4737-9107-46e506df7394}, !- Handle
  Zone Htl Laundry A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {fd85a59b-d648-4f7c-964e-669849996b09}, !- Inlet Port
  {90ad94cf-4dff-4934-864a-00041f31d5d8}; !- Outlet Port

OS:Connection,
  {fd85a59b-d648-4f7c-964e-669849996b09}, !- Handle
  {8f56a9dd-f370-4438-bbbc-b7b3c6bcadab}, !- Name
  {47824e69-9ad5-441f-8c8e-dce6f3a4922b}, !- Source Object
  3,                                      !- Outlet Port
  {ebdbe861-7b2e-4737-9107-46e506df7394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ad94cf-4dff-4934-864a-00041f31d5d8}, !- Handle
  {657a6e32-201c-4aec-8b69-1d9e80488d54}, !- Name
  {ebdbe861-7b2e-4737-9107-46e506df7394}, !- Source Object
  3,                                      !- Outlet Port
  {3b779ecd-63e0-4d49-8a1b-ea7b0dab8b26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b9c27f7-49e3-4185-afee-7947d8461e1a}, !- Handle
  {458e6003-4b14-4948-9735-0eed5bef444e}, !- Name
  {3b779ecd-63e0-4d49-8a1b-ea7b0dab8b26}, !- Source Object
  4,                                      !- Outlet Port
  {738d131a-64f0-410b-a49f-d6ebe900a13d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e735a747-2d92-440f-b457-94b85cdb55f1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c953fdff-13eb-419b-9397-016bac54affa}, !- Supply Side Inlet Node Name
  {27e5efc8-82ff-49ae-aaf1-b12eee8f6513}, !- Demand Side Outlet Node Name
  {9a0ef0f2-b87f-4457-a124-7023c531ff4c}, !- Demand Side Inlet Node A
  {5db7725f-3269-400b-bf67-04dc317d3195}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93bc5e96-b240-4b63-9e66-7aa19369be4e}, !- Demand Mixer Name
  {6fc48b22-5d3a-4c93-9379-c66f31f2bad1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6c27f64-979a-4140-be1c-ad5b9e0bb690}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {c953fdff-13eb-419b-9397-016bac54affa}, !- Inlet Port
  {e0d31900-9833-4ca9-929a-76c1acfc3474}; !- Outlet Port

OS:Node,
  {055c3bfd-1752-46c1-8a47-7e63075473b2}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {a5746669-8a71-4eb5-aee5-5b2160eb35d6}, !- Inlet Port
  {5db7725f-3269-400b-bf67-04dc317d3195}; !- Outlet Port

OS:Connection,
  {c953fdff-13eb-419b-9397-016bac54affa}, !- Handle
  {371ce8b6-fc1c-4022-99bb-423d3fe34c55}, !- Name
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- Source Object
  8,                                      !- Outlet Port
  {a6c27f64-979a-4140-be1c-ad5b9e0bb690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db7725f-3269-400b-bf67-04dc317d3195}, !- Handle
  {187bc4a7-4d18-4a0a-ac65-8aa89f2e79ae}, !- Name
  {055c3bfd-1752-46c1-8a47-7e63075473b2}, !- Source Object
  3,                                      !- Outlet Port
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b05820af-f23b-4e9f-9d3f-db0550bd80c1}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {9a0ef0f2-b87f-4457-a124-7023c531ff4c}, !- Inlet Port
  {a41adf82-1318-48c3-8e35-16ab4d07f315}; !- Outlet Port

OS:Node,
  {6dcfd684-15ea-4636-981c-3ac38b0e18ad}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {7df9f308-cde9-40ef-aa9b-7b3f3683517a}, !- Inlet Port
  {27e5efc8-82ff-49ae-aaf1-b12eee8f6513}; !- Outlet Port

OS:Node,
  {7bd4c686-26d6-4545-90cb-da1d4e3515a0}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a028e496-ebc4-4fac-b55b-7c52e2e24cfd}, !- Inlet Port
  {bf59603e-0abc-48ee-8845-9a153a539a10}; !- Outlet Port

OS:Connection,
  {9a0ef0f2-b87f-4457-a124-7023c531ff4c}, !- Handle
  {dca67477-9a52-42a9-9df2-56bd663d3899}, !- Name
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- Source Object
  10,                                     !- Outlet Port
  {b05820af-f23b-4e9f-9d3f-db0550bd80c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e5efc8-82ff-49ae-aaf1-b12eee8f6513}, !- Handle
  {ee72d057-4df4-4a43-b643-3e854eb1aca7}, !- Name
  {6dcfd684-15ea-4636-981c-3ac38b0e18ad}, !- Source Object
  3,                                      !- Outlet Port
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6fc48b22-5d3a-4c93-9379-c66f31f2bad1}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {a41adf82-1318-48c3-8e35-16ab4d07f315}, !- Inlet Node Name
  {d4309081-346c-477f-8b97-49b546adaa9f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93bc5e96-b240-4b63-9e66-7aa19369be4e}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {7df9f308-cde9-40ef-aa9b-7b3f3683517a}, !- Outlet Node Name
  {d160d8c5-29f1-480a-9f86-5f94cf93af66}; !- Inlet Node Name 1

OS:Connection,
  {a41adf82-1318-48c3-8e35-16ab4d07f315}, !- Handle
  {9eb81675-b2f6-4dbb-bab6-f43532399775}, !- Name
  {b05820af-f23b-4e9f-9d3f-db0550bd80c1}, !- Source Object
  3,                                      !- Outlet Port
  {6fc48b22-5d3a-4c93-9379-c66f31f2bad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df9f308-cde9-40ef-aa9b-7b3f3683517a}, !- Handle
  {818a9fe6-6c21-4188-a1f4-41f07109536f}, !- Name
  {93bc5e96-b240-4b63-9e66-7aa19369be4e}, !- Source Object
  2,                                      !- Outlet Port
  {6dcfd684-15ea-4636-981c-3ac38b0e18ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d6432ab-1204-4125-9dac-4e6058c4f119}, !- Handle
  {e837a56d-355f-44b5-9fdf-cd63b0bc5533}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e735a747-2d92-440f-b457-94b85cdb55f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {f6d0e5b1-ef24-4b21-b99e-fdd7143e18c7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {22ccf728-d7ca-46e2-801c-c4ea85302441}, !- Handle
  Zone Htl Laundry B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4ab98313-f351-4c74-99fe-17082062c59b}, !- Control Zone Name
  {055c3bfd-1752-46c1-8a47-7e63075473b2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {36a47d59-6242-4da5-9a04-8f3b31e2a59f}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bc059b6d-06e8-46db-a225-89d411603983}, !- Air Inlet Node Name
  {a5746669-8a71-4eb5-aee5-5b2160eb35d6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {863d7026-062f-4da5-95df-b91e2d6dc58e}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {005ac764-5d03-4dbb-be05-7751be1f4cc0}, !- Air Inlet Node Name
  {d66cc355-d90a-46a5-8f14-208015ef7675}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {27f35254-9342-40c2-9c27-ce711fa3450b}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4f79b0ab-940e-4bc3-ab10-a78425b10c04}, !- Air Inlet Node Name
  {dcb75ac0-8053-4cf2-834d-257780f76630}, !- Air Outlet Node Name
  {4634af13-be88-4945-a958-a15ba8a0b14e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8da54757-38ac-4e89-987b-b3af1ad5195f}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fa531507-8d4a-489f-b95b-bd448cb46f20}, !- Air Inlet Node Name
  {34249059-6188-4864-a788-feb4547d73f1}, !- Air Outlet Node Name
  {2366f459-c752-43a3-a83a-6c75ea13f042}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b3f4a1e-047c-4d54-bce0-7c7cfb6f5a4a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d191059-dc11-4fb7-807c-4c4455e2a6e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {01237efe-4af0-4a04-8098-4eb8ee1fe778}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b21537bd-7a0c-4667-b816-393dbe837b99}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5863bfde-eeb4-4c86-ae3e-f7544bf1b54a}, !- Handle
  Curve Biquadratic 195,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b524dfa9-28d1-4aff-85be-5f221ab75608}, !- Handle
  Curve Quadratic 290,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5cf09d9-2b9e-48ce-abef-9e91899292ce}, !- Handle
  Curve Biquadratic 196,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09ab5207-5711-4019-b900-9bc91346b1fc}, !- Handle
  Curve Quadratic 291,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b4ccfa8-3540-4b72-a4f1-02a17413e8c4}, !- Handle
  Curve Quadratic 292,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2366f459-c752-43a3-a83a-6c75ea13f042}, !- Handle
  Curve Biquadratic 197,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4b3f4a1e-047c-4d54-bce0-7c7cfb6f5a4a}, !- Handle
  Curve Quadratic 293,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d191059-dc11-4fb7-807c-4c4455e2a6e5}, !- Handle
  Curve Biquadratic 198,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {01237efe-4af0-4a04-8098-4eb8ee1fe778}, !- Handle
  Curve Quadratic 294,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b21537bd-7a0c-4667-b816-393dbe837b99}, !- Handle
  Curve Quadratic 295,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {a5746669-8a71-4eb5-aee5-5b2160eb35d6}, !- Handle
  {5645aac8-2543-4a77-88eb-28998f5c3258}, !- Name
  {36a47d59-6242-4da5-9a04-8f3b31e2a59f}, !- Source Object
  9,                                      !- Outlet Port
  {055c3bfd-1752-46c1-8a47-7e63075473b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4634af13-be88-4945-a958-a15ba8a0b14e}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {dcb75ac0-8053-4cf2-834d-257780f76630}, !- Inlet Port
  {bc059b6d-06e8-46db-a225-89d411603983}; !- Outlet Port

OS:Connection,
  {dcb75ac0-8053-4cf2-834d-257780f76630}, !- Handle
  {87c7b782-9292-4ba8-9dc3-a58cce223e40}, !- Name
  {27f35254-9342-40c2-9c27-ce711fa3450b}, !- Source Object
  6,                                      !- Outlet Port
  {4634af13-be88-4945-a958-a15ba8a0b14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc059b6d-06e8-46db-a225-89d411603983}, !- Handle
  {ff4681fb-3a79-4a44-a800-92d2608607df}, !- Name
  {4634af13-be88-4945-a958-a15ba8a0b14e}, !- Source Object
  3,                                      !- Outlet Port
  {36a47d59-6242-4da5-9a04-8f3b31e2a59f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b91e12c3-66d4-4065-8728-fcd2575ed58a}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d66cc355-d90a-46a5-8f14-208015ef7675}, !- Inlet Port
  {4f79b0ab-940e-4bc3-ab10-a78425b10c04}; !- Outlet Port

OS:Connection,
  {d66cc355-d90a-46a5-8f14-208015ef7675}, !- Handle
  {5cb20803-c84c-499f-a6dc-09e6e5783dc1}, !- Name
  {863d7026-062f-4da5-95df-b91e2d6dc58e}, !- Source Object
  6,                                      !- Outlet Port
  {b91e12c3-66d4-4065-8728-fcd2575ed58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f79b0ab-940e-4bc3-ab10-a78425b10c04}, !- Handle
  {2e035efa-113a-4075-888f-e403f3d2100e}, !- Name
  {b91e12c3-66d4-4065-8728-fcd2575ed58a}, !- Source Object
  3,                                      !- Outlet Port
  {27f35254-9342-40c2-9c27-ce711fa3450b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d5ca18e-6da2-4fcc-a8d5-71e3f7c79ac3}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {34249059-6188-4864-a788-feb4547d73f1}, !- Inlet Port
  {005ac764-5d03-4dbb-be05-7751be1f4cc0}; !- Outlet Port

OS:Connection,
  {34249059-6188-4864-a788-feb4547d73f1}, !- Handle
  {482927b6-3cd6-42e6-89ac-be5485d2cade}, !- Name
  {8da54757-38ac-4e89-987b-b3af1ad5195f}, !- Source Object
  9,                                      !- Outlet Port
  {5d5ca18e-6da2-4fcc-a8d5-71e3f7c79ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005ac764-5d03-4dbb-be05-7751be1f4cc0}, !- Handle
  {8662b78a-e885-484b-adf7-fcbebc61ae8b}, !- Name
  {5d5ca18e-6da2-4fcc-a8d5-71e3f7c79ac3}, !- Source Object
  3,                                      !- Outlet Port
  {863d7026-062f-4da5-95df-b91e2d6dc58e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8c874e1f-53f9-488d-a751-054706dce494}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63b4c3b0-7582-40f4-af74-5972b5e35e51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {63b4c3b0-7582-40f4-af74-5972b5e35e51}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dccced81-5291-4411-bc89-a85a23bd27e7}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC OA System, !- Name
  {8c874e1f-53f9-488d-a751-054706dce494}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38701a55-eb7b-43df-ae25-80796f841c06}, !- Mixed Air Node Name
  {9c0d5017-f1f4-43ce-b40d-207b8b04d062}, !- Outdoor Air Stream Node Name
  {4557f500-bebf-47d2-9420-fa818b22d386}, !- Relief Air Stream Node Name
  {e0d31900-9833-4ca9-929a-76c1acfc3474}; !- Return Air Stream Node Name

OS:Node,
  {de1f8a45-502d-4064-930b-c80692679be6}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9c0d5017-f1f4-43ce-b40d-207b8b04d062}; !- Outlet Port

OS:Connection,
  {9c0d5017-f1f4-43ce-b40d-207b8b04d062}, !- Handle
  {7e619222-3ae6-4da7-97c7-26f524640b36}, !- Name
  {de1f8a45-502d-4064-930b-c80692679be6}, !- Source Object
  3,                                      !- Outlet Port
  {dccced81-5291-4411-bc89-a85a23bd27e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c93729f8-8561-4e91-b455-6ebb6934a486}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {4557f500-bebf-47d2-9420-fa818b22d386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4557f500-bebf-47d2-9420-fa818b22d386}, !- Handle
  {fbcf7bac-4e1e-4508-9e4a-bb00a5e84c70}, !- Name
  {dccced81-5291-4411-bc89-a85a23bd27e7}, !- Source Object
  7,                                      !- Outlet Port
  {c93729f8-8561-4e91-b455-6ebb6934a486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47eb701f-d281-470c-8a68-f757ea95e82d}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {38701a55-eb7b-43df-ae25-80796f841c06}, !- Inlet Port
  {fa531507-8d4a-489f-b95b-bd448cb46f20}; !- Outlet Port

OS:Connection,
  {e0d31900-9833-4ca9-929a-76c1acfc3474}, !- Handle
  {00c90964-e923-4681-88a3-85538c1c174f}, !- Name
  {a6c27f64-979a-4140-be1c-ad5b9e0bb690}, !- Source Object
  3,                                      !- Outlet Port
  {dccced81-5291-4411-bc89-a85a23bd27e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38701a55-eb7b-43df-ae25-80796f841c06}, !- Handle
  {997abc23-b1d0-4e80-b49a-0dfa44681bde}, !- Name
  {dccced81-5291-4411-bc89-a85a23bd27e7}, !- Source Object
  5,                                      !- Outlet Port
  {47eb701f-d281-470c-8a68-f757ea95e82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa531507-8d4a-489f-b95b-bd448cb46f20}, !- Handle
  {5ca10fc5-1430-4fde-930b-0475e83f675a}, !- Name
  {47eb701f-d281-470c-8a68-f757ea95e82d}, !- Source Object
  3,                                      !- Outlet Port
  {8da54757-38ac-4e89-987b-b3af1ad5195f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f6d0e5b1-ef24-4b21-b99e-fdd7143e18c7}, !- Handle
  Availability Manager Night Cycle 51,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {902cef4d-1fc6-43f9-a967-dc053f88a688}, !- Control Zone or Zone List Name
  {60478111-2d96-45ef-945f-bf0e6caf676e}, !- Cooling Control Zone or Zone List Name
  {57c9cee1-6ec9-4eac-a3c6-6e46b391b4a6}, !- Heating Control Zone or Zone List Name
  {147a7f73-7664-4e94-b0a8-c7410ce46f57}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {902cef4d-1fc6-43f9-a967-dc053f88a688}, !- Handle
  Availability Manager Night Cycle 51 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {60478111-2d96-45ef-945f-bf0e6caf676e}, !- Handle
  {bc83c150-bd32-4a8f-97e9-db92e48a730b}; !- Name

OS:ModelObjectList,
  {57c9cee1-6ec9-4eac-a3c6-6e46b391b4a6}, !- Handle
  {d92f01b8-de89-40d3-a648-60aa58f178d4}; !- Name

OS:ModelObjectList,
  {147a7f73-7664-4e94-b0a8-c7410ce46f57}, !- Handle
  {44253af8-7523-4a95-8c72-cc973aad1e91}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97fbcddd-9877-4f09-9c0c-7c946e7c6d09}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {0331ed49-1465-493e-adfb-cf55903bfafe}, !- Air Inlet Node Name
  {a028e496-ebc4-4fac-b55b-7c52e2e24cfd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cbde48fb-5f16-4886-9f14-e3bd937172d8}, !- Handle
  Zone Htl Laundry B  - Story Mid Return Air Node, !- Name
  {4dba92d9-3f64-42c1-ba5e-c3c8803d4b0a}, !- Inlet Port
  {d160d8c5-29f1-480a-9f86-5f94cf93af66}; !- Outlet Port

OS:Connection,
  {bf59603e-0abc-48ee-8845-9a153a539a10}, !- Handle
  {820a8c4d-ed18-4c36-9dc0-32cba0e36b42}, !- Name
  {7bd4c686-26d6-4545-90cb-da1d4e3515a0}, !- Source Object
  3,                                      !- Outlet Port
  {ca712354-9c12-4ed4-8340-09fbdcd94f40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dba92d9-3f64-42c1-ba5e-c3c8803d4b0a}, !- Handle
  {4ad411a0-1bf7-458d-a75c-2c55a40582a9}, !- Name
  {502baeac-6e6d-4220-98c0-29bb090d2cc5}, !- Source Object
  3,                                      !- Outlet Port
  {cbde48fb-5f16-4886-9f14-e3bd937172d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d160d8c5-29f1-480a-9f86-5f94cf93af66}, !- Handle
  {c74286d5-c21e-462b-aa4f-c2e918ccd568}, !- Name
  {cbde48fb-5f16-4886-9f14-e3bd937172d8}, !- Source Object
  3,                                      !- Outlet Port
  {93bc5e96-b240-4b63-9e66-7aa19369be4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed5956bc-523a-4363-ad2f-c5d19d1643c0}, !- Handle
  Zone Htl Laundry B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4309081-346c-477f-8b97-49b546adaa9f}, !- Inlet Port
  {0331ed49-1465-493e-adfb-cf55903bfafe}; !- Outlet Port

OS:Connection,
  {d4309081-346c-477f-8b97-49b546adaa9f}, !- Handle
  {35c7f6ce-5234-43f9-82dc-e894d5f49b5e}, !- Name
  {6fc48b22-5d3a-4c93-9379-c66f31f2bad1}, !- Source Object
  3,                                      !- Outlet Port
  {ed5956bc-523a-4363-ad2f-c5d19d1643c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0331ed49-1465-493e-adfb-cf55903bfafe}, !- Handle
  {fd2f963f-9be7-4057-8432-0eeea690b57c}, !- Name
  {ed5956bc-523a-4363-ad2f-c5d19d1643c0}, !- Source Object
  3,                                      !- Outlet Port
  {97fbcddd-9877-4f09-9c0c-7c946e7c6d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a028e496-ebc4-4fac-b55b-7c52e2e24cfd}, !- Handle
  {f01f1b63-5cf2-43b5-9a9f-a754a5560220}, !- Name
  {97fbcddd-9877-4f09-9c0c-7c946e7c6d09}, !- Source Object
  4,                                      !- Outlet Port
  {7bd4c686-26d6-4545-90cb-da1d4e3515a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {7b69b8bf-71a2-4c4a-a512-b8a906c56fd4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a909644f-2b66-4639-8b86-0899c41c99d6}, !- Supply Side Inlet Node Name
  {8e2bd3bf-0fbb-4601-9e00-ccb6767fd136}, !- Demand Side Outlet Node Name
  {e4484f31-2c43-4a69-9f6f-9ac649ff9d1e}, !- Demand Side Inlet Node A
  {199ecac4-2e4b-418a-8312-7b9e04a52e46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a1279c2-af94-4f44-bcb8-1552453ca3fd}, !- Demand Mixer Name
  {8b19fda0-6b05-4c34-aaab-32e63d8e0383}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19a56147-be22-4422-b4c8-709274720c90}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {a909644f-2b66-4639-8b86-0899c41c99d6}, !- Inlet Port
  {640410ad-2709-45b4-a95c-63156c6bc6ff}; !- Outlet Port

OS:Node,
  {5ba2a7cf-feb3-4e2a-ad56-e453e060d7b4}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {ad225644-1070-4a6b-8953-4f4daaf419dc}, !- Inlet Port
  {199ecac4-2e4b-418a-8312-7b9e04a52e46}; !- Outlet Port

OS:Connection,
  {a909644f-2b66-4639-8b86-0899c41c99d6}, !- Handle
  {81b49cfa-9b12-4b79-8b40-5ac50cae41f4}, !- Name
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- Source Object
  8,                                      !- Outlet Port
  {19a56147-be22-4422-b4c8-709274720c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199ecac4-2e4b-418a-8312-7b9e04a52e46}, !- Handle
  {610ad53a-aa4c-4a29-8e8d-6cfd1f74d28d}, !- Name
  {5ba2a7cf-feb3-4e2a-ad56-e453e060d7b4}, !- Source Object
  3,                                      !- Outlet Port
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ab8320ab-8918-4b6a-8d9b-eaeca4ef4b9c}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e4484f31-2c43-4a69-9f6f-9ac649ff9d1e}, !- Inlet Port
  {bc43b1dd-9f6b-4b4d-86ab-f23914ccab09}; !- Outlet Port

OS:Node,
  {c2c766ab-75df-4a47-bce3-d8d353e3def4}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {42ff6fe3-f2d8-481a-90b1-36327a5e0083}, !- Inlet Port
  {8e2bd3bf-0fbb-4601-9e00-ccb6767fd136}; !- Outlet Port

OS:Node,
  {bfecf645-003a-4b17-80d3-9a70fbce52b3}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {c9a96ea9-f799-49c5-a18a-8046ae40aa63}, !- Inlet Port
  {e64f9808-3829-4169-9e45-fe6c969d7a5f}; !- Outlet Port

OS:Connection,
  {e4484f31-2c43-4a69-9f6f-9ac649ff9d1e}, !- Handle
  {e177ace4-941b-4b41-9b3b-fa06face79df}, !- Name
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- Source Object
  10,                                     !- Outlet Port
  {ab8320ab-8918-4b6a-8d9b-eaeca4ef4b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2bd3bf-0fbb-4601-9e00-ccb6767fd136}, !- Handle
  {a32f6ccd-5d9b-456a-93ee-3a946f8bf72d}, !- Name
  {c2c766ab-75df-4a47-bce3-d8d353e3def4}, !- Source Object
  3,                                      !- Outlet Port
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b19fda0-6b05-4c34-aaab-32e63d8e0383}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {bc43b1dd-9f6b-4b4d-86ab-f23914ccab09}, !- Inlet Node Name
  {19a8f221-a6f7-4e78-b7ce-705f3723d2e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a1279c2-af94-4f44-bcb8-1552453ca3fd}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {42ff6fe3-f2d8-481a-90b1-36327a5e0083}, !- Outlet Node Name
  {a579cf9c-ab04-42a6-8f68-1c4d751fea24}; !- Inlet Node Name 1

OS:Connection,
  {bc43b1dd-9f6b-4b4d-86ab-f23914ccab09}, !- Handle
  {48244c98-9a50-43e3-99c0-664244dc25b7}, !- Name
  {ab8320ab-8918-4b6a-8d9b-eaeca4ef4b9c}, !- Source Object
  3,                                      !- Outlet Port
  {8b19fda0-6b05-4c34-aaab-32e63d8e0383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff6fe3-f2d8-481a-90b1-36327a5e0083}, !- Handle
  {ff435be0-3745-4624-a2c2-20e21cb43328}, !- Name
  {7a1279c2-af94-4f44-bcb8-1552453ca3fd}, !- Source Object
  2,                                      !- Outlet Port
  {c2c766ab-75df-4a47-bce3-d8d353e3def4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {449dfe70-cb6e-442c-9437-776e9f7b5388}, !- Handle
  {750501a2-92d1-4a4b-a028-51f1c40ecea1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7b69b8bf-71a2-4c4a-a512-b8a906c56fd4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {055118ea-ae9b-4a32-84ab-66e25b0801ad}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0be4c70-b05d-45a6-8b2b-e24b2608a108}, !- Handle
  Zone Htl Laundry C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {25f404c3-a423-477d-a575-c0eb512936b9}, !- Control Zone Name
  {5ba2a7cf-feb3-4e2a-ad56-e453e060d7b4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9045c736-143b-43db-aa96-bd2ca596558c}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d94bad92-7e08-4d10-b0a3-6413954095b0}, !- Air Inlet Node Name
  {ad225644-1070-4a6b-8953-4f4daaf419dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f526daf9-3b2f-488d-9a24-9e511d4ccd4c}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {50d97e0a-e234-4048-998d-c592beb911e6}, !- Air Inlet Node Name
  {dbffcc23-0fab-45da-a38b-fb91d280c13f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {20cf8e41-e4b0-4bc6-b40a-ff9071cea8c3}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c23a73d7-3558-4ade-bad2-a2e6c78f7f4c}, !- Air Inlet Node Name
  {6e998b6f-ada2-4e4a-8181-a6446de6ec73}, !- Air Outlet Node Name
  {ff84f789-c149-493f-a3e4-558f6ebd4cce}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a915be66-41aa-4d1b-b506-30aee115c948}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7fda9891-1034-46d9-b49f-d405902d1d3e}, !- Air Inlet Node Name
  {27689032-d94c-4710-a39f-ceed30313566}, !- Air Outlet Node Name
  {ba3d0b46-c9a0-453e-9a5f-6dfc96e817dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4673257a-ee93-4ccd-801d-4d661cd61e4f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5e1d4d1a-eea4-4267-aa46-f8a9919f182a}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f0a9adf-4b8c-4ef0-a360-14365556204b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b42fb81-1144-4434-b1b2-d03eb5d68e33}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ac5c25b2-c168-474c-ac4b-068c201c7a9a}, !- Handle
  Curve Biquadratic 199,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4f3b245-2e9d-448f-bfb8-17987dcbcd5c}, !- Handle
  Curve Quadratic 296,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76cb250a-5a00-49eb-9443-274811a8e26e}, !- Handle
  Curve Biquadratic 200,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da3b2b58-0a9b-455e-839a-fe0131399140}, !- Handle
  Curve Quadratic 297,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7719e106-347e-495f-980b-95bccab84fa1}, !- Handle
  Curve Quadratic 298,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba3d0b46-c9a0-453e-9a5f-6dfc96e817dd}, !- Handle
  Curve Biquadratic 201,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4673257a-ee93-4ccd-801d-4d661cd61e4f}, !- Handle
  Curve Quadratic 299,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e1d4d1a-eea4-4267-aa46-f8a9919f182a}, !- Handle
  Curve Biquadratic 202,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f0a9adf-4b8c-4ef0-a360-14365556204b}, !- Handle
  Curve Quadratic 300,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b42fb81-1144-4434-b1b2-d03eb5d68e33}, !- Handle
  Curve Quadratic 301,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {ad225644-1070-4a6b-8953-4f4daaf419dc}, !- Handle
  {ebb1b53a-15de-4af3-95bf-b10f1e05b1ec}, !- Name
  {9045c736-143b-43db-aa96-bd2ca596558c}, !- Source Object
  9,                                      !- Outlet Port
  {5ba2a7cf-feb3-4e2a-ad56-e453e060d7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff84f789-c149-493f-a3e4-558f6ebd4cce}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {6e998b6f-ada2-4e4a-8181-a6446de6ec73}, !- Inlet Port
  {d94bad92-7e08-4d10-b0a3-6413954095b0}; !- Outlet Port

OS:Connection,
  {6e998b6f-ada2-4e4a-8181-a6446de6ec73}, !- Handle
  {b44b2fa3-5052-413d-875d-a0b59dab564a}, !- Name
  {20cf8e41-e4b0-4bc6-b40a-ff9071cea8c3}, !- Source Object
  6,                                      !- Outlet Port
  {ff84f789-c149-493f-a3e4-558f6ebd4cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94bad92-7e08-4d10-b0a3-6413954095b0}, !- Handle
  {a1393959-35f3-4dd1-b90c-7af6998dfde6}, !- Name
  {ff84f789-c149-493f-a3e4-558f6ebd4cce}, !- Source Object
  3,                                      !- Outlet Port
  {9045c736-143b-43db-aa96-bd2ca596558c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3d3bdf3-1fb6-41ae-bb2c-b1d162eb96a5}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {dbffcc23-0fab-45da-a38b-fb91d280c13f}, !- Inlet Port
  {c23a73d7-3558-4ade-bad2-a2e6c78f7f4c}; !- Outlet Port

OS:Connection,
  {dbffcc23-0fab-45da-a38b-fb91d280c13f}, !- Handle
  {5df2aa56-e4a7-4d65-af24-90898abd54a3}, !- Name
  {f526daf9-3b2f-488d-9a24-9e511d4ccd4c}, !- Source Object
  6,                                      !- Outlet Port
  {c3d3bdf3-1fb6-41ae-bb2c-b1d162eb96a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23a73d7-3558-4ade-bad2-a2e6c78f7f4c}, !- Handle
  {8ad00efc-e34f-4c0f-924b-9a525f575593}, !- Name
  {c3d3bdf3-1fb6-41ae-bb2c-b1d162eb96a5}, !- Source Object
  3,                                      !- Outlet Port
  {20cf8e41-e4b0-4bc6-b40a-ff9071cea8c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9fdd297f-43d4-4f3e-9ca9-1ecafd116c59}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {27689032-d94c-4710-a39f-ceed30313566}, !- Inlet Port
  {50d97e0a-e234-4048-998d-c592beb911e6}; !- Outlet Port

OS:Connection,
  {27689032-d94c-4710-a39f-ceed30313566}, !- Handle
  {30db963d-2f44-4ff9-a3e2-a2921819f081}, !- Name
  {a915be66-41aa-4d1b-b506-30aee115c948}, !- Source Object
  9,                                      !- Outlet Port
  {9fdd297f-43d4-4f3e-9ca9-1ecafd116c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d97e0a-e234-4048-998d-c592beb911e6}, !- Handle
  {c3730039-bfb3-4d2e-8e97-cd37ae831ff5}, !- Name
  {9fdd297f-43d4-4f3e-9ca9-1ecafd116c59}, !- Source Object
  3,                                      !- Outlet Port
  {f526daf9-3b2f-488d-9a24-9e511d4ccd4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {38f44336-3a10-4e3a-8836-35c6b084a4af}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {296f315b-d2c1-4251-86cd-18342e4cef17}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {296f315b-d2c1-4251-86cd-18342e4cef17}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f258dbce-3425-492e-8713-72cc2634ed51}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC OA System, !- Name
  {38f44336-3a10-4e3a-8836-35c6b084a4af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53c39d98-6eca-4543-9af6-36e5feee5c7d}, !- Mixed Air Node Name
  {fc96d62f-d251-428d-9b48-ecf021af0959}, !- Outdoor Air Stream Node Name
  {12dd40d2-b94a-4a7a-8a36-d5295a9fde39}, !- Relief Air Stream Node Name
  {640410ad-2709-45b4-a95c-63156c6bc6ff}; !- Return Air Stream Node Name

OS:Node,
  {1d3c7ff8-d07f-4e3f-8af7-67533c3407a1}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc96d62f-d251-428d-9b48-ecf021af0959}; !- Outlet Port

OS:Connection,
  {fc96d62f-d251-428d-9b48-ecf021af0959}, !- Handle
  {f6cdc750-e1e9-442e-add8-365785097d00}, !- Name
  {1d3c7ff8-d07f-4e3f-8af7-67533c3407a1}, !- Source Object
  3,                                      !- Outlet Port
  {f258dbce-3425-492e-8713-72cc2634ed51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fbbe2fa-af20-4eb6-b1f1-ddb8feb0cfc6}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {12dd40d2-b94a-4a7a-8a36-d5295a9fde39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12dd40d2-b94a-4a7a-8a36-d5295a9fde39}, !- Handle
  {1a03d413-4d26-409c-b466-c972f7794aca}, !- Name
  {f258dbce-3425-492e-8713-72cc2634ed51}, !- Source Object
  7,                                      !- Outlet Port
  {6fbbe2fa-af20-4eb6-b1f1-ddb8feb0cfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f71c538-0721-4bf4-afad-a8c1d4bafbfd}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {53c39d98-6eca-4543-9af6-36e5feee5c7d}, !- Inlet Port
  {7fda9891-1034-46d9-b49f-d405902d1d3e}; !- Outlet Port

OS:Connection,
  {640410ad-2709-45b4-a95c-63156c6bc6ff}, !- Handle
  {11c0caf1-f3d1-4e35-8385-5b769fd21c5e}, !- Name
  {19a56147-be22-4422-b4c8-709274720c90}, !- Source Object
  3,                                      !- Outlet Port
  {f258dbce-3425-492e-8713-72cc2634ed51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53c39d98-6eca-4543-9af6-36e5feee5c7d}, !- Handle
  {15fccae4-e782-451c-a655-69170d1829ae}, !- Name
  {f258dbce-3425-492e-8713-72cc2634ed51}, !- Source Object
  5,                                      !- Outlet Port
  {4f71c538-0721-4bf4-afad-a8c1d4bafbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fda9891-1034-46d9-b49f-d405902d1d3e}, !- Handle
  {c183723d-aa86-4109-9d49-a770ac663010}, !- Name
  {4f71c538-0721-4bf4-afad-a8c1d4bafbfd}, !- Source Object
  3,                                      !- Outlet Port
  {a915be66-41aa-4d1b-b506-30aee115c948}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {055118ea-ae9b-4a32-84ab-66e25b0801ad}, !- Handle
  Availability Manager Night Cycle 52,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6f017caa-9567-4d49-bbbc-f8eca3e8808a}, !- Control Zone or Zone List Name
  {a95e25e8-20fd-4a51-96db-d39aeb37eaa0}, !- Cooling Control Zone or Zone List Name
  {0a475ae2-689c-45a9-9953-cc2027026e69}, !- Heating Control Zone or Zone List Name
  {10f15f35-833b-41e7-a33d-8bfd02eb1a48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f017caa-9567-4d49-bbbc-f8eca3e8808a}, !- Handle
  Availability Manager Night Cycle 52 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a95e25e8-20fd-4a51-96db-d39aeb37eaa0}, !- Handle
  {afcab8e0-1dd0-48e2-9cc6-b37972198f5e}; !- Name

OS:ModelObjectList,
  {0a475ae2-689c-45a9-9953-cc2027026e69}, !- Handle
  {a3c0e952-722a-4e94-b610-bd319e0da3d3}; !- Name

OS:ModelObjectList,
  {10f15f35-833b-41e7-a33d-8bfd02eb1a48}, !- Handle
  {79a45173-d255-455a-8c01-df182b71cd0c}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d064bcb5-bd17-41b3-b3b0-b9dc87d2cb0f}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {d9ac246e-c5ff-448d-b1e1-51255a61ef77}, !- Air Inlet Node Name
  {c9a96ea9-f799-49c5-a18a-8046ae40aa63}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08e3aed0-6a8f-4087-8812-84d27471eb3d}, !- Handle
  Zone Htl Laundry C  - Story Mid Return Air Node, !- Name
  {cff10a2d-ad8f-41a2-935c-bc02535e65e3}, !- Inlet Port
  {a579cf9c-ab04-42a6-8f68-1c4d751fea24}; !- Outlet Port

OS:Connection,
  {e64f9808-3829-4169-9e45-fe6c969d7a5f}, !- Handle
  {ddaa4714-239a-44ac-8e54-ef34a9749bbc}, !- Name
  {bfecf645-003a-4b17-80d3-9a70fbce52b3}, !- Source Object
  3,                                      !- Outlet Port
  {3a09ce00-14ca-4777-a5fc-333585ae7b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cff10a2d-ad8f-41a2-935c-bc02535e65e3}, !- Handle
  {dea3454f-e36e-40f2-aeff-ccbf67042b8e}, !- Name
  {a6ff95b0-4bbe-49d2-b205-493869e94e63}, !- Source Object
  3,                                      !- Outlet Port
  {08e3aed0-6a8f-4087-8812-84d27471eb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a579cf9c-ab04-42a6-8f68-1c4d751fea24}, !- Handle
  {7e438cb2-7921-4ea0-8493-b7c5d8fbc7a0}, !- Name
  {08e3aed0-6a8f-4087-8812-84d27471eb3d}, !- Source Object
  3,                                      !- Outlet Port
  {7a1279c2-af94-4f44-bcb8-1552453ca3fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06fc2e8b-21e7-4162-a2e8-1d879bd994b8}, !- Handle
  Zone Htl Laundry C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {19a8f221-a6f7-4e78-b7ce-705f3723d2e7}, !- Inlet Port
  {d9ac246e-c5ff-448d-b1e1-51255a61ef77}; !- Outlet Port

OS:Connection,
  {19a8f221-a6f7-4e78-b7ce-705f3723d2e7}, !- Handle
  {c54058de-8046-45d0-9bbe-3f950c228172}, !- Name
  {8b19fda0-6b05-4c34-aaab-32e63d8e0383}, !- Source Object
  3,                                      !- Outlet Port
  {06fc2e8b-21e7-4162-a2e8-1d879bd994b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ac246e-c5ff-448d-b1e1-51255a61ef77}, !- Handle
  {6c10ddaa-7439-494b-a921-afc11ab242ea}, !- Name
  {06fc2e8b-21e7-4162-a2e8-1d879bd994b8}, !- Source Object
  3,                                      !- Outlet Port
  {d064bcb5-bd17-41b3-b3b0-b9dc87d2cb0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9a96ea9-f799-49c5-a18a-8046ae40aa63}, !- Handle
  {60568934-b5f5-4d9e-8f8f-809ce1b091b7}, !- Name
  {d064bcb5-bd17-41b3-b3b0-b9dc87d2cb0f}, !- Source Object
  4,                                      !- Outlet Port
  {bfecf645-003a-4b17-80d3-9a70fbce52b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {1246ce41-2498-4b9d-916b-c8c1a1292baf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4801d339-a699-4036-875d-3c69fe83273e}, !- Supply Side Inlet Node Name
  {cf781950-eda8-45b4-90da-89156b173846}, !- Demand Side Outlet Node Name
  {e230cd3c-e7ff-4fa2-8eb6-0cb48299bad9}, !- Demand Side Inlet Node A
  {dc62992f-a575-440e-b1b7-9a2087ae5059}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {713899cd-42dd-4052-8cae-49aa735452f8}, !- Demand Mixer Name
  {928c61b0-34f9-4760-812c-24cf624e7fba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {51e9d3c0-0f29-446a-8450-57506bb7a2c8}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {4801d339-a699-4036-875d-3c69fe83273e}, !- Inlet Port
  {eeb1b83a-94b5-470f-90b7-c0f8e75584c6}; !- Outlet Port

OS:Node,
  {ce38168e-cbd7-4784-a9c5-192734ecaae3}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {915691d1-f9b2-46a0-9088-fc0664175e11}, !- Inlet Port
  {dc62992f-a575-440e-b1b7-9a2087ae5059}; !- Outlet Port

OS:Connection,
  {4801d339-a699-4036-875d-3c69fe83273e}, !- Handle
  {af1152e1-6473-4e1f-bc2b-5d0cdcf76046}, !- Name
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- Source Object
  8,                                      !- Outlet Port
  {51e9d3c0-0f29-446a-8450-57506bb7a2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc62992f-a575-440e-b1b7-9a2087ae5059}, !- Handle
  {6cb28b38-1302-4995-ac9d-f72c143fe407}, !- Name
  {ce38168e-cbd7-4784-a9c5-192734ecaae3}, !- Source Object
  3,                                      !- Outlet Port
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eae220ac-5e59-4930-bed7-a444e9eec642}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e230cd3c-e7ff-4fa2-8eb6-0cb48299bad9}, !- Inlet Port
  {1a50a5f7-8ba9-463d-ab36-0565b8d242fc}; !- Outlet Port

OS:Node,
  {72e836df-855f-499c-9e1b-1442f3ccd03d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {b8918e40-646a-419f-b05d-8cb9b7c630a2}, !- Inlet Port
  {cf781950-eda8-45b4-90da-89156b173846}; !- Outlet Port

OS:Node,
  {e4593343-0c55-442e-9d69-0f43ecc9dca9}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {91c2b26c-d121-4bbb-9e62-3100eebe39dd}, !- Inlet Port
  {54627c6a-6f93-4ca5-b7ef-bd3ba29085a8}; !- Outlet Port

OS:Connection,
  {e230cd3c-e7ff-4fa2-8eb6-0cb48299bad9}, !- Handle
  {897c8855-10fc-49fd-9df0-842149af8521}, !- Name
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- Source Object
  10,                                     !- Outlet Port
  {eae220ac-5e59-4930-bed7-a444e9eec642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf781950-eda8-45b4-90da-89156b173846}, !- Handle
  {fa1ea732-6566-4e07-a795-b9b7af539566}, !- Name
  {72e836df-855f-499c-9e1b-1442f3ccd03d}, !- Source Object
  3,                                      !- Outlet Port
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {928c61b0-34f9-4760-812c-24cf624e7fba}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {1a50a5f7-8ba9-463d-ab36-0565b8d242fc}, !- Inlet Node Name
  {4b4a4281-95b4-4ce0-adb6-e2f9da8595a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {713899cd-42dd-4052-8cae-49aa735452f8}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {b8918e40-646a-419f-b05d-8cb9b7c630a2}, !- Outlet Node Name
  {078c542a-41dd-4951-9529-cfc73805ffdc}; !- Inlet Node Name 1

OS:Connection,
  {1a50a5f7-8ba9-463d-ab36-0565b8d242fc}, !- Handle
  {c38cd7db-a63a-4cb4-81a9-14283ad60140}, !- Name
  {eae220ac-5e59-4930-bed7-a444e9eec642}, !- Source Object
  3,                                      !- Outlet Port
  {928c61b0-34f9-4760-812c-24cf624e7fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8918e40-646a-419f-b05d-8cb9b7c630a2}, !- Handle
  {e294e23b-8b63-43f1-8d07-97e64063666c}, !- Name
  {713899cd-42dd-4052-8cae-49aa735452f8}, !- Source Object
  2,                                      !- Outlet Port
  {72e836df-855f-499c-9e1b-1442f3ccd03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61461610-b67e-48ab-a48f-47db744331be}, !- Handle
  {1fc4f99d-ca75-444b-a4b2-7dc9ec31334e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1246ce41-2498-4b9d-916b-c8c1a1292baf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {96b8a521-0361-4c2b-8b07-c95fa2191ceb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76c163ca-fa41-4dc9-91a3-a10274c1a8f7}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c62fabce-63a6-4741-9a00-a966123eb432}, !- Control Zone Name
  {ce38168e-cbd7-4784-a9c5-192734ecaae3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {24fa952c-26c0-45f1-8ef6-8aa088e79a1b}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {59062028-a936-4db0-ab13-dbdc1ea70023}, !- Air Inlet Node Name
  {915691d1-f9b2-46a0-9088-fc0664175e11}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {08849095-e856-4ee3-8d6c-1a6392bb8868}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {324bc860-893b-4248-a2ef-418a02aae80c}, !- Air Inlet Node Name
  {8a833359-836a-4ed2-b8e4-c7b189a7e8f4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9ff7116d-9307-497a-8b9b-9ad2a8e16225}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ae730a8c-7f60-4e59-a7ff-d3814d597797}, !- Air Inlet Node Name
  {48541930-0f94-45df-be23-2e0ade66f879}, !- Air Outlet Node Name
  {5ed61ef7-02dd-48b2-a88f-c5bfd5d80155}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a72092d7-a669-4e43-9c06-2360c0d231c0}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {add17eec-b567-4899-a4f8-7457d82d7cfe}, !- Air Inlet Node Name
  {17f3e3fc-0a49-4091-b8fe-29f4551e1601}, !- Air Outlet Node Name
  {42675a23-9f97-4d2e-9a6a-aaed8df9cfa2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0e809ba5-c4d2-4f23-b394-51fe670b8cc8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a789c3a-1449-4ac1-8ea0-ae39117d6973}, !- Energy Input Ratio Function of Temperature Curve Name
  {8f7311c1-3879-480a-b190-5d882bd5be92}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99df22bc-dbb1-4bdf-9a7b-d1973b297608}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {301457e8-4942-4b4a-9ac8-3bab69a0c0f3}, !- Handle
  Curve Biquadratic 203,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61fadce9-e8ef-456b-816b-1bbf5c70b324}, !- Handle
  Curve Quadratic 302,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e980bfa-f882-48e3-b3cf-dc288266c811}, !- Handle
  Curve Biquadratic 204,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08ab9ce4-c33e-4c9f-b8fc-e118f7221063}, !- Handle
  Curve Quadratic 303,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f142ab72-f679-4250-a566-46297883ea2d}, !- Handle
  Curve Quadratic 304,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42675a23-9f97-4d2e-9a6a-aaed8df9cfa2}, !- Handle
  Curve Biquadratic 205,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0e809ba5-c4d2-4f23-b394-51fe670b8cc8}, !- Handle
  Curve Quadratic 305,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a789c3a-1449-4ac1-8ea0-ae39117d6973}, !- Handle
  Curve Biquadratic 206,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8f7311c1-3879-480a-b190-5d882bd5be92}, !- Handle
  Curve Quadratic 306,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99df22bc-dbb1-4bdf-9a7b-d1973b297608}, !- Handle
  Curve Quadratic 307,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {915691d1-f9b2-46a0-9088-fc0664175e11}, !- Handle
  {ad1cfecc-cb82-4b7f-8bd2-014eb21c667d}, !- Name
  {24fa952c-26c0-45f1-8ef6-8aa088e79a1b}, !- Source Object
  9,                                      !- Outlet Port
  {ce38168e-cbd7-4784-a9c5-192734ecaae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ed61ef7-02dd-48b2-a88f-c5bfd5d80155}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {48541930-0f94-45df-be23-2e0ade66f879}, !- Inlet Port
  {59062028-a936-4db0-ab13-dbdc1ea70023}; !- Outlet Port

OS:Connection,
  {48541930-0f94-45df-be23-2e0ade66f879}, !- Handle
  {b1ec79b8-c7b0-4298-a1e1-9bd70653490b}, !- Name
  {9ff7116d-9307-497a-8b9b-9ad2a8e16225}, !- Source Object
  6,                                      !- Outlet Port
  {5ed61ef7-02dd-48b2-a88f-c5bfd5d80155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59062028-a936-4db0-ab13-dbdc1ea70023}, !- Handle
  {1e4dd167-343a-4e47-bb25-558b46f81241}, !- Name
  {5ed61ef7-02dd-48b2-a88f-c5bfd5d80155}, !- Source Object
  3,                                      !- Outlet Port
  {24fa952c-26c0-45f1-8ef6-8aa088e79a1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e95c8238-0e9d-4d62-9171-17ee1cefa1a8}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {8a833359-836a-4ed2-b8e4-c7b189a7e8f4}, !- Inlet Port
  {ae730a8c-7f60-4e59-a7ff-d3814d597797}; !- Outlet Port

OS:Connection,
  {8a833359-836a-4ed2-b8e4-c7b189a7e8f4}, !- Handle
  {896f260b-5b32-4440-8bb3-cca15dbad00e}, !- Name
  {08849095-e856-4ee3-8d6c-1a6392bb8868}, !- Source Object
  6,                                      !- Outlet Port
  {e95c8238-0e9d-4d62-9171-17ee1cefa1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae730a8c-7f60-4e59-a7ff-d3814d597797}, !- Handle
  {92c82bf1-3705-4a17-b2ae-fd769be8a5a4}, !- Name
  {e95c8238-0e9d-4d62-9171-17ee1cefa1a8}, !- Source Object
  3,                                      !- Outlet Port
  {9ff7116d-9307-497a-8b9b-9ad2a8e16225}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {de075df6-f5ab-41c7-ab0d-28ae795e2b22}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {17f3e3fc-0a49-4091-b8fe-29f4551e1601}, !- Inlet Port
  {324bc860-893b-4248-a2ef-418a02aae80c}; !- Outlet Port

OS:Connection,
  {17f3e3fc-0a49-4091-b8fe-29f4551e1601}, !- Handle
  {50b973eb-9099-42cd-9d3e-abb014af95d3}, !- Name
  {a72092d7-a669-4e43-9c06-2360c0d231c0}, !- Source Object
  9,                                      !- Outlet Port
  {de075df6-f5ab-41c7-ab0d-28ae795e2b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324bc860-893b-4248-a2ef-418a02aae80c}, !- Handle
  {b16753ae-81eb-4b99-8634-6798c6aa3cd9}, !- Name
  {de075df6-f5ab-41c7-ab0d-28ae795e2b22}, !- Source Object
  3,                                      !- Outlet Port
  {08849095-e856-4ee3-8d6c-1a6392bb8868}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e9286cf3-3915-4b7b-ad3a-7f886c47cce9}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {058744de-bec0-42e5-9466-8392fc79f3e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {058744de-bec0-42e5-9466-8392fc79f3e3}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f922736b-06da-41ed-815e-46f05e7cd011}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC OA System, !- Name
  {e9286cf3-3915-4b7b-ad3a-7f886c47cce9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50ba6ead-6e75-44ea-b175-3c95399c157c}, !- Mixed Air Node Name
  {bdc8a5bb-eff2-4ef4-9305-9ea2d455c3cb}, !- Outdoor Air Stream Node Name
  {aed60d67-0828-482c-aa14-9735c79ee007}, !- Relief Air Stream Node Name
  {eeb1b83a-94b5-470f-90b7-c0f8e75584c6}; !- Return Air Stream Node Name

OS:Node,
  {b0a133b6-0302-4e2d-b313-1f71a3b2d3d2}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bdc8a5bb-eff2-4ef4-9305-9ea2d455c3cb}; !- Outlet Port

OS:Connection,
  {bdc8a5bb-eff2-4ef4-9305-9ea2d455c3cb}, !- Handle
  {df5fe4ce-8fe6-4945-91bc-1cd90a8b5d5d}, !- Name
  {b0a133b6-0302-4e2d-b313-1f71a3b2d3d2}, !- Source Object
  3,                                      !- Outlet Port
  {f922736b-06da-41ed-815e-46f05e7cd011}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {714cbcb8-b842-42c1-aad7-37fed25eaccf}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {aed60d67-0828-482c-aa14-9735c79ee007}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed60d67-0828-482c-aa14-9735c79ee007}, !- Handle
  {503f66c7-d30f-4946-8b19-112b1160c2e5}, !- Name
  {f922736b-06da-41ed-815e-46f05e7cd011}, !- Source Object
  7,                                      !- Outlet Port
  {714cbcb8-b842-42c1-aad7-37fed25eaccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efb4770d-a035-4762-9186-36e3e19f7211}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {50ba6ead-6e75-44ea-b175-3c95399c157c}, !- Inlet Port
  {add17eec-b567-4899-a4f8-7457d82d7cfe}; !- Outlet Port

OS:Connection,
  {eeb1b83a-94b5-470f-90b7-c0f8e75584c6}, !- Handle
  {80b31adf-a726-4575-9722-d0ded899178a}, !- Name
  {51e9d3c0-0f29-446a-8450-57506bb7a2c8}, !- Source Object
  3,                                      !- Outlet Port
  {f922736b-06da-41ed-815e-46f05e7cd011}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50ba6ead-6e75-44ea-b175-3c95399c157c}, !- Handle
  {147baeaa-e821-4b88-9345-714c9fcf4fc4}, !- Name
  {f922736b-06da-41ed-815e-46f05e7cd011}, !- Source Object
  5,                                      !- Outlet Port
  {efb4770d-a035-4762-9186-36e3e19f7211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add17eec-b567-4899-a4f8-7457d82d7cfe}, !- Handle
  {597164dc-a8bd-4c7b-a440-d3786b193e81}, !- Name
  {efb4770d-a035-4762-9186-36e3e19f7211}, !- Source Object
  3,                                      !- Outlet Port
  {a72092d7-a669-4e43-9c06-2360c0d231c0}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {96b8a521-0361-4c2b-8b07-c95fa2191ceb}, !- Handle
  Availability Manager Night Cycle 53,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {21d9c81a-6f9e-4d31-9a85-1570d1cff03e}, !- Control Zone or Zone List Name
  {73cabe98-e145-4da0-aa64-4a2da6cb864b}, !- Cooling Control Zone or Zone List Name
  {15a61d19-637e-46ab-8574-bc6aad5338c9}, !- Heating Control Zone or Zone List Name
  {c6f4dbb2-c76d-47b9-9587-eb54ccfcf261}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21d9c81a-6f9e-4d31-9a85-1570d1cff03e}, !- Handle
  Availability Manager Night Cycle 53 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {73cabe98-e145-4da0-aa64-4a2da6cb864b}, !- Handle
  {2dd88c68-54eb-48b6-a7fa-113dbb95d5f4}; !- Name

OS:ModelObjectList,
  {15a61d19-637e-46ab-8574-bc6aad5338c9}, !- Handle
  {4309de4f-8d70-4bc9-9f70-ec0da60b1c66}; !- Name

OS:ModelObjectList,
  {c6f4dbb2-c76d-47b9-9587-eb54ccfcf261}, !- Handle
  {a7406348-27ea-4033-84d9-334d794731c9}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7936a25c-577e-4170-aad6-01b79f8c0cb1}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {41499ac5-0ce8-4eca-9c75-c08f8fb75adb}, !- Air Inlet Node Name
  {91c2b26c-d121-4bbb-9e62-3100eebe39dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {773638c8-d791-43b3-ac12-46cffd15d3e0}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid Return Air Node, !- Name
  {af4cff88-fcef-44fa-9b8e-97eed572f527}, !- Inlet Port
  {078c542a-41dd-4951-9529-cfc73805ffdc}; !- Outlet Port

OS:Connection,
  {54627c6a-6f93-4ca5-b7ef-bd3ba29085a8}, !- Handle
  {a8198e05-d981-44b4-9f69-bb76f27a1a22}, !- Name
  {e4593343-0c55-442e-9d69-0f43ecc9dca9}, !- Source Object
  3,                                      !- Outlet Port
  {9629ee35-204b-4557-8e2e-c2750ea807ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af4cff88-fcef-44fa-9b8e-97eed572f527}, !- Handle
  {8b841ebc-5400-471b-bf36-71055fa4a3a0}, !- Name
  {30b9ad14-6616-4025-af6c-779cfb2144f8}, !- Source Object
  3,                                      !- Outlet Port
  {773638c8-d791-43b3-ac12-46cffd15d3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078c542a-41dd-4951-9529-cfc73805ffdc}, !- Handle
  {f05d7978-2047-4964-a2e2-d2cd77f1da9e}, !- Name
  {773638c8-d791-43b3-ac12-46cffd15d3e0}, !- Source Object
  3,                                      !- Outlet Port
  {713899cd-42dd-4052-8cae-49aa735452f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0f55871-0687-4574-b563-0e1c1558925d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {4b4a4281-95b4-4ce0-adb6-e2f9da8595a0}, !- Inlet Port
  {41499ac5-0ce8-4eca-9c75-c08f8fb75adb}; !- Outlet Port

OS:Connection,
  {4b4a4281-95b4-4ce0-adb6-e2f9da8595a0}, !- Handle
  {24863aa9-030d-4ecc-acbd-9a720be3bf01}, !- Name
  {928c61b0-34f9-4760-812c-24cf624e7fba}, !- Source Object
  3,                                      !- Outlet Port
  {c0f55871-0687-4574-b563-0e1c1558925d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41499ac5-0ce8-4eca-9c75-c08f8fb75adb}, !- Handle
  {b5f30ea5-2352-44f2-b3ac-de35e291cf69}, !- Name
  {c0f55871-0687-4574-b563-0e1c1558925d}, !- Source Object
  3,                                      !- Outlet Port
  {7936a25c-577e-4170-aad6-01b79f8c0cb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91c2b26c-d121-4bbb-9e62-3100eebe39dd}, !- Handle
  {7643196e-aa0b-4005-ba00-50b68311fc9e}, !- Name
  {7936a25c-577e-4170-aad6-01b79f8c0cb1}, !- Source Object
  4,                                      !- Outlet Port
  {e4593343-0c55-442e-9d69-0f43ecc9dca9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {761bce93-0f92-432a-b5e2-350482e72be0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89337b3a-ce9b-47f0-9297-2041284c82c9}, !- Supply Side Inlet Node Name
  {a34aef6c-6c03-4d0b-a00d-6d733f6cf0c1}, !- Demand Side Outlet Node Name
  {9d48beb8-33f8-4626-bab9-638b3380b989}, !- Demand Side Inlet Node A
  {d42e677f-0f81-452a-b18a-e92af00bf90d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9f95c74-7ff1-4e46-89de-5ee46ce0ed77}, !- Demand Mixer Name
  {c48c7c0c-86c1-460f-8e33-f97c63825457}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d43e4db-79a6-4a46-863d-befc4c9e34dd}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {89337b3a-ce9b-47f0-9297-2041284c82c9}, !- Inlet Port
  {f77fb376-9c85-4cda-8154-1475873b85bc}; !- Outlet Port

OS:Node,
  {0335e9cc-2b5a-46ef-97aa-ef46f79387a8}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {1f461ce6-caae-4e16-befd-d26145a6e663}, !- Inlet Port
  {d42e677f-0f81-452a-b18a-e92af00bf90d}; !- Outlet Port

OS:Connection,
  {89337b3a-ce9b-47f0-9297-2041284c82c9}, !- Handle
  {feaab56c-60f7-436e-874c-94f2c79d05b8}, !- Name
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- Source Object
  8,                                      !- Outlet Port
  {3d43e4db-79a6-4a46-863d-befc4c9e34dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42e677f-0f81-452a-b18a-e92af00bf90d}, !- Handle
  {00417d3e-e4b3-4790-a11c-38bd299874f3}, !- Name
  {0335e9cc-2b5a-46ef-97aa-ef46f79387a8}, !- Source Object
  3,                                      !- Outlet Port
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d3ece540-7a0c-4623-9c98-bd1e7441e70c}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {9d48beb8-33f8-4626-bab9-638b3380b989}, !- Inlet Port
  {f319585e-4bfc-41e2-aa02-32f9c7473678}; !- Outlet Port

OS:Node,
  {afee2bf7-b3ab-4282-a21b-495bd68fd84e}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {fb80a73d-221b-4499-981e-71ee5a160ab5}, !- Inlet Port
  {a34aef6c-6c03-4d0b-a00d-6d733f6cf0c1}; !- Outlet Port

OS:Node,
  {afeabe55-5fa3-4dec-ab56-d83137772269}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {28bb7b04-09b2-4801-b5cc-86d00e537289}, !- Inlet Port
  {611b6c1a-04df-4a7e-852b-66a8e048d1e0}; !- Outlet Port

OS:Connection,
  {9d48beb8-33f8-4626-bab9-638b3380b989}, !- Handle
  {51bc5daf-841d-44c7-94d3-930d687d308a}, !- Name
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- Source Object
  10,                                     !- Outlet Port
  {d3ece540-7a0c-4623-9c98-bd1e7441e70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34aef6c-6c03-4d0b-a00d-6d733f6cf0c1}, !- Handle
  {f0ec4bf6-229a-4fe7-8393-e94849cb6a5b}, !- Name
  {afee2bf7-b3ab-4282-a21b-495bd68fd84e}, !- Source Object
  3,                                      !- Outlet Port
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c48c7c0c-86c1-460f-8e33-f97c63825457}, !- Handle
  Air Loop HVAC Zone Splitter 54,         !- Name
  {f319585e-4bfc-41e2-aa02-32f9c7473678}, !- Inlet Node Name
  {3f6feb9c-a1b3-428c-97a5-beddf3531b9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9f95c74-7ff1-4e46-89de-5ee46ce0ed77}, !- Handle
  Air Loop HVAC Zone Mixer 54,            !- Name
  {fb80a73d-221b-4499-981e-71ee5a160ab5}, !- Outlet Node Name
  {e0720c79-8d92-4c21-935a-82806afe8aa1}; !- Inlet Node Name 1

OS:Connection,
  {f319585e-4bfc-41e2-aa02-32f9c7473678}, !- Handle
  {cbfb1f0e-b1d4-4475-9512-b6637f20d4dd}, !- Name
  {d3ece540-7a0c-4623-9c98-bd1e7441e70c}, !- Source Object
  3,                                      !- Outlet Port
  {c48c7c0c-86c1-460f-8e33-f97c63825457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb80a73d-221b-4499-981e-71ee5a160ab5}, !- Handle
  {14598057-2ae7-4a3b-99d0-bc618ecc57e1}, !- Name
  {a9f95c74-7ff1-4e46-89de-5ee46ce0ed77}, !- Source Object
  2,                                      !- Outlet Port
  {afee2bf7-b3ab-4282-a21b-495bd68fd84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c38557b-be86-4377-8ab9-2957c6d7a422}, !- Handle
  {1397fc1d-4a17-463a-b5af-68a6fed91ba5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {761bce93-0f92-432a-b5e2-350482e72be0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {bf0b6313-53a8-4b38-9d6a-b93a2fa3144d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7f1943a7-f3a2-485f-8dc1-b3057d74caa4}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f4727e2a-019a-4009-a742-0fcda1c3380a}, !- Control Zone Name
  {0335e9cc-2b5a-46ef-97aa-ef46f79387a8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {161eee27-386a-4790-a767-3daa18c49847}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {472de0bb-ed6c-4a0d-b5b0-0f5747c82fa0}, !- Air Inlet Node Name
  {1f461ce6-caae-4e16-befd-d26145a6e663}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e69c7081-c0e6-48ea-91a3-54d30f9c4cf1}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {183a3613-e187-4afe-9a25-7ec2dcf3a634}, !- Air Inlet Node Name
  {a98cfe20-6c05-4ede-a4c4-43d3a4092f05}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7a3f6afd-cc13-4054-b815-b7f75da464bc}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {144df76b-fda0-42c6-8fba-f848fd275a41}, !- Air Inlet Node Name
  {249ffe2d-04b3-4cd5-8d51-6c409118a063}, !- Air Outlet Node Name
  {fab2ef5e-635e-42c4-84d3-95e427749a3d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5428fc9-2ff1-418e-a339-fdf353a6e960}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {434c1329-b4cc-42c8-adc4-ed3fc1dc1192}, !- Air Inlet Node Name
  {fe2e745e-5d07-4ca4-a7ea-a980821b2d38}, !- Air Outlet Node Name
  {79d5e8c9-5214-40d3-8d97-c2b3935b9705}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cc3b23c-e0a3-4400-aa3f-11d34904773c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3ce4ff2-33e6-44f5-a9f5-bf7f8169ccac}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c308d6c-8158-4f2c-b7f7-50aca14fb5bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {40c01d6b-ab59-44e3-9ea4-ec3b8d3afb32}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14de5ca4-041b-47ed-9a16-48895562cbd8}, !- Handle
  Curve Biquadratic 207,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bf3bcdf-cf6e-4af8-ae41-a16fe94e3fb0}, !- Handle
  Curve Quadratic 308,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fda4914c-fd7c-4034-a52e-f21f165dcaba}, !- Handle
  Curve Biquadratic 208,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c426190-c371-4f3f-8d4f-8487d745bb40}, !- Handle
  Curve Quadratic 309,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d2b5571a-c1f1-4928-8fb2-45389771d255}, !- Handle
  Curve Quadratic 310,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79d5e8c9-5214-40d3-8d97-c2b3935b9705}, !- Handle
  Curve Biquadratic 209,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0cc3b23c-e0a3-4400-aa3f-11d34904773c}, !- Handle
  Curve Quadratic 311,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3ce4ff2-33e6-44f5-a9f5-bf7f8169ccac}, !- Handle
  Curve Biquadratic 210,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3c308d6c-8158-4f2c-b7f7-50aca14fb5bc}, !- Handle
  Curve Quadratic 312,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40c01d6b-ab59-44e3-9ea4-ec3b8d3afb32}, !- Handle
  Curve Quadratic 313,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {1f461ce6-caae-4e16-befd-d26145a6e663}, !- Handle
  {dda9df07-a375-43b5-9831-9826417bb7dd}, !- Name
  {161eee27-386a-4790-a767-3daa18c49847}, !- Source Object
  9,                                      !- Outlet Port
  {0335e9cc-2b5a-46ef-97aa-ef46f79387a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fab2ef5e-635e-42c4-84d3-95e427749a3d}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {249ffe2d-04b3-4cd5-8d51-6c409118a063}, !- Inlet Port
  {472de0bb-ed6c-4a0d-b5b0-0f5747c82fa0}; !- Outlet Port

OS:Connection,
  {249ffe2d-04b3-4cd5-8d51-6c409118a063}, !- Handle
  {2bb8856e-6365-4799-b2ba-d7da809fb3b4}, !- Name
  {7a3f6afd-cc13-4054-b815-b7f75da464bc}, !- Source Object
  6,                                      !- Outlet Port
  {fab2ef5e-635e-42c4-84d3-95e427749a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472de0bb-ed6c-4a0d-b5b0-0f5747c82fa0}, !- Handle
  {c723b1dd-a710-4698-bac5-40cab504529d}, !- Name
  {fab2ef5e-635e-42c4-84d3-95e427749a3d}, !- Source Object
  3,                                      !- Outlet Port
  {161eee27-386a-4790-a767-3daa18c49847}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {438e77b1-1b11-48d7-a521-2d0efbb8288d}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a98cfe20-6c05-4ede-a4c4-43d3a4092f05}, !- Inlet Port
  {144df76b-fda0-42c6-8fba-f848fd275a41}; !- Outlet Port

OS:Connection,
  {a98cfe20-6c05-4ede-a4c4-43d3a4092f05}, !- Handle
  {6ba294db-677b-4959-8eb2-76a4ddfdbaf5}, !- Name
  {e69c7081-c0e6-48ea-91a3-54d30f9c4cf1}, !- Source Object
  6,                                      !- Outlet Port
  {438e77b1-1b11-48d7-a521-2d0efbb8288d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144df76b-fda0-42c6-8fba-f848fd275a41}, !- Handle
  {d64c5131-fa15-45ed-a8bb-f3f898c339d1}, !- Name
  {438e77b1-1b11-48d7-a521-2d0efbb8288d}, !- Source Object
  3,                                      !- Outlet Port
  {7a3f6afd-cc13-4054-b815-b7f75da464bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {54ce1feb-33d8-4e2a-b118-bf745e43a2fd}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {fe2e745e-5d07-4ca4-a7ea-a980821b2d38}, !- Inlet Port
  {183a3613-e187-4afe-9a25-7ec2dcf3a634}; !- Outlet Port

OS:Connection,
  {fe2e745e-5d07-4ca4-a7ea-a980821b2d38}, !- Handle
  {051f29ab-58c5-4252-baba-774a1975cb78}, !- Name
  {f5428fc9-2ff1-418e-a339-fdf353a6e960}, !- Source Object
  9,                                      !- Outlet Port
  {54ce1feb-33d8-4e2a-b118-bf745e43a2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183a3613-e187-4afe-9a25-7ec2dcf3a634}, !- Handle
  {4f0118d8-b260-4dfd-bc29-ce52df36b585}, !- Name
  {54ce1feb-33d8-4e2a-b118-bf745e43a2fd}, !- Source Object
  3,                                      !- Outlet Port
  {e69c7081-c0e6-48ea-91a3-54d30f9c4cf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {082beb1b-1b6e-4539-916f-50d6f4fdf0e5}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bcf16af-c779-4d47-addb-ca54cf12acac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9bcf16af-c779-4d47-addb-ca54cf12acac}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daac7086-c28c-4c6c-beba-039f5b082a83}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC OA System, !- Name
  {082beb1b-1b6e-4539-916f-50d6f4fdf0e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d241f429-dcdc-4a81-9066-34c8955d4cd2}, !- Mixed Air Node Name
  {e8921777-9f9c-4ccd-bc10-dcc46c217d61}, !- Outdoor Air Stream Node Name
  {1bb6f083-630b-4c9d-a41a-c0901806225f}, !- Relief Air Stream Node Name
  {f77fb376-9c85-4cda-8154-1475873b85bc}; !- Return Air Stream Node Name

OS:Node,
  {f2d2e733-9ba0-4e8e-a4a0-2cf98a7c750a}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e8921777-9f9c-4ccd-bc10-dcc46c217d61}; !- Outlet Port

OS:Connection,
  {e8921777-9f9c-4ccd-bc10-dcc46c217d61}, !- Handle
  {d535f60d-1f2e-4e2d-b871-b7daa02b9fa8}, !- Name
  {f2d2e733-9ba0-4e8e-a4a0-2cf98a7c750a}, !- Source Object
  3,                                      !- Outlet Port
  {daac7086-c28c-4c6c-beba-039f5b082a83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c569e55e-9db5-4d3c-9ab6-5ee688a17340}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {1bb6f083-630b-4c9d-a41a-c0901806225f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bb6f083-630b-4c9d-a41a-c0901806225f}, !- Handle
  {330da585-2f55-4a3b-a971-c7be30d45e3c}, !- Name
  {daac7086-c28c-4c6c-beba-039f5b082a83}, !- Source Object
  7,                                      !- Outlet Port
  {c569e55e-9db5-4d3c-9ab6-5ee688a17340}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52f7cd5b-fbc1-496e-ab96-ff400e5d094d}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {d241f429-dcdc-4a81-9066-34c8955d4cd2}, !- Inlet Port
  {434c1329-b4cc-42c8-adc4-ed3fc1dc1192}; !- Outlet Port

OS:Connection,
  {f77fb376-9c85-4cda-8154-1475873b85bc}, !- Handle
  {d1f6f634-5461-49ca-9685-ad00ba634bc1}, !- Name
  {3d43e4db-79a6-4a46-863d-befc4c9e34dd}, !- Source Object
  3,                                      !- Outlet Port
  {daac7086-c28c-4c6c-beba-039f5b082a83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d241f429-dcdc-4a81-9066-34c8955d4cd2}, !- Handle
  {1f06da3b-cc72-4d2d-ac5e-2069067f63b6}, !- Name
  {daac7086-c28c-4c6c-beba-039f5b082a83}, !- Source Object
  5,                                      !- Outlet Port
  {52f7cd5b-fbc1-496e-ab96-ff400e5d094d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434c1329-b4cc-42c8-adc4-ed3fc1dc1192}, !- Handle
  {7a8843ba-d08d-4c17-89bf-72c7fd96466d}, !- Name
  {52f7cd5b-fbc1-496e-ab96-ff400e5d094d}, !- Source Object
  3,                                      !- Outlet Port
  {f5428fc9-2ff1-418e-a339-fdf353a6e960}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bf0b6313-53a8-4b38-9d6a-b93a2fa3144d}, !- Handle
  Availability Manager Night Cycle 54,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b3b641e5-0c84-4385-9483-3e92ad14aeb3}, !- Control Zone or Zone List Name
  {70773fa0-21e5-4e78-b82e-66bf1bbf84f8}, !- Cooling Control Zone or Zone List Name
  {63917fc9-c7e7-4e4a-b546-38b1004804ad}, !- Heating Control Zone or Zone List Name
  {a87339e5-686f-4f21-924b-a4f2842cd4f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3b641e5-0c84-4385-9483-3e92ad14aeb3}, !- Handle
  Availability Manager Night Cycle 54 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {70773fa0-21e5-4e78-b82e-66bf1bbf84f8}, !- Handle
  {f87217be-ed57-4113-a57d-c8020aaa3903}; !- Name

OS:ModelObjectList,
  {63917fc9-c7e7-4e4a-b546-38b1004804ad}, !- Handle
  {87979a0e-41ca-433e-9388-399d71a7dd82}; !- Name

OS:ModelObjectList,
  {a87339e5-686f-4f21-924b-a4f2842cd4f1}, !- Handle
  {90e4de93-1a49-486e-a3a2-85c5880abae5}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23294101-ce3a-48d4-9246-e99c1345b375}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {c9ce451e-dd50-4e4b-9f48-b3ea243a8774}, !- Air Inlet Node Name
  {28bb7b04-09b2-4801-b5cc-86d00e537289}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a152dc7d-50d3-4e73-9706-23f012df9f9e}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid Return Air Node, !- Name
  {f5ca3685-3dd3-44e9-ae39-dda625459f52}, !- Inlet Port
  {e0720c79-8d92-4c21-935a-82806afe8aa1}; !- Outlet Port

OS:Connection,
  {611b6c1a-04df-4a7e-852b-66a8e048d1e0}, !- Handle
  {b433988f-5aeb-4e80-90fe-6c97ba5201a8}, !- Name
  {afeabe55-5fa3-4dec-ab56-d83137772269}, !- Source Object
  3,                                      !- Outlet Port
  {4fce084d-d158-4b8c-afbd-19b47e7a83f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ca3685-3dd3-44e9-ae39-dda625459f52}, !- Handle
  {fa571154-9e55-43fa-ac8b-133d23cfefa8}, !- Name
  {cf9336a8-5e27-45a4-bf59-afa2ea29e422}, !- Source Object
  3,                                      !- Outlet Port
  {a152dc7d-50d3-4e73-9706-23f012df9f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0720c79-8d92-4c21-935a-82806afe8aa1}, !- Handle
  {8cc443cf-4bdd-49a5-9550-82b3e3af3dd0}, !- Name
  {a152dc7d-50d3-4e73-9706-23f012df9f9e}, !- Source Object
  3,                                      !- Outlet Port
  {a9f95c74-7ff1-4e46-89de-5ee46ce0ed77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06b5cf64-2a54-4280-b2d1-fb594f3b9958}, !- Handle
  Zone Htl OfficeGeneral B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {3f6feb9c-a1b3-428c-97a5-beddf3531b9e}, !- Inlet Port
  {c9ce451e-dd50-4e4b-9f48-b3ea243a8774}; !- Outlet Port

OS:Connection,
  {3f6feb9c-a1b3-428c-97a5-beddf3531b9e}, !- Handle
  {d23a1931-3691-4482-835d-fe9a5b604820}, !- Name
  {c48c7c0c-86c1-460f-8e33-f97c63825457}, !- Source Object
  3,                                      !- Outlet Port
  {06b5cf64-2a54-4280-b2d1-fb594f3b9958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ce451e-dd50-4e4b-9f48-b3ea243a8774}, !- Handle
  {22afa96c-97d0-49da-a769-f26cce17916e}, !- Name
  {06b5cf64-2a54-4280-b2d1-fb594f3b9958}, !- Source Object
  3,                                      !- Outlet Port
  {23294101-ce3a-48d4-9246-e99c1345b375}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28bb7b04-09b2-4801-b5cc-86d00e537289}, !- Handle
  {5a3705e4-085b-43a8-9f73-1adbfa747809}, !- Name
  {23294101-ce3a-48d4-9246-e99c1345b375}, !- Source Object
  4,                                      !- Outlet Port
  {afeabe55-5fa3-4dec-ab56-d83137772269}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {53fb819c-1da4-4471-bfd3-43b75db3c7ec}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {45f65250-883a-4164-ac14-be8e75ac1691}, !- Supply Side Inlet Node Name
  {6e337b3f-6f36-4e26-a07b-9849f6642761}, !- Demand Side Outlet Node Name
  {16413c3f-3658-471e-8f9f-9fb78d8244c5}, !- Demand Side Inlet Node A
  {da67e7bb-f2c3-4f58-bd27-1dc10abc5bdc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ea1a811-46bf-44a9-8f00-d2e87d986342}, !- Demand Mixer Name
  {9fde8060-dd15-45f9-aae3-602e1058d599}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78028ca5-348d-4335-8ca2-4c1c162a0e3e}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {45f65250-883a-4164-ac14-be8e75ac1691}, !- Inlet Port
  {d6b62dbc-e2c3-4a92-92d0-da7da2d45ec2}; !- Outlet Port

OS:Node,
  {9b9fb370-88ed-4103-a496-1e6bcb84e616}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {003de085-a1ff-4272-9cd0-3c805914b594}, !- Inlet Port
  {da67e7bb-f2c3-4f58-bd27-1dc10abc5bdc}; !- Outlet Port

OS:Connection,
  {45f65250-883a-4164-ac14-be8e75ac1691}, !- Handle
  {3a0658cb-8338-4dfc-9b90-1f7db193135a}, !- Name
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- Source Object
  8,                                      !- Outlet Port
  {78028ca5-348d-4335-8ca2-4c1c162a0e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da67e7bb-f2c3-4f58-bd27-1dc10abc5bdc}, !- Handle
  {2f019ac1-6640-43b2-bf5a-4d63e8b252bd}, !- Name
  {9b9fb370-88ed-4103-a496-1e6bcb84e616}, !- Source Object
  3,                                      !- Outlet Port
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3842fcdb-61ec-408d-b6c0-4962323046d6}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {16413c3f-3658-471e-8f9f-9fb78d8244c5}, !- Inlet Port
  {cd570d4f-0e31-47bf-bfc3-2c93e3917b47}; !- Outlet Port

OS:Node,
  {7e686256-3ca4-4650-b0d4-bc6d6853f06e}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {3119a36e-cd9c-4b34-ab4f-917f4fb6798e}, !- Inlet Port
  {6e337b3f-6f36-4e26-a07b-9849f6642761}; !- Outlet Port

OS:Node,
  {995c4b3d-6997-407e-b85d-3790167b989f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d3cde8a-4d75-4326-8902-d561f354f888}, !- Inlet Port
  {1dcf958b-6548-4cc0-ab30-b75b0e1db17c}; !- Outlet Port

OS:Connection,
  {16413c3f-3658-471e-8f9f-9fb78d8244c5}, !- Handle
  {d2aab334-b18c-48a3-8581-7ae258fb96c1}, !- Name
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- Source Object
  10,                                     !- Outlet Port
  {3842fcdb-61ec-408d-b6c0-4962323046d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e337b3f-6f36-4e26-a07b-9849f6642761}, !- Handle
  {fd21b7a3-debd-447a-bb74-277382ffadc2}, !- Name
  {7e686256-3ca4-4650-b0d4-bc6d6853f06e}, !- Source Object
  3,                                      !- Outlet Port
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fde8060-dd15-45f9-aae3-602e1058d599}, !- Handle
  Air Loop HVAC Zone Splitter 55,         !- Name
  {cd570d4f-0e31-47bf-bfc3-2c93e3917b47}, !- Inlet Node Name
  {6104283f-f689-4e83-bf99-5055e4646463}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ea1a811-46bf-44a9-8f00-d2e87d986342}, !- Handle
  Air Loop HVAC Zone Mixer 55,            !- Name
  {3119a36e-cd9c-4b34-ab4f-917f4fb6798e}, !- Outlet Node Name
  {a11ba0b0-ace5-4ef7-bfcc-c9930ce32cdb}; !- Inlet Node Name 1

OS:Connection,
  {cd570d4f-0e31-47bf-bfc3-2c93e3917b47}, !- Handle
  {cd9c0603-c489-4e09-9d4a-370f06d910bc}, !- Name
  {3842fcdb-61ec-408d-b6c0-4962323046d6}, !- Source Object
  3,                                      !- Outlet Port
  {9fde8060-dd15-45f9-aae3-602e1058d599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3119a36e-cd9c-4b34-ab4f-917f4fb6798e}, !- Handle
  {062f9bf5-5242-4634-ba00-696ab60f3e68}, !- Name
  {7ea1a811-46bf-44a9-8f00-d2e87d986342}, !- Source Object
  2,                                      !- Outlet Port
  {7e686256-3ca4-4650-b0d4-bc6d6853f06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dc117af-cbe3-43de-92f7-8f6c66e470ce}, !- Handle
  {73fab158-9f6b-4ab5-83f5-b2fd9041a8b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53fb819c-1da4-4471-bfd3-43b75db3c7ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 54, !- Name
  {a9a8657d-4e83-4dd7-8347-88a6499a1b76}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d3856ce0-24f2-4344-be78-fefd5bed00ae}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f3d9785f-65bb-48db-bf44-a53a4aa23036}, !- Control Zone Name
  {9b9fb370-88ed-4103-a496-1e6bcb84e616}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {39378923-eedf-40d0-8686-cb463666f10c}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fcf4f70a-f15f-499e-8488-a1a94ffac0c6}, !- Air Inlet Node Name
  {003de085-a1ff-4272-9cd0-3c805914b594}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {64d23920-85b1-42e0-a63f-d431251c082d}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3b8c8611-01b1-4eab-9a2b-8742664317a3}, !- Air Inlet Node Name
  {2e1670e3-ba83-493c-a9fc-0f384c3630a1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {25604a1f-4a5e-4dc4-a491-e9274a6ff729}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d238693-7809-4e9d-b192-c6c2f7dc6fdb}, !- Air Inlet Node Name
  {c05be887-1471-4d61-862e-2065823b4c19}, !- Air Outlet Node Name
  {55809d37-bb81-4540-880c-c7b1ed599a79}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7222780-8431-4a35-a638-adce87691d0d}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {92fcd7ad-1eec-4a8d-81d6-4e8205b05766}, !- Air Inlet Node Name
  {9f053914-8558-40c2-b9ab-7638822b60d5}, !- Air Outlet Node Name
  {c87b17fb-18a7-4088-8f43-e16a7e6d78ba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6041bb8e-1d1f-4dc2-b845-5730ee313ec4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00376673-e115-4597-92de-642eb5749935}, !- Energy Input Ratio Function of Temperature Curve Name
  {558e1f48-e116-4b22-8b5f-725cb3d66e57}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7975e51-fecd-41ce-96e6-393d5eff49d5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {28a47c5c-b0ad-47b3-8956-daf8a189eb4e}, !- Handle
  Curve Biquadratic 211,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48048fdc-2736-4be5-98c4-3b381d9f9330}, !- Handle
  Curve Quadratic 314,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccf25d2d-1e63-482c-938b-40b6c89e2e8b}, !- Handle
  Curve Biquadratic 212,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb2d146c-b290-40f6-b999-4ce7a89a5118}, !- Handle
  Curve Quadratic 315,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e856e41-0c18-49a5-a512-911a4cfafdec}, !- Handle
  Curve Quadratic 316,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c87b17fb-18a7-4088-8f43-e16a7e6d78ba}, !- Handle
  Curve Biquadratic 213,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6041bb8e-1d1f-4dc2-b845-5730ee313ec4}, !- Handle
  Curve Quadratic 317,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00376673-e115-4597-92de-642eb5749935}, !- Handle
  Curve Biquadratic 214,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {558e1f48-e116-4b22-8b5f-725cb3d66e57}, !- Handle
  Curve Quadratic 318,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7975e51-fecd-41ce-96e6-393d5eff49d5}, !- Handle
  Curve Quadratic 319,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {003de085-a1ff-4272-9cd0-3c805914b594}, !- Handle
  {2871ab23-0af3-4874-8125-47661a368697}, !- Name
  {39378923-eedf-40d0-8686-cb463666f10c}, !- Source Object
  9,                                      !- Outlet Port
  {9b9fb370-88ed-4103-a496-1e6bcb84e616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55809d37-bb81-4540-880c-c7b1ed599a79}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {c05be887-1471-4d61-862e-2065823b4c19}, !- Inlet Port
  {fcf4f70a-f15f-499e-8488-a1a94ffac0c6}; !- Outlet Port

OS:Connection,
  {c05be887-1471-4d61-862e-2065823b4c19}, !- Handle
  {9367bb4a-7bd8-44ad-98e9-29b746b1aea8}, !- Name
  {25604a1f-4a5e-4dc4-a491-e9274a6ff729}, !- Source Object
  6,                                      !- Outlet Port
  {55809d37-bb81-4540-880c-c7b1ed599a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf4f70a-f15f-499e-8488-a1a94ffac0c6}, !- Handle
  {640d006b-9192-40e2-ad49-2fd68b469372}, !- Name
  {55809d37-bb81-4540-880c-c7b1ed599a79}, !- Source Object
  3,                                      !- Outlet Port
  {39378923-eedf-40d0-8686-cb463666f10c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5d9fde9a-4aac-4404-be2e-cbeeda82cbfc}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2e1670e3-ba83-493c-a9fc-0f384c3630a1}, !- Inlet Port
  {8d238693-7809-4e9d-b192-c6c2f7dc6fdb}; !- Outlet Port

OS:Connection,
  {2e1670e3-ba83-493c-a9fc-0f384c3630a1}, !- Handle
  {d3ec0124-d101-4d20-a881-80d0c77927f7}, !- Name
  {64d23920-85b1-42e0-a63f-d431251c082d}, !- Source Object
  6,                                      !- Outlet Port
  {5d9fde9a-4aac-4404-be2e-cbeeda82cbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d238693-7809-4e9d-b192-c6c2f7dc6fdb}, !- Handle
  {e9974e18-101c-4005-bc1d-6ba011430f46}, !- Name
  {5d9fde9a-4aac-4404-be2e-cbeeda82cbfc}, !- Source Object
  3,                                      !- Outlet Port
  {25604a1f-4a5e-4dc4-a491-e9274a6ff729}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {de1f6507-bcec-44ff-adc9-844f32779cac}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {9f053914-8558-40c2-b9ab-7638822b60d5}, !- Inlet Port
  {3b8c8611-01b1-4eab-9a2b-8742664317a3}; !- Outlet Port

OS:Connection,
  {9f053914-8558-40c2-b9ab-7638822b60d5}, !- Handle
  {f790d17a-2e2d-4f17-bb35-5b98082717ca}, !- Name
  {e7222780-8431-4a35-a638-adce87691d0d}, !- Source Object
  9,                                      !- Outlet Port
  {de1f6507-bcec-44ff-adc9-844f32779cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8c8611-01b1-4eab-9a2b-8742664317a3}, !- Handle
  {cdef6c51-0179-412d-9133-918766baa2ce}, !- Name
  {de1f6507-bcec-44ff-adc9-844f32779cac}, !- Source Object
  3,                                      !- Outlet Port
  {64d23920-85b1-42e0-a63f-d431251c082d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de7f3c8f-1178-420b-b545-b86e2e7998c7}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dba3c4a6-c020-48e1-85c6-cce9660f7558}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dba3c4a6-c020-48e1-85c6-cce9660f7558}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {03897c48-a2a4-4994-aed6-31e49cf918cf}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC OA System, !- Name
  {de7f3c8f-1178-420b-b545-b86e2e7998c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9423c0a6-c978-4f9b-baaa-8eb07c96569f}, !- Mixed Air Node Name
  {4bf37cc4-39da-4f31-9f56-fde6a1e8d9f5}, !- Outdoor Air Stream Node Name
  {66e7d99d-1fe0-43e9-9425-379efd51bcf1}, !- Relief Air Stream Node Name
  {d6b62dbc-e2c3-4a92-92d0-da7da2d45ec2}; !- Return Air Stream Node Name

OS:Node,
  {0a579427-7902-4194-a916-345b2c8f6337}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4bf37cc4-39da-4f31-9f56-fde6a1e8d9f5}; !- Outlet Port

OS:Connection,
  {4bf37cc4-39da-4f31-9f56-fde6a1e8d9f5}, !- Handle
  {f78af0df-d7ed-45e4-aa77-5ee200a42280}, !- Name
  {0a579427-7902-4194-a916-345b2c8f6337}, !- Source Object
  3,                                      !- Outlet Port
  {03897c48-a2a4-4994-aed6-31e49cf918cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11bb8335-cb3b-43fc-942a-fd64b8faadf3}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {66e7d99d-1fe0-43e9-9425-379efd51bcf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e7d99d-1fe0-43e9-9425-379efd51bcf1}, !- Handle
  {c07390ac-0f6c-432f-93ca-6397593de0f7}, !- Name
  {03897c48-a2a4-4994-aed6-31e49cf918cf}, !- Source Object
  7,                                      !- Outlet Port
  {11bb8335-cb3b-43fc-942a-fd64b8faadf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57be2edb-f721-4d02-a677-57b1aa4ec5a2}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {9423c0a6-c978-4f9b-baaa-8eb07c96569f}, !- Inlet Port
  {92fcd7ad-1eec-4a8d-81d6-4e8205b05766}; !- Outlet Port

OS:Connection,
  {d6b62dbc-e2c3-4a92-92d0-da7da2d45ec2}, !- Handle
  {78904173-0c49-432d-9aaa-283e2a5f90e7}, !- Name
  {78028ca5-348d-4335-8ca2-4c1c162a0e3e}, !- Source Object
  3,                                      !- Outlet Port
  {03897c48-a2a4-4994-aed6-31e49cf918cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9423c0a6-c978-4f9b-baaa-8eb07c96569f}, !- Handle
  {5477eb37-0c82-4eba-a193-c3373b85a108}, !- Name
  {03897c48-a2a4-4994-aed6-31e49cf918cf}, !- Source Object
  5,                                      !- Outlet Port
  {57be2edb-f721-4d02-a677-57b1aa4ec5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fcd7ad-1eec-4a8d-81d6-4e8205b05766}, !- Handle
  {046a573d-3893-453c-ab69-a2cf718e5459}, !- Name
  {57be2edb-f721-4d02-a677-57b1aa4ec5a2}, !- Source Object
  3,                                      !- Outlet Port
  {e7222780-8431-4a35-a638-adce87691d0d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a9a8657d-4e83-4dd7-8347-88a6499a1b76}, !- Handle
  Availability Manager Night Cycle 55,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {137a7f8a-5815-4c46-b023-0cee1bbf9281}, !- Control Zone or Zone List Name
  {ff9b10d7-d23a-4b6c-a58a-313278ae18dd}, !- Cooling Control Zone or Zone List Name
  {d490a5d7-b72a-4015-b25f-b9b02ce5de65}, !- Heating Control Zone or Zone List Name
  {91bfd159-0ee5-4943-a5ab-8dc0b3213e1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {137a7f8a-5815-4c46-b023-0cee1bbf9281}, !- Handle
  Availability Manager Night Cycle 55 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ff9b10d7-d23a-4b6c-a58a-313278ae18dd}, !- Handle
  {8e35331f-8df9-4bd6-bd3d-84d702508ce0}; !- Name

OS:ModelObjectList,
  {d490a5d7-b72a-4015-b25f-b9b02ce5de65}, !- Handle
  {9194ef71-6c86-46d9-82ae-86d1a946caa9}; !- Name

OS:ModelObjectList,
  {91bfd159-0ee5-4943-a5ab-8dc0b3213e1e}, !- Handle
  {0d2145c7-17c2-4fd1-acb8-0104d38412c1}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d400670c-5dc4-46f5-83d6-b6b004cb794f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {bd242401-81ec-4d2a-be24-b36d71f66f59}, !- Air Inlet Node Name
  {2d3cde8a-4d75-4326-8902-d561f354f888}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {293dedae-59a6-41df-9c5f-07f7b3ad129b}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid Return Air Node, !- Name
  {c02ac954-9f99-4813-b72e-590b36190eb7}, !- Inlet Port
  {a11ba0b0-ace5-4ef7-bfcc-c9930ce32cdb}; !- Outlet Port

OS:Connection,
  {1dcf958b-6548-4cc0-ab30-b75b0e1db17c}, !- Handle
  {2b9bb01f-330e-4870-a606-b31c0d04f0e5}, !- Name
  {995c4b3d-6997-407e-b85d-3790167b989f}, !- Source Object
  3,                                      !- Outlet Port
  {eb7012e6-b231-4364-850c-f68396c0d0e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02ac954-9f99-4813-b72e-590b36190eb7}, !- Handle
  {04b6be34-38af-486f-a145-ca4dfec1d58e}, !- Name
  {08adcc59-ca13-4279-b5ba-17d75cd7d92c}, !- Source Object
  3,                                      !- Outlet Port
  {293dedae-59a6-41df-9c5f-07f7b3ad129b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11ba0b0-ace5-4ef7-bfcc-c9930ce32cdb}, !- Handle
  {5c543657-45a0-40a4-ab81-de1dc2b7fb2b}, !- Name
  {293dedae-59a6-41df-9c5f-07f7b3ad129b}, !- Source Object
  3,                                      !- Outlet Port
  {7ea1a811-46bf-44a9-8f00-d2e87d986342}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {161f4a8a-998c-4cf6-ba7f-c17457639e57}, !- Handle
  Zone Htl OfficeGeneral C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {6104283f-f689-4e83-bf99-5055e4646463}, !- Inlet Port
  {bd242401-81ec-4d2a-be24-b36d71f66f59}; !- Outlet Port

OS:Connection,
  {6104283f-f689-4e83-bf99-5055e4646463}, !- Handle
  {b4178c18-8e3f-4f6a-890f-4c90f5c4792b}, !- Name
  {9fde8060-dd15-45f9-aae3-602e1058d599}, !- Source Object
  3,                                      !- Outlet Port
  {161f4a8a-998c-4cf6-ba7f-c17457639e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd242401-81ec-4d2a-be24-b36d71f66f59}, !- Handle
  {9a97ac3d-18d5-4735-a41d-9f5a972beae2}, !- Name
  {161f4a8a-998c-4cf6-ba7f-c17457639e57}, !- Source Object
  3,                                      !- Outlet Port
  {d400670c-5dc4-46f5-83d6-b6b004cb794f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3cde8a-4d75-4326-8902-d561f354f888}, !- Handle
  {08b6579c-63d5-4d95-bfb4-ef3008ab49c5}, !- Name
  {d400670c-5dc4-46f5-83d6-b6b004cb794f}, !- Source Object
  4,                                      !- Outlet Port
  {995c4b3d-6997-407e-b85d-3790167b989f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- Handle
  6 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {7cf192b1-264c-42a8-8759-41f9b2c99a45}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69128a77-77cd-4db2-9a05-985eebfba639}, !- Supply Side Inlet Node Name
  {752a514d-3584-4919-a339-f7feadc68ea8}, !- Demand Side Outlet Node Name
  {22fc229d-e626-41a1-b364-b0dea2608ef1}, !- Demand Side Inlet Node A
  {6b531bba-d67e-4c75-9672-fa82723ab318}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Demand Mixer Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17483b12-fce2-473a-aa03-c844b6dffe0c}, !- Handle
  6 Zone VAV 1 Supply Inlet Node,         !- Name
  {69128a77-77cd-4db2-9a05-985eebfba639}, !- Inlet Port
  {44d7e0f7-32e3-44a2-81ae-b8e1e1f87dd7}; !- Outlet Port

OS:Node,
  {16bfad82-8dd2-48fc-91e1-a7183acae059}, !- Handle
  6 Zone VAV 1 Supply Outlet Node,        !- Name
  {51a60e70-3e98-4fca-bb39-a1bff57923c0}, !- Inlet Port
  {6b531bba-d67e-4c75-9672-fa82723ab318}; !- Outlet Port

OS:Connection,
  {69128a77-77cd-4db2-9a05-985eebfba639}, !- Handle
  {2e647155-05e3-4f3c-8930-816b51c1e144}, !- Name
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- Source Object
  8,                                      !- Outlet Port
  {17483b12-fce2-473a-aa03-c844b6dffe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b531bba-d67e-4c75-9672-fa82723ab318}, !- Handle
  {1f966525-a93b-4a1a-88a1-e69b2c650e0f}, !- Name
  {16bfad82-8dd2-48fc-91e1-a7183acae059}, !- Source Object
  3,                                      !- Outlet Port
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {93b1dfbd-4a5f-4946-bfc9-ba068a3a55f2}, !- Handle
  6 Zone VAV 1 Demand Inlet Node,         !- Name
  {22fc229d-e626-41a1-b364-b0dea2608ef1}, !- Inlet Port
  {4167ecad-39f5-4e04-b21a-a107b8582f00}; !- Outlet Port

OS:Node,
  {56672243-da43-420c-a4fc-0c78d11f6c58}, !- Handle
  6 Zone VAV 1 Demand Outlet Node,        !- Name
  {197791c7-cd30-4ed9-8446-2c821c2c888a}, !- Inlet Port
  {752a514d-3584-4919-a339-f7feadc68ea8}; !- Outlet Port

OS:Node,
  {d494818d-17ec-437a-83a3-927c17e6911a}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {d524e1fe-7f22-4476-aec8-4ee5cdbc732f}, !- Inlet Port
  {8d68f445-4920-40af-bcc3-5b7d33bf3cd1}; !- Outlet Port

OS:Connection,
  {22fc229d-e626-41a1-b364-b0dea2608ef1}, !- Handle
  {7ac7d0c9-3169-4b06-92e4-ed8b26435d72}, !- Name
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- Source Object
  10,                                     !- Outlet Port
  {93b1dfbd-4a5f-4946-bfc9-ba068a3a55f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752a514d-3584-4919-a339-f7feadc68ea8}, !- Handle
  {b4267646-7ff8-4619-98df-a10bf027cf55}, !- Name
  {56672243-da43-420c-a4fc-0c78d11f6c58}, !- Source Object
  3,                                      !- Outlet Port
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Handle
  Air Loop HVAC Zone Splitter 56,         !- Name
  {4167ecad-39f5-4e04-b21a-a107b8582f00}, !- Inlet Node Name
  {33c005e0-0504-4e6c-aa84-17dda5be29be}, !- Outlet Node Name 1
  {a02a30db-3c97-47e2-8030-38816b489560}, !- Outlet Node Name 2
  {8c403c7f-5371-4f30-a562-9ec632d1bdfd}, !- Outlet Node Name 3
  {72ed2696-0730-477a-8f9b-7e0767ff29f9}, !- Outlet Node Name 4
  {bfa9fb52-7660-48d2-b4ac-6abf2de80b88}, !- Outlet Node Name 5
  {8c1d83c6-8a8e-4bc1-af97-413a701e7948}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Handle
  Air Loop HVAC Zone Mixer 56,            !- Name
  {197791c7-cd30-4ed9-8446-2c821c2c888a}, !- Outlet Node Name
  {ecb65424-bf14-4f31-80fb-baf5b4f57eb3}, !- Inlet Node Name 1
  {19bd6859-61e9-42d5-bfdf-f9ed6050f36b}, !- Inlet Node Name 2
  {71e49891-c5d3-4836-8c24-ab8412582d03}, !- Inlet Node Name 3
  {33c9881b-07cf-471e-8537-0ad9ebc81515}, !- Inlet Node Name 4
  {d32a286a-1d27-4d9f-ad4a-6e94ae211139}, !- Inlet Node Name 5
  {4927804b-5e46-4bd3-876e-0ad59e347684}; !- Inlet Node Name 6

OS:Connection,
  {4167ecad-39f5-4e04-b21a-a107b8582f00}, !- Handle
  {4adc6329-ae88-4031-a98b-ad61def076fc}, !- Name
  {93b1dfbd-4a5f-4946-bfc9-ba068a3a55f2}, !- Source Object
  3,                                      !- Outlet Port
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197791c7-cd30-4ed9-8446-2c821c2c888a}, !- Handle
  {5fd2316e-9dc3-409a-93bf-d63c3c8842d9}, !- Name
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Source Object
  2,                                      !- Outlet Port
  {56672243-da43-420c-a4fc-0c78d11f6c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b1a75c1-3b5b-4328-8dac-04e2bd497412}, !- Handle
  {a87a2371-506a-41e7-8701-6c9b5e2bc763}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7cf192b1-264c-42a8-8759-41f9b2c99a45}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 55, !- Name
  {b6409b38-cbd1-47e3-92dc-a0f446cd6191}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7e336f60-8c06-40db-879b-b5778c4faaa0}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {8288857a-7d05-44da-b84a-bd1681cb9198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8288857a-7d05-44da-b84a-bd1681cb9198}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4401eb3f-e90c-480e-80a6-a352e1963e2c}, !- Handle
  6 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7e336f60-8c06-40db-879b-b5778c4faaa0}, !- Schedule Name
  {16bfad82-8dd2-48fc-91e1-a7183acae059}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2350791e-70a1-4e0d-9f94-6cd095407ea4}, !- Handle
  6 Zone VAV 1 Fan,                       !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {02b8f895-3797-4b2e-95a2-adccd9fa6f35}, !- Air Inlet Node Name
  {51a60e70-3e98-4fca-bb39-a1bff57923c0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {51a60e70-3e98-4fca-bb39-a1bff57923c0}, !- Handle
  {f3937ba5-6ce1-4f56-bfd0-dbc41903a480}, !- Name
  {2350791e-70a1-4e0d-9f94-6cd095407ea4}, !- Source Object
  17,                                     !- Outlet Port
  {16bfad82-8dd2-48fc-91e1-a7183acae059}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Handle
  6 Zone VAV 1 Main Htg Coil,             !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d14f6b38-14ba-42ea-bb05-bfa438c5e048}, !- Water Inlet Node Name
  {5fe4def2-c4fe-4f5b-a50b-288c5c70459e}, !- Water Outlet Node Name
  {a97ae202-e02d-4284-ae13-728a956439ea}, !- Air Inlet Node Name
  {cb4ddc70-ea1c-4328-b2f4-7787f643eed7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bba0072-98f3-4aee-a229-944a44f7bbd3}, !- Handle
  6 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {5a64ae4e-fae7-418a-9029-5e84511c9d68}, !- Inlet Port
  {d14f6b38-14ba-42ea-bb05-bfa438c5e048}; !- Outlet Port

OS:Connection,
  {5a64ae4e-fae7-418a-9029-5e84511c9d68}, !- Handle
  {7a95efe4-a3c9-44fc-8726-3fce13831529}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  13,                                     !- Outlet Port
  {6bba0072-98f3-4aee-a229-944a44f7bbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5162dd17-875c-4ab5-9eb1-0afeb1723ed4}, !- Handle
  6 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {5fe4def2-c4fe-4f5b-a50b-288c5c70459e}, !- Inlet Port
  {b1e386b2-ad1b-4fc2-88e8-abbe55f60310}; !- Outlet Port

OS:Connection,
  {d14f6b38-14ba-42ea-bb05-bfa438c5e048}, !- Handle
  {bd63b570-d538-46d3-bb31-406374f1af32}, !- Name
  {6bba0072-98f3-4aee-a229-944a44f7bbd3}, !- Source Object
  3,                                      !- Outlet Port
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fe4def2-c4fe-4f5b-a50b-288c5c70459e}, !- Handle
  {140dfb3f-9720-47bf-bb67-5cadfdb52765}, !- Name
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Source Object
  6,                                      !- Outlet Port
  {5162dd17-875c-4ab5-9eb1-0afeb1723ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e386b2-ad1b-4fc2-88e8-abbe55f60310}, !- Handle
  {8ee4d5f2-f3aa-41a0-be34-9594a3596ee9}, !- Name
  {5162dd17-875c-4ab5-9eb1-0afeb1723ed4}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {28213e82-acf8-4e64-8073-4625ead7c0fa}, !- Handle
  6 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {cb4ddc70-ea1c-4328-b2f4-7787f643eed7}, !- Inlet Port
  {02b8f895-3797-4b2e-95a2-adccd9fa6f35}; !- Outlet Port

OS:Connection,
  {cb4ddc70-ea1c-4328-b2f4-7787f643eed7}, !- Handle
  {32e5fd36-3e57-4688-9dcf-aa2065148e34}, !- Name
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Source Object
  8,                                      !- Outlet Port
  {28213e82-acf8-4e64-8073-4625ead7c0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b8f895-3797-4b2e-95a2-adccd9fa6f35}, !- Handle
  {41dc1135-c339-4ce4-93e8-6957c4ec89a7}, !- Name
  {28213e82-acf8-4e64-8073-4625ead7c0fa}, !- Source Object
  3,                                      !- Outlet Port
  {2350791e-70a1-4e0d-9f94-6cd095407ea4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e868689e-0bfe-4daf-8622-c04b1aa73a45}, !- Handle
  6 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Handle
  6 Zone VAV 1 Clg Coil,                  !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e5d0bef7-f8b5-4529-b5e4-8d238c579717}, !- Water Inlet Node Name
  {7c87eedf-0f21-4d28-8ca8-fa6fee6b4fc7}, !- Water Outlet Node Name
  {e46297b8-93bc-4e17-847c-30b421285e97}, !- Air Inlet Node Name
  {61e91cbe-49dd-4be1-93b5-4e208aee8129}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5c6b9fc9-968a-45f0-85a2-b46456ba2663}, !- Handle
  6 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {a8e08228-f285-421a-b08b-a02f9fccaf08}, !- Inlet Port
  {e5d0bef7-f8b5-4529-b5e4-8d238c579717}; !- Outlet Port

OS:Connection,
  {a8e08228-f285-421a-b08b-a02f9fccaf08}, !- Handle
  {e10277e1-7193-4277-a98a-e63a7b07dde3}, !- Name
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Source Object
  6,                                      !- Outlet Port
  {5c6b9fc9-968a-45f0-85a2-b46456ba2663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9026644b-cc12-4cc3-9553-4bd945e450cb}, !- Handle
  6 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {7c87eedf-0f21-4d28-8ca8-fa6fee6b4fc7}, !- Inlet Port
  {84a2ff1f-8b1c-4c54-94dd-ede60d355dc6}; !- Outlet Port

OS:Connection,
  {e5d0bef7-f8b5-4529-b5e4-8d238c579717}, !- Handle
  {0d60825c-b29c-40c5-af14-ebe3ca0b5538}, !- Name
  {5c6b9fc9-968a-45f0-85a2-b46456ba2663}, !- Source Object
  3,                                      !- Outlet Port
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7c87eedf-0f21-4d28-8ca8-fa6fee6b4fc7}, !- Handle
  {65268b67-6076-4f91-b9f6-1e6a6ef0e253}, !- Name
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Source Object
  11,                                     !- Outlet Port
  {9026644b-cc12-4cc3-9553-4bd945e450cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a2ff1f-8b1c-4c54-94dd-ede60d355dc6}, !- Handle
  {92abb302-9994-4a70-a9fd-f1e404b895d7}, !- Name
  {9026644b-cc12-4cc3-9553-4bd945e450cb}, !- Source Object
  3,                                      !- Outlet Port
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34d2fb50-9676-48f1-8d7c-6f7cbf1ace98}, !- Handle
  6 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {61e91cbe-49dd-4be1-93b5-4e208aee8129}, !- Inlet Port
  {a97ae202-e02d-4284-ae13-728a956439ea}; !- Outlet Port

OS:Connection,
  {61e91cbe-49dd-4be1-93b5-4e208aee8129}, !- Handle
  {031f2743-6979-4f01-9966-56bced17fae1}, !- Name
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Source Object
  13,                                     !- Outlet Port
  {34d2fb50-9676-48f1-8d7c-6f7cbf1ace98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97ae202-e02d-4284-ae13-728a956439ea}, !- Handle
  {47558823-295d-4803-a938-7b426e3cd7e0}, !- Name
  {34d2fb50-9676-48f1-8d7c-6f7cbf1ace98}, !- Source Object
  3,                                      !- Outlet Port
  {7907b9a5-62c2-4e52-8514-5725fcce5f74}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {307bece2-c8f5-435d-b78e-fd9e3572f684}, !- Handle
  6 Zone VAV 1 Clg Coil Controller,       !- Name
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {53cfe6a5-7e70-469c-9798-4b1551358ba4}, !- Handle
  6 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44fecaa0-16d7-44a2-913c-0f687fed9132}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44fecaa0-16d7-44a2-913c-0f687fed9132}, !- Handle
  6 Zone VAV 1 Vent Controller,           !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e000c69a-1d37-4def-9600-9f0b5fdbf3c4}, !- Handle
  6 Zone VAV 1 OA System,                 !- Name
  {53cfe6a5-7e70-469c-9798-4b1551358ba4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5bc840f9-4e5f-484d-9091-40a64c04390d}, !- Mixed Air Node Name
  {f87d5dd8-1eeb-47a0-9354-dfb7bf2fe98d}, !- Outdoor Air Stream Node Name
  {7e1b2aa7-48ef-4bd6-9424-0e519ecca378}, !- Relief Air Stream Node Name
  {44d7e0f7-32e3-44a2-81ae-b8e1e1f87dd7}; !- Return Air Stream Node Name

OS:Node,
  {e6e2608a-c0f5-42b2-8909-fed0ef28fba2}, !- Handle
  6 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {f87d5dd8-1eeb-47a0-9354-dfb7bf2fe98d}; !- Outlet Port

OS:Connection,
  {f87d5dd8-1eeb-47a0-9354-dfb7bf2fe98d}, !- Handle
  {c8bcfdd6-9869-4bc6-a7fc-7e32210af9af}, !- Name
  {e6e2608a-c0f5-42b2-8909-fed0ef28fba2}, !- Source Object
  3,                                      !- Outlet Port
  {e000c69a-1d37-4def-9600-9f0b5fdbf3c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c33be2d-ab0e-4432-a417-e2e4761fb22c}, !- Handle
  6 Zone VAV 1 Relief Air Node,           !- Name
  {7e1b2aa7-48ef-4bd6-9424-0e519ecca378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e1b2aa7-48ef-4bd6-9424-0e519ecca378}, !- Handle
  {06a8076b-9ff3-4315-a81f-f149b9e50962}, !- Name
  {e000c69a-1d37-4def-9600-9f0b5fdbf3c4}, !- Source Object
  7,                                      !- Outlet Port
  {1c33be2d-ab0e-4432-a417-e2e4761fb22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aec1d445-fce9-432e-9209-1e7857988b71}, !- Handle
  6 Zone VAV 1 Mixed Air Node,            !- Name
  {5bc840f9-4e5f-484d-9091-40a64c04390d}, !- Inlet Port
  {e46297b8-93bc-4e17-847c-30b421285e97}; !- Outlet Port

OS:Connection,
  {44d7e0f7-32e3-44a2-81ae-b8e1e1f87dd7}, !- Handle
  {d3224ca9-9e65-4ac9-a172-e89d37693162}, !- Name
  {17483b12-fce2-473a-aa03-c844b6dffe0c}, !- Source Object
  3,                                      !- Outlet Port
  {e000c69a-1d37-4def-9600-9f0b5fdbf3c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5bc840f9-4e5f-484d-9091-40a64c04390d}, !- Handle
  {51da7fc5-2ac5-456e-a88d-853c132eaa37}, !- Name
  {e000c69a-1d37-4def-9600-9f0b5fdbf3c4}, !- Source Object
  5,                                      !- Outlet Port
  {aec1d445-fce9-432e-9209-1e7857988b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46297b8-93bc-4e17-847c-30b421285e97}, !- Handle
  {be7d1fe2-5eab-415f-ba76-01776b784bd6}, !- Name
  {aec1d445-fce9-432e-9209-1e7857988b71}, !- Source Object
  3,                                      !- Outlet Port
  {061b33db-9aab-4a61-b21e-8954a89f9ff7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b6409b38-cbd1-47e3-92dc-a0f446cd6191}, !- Handle
  Availability Manager Night Cycle 56,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d07a534-85f9-49cb-a2f0-786889834fad}, !- Control Zone or Zone List Name
  {1b494fae-617b-466c-a190-efc162a51ed6}, !- Cooling Control Zone or Zone List Name
  {04077d82-d82f-4c9e-88b2-e321e4088a67}, !- Heating Control Zone or Zone List Name
  {78f3a91b-826b-4f29-9d0a-e0773a051cad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d07a534-85f9-49cb-a2f0-786889834fad}, !- Handle
  Availability Manager Night Cycle 56 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1b494fae-617b-466c-a190-efc162a51ed6}, !- Handle
  {f6ba84f6-32c3-46c7-b719-e7a1f8dc56ee}; !- Name

OS:ModelObjectList,
  {04077d82-d82f-4c9e-88b2-e321e4088a67}, !- Handle
  {4ad70196-6052-4a95-b7fc-02ded235aae2}; !- Name

OS:ModelObjectList,
  {78f3a91b-826b-4f29-9d0a-e0773a051cad}, !- Handle
  {a6dfa813-4062-44d4-93d4-2f4d62252562}; !- Name

OS:Coil:Heating:Water,
  {7e1dfcef-6cc7-4743-8e0d-e96455677815}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5eb1d00-a343-4f23-9d4a-5d48c7644437}, !- Water Inlet Node Name
  {ac505830-255c-4e8e-a026-2e710e8b9eb8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44f4d560-62d3-4737-8513-61353901f5a5}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {6e3cc623-03b2-476d-bfd6-6221173405fc}, !- Inlet Port
  {c5eb1d00-a343-4f23-9d4a-5d48c7644437}; !- Outlet Port

OS:Connection,
  {6e3cc623-03b2-476d-bfd6-6221173405fc}, !- Handle
  {837a4796-0251-4398-b33b-e73a84c7627b}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  14,                                     !- Outlet Port
  {44f4d560-62d3-4737-8513-61353901f5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97853972-48cf-4529-be96-c03d224a19ed}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {ac505830-255c-4e8e-a026-2e710e8b9eb8}, !- Inlet Port
  {42bdc224-20d7-4c9e-832c-7417065c90fb}; !- Outlet Port

OS:Connection,
  {c5eb1d00-a343-4f23-9d4a-5d48c7644437}, !- Handle
  {c6b9d761-f2f1-425d-9a19-4fdc12fdce77}, !- Name
  {44f4d560-62d3-4737-8513-61353901f5a5}, !- Source Object
  3,                                      !- Outlet Port
  {7e1dfcef-6cc7-4743-8e0d-e96455677815}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac505830-255c-4e8e-a026-2e710e8b9eb8}, !- Handle
  {8553c2a3-3633-4e1c-b67f-7b8fd731f3db}, !- Name
  {7e1dfcef-6cc7-4743-8e0d-e96455677815}, !- Source Object
  6,                                      !- Outlet Port
  {97853972-48cf-4529-be96-c03d224a19ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bdc224-20d7-4c9e-832c-7417065c90fb}, !- Handle
  {69673cfd-8045-47a1-bab7-bb13f029595b}, !- Name
  {97853972-48cf-4529-be96-c03d224a19ed}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03f3bd94-f07f-4541-9b35-4766309fb9e8}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Reheat Coil Controller, !- Name
  {7e1dfcef-6cc7-4743-8e0d-e96455677815}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9328381e-5bec-4842-8d89-5794fb63fb59}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {79f26a80-a159-41d7-beb4-1d919df41823}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e1dfcef-6cc7-4743-8e0d-e96455677815}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d524e1fe-7f22-4476-aec8-4ee5cdbc732f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33261f91-3f30-4448-a54a-c1a27bd1e9fa}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Return Air Node, !- Name
  {16795a90-f977-446b-aa6e-9a6c4d135f45}, !- Inlet Port
  {ecb65424-bf14-4f31-80fb-baf5b4f57eb3}; !- Outlet Port

OS:Connection,
  {8d68f445-4920-40af-bcc3-5b7d33bf3cd1}, !- Handle
  {a1ed8711-b61b-4058-8e5c-f84519d4e529}, !- Name
  {d494818d-17ec-437a-83a3-927c17e6911a}, !- Source Object
  3,                                      !- Outlet Port
  {b555e178-5bc6-4494-a01f-81572cfe6b94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16795a90-f977-446b-aa6e-9a6c4d135f45}, !- Handle
  {64bbc353-bc4f-4359-8db7-b6cc765b9a95}, !- Name
  {dd46a514-35d0-42b0-bd57-1dcc332436e3}, !- Source Object
  3,                                      !- Outlet Port
  {33261f91-3f30-4448-a54a-c1a27bd1e9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb65424-bf14-4f31-80fb-baf5b4f57eb3}, !- Handle
  {6bad3440-8a12-4f13-b32e-91d0039332e4}, !- Name
  {33261f91-3f30-4448-a54a-c1a27bd1e9fa}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df5f17f9-f02f-4b09-81df-c5e0d4d5dd3a}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {33c005e0-0504-4e6c-aa84-17dda5be29be}, !- Inlet Port
  {79f26a80-a159-41d7-beb4-1d919df41823}; !- Outlet Port

OS:Connection,
  {33c005e0-0504-4e6c-aa84-17dda5be29be}, !- Handle
  {89c3347c-804e-4747-87b6-e8156cf4e046}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  3,                                      !- Outlet Port
  {df5f17f9-f02f-4b09-81df-c5e0d4d5dd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f26a80-a159-41d7-beb4-1d919df41823}, !- Handle
  {2e725b79-603c-431d-9a28-6f256aec4ce3}, !- Name
  {df5f17f9-f02f-4b09-81df-c5e0d4d5dd3a}, !- Source Object
  3,                                      !- Outlet Port
  {9328381e-5bec-4842-8d89-5794fb63fb59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d524e1fe-7f22-4476-aec8-4ee5cdbc732f}, !- Handle
  {6bef219f-f530-421b-bf44-db15d24f2b45}, !- Name
  {9328381e-5bec-4842-8d89-5794fb63fb59}, !- Source Object
  12,                                     !- Outlet Port
  {d494818d-17ec-437a-83a3-927c17e6911a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {75bb33e6-d481-431e-8538-dd63f6ec6730}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a0121f5-ff47-4c35-8075-9803316fdc96}, !- Water Inlet Node Name
  {f4d2044f-ba4b-4360-a9cd-9d898113174e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b4edab6-731b-449f-b6d9-ada8a40e2117}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {e7c29b36-24c5-415d-b11f-e98476b6927f}, !- Inlet Port
  {8a0121f5-ff47-4c35-8075-9803316fdc96}; !- Outlet Port

OS:Connection,
  {e7c29b36-24c5-415d-b11f-e98476b6927f}, !- Handle
  {e12beadf-c067-4f28-9c0d-57f0d9cdb2bc}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  15,                                     !- Outlet Port
  {1b4edab6-731b-449f-b6d9-ada8a40e2117}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1edf3857-e0d7-451c-8320-541a21e59330}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {f4d2044f-ba4b-4360-a9cd-9d898113174e}, !- Inlet Port
  {165e8ca4-3596-4301-a3db-b2796aa3a025}; !- Outlet Port

OS:Connection,
  {8a0121f5-ff47-4c35-8075-9803316fdc96}, !- Handle
  {f8124a42-630f-46f3-b72c-71aee659ad17}, !- Name
  {1b4edab6-731b-449f-b6d9-ada8a40e2117}, !- Source Object
  3,                                      !- Outlet Port
  {75bb33e6-d481-431e-8538-dd63f6ec6730}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4d2044f-ba4b-4360-a9cd-9d898113174e}, !- Handle
  {cba76c1f-458a-4868-ba04-3e5a2ea340ef}, !- Name
  {75bb33e6-d481-431e-8538-dd63f6ec6730}, !- Source Object
  6,                                      !- Outlet Port
  {1edf3857-e0d7-451c-8320-541a21e59330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165e8ca4-3596-4301-a3db-b2796aa3a025}, !- Handle
  {d18455aa-6e54-45c7-a97c-f321758c5478}, !- Name
  {1edf3857-e0d7-451c-8320-541a21e59330}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35e72c2b-8abb-4914-8bbd-9ec18d7bd94f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Reheat Coil Controller, !- Name
  {75bb33e6-d481-431e-8538-dd63f6ec6730}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3681e137-8a45-4b69-8df2-2b4476691501}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {3cba3682-592b-4f25-b59e-b61713f258c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75bb33e6-d481-431e-8538-dd63f6ec6730}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {355ac8ed-47bc-4216-979f-0b3083091334}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {536808eb-d7e7-41a0-8e33-8db8033bd742}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {355ac8ed-47bc-4216-979f-0b3083091334}, !- Inlet Port
  {a271bb2e-24cf-4752-bcdb-14ddd58e44c9}; !- Outlet Port

OS:Node,
  {3cc14710-4bdd-4bb9-b1fb-e9f54a2fad1f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Return Air Node, !- Name
  {a2adf060-d15a-47b8-a623-721b43a4be91}, !- Inlet Port
  {19bd6859-61e9-42d5-bfdf-f9ed6050f36b}; !- Outlet Port

OS:Connection,
  {a271bb2e-24cf-4752-bcdb-14ddd58e44c9}, !- Handle
  {a33a791c-786c-4add-a4c6-1f6dc49e4e67}, !- Name
  {536808eb-d7e7-41a0-8e33-8db8033bd742}, !- Source Object
  3,                                      !- Outlet Port
  {bcef45ca-8e03-4a00-988a-07414a5dd3f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2adf060-d15a-47b8-a623-721b43a4be91}, !- Handle
  {a676081c-c691-4316-a563-f49a5f34d91a}, !- Name
  {928e7b5e-71b7-4e43-b994-42daf2ce3113}, !- Source Object
  3,                                      !- Outlet Port
  {3cc14710-4bdd-4bb9-b1fb-e9f54a2fad1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bd6859-61e9-42d5-bfdf-f9ed6050f36b}, !- Handle
  {e114ef65-f453-40e6-a6af-3fdec10d9728}, !- Name
  {3cc14710-4bdd-4bb9-b1fb-e9f54a2fad1f}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {312a8866-bc74-40c5-a6c4-ae7f1478a080}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {a02a30db-3c97-47e2-8030-38816b489560}, !- Inlet Port
  {3cba3682-592b-4f25-b59e-b61713f258c0}; !- Outlet Port

OS:Connection,
  {a02a30db-3c97-47e2-8030-38816b489560}, !- Handle
  {2bc16acf-a5f4-4244-9bc3-63636ff86566}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  4,                                      !- Outlet Port
  {312a8866-bc74-40c5-a6c4-ae7f1478a080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cba3682-592b-4f25-b59e-b61713f258c0}, !- Handle
  {d89b43cc-2df3-4bd4-9432-e70d403bc7a0}, !- Name
  {312a8866-bc74-40c5-a6c4-ae7f1478a080}, !- Source Object
  3,                                      !- Outlet Port
  {3681e137-8a45-4b69-8df2-2b4476691501}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {355ac8ed-47bc-4216-979f-0b3083091334}, !- Handle
  {73154323-4a07-493d-b069-998f19f86d2b}, !- Name
  {3681e137-8a45-4b69-8df2-2b4476691501}, !- Source Object
  12,                                     !- Outlet Port
  {536808eb-d7e7-41a0-8e33-8db8033bd742}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7f0f5f83-930d-44a2-9249-3050ff05ef6b}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c11c314-38ee-4cf8-b8e7-34e3824b14b4}, !- Water Inlet Node Name
  {fd683e29-39ba-4e53-ac08-2d471ea69b85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {284d4181-f2cf-42e1-9f55-82d9bf7b63ce}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {5e4a1362-1c92-4d3f-9283-6c2e6fbe3ab7}, !- Inlet Port
  {2c11c314-38ee-4cf8-b8e7-34e3824b14b4}; !- Outlet Port

OS:Connection,
  {5e4a1362-1c92-4d3f-9283-6c2e6fbe3ab7}, !- Handle
  {0f5a6550-817b-4a38-ba98-3c24a90e7bf9}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  16,                                     !- Outlet Port
  {284d4181-f2cf-42e1-9f55-82d9bf7b63ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {568d6ab7-a7b3-43fb-b761-462d3b9d6035}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {fd683e29-39ba-4e53-ac08-2d471ea69b85}, !- Inlet Port
  {903b6669-ae39-4b11-96ed-c7c06a19393b}; !- Outlet Port

OS:Connection,
  {2c11c314-38ee-4cf8-b8e7-34e3824b14b4}, !- Handle
  {17523b15-8dfb-4f7c-b8cb-2e03276650b7}, !- Name
  {284d4181-f2cf-42e1-9f55-82d9bf7b63ce}, !- Source Object
  3,                                      !- Outlet Port
  {7f0f5f83-930d-44a2-9249-3050ff05ef6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd683e29-39ba-4e53-ac08-2d471ea69b85}, !- Handle
  {cf910ff4-19ee-4b72-99e5-c82c84202840}, !- Name
  {7f0f5f83-930d-44a2-9249-3050ff05ef6b}, !- Source Object
  6,                                      !- Outlet Port
  {568d6ab7-a7b3-43fb-b761-462d3b9d6035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903b6669-ae39-4b11-96ed-c7c06a19393b}, !- Handle
  {cf816713-de81-4f62-a363-748c83479207}, !- Name
  {568d6ab7-a7b3-43fb-b761-462d3b9d6035}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd3be424-b38c-4134-8f80-aee96f6a3382}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Reheat Coil Controller, !- Name
  {7f0f5f83-930d-44a2-9249-3050ff05ef6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d8f74ad3-110d-4ee3-a7ab-e8eaac2e7a91}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {49e58797-01af-47e1-853f-a8e8e9403b07}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f0f5f83-930d-44a2-9249-3050ff05ef6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47a03ee7-c28e-435a-8be8-0146a8e20ae5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e72022cd-0002-4c0b-ab15-d47dadc9a328}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {47a03ee7-c28e-435a-8be8-0146a8e20ae5}, !- Inlet Port
  {f5043595-0b3e-43d9-a31a-a8e1713f6565}; !- Outlet Port

OS:Node,
  {48bac39d-e37b-4d94-a623-2f79c9d62d1e}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Return Air Node, !- Name
  {9852689e-7f53-40f3-aeeb-f1e794f2e301}, !- Inlet Port
  {71e49891-c5d3-4836-8c24-ab8412582d03}; !- Outlet Port

OS:Connection,
  {f5043595-0b3e-43d9-a31a-a8e1713f6565}, !- Handle
  {6befb0dd-5196-4b71-bcc5-71bb37550766}, !- Name
  {e72022cd-0002-4c0b-ab15-d47dadc9a328}, !- Source Object
  3,                                      !- Outlet Port
  {a008c517-e9d6-4bc3-a69c-e60b3d33cf4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9852689e-7f53-40f3-aeeb-f1e794f2e301}, !- Handle
  {ea1fc042-1a67-4b5a-9607-83565d9a3237}, !- Name
  {b0bdd673-ee98-4f77-ad90-d90f6fd85fd0}, !- Source Object
  3,                                      !- Outlet Port
  {48bac39d-e37b-4d94-a623-2f79c9d62d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e49891-c5d3-4836-8c24-ab8412582d03}, !- Handle
  {a6ec4063-2e49-4e7d-9d9e-e182cbc8e3c7}, !- Name
  {48bac39d-e37b-4d94-a623-2f79c9d62d1e}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b047f8b-121e-4ac7-991b-134ba40a2bf8}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {8c403c7f-5371-4f30-a562-9ec632d1bdfd}, !- Inlet Port
  {49e58797-01af-47e1-853f-a8e8e9403b07}; !- Outlet Port

OS:Connection,
  {8c403c7f-5371-4f30-a562-9ec632d1bdfd}, !- Handle
  {aa5562e5-0118-459f-8705-2630bcd64ddf}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  5,                                      !- Outlet Port
  {9b047f8b-121e-4ac7-991b-134ba40a2bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e58797-01af-47e1-853f-a8e8e9403b07}, !- Handle
  {687c04c9-6dd1-4f02-ab24-99f7cb64792e}, !- Name
  {9b047f8b-121e-4ac7-991b-134ba40a2bf8}, !- Source Object
  3,                                      !- Outlet Port
  {d8f74ad3-110d-4ee3-a7ab-e8eaac2e7a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47a03ee7-c28e-435a-8be8-0146a8e20ae5}, !- Handle
  {b4fe98d0-3fdd-47d0-8bcd-c195fd9b9696}, !- Name
  {d8f74ad3-110d-4ee3-a7ab-e8eaac2e7a91}, !- Source Object
  12,                                     !- Outlet Port
  {e72022cd-0002-4c0b-ab15-d47dadc9a328}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84b44865-29ea-41c5-a33a-69c8cbf2005f}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2972878a-f626-400e-bbe1-e81198d4ca59}, !- Water Inlet Node Name
  {d957deae-134f-4395-bed9-3096836455e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46b072f8-0f51-4c9a-9f4d-30b4960ecdb2}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {456ccabd-c42c-4e22-b890-649ec56841e1}, !- Inlet Port
  {2972878a-f626-400e-bbe1-e81198d4ca59}; !- Outlet Port

OS:Connection,
  {456ccabd-c42c-4e22-b890-649ec56841e1}, !- Handle
  {e7a42d0c-14ce-47ba-8966-b1ec17aa6d73}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  17,                                     !- Outlet Port
  {46b072f8-0f51-4c9a-9f4d-30b4960ecdb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adf433e8-0ea8-4e9b-aebb-47daf4dc5c68}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {d957deae-134f-4395-bed9-3096836455e2}, !- Inlet Port
  {ca91cd08-0031-4d16-b6e0-d96ec065000b}; !- Outlet Port

OS:Connection,
  {2972878a-f626-400e-bbe1-e81198d4ca59}, !- Handle
  {93556285-efd5-424c-8df1-9540775f138b}, !- Name
  {46b072f8-0f51-4c9a-9f4d-30b4960ecdb2}, !- Source Object
  3,                                      !- Outlet Port
  {84b44865-29ea-41c5-a33a-69c8cbf2005f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d957deae-134f-4395-bed9-3096836455e2}, !- Handle
  {d29b2152-5efd-491c-8586-7c3e595a1ce5}, !- Name
  {84b44865-29ea-41c5-a33a-69c8cbf2005f}, !- Source Object
  6,                                      !- Outlet Port
  {adf433e8-0ea8-4e9b-aebb-47daf4dc5c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca91cd08-0031-4d16-b6e0-d96ec065000b}, !- Handle
  {fdda0116-5e89-4f91-a96a-a4c45df42ac6}, !- Name
  {adf433e8-0ea8-4e9b-aebb-47daf4dc5c68}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d92bcee4-ea57-4a43-8a64-446054284d5a}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Reheat Coil Controller, !- Name
  {84b44865-29ea-41c5-a33a-69c8cbf2005f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {406731c7-467d-41b3-adbd-c553027054ce}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {69f6a73b-a1a6-4ac1-9e77-3116b1d2e32d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84b44865-29ea-41c5-a33a-69c8cbf2005f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f53f5f95-8a55-419f-b858-912bdc9ad0eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c4aea85-9be6-47fe-ac3a-14f9037ddf5a}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {f53f5f95-8a55-419f-b858-912bdc9ad0eb}, !- Inlet Port
  {9f4b674d-854d-4a41-a435-1ff12fbfa9a1}; !- Outlet Port

OS:Node,
  {aecaa9d3-d31a-4cd6-b195-60d29c537353}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Return Air Node, !- Name
  {ef468cb5-a52e-4cd8-97e7-89f858aafb3c}, !- Inlet Port
  {33c9881b-07cf-471e-8537-0ad9ebc81515}; !- Outlet Port

OS:Connection,
  {9f4b674d-854d-4a41-a435-1ff12fbfa9a1}, !- Handle
  {e4b7ff69-678e-49b0-9584-be5744d00c21}, !- Name
  {2c4aea85-9be6-47fe-ac3a-14f9037ddf5a}, !- Source Object
  3,                                      !- Outlet Port
  {7e429d59-7876-4251-a2c0-9edac1d37124}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef468cb5-a52e-4cd8-97e7-89f858aafb3c}, !- Handle
  {fa5d9b5e-8641-4519-916b-9fe77341a2c8}, !- Name
  {4ef8b0a1-0f0b-4700-9c55-557d0a2c5eb5}, !- Source Object
  3,                                      !- Outlet Port
  {aecaa9d3-d31a-4cd6-b195-60d29c537353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c9881b-07cf-471e-8537-0ad9ebc81515}, !- Handle
  {addb5ac9-703a-4bf3-81a8-01425b1360fc}, !- Name
  {aecaa9d3-d31a-4cd6-b195-60d29c537353}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a5107d5-7235-49d6-9bdc-28ec806a23a3}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {72ed2696-0730-477a-8f9b-7e0767ff29f9}, !- Inlet Port
  {69f6a73b-a1a6-4ac1-9e77-3116b1d2e32d}; !- Outlet Port

OS:Connection,
  {72ed2696-0730-477a-8f9b-7e0767ff29f9}, !- Handle
  {bc3abd68-048a-41bd-871b-5e4c29af2326}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  6,                                      !- Outlet Port
  {0a5107d5-7235-49d6-9bdc-28ec806a23a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f6a73b-a1a6-4ac1-9e77-3116b1d2e32d}, !- Handle
  {528bbfbd-2f16-456e-90a4-13484a7c1b75}, !- Name
  {0a5107d5-7235-49d6-9bdc-28ec806a23a3}, !- Source Object
  3,                                      !- Outlet Port
  {406731c7-467d-41b3-adbd-c553027054ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f53f5f95-8a55-419f-b858-912bdc9ad0eb}, !- Handle
  {32fd2f8b-3b68-40f1-8812-fb5071ed1d5a}, !- Name
  {406731c7-467d-41b3-adbd-c553027054ce}, !- Source Object
  12,                                     !- Outlet Port
  {2c4aea85-9be6-47fe-ac3a-14f9037ddf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f9c9dc8-f2fa-4c85-8f18-a84ed6e5c85c}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2e04d36-d27e-49b3-93a9-04dd706c56e8}, !- Water Inlet Node Name
  {97c47eec-db50-4c1e-9dfb-1d55375c5638}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {078e016b-5de3-486e-b0d5-530ac086431e}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {a4ef6522-988b-4743-adc3-f343a73e2860}, !- Inlet Port
  {e2e04d36-d27e-49b3-93a9-04dd706c56e8}; !- Outlet Port

OS:Connection,
  {a4ef6522-988b-4743-adc3-f343a73e2860}, !- Handle
  {b9678d41-ab00-4d4f-b8e7-5f516946f397}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  18,                                     !- Outlet Port
  {078e016b-5de3-486e-b0d5-530ac086431e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e965eb4-8170-47aa-9d57-e9b30b21d8ca}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {97c47eec-db50-4c1e-9dfb-1d55375c5638}, !- Inlet Port
  {80b8b790-ca6d-46d7-add5-157b49d05e25}; !- Outlet Port

OS:Connection,
  {e2e04d36-d27e-49b3-93a9-04dd706c56e8}, !- Handle
  {0f4a01ca-0db2-4303-8d86-6977d41f5a67}, !- Name
  {078e016b-5de3-486e-b0d5-530ac086431e}, !- Source Object
  3,                                      !- Outlet Port
  {3f9c9dc8-f2fa-4c85-8f18-a84ed6e5c85c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97c47eec-db50-4c1e-9dfb-1d55375c5638}, !- Handle
  {f2dff1ed-278e-4a06-9bab-f7ae16ed595f}, !- Name
  {3f9c9dc8-f2fa-4c85-8f18-a84ed6e5c85c}, !- Source Object
  6,                                      !- Outlet Port
  {1e965eb4-8170-47aa-9d57-e9b30b21d8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b8b790-ca6d-46d7-add5-157b49d05e25}, !- Handle
  {9bc868a6-db2c-4a0a-b74a-930a693b9abb}, !- Name
  {1e965eb4-8170-47aa-9d57-e9b30b21d8ca}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9173eaf7-3838-4a8d-9177-cdf99b2ac819}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Reheat Coil Controller, !- Name
  {3f9c9dc8-f2fa-4c85-8f18-a84ed6e5c85c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fe2f2fc-793e-4f3f-a9f1-5bae32dfd88a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {c5cbc975-dcd4-4ae7-bac1-2d7368f2c57b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f9c9dc8-f2fa-4c85-8f18-a84ed6e5c85c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e4b4805-2264-49a2-975b-6c0cb4577656}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13c6374e-52a2-4e59-aa4e-2d5ce4c47086}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {9e4b4805-2264-49a2-975b-6c0cb4577656}, !- Inlet Port
  {fa655aaa-b9ba-4e4f-8ffa-4971fa3441a4}; !- Outlet Port

OS:Node,
  {ac795a45-6e72-46f2-b320-1d57c6e8c391}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Return Air Node, !- Name
  {1a980a1e-f657-4a05-8f10-7bdfde6bbf42}, !- Inlet Port
  {d32a286a-1d27-4d9f-ad4a-6e94ae211139}; !- Outlet Port

OS:Connection,
  {fa655aaa-b9ba-4e4f-8ffa-4971fa3441a4}, !- Handle
  {855f4d8c-28ab-4c18-bfbd-a33bccde3fee}, !- Name
  {13c6374e-52a2-4e59-aa4e-2d5ce4c47086}, !- Source Object
  3,                                      !- Outlet Port
  {2ff29776-c9ac-4c05-b33a-b478726d2956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a980a1e-f657-4a05-8f10-7bdfde6bbf42}, !- Handle
  {7bfd53dc-56c1-4d92-8c2d-ba0f3c444a4e}, !- Name
  {2b30a5f4-1acf-4f18-a5b9-723647fe2841}, !- Source Object
  3,                                      !- Outlet Port
  {ac795a45-6e72-46f2-b320-1d57c6e8c391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32a286a-1d27-4d9f-ad4a-6e94ae211139}, !- Handle
  {157f7cad-6ad3-4cce-99d2-f6de6979fd7b}, !- Name
  {ac795a45-6e72-46f2-b320-1d57c6e8c391}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {17d4c072-edb0-42f7-9078-f5db2ab631ae}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {bfa9fb52-7660-48d2-b4ac-6abf2de80b88}, !- Inlet Port
  {c5cbc975-dcd4-4ae7-bac1-2d7368f2c57b}; !- Outlet Port

OS:Connection,
  {bfa9fb52-7660-48d2-b4ac-6abf2de80b88}, !- Handle
  {6a54a62e-e95a-480e-9fa5-57a6b23ff299}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  7,                                      !- Outlet Port
  {17d4c072-edb0-42f7-9078-f5db2ab631ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cbc975-dcd4-4ae7-bac1-2d7368f2c57b}, !- Handle
  {e555d6db-b6a0-4fe3-916b-9e921854f68f}, !- Name
  {17d4c072-edb0-42f7-9078-f5db2ab631ae}, !- Source Object
  3,                                      !- Outlet Port
  {2fe2f2fc-793e-4f3f-a9f1-5bae32dfd88a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e4b4805-2264-49a2-975b-6c0cb4577656}, !- Handle
  {c3b335f4-06ce-41cb-b398-ece9e3bd4774}, !- Name
  {2fe2f2fc-793e-4f3f-a9f1-5bae32dfd88a}, !- Source Object
  12,                                     !- Outlet Port
  {13c6374e-52a2-4e59-aa4e-2d5ce4c47086}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c7d6ae5c-93e5-4382-8ca9-da55c4306711}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd3949e8-552c-44af-9052-2d337192cb7a}, !- Water Inlet Node Name
  {e75dfe54-f9b2-425e-870e-78c87c5f7c16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {478d3a7f-0087-434f-9ab2-40db88030473}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {8a46d012-dc96-4b18-a7ef-3666b8ba11a8}, !- Inlet Port
  {dd3949e8-552c-44af-9052-2d337192cb7a}; !- Outlet Port

OS:Connection,
  {8a46d012-dc96-4b18-a7ef-3666b8ba11a8}, !- Handle
  {f67e4c7a-e538-4963-9db1-38096bda6549}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  19,                                     !- Outlet Port
  {478d3a7f-0087-434f-9ab2-40db88030473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33b765a2-981c-482c-910e-3fa0ec51060d}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {e75dfe54-f9b2-425e-870e-78c87c5f7c16}, !- Inlet Port
  {05282644-efc9-41d7-a8d7-d119caed96a1}; !- Outlet Port

OS:Connection,
  {dd3949e8-552c-44af-9052-2d337192cb7a}, !- Handle
  {0be63bc0-dce5-423f-ae74-ac3ee283badf}, !- Name
  {478d3a7f-0087-434f-9ab2-40db88030473}, !- Source Object
  3,                                      !- Outlet Port
  {c7d6ae5c-93e5-4382-8ca9-da55c4306711}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e75dfe54-f9b2-425e-870e-78c87c5f7c16}, !- Handle
  {3029ffb2-645b-48b7-b9c7-32f9cb586d07}, !- Name
  {c7d6ae5c-93e5-4382-8ca9-da55c4306711}, !- Source Object
  6,                                      !- Outlet Port
  {33b765a2-981c-482c-910e-3fa0ec51060d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05282644-efc9-41d7-a8d7-d119caed96a1}, !- Handle
  {ff9846e7-14e9-404e-bc66-10e9e4dc852a}, !- Name
  {33b765a2-981c-482c-910e-3fa0ec51060d}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0e0fd6b-c1e9-4a71-bf8b-3f6707e95b71}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Reheat Coil Controller, !- Name
  {c7d6ae5c-93e5-4382-8ca9-da55c4306711}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80496e58-e508-4c2b-bdc8-30ef7f401053}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {7793e8d9-0e25-4d33-8d2f-db25b416fee7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7d6ae5c-93e5-4382-8ca9-da55c4306711}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e58b9622-5a84-4a7e-abf0-7ba64bfe5556}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41864739-6111-45c4-9112-85624a0b0f73}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {e58b9622-5a84-4a7e-abf0-7ba64bfe5556}, !- Inlet Port
  {b1095f85-8bb6-4bac-9540-cf9c47a68515}; !- Outlet Port

OS:Node,
  {b092981e-cd10-495b-a66f-58ba04f6d068}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Return Air Node, !- Name
  {2d5b8cbf-d5cc-4139-a835-17a1cddfdb6b}, !- Inlet Port
  {4927804b-5e46-4bd3-876e-0ad59e347684}; !- Outlet Port

OS:Connection,
  {b1095f85-8bb6-4bac-9540-cf9c47a68515}, !- Handle
  {a5d6ae8b-1a3e-447e-8689-b88cbdddfb83}, !- Name
  {41864739-6111-45c4-9112-85624a0b0f73}, !- Source Object
  3,                                      !- Outlet Port
  {89daa896-879a-4791-8053-af01101a3274}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d5b8cbf-d5cc-4139-a835-17a1cddfdb6b}, !- Handle
  {99890158-a987-4623-a8fd-b08be5724135}, !- Name
  {ec86363f-8a7e-4616-bc52-08b67d5bd8c5}, !- Source Object
  3,                                      !- Outlet Port
  {b092981e-cd10-495b-a66f-58ba04f6d068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4927804b-5e46-4bd3-876e-0ad59e347684}, !- Handle
  {7318d334-1587-4938-b675-744b5d05f151}, !- Name
  {b092981e-cd10-495b-a66f-58ba04f6d068}, !- Source Object
  3,                                      !- Outlet Port
  {221e8618-82f1-45ee-bbc0-e39d63312d64}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6830b0c1-322c-43eb-8802-5ee1d04fd6a3}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {8c1d83c6-8a8e-4bc1-af97-413a701e7948}, !- Inlet Port
  {7793e8d9-0e25-4d33-8d2f-db25b416fee7}; !- Outlet Port

OS:Connection,
  {8c1d83c6-8a8e-4bc1-af97-413a701e7948}, !- Handle
  {9cd88344-48e8-47b9-bb4a-46422a153029}, !- Name
  {2bf1e38a-526c-414c-8657-eb49c48f0c6f}, !- Source Object
  8,                                      !- Outlet Port
  {6830b0c1-322c-43eb-8802-5ee1d04fd6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7793e8d9-0e25-4d33-8d2f-db25b416fee7}, !- Handle
  {0826b7c3-8aab-4696-bef9-3a3456df307b}, !- Name
  {6830b0c1-322c-43eb-8802-5ee1d04fd6a3}, !- Source Object
  3,                                      !- Outlet Port
  {80496e58-e508-4c2b-bdc8-30ef7f401053}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e58b9622-5a84-4a7e-abf0-7ba64bfe5556}, !- Handle
  {d779cf23-25aa-4d67-a5bb-4348548b8b8f}, !- Name
  {80496e58-e508-4c2b-bdc8-30ef7f401053}, !- Source Object
  12,                                     !- Outlet Port
  {41864739-6111-45c4-9112-85624a0b0f73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e9e0aa50-9190-4891-991a-56aacd394aaf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6076ac8e-bdf5-4145-9aa8-0ba9afe4bbd0}, !- Supply Side Inlet Node Name
  {31ae7cb0-35ca-40f2-bf44-75f13da33c0f}, !- Demand Side Outlet Node Name
  {d311e752-c887-4aff-aa12-e4abb5d55e17}, !- Demand Side Inlet Node A
  {2d22e0d2-1eca-41d0-b7f5-71bcb56fcd19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c9ec7dc1-79ec-4587-804e-c899de2ead7a}, !- Demand Mixer Name
  {014799f2-2f03-4732-af8f-d34426fbfc41}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8f07eac-2d98-4c39-b466-2182937ef749}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {6076ac8e-bdf5-4145-9aa8-0ba9afe4bbd0}, !- Inlet Port
  {9330d22f-5ae1-4fa1-9dd7-9a11cf93c690}; !- Outlet Port

OS:Node,
  {04c64f2c-069a-40a7-908c-b6c312646c06}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {e12c0599-3314-4477-a93d-3ff21890216e}, !- Inlet Port
  {2d22e0d2-1eca-41d0-b7f5-71bcb56fcd19}; !- Outlet Port

OS:Connection,
  {6076ac8e-bdf5-4145-9aa8-0ba9afe4bbd0}, !- Handle
  {6e2d42ab-86aa-481b-9531-67d92b9ba2a0}, !- Name
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- Source Object
  8,                                      !- Outlet Port
  {e8f07eac-2d98-4c39-b466-2182937ef749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d22e0d2-1eca-41d0-b7f5-71bcb56fcd19}, !- Handle
  {49c02cf9-d1f0-4968-9218-72759cb6815e}, !- Name
  {04c64f2c-069a-40a7-908c-b6c312646c06}, !- Source Object
  3,                                      !- Outlet Port
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e57cc899-9399-4db4-9f5d-275ddcaa6d8e}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {d311e752-c887-4aff-aa12-e4abb5d55e17}, !- Inlet Port
  {bfcbda99-8ff3-4f29-a96b-ab9b2be4449a}; !- Outlet Port

OS:Node,
  {1231c588-c1b8-47b6-b9fc-e5969f90ce1b}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9aa901c9-4f3c-4b43-b496-b81c634b4a39}, !- Inlet Port
  {31ae7cb0-35ca-40f2-bf44-75f13da33c0f}; !- Outlet Port

OS:Node,
  {f81c1c45-0736-4fa0-a352-2db50f30240d}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {619c60d0-8423-412e-bca0-d464a216a411}, !- Inlet Port
  {e6bcd7a9-574d-46b1-87fc-dded9a379afe}; !- Outlet Port

OS:Connection,
  {d311e752-c887-4aff-aa12-e4abb5d55e17}, !- Handle
  {b180a355-e603-4990-8374-b63add5d03ac}, !- Name
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- Source Object
  10,                                     !- Outlet Port
  {e57cc899-9399-4db4-9f5d-275ddcaa6d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ae7cb0-35ca-40f2-bf44-75f13da33c0f}, !- Handle
  {ae00c016-1d5b-4698-aa1e-efd55aee80bb}, !- Name
  {1231c588-c1b8-47b6-b9fc-e5969f90ce1b}, !- Source Object
  3,                                      !- Outlet Port
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {014799f2-2f03-4732-af8f-d34426fbfc41}, !- Handle
  Air Loop HVAC Zone Splitter 57,         !- Name
  {bfcbda99-8ff3-4f29-a96b-ab9b2be4449a}, !- Inlet Node Name
  {b62fd7ea-1083-43ba-9e3f-f2f51ffd49ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c9ec7dc1-79ec-4587-804e-c899de2ead7a}, !- Handle
  Air Loop HVAC Zone Mixer 57,            !- Name
  {9aa901c9-4f3c-4b43-b496-b81c634b4a39}, !- Outlet Node Name
  {bf152333-6da9-4fed-be6d-25d5da78a0a9}; !- Inlet Node Name 1

OS:Connection,
  {bfcbda99-8ff3-4f29-a96b-ab9b2be4449a}, !- Handle
  {011165c7-e4e0-4ab0-b2d2-a155e9b1d8f8}, !- Name
  {e57cc899-9399-4db4-9f5d-275ddcaa6d8e}, !- Source Object
  3,                                      !- Outlet Port
  {014799f2-2f03-4732-af8f-d34426fbfc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa901c9-4f3c-4b43-b496-b81c634b4a39}, !- Handle
  {03d5a980-913e-4a50-918c-4b06217a4d26}, !- Name
  {c9ec7dc1-79ec-4587-804e-c899de2ead7a}, !- Source Object
  2,                                      !- Outlet Port
  {1231c588-c1b8-47b6-b9fc-e5969f90ce1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25422bfe-cbf9-4444-a35f-62c9d0224792}, !- Handle
  {c5951a0b-de65-4dc9-bd5c-598fe2070c9f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e9e0aa50-9190-4891-991a-56aacd394aaf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 56, !- Name
  {09ad3581-4afc-47ef-be89-8ba6b3bcfba7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {208fdba8-54d5-4436-851f-d93f8e3cde84}, !- Handle
  Zone Htl BarCasino A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9135e8d4-fcf7-47c7-83a4-f11679df3200}, !- Control Zone Name
  {04c64f2c-069a-40a7-908c-b6c312646c06}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {44fb0877-e164-4775-8fce-0d56766e1e20}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {68d609a0-0890-4cc3-b721-8bca2044d15f}, !- Air Inlet Node Name
  {e12c0599-3314-4477-a93d-3ff21890216e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {741fd6c3-7249-4bfa-90b4-8c6d6b2fc42e}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aa1f4572-6df6-47c3-a0a7-a1f4e8dd8bca}, !- Air Inlet Node Name
  {5ec8d1ac-16fd-4a43-b59c-65b9238ca898}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6f445aef-542d-44fb-8c46-08633164fdf5}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {86701714-9067-4ad0-8486-e2ae5c4a715a}, !- Air Inlet Node Name
  {40328197-fd4f-4d12-ab45-e95772d98050}, !- Air Outlet Node Name
  {3279a2f9-c8f0-4bd1-999d-29e4329fc9e7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e3fc92f2-2232-4b25-ab7b-cb51bb9c2995}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ad06e258-b351-4d67-a694-7fba258a7a1d}, !- Air Inlet Node Name
  {e61efbf9-83f8-4511-ba31-e894f9f140d3}, !- Air Outlet Node Name
  {c60b8798-7f25-4967-92c2-6953300ff4bb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16bf2f9a-4706-418b-8d6b-12c673e4a4d0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e22edca4-6476-4f64-98b5-bc03578e0442}, !- Energy Input Ratio Function of Temperature Curve Name
  {754e1ebe-78e5-44a3-b79a-1243f2ae1c60}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5abd8b17-c6a4-446d-9554-6cdd5d4c04fa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f21372f-8108-4d71-b82a-ae6200770115}, !- Handle
  Curve Biquadratic 215,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2508471-6d75-4cbc-b467-ce4df46e2a21}, !- Handle
  Curve Quadratic 320,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3b67d07-cc8e-456d-9816-f9966116d87e}, !- Handle
  Curve Biquadratic 216,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {938070a4-a18b-4707-b2ae-fad1eb5c71d2}, !- Handle
  Curve Quadratic 321,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {971d529a-c6c9-49a1-b193-8e3d41480f2f}, !- Handle
  Curve Quadratic 322,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c60b8798-7f25-4967-92c2-6953300ff4bb}, !- Handle
  Curve Biquadratic 217,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16bf2f9a-4706-418b-8d6b-12c673e4a4d0}, !- Handle
  Curve Quadratic 323,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e22edca4-6476-4f64-98b5-bc03578e0442}, !- Handle
  Curve Biquadratic 218,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {754e1ebe-78e5-44a3-b79a-1243f2ae1c60}, !- Handle
  Curve Quadratic 324,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5abd8b17-c6a4-446d-9554-6cdd5d4c04fa}, !- Handle
  Curve Quadratic 325,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {e12c0599-3314-4477-a93d-3ff21890216e}, !- Handle
  {e803ad77-8c87-480c-b50f-47e4e7740497}, !- Name
  {44fb0877-e164-4775-8fce-0d56766e1e20}, !- Source Object
  9,                                      !- Outlet Port
  {04c64f2c-069a-40a7-908c-b6c312646c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3279a2f9-c8f0-4bd1-999d-29e4329fc9e7}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {40328197-fd4f-4d12-ab45-e95772d98050}, !- Inlet Port
  {68d609a0-0890-4cc3-b721-8bca2044d15f}; !- Outlet Port

OS:Connection,
  {40328197-fd4f-4d12-ab45-e95772d98050}, !- Handle
  {fcd050ef-748d-4745-a83e-935a0bc04cf3}, !- Name
  {6f445aef-542d-44fb-8c46-08633164fdf5}, !- Source Object
  6,                                      !- Outlet Port
  {3279a2f9-c8f0-4bd1-999d-29e4329fc9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d609a0-0890-4cc3-b721-8bca2044d15f}, !- Handle
  {bef900ef-8d0f-4ce7-8c90-72f2faf0a6b2}, !- Name
  {3279a2f9-c8f0-4bd1-999d-29e4329fc9e7}, !- Source Object
  3,                                      !- Outlet Port
  {44fb0877-e164-4775-8fce-0d56766e1e20}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {76711ab9-b6b1-49d5-8053-0850d5c56ee6}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {5ec8d1ac-16fd-4a43-b59c-65b9238ca898}, !- Inlet Port
  {86701714-9067-4ad0-8486-e2ae5c4a715a}; !- Outlet Port

OS:Connection,
  {5ec8d1ac-16fd-4a43-b59c-65b9238ca898}, !- Handle
  {62a2ac1c-cbf3-42e6-b810-5e943e5ddd78}, !- Name
  {741fd6c3-7249-4bfa-90b4-8c6d6b2fc42e}, !- Source Object
  6,                                      !- Outlet Port
  {76711ab9-b6b1-49d5-8053-0850d5c56ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86701714-9067-4ad0-8486-e2ae5c4a715a}, !- Handle
  {418dc391-e4b5-423b-8fb1-66c789b3ee61}, !- Name
  {76711ab9-b6b1-49d5-8053-0850d5c56ee6}, !- Source Object
  3,                                      !- Outlet Port
  {6f445aef-542d-44fb-8c46-08633164fdf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {700dbe0c-acc9-4470-919c-d47d4200ebad}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e61efbf9-83f8-4511-ba31-e894f9f140d3}, !- Inlet Port
  {aa1f4572-6df6-47c3-a0a7-a1f4e8dd8bca}; !- Outlet Port

OS:Connection,
  {e61efbf9-83f8-4511-ba31-e894f9f140d3}, !- Handle
  {5d2ea03d-3e1a-4189-b5e9-0b0e7b2789fd}, !- Name
  {e3fc92f2-2232-4b25-ab7b-cb51bb9c2995}, !- Source Object
  9,                                      !- Outlet Port
  {700dbe0c-acc9-4470-919c-d47d4200ebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1f4572-6df6-47c3-a0a7-a1f4e8dd8bca}, !- Handle
  {5db3c2f8-4fac-4294-82df-e4fb13163eaa}, !- Name
  {700dbe0c-acc9-4470-919c-d47d4200ebad}, !- Source Object
  3,                                      !- Outlet Port
  {741fd6c3-7249-4bfa-90b4-8c6d6b2fc42e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cdb45a9-3e99-445a-82d8-4cf195832318}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {616d1e9c-afa5-4c6f-b201-ca8c65455cb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {616d1e9c-afa5-4c6f-b201-ca8c65455cb1}, !- Handle
  Controller Mechanical Ventilation 54,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b595bb93-66bb-4e05-81c5-788c7e99e030}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC OA System, !- Name
  {3cdb45a9-3e99-445a-82d8-4cf195832318}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5edf99ea-1b28-48ed-873a-28fc2bf45dd3}, !- Mixed Air Node Name
  {542c9e6c-8e9b-450e-a0cd-84dc84dcdb84}, !- Outdoor Air Stream Node Name
  {47d7d655-eb82-4a5d-b464-b84858629b86}, !- Relief Air Stream Node Name
  {9330d22f-5ae1-4fa1-9dd7-9a11cf93c690}; !- Return Air Stream Node Name

OS:Node,
  {e6cdf6b3-a882-4aec-a375-f341a1f8117f}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {542c9e6c-8e9b-450e-a0cd-84dc84dcdb84}; !- Outlet Port

OS:Connection,
  {542c9e6c-8e9b-450e-a0cd-84dc84dcdb84}, !- Handle
  {e24648ac-b740-4dbe-bdf6-d37212bb63ff}, !- Name
  {e6cdf6b3-a882-4aec-a375-f341a1f8117f}, !- Source Object
  3,                                      !- Outlet Port
  {b595bb93-66bb-4e05-81c5-788c7e99e030}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db76cd9c-61bf-4d7d-9c84-2c0dddacec76}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Relief Air Node, !- Name
  {47d7d655-eb82-4a5d-b464-b84858629b86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d7d655-eb82-4a5d-b464-b84858629b86}, !- Handle
  {679e70dd-b814-47d4-ab92-2aadc3189daa}, !- Name
  {b595bb93-66bb-4e05-81c5-788c7e99e030}, !- Source Object
  7,                                      !- Outlet Port
  {db76cd9c-61bf-4d7d-9c84-2c0dddacec76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {372ccdd5-cd33-4c72-9209-5a0746ccbeb1}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {5edf99ea-1b28-48ed-873a-28fc2bf45dd3}, !- Inlet Port
  {ad06e258-b351-4d67-a694-7fba258a7a1d}; !- Outlet Port

OS:Connection,
  {9330d22f-5ae1-4fa1-9dd7-9a11cf93c690}, !- Handle
  {bda31e11-e499-4617-89cb-92a5aaa91825}, !- Name
  {e8f07eac-2d98-4c39-b466-2182937ef749}, !- Source Object
  3,                                      !- Outlet Port
  {b595bb93-66bb-4e05-81c5-788c7e99e030}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5edf99ea-1b28-48ed-873a-28fc2bf45dd3}, !- Handle
  {b19f7426-0128-4c42-9a9f-9bf203eb35fc}, !- Name
  {b595bb93-66bb-4e05-81c5-788c7e99e030}, !- Source Object
  5,                                      !- Outlet Port
  {372ccdd5-cd33-4c72-9209-5a0746ccbeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad06e258-b351-4d67-a694-7fba258a7a1d}, !- Handle
  {709c4383-d0d6-4be7-9868-21bb19f44d03}, !- Name
  {372ccdd5-cd33-4c72-9209-5a0746ccbeb1}, !- Source Object
  3,                                      !- Outlet Port
  {e3fc92f2-2232-4b25-ab7b-cb51bb9c2995}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {09ad3581-4afc-47ef-be89-8ba6b3bcfba7}, !- Handle
  Availability Manager Night Cycle 57,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {315e598d-6fcb-4668-9a58-ff2892121839}, !- Control Zone or Zone List Name
  {eb950793-069f-4a8f-a0e9-6321a6205972}, !- Cooling Control Zone or Zone List Name
  {489e0dc7-3857-4d49-983b-1e00aff74771}, !- Heating Control Zone or Zone List Name
  {43334a62-8841-43ea-9082-0c1b905a4607}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {315e598d-6fcb-4668-9a58-ff2892121839}, !- Handle
  Availability Manager Night Cycle 57 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {eb950793-069f-4a8f-a0e9-6321a6205972}, !- Handle
  {746264eb-1ef4-4bf8-ac29-ed925df0c4f7}; !- Name

OS:ModelObjectList,
  {489e0dc7-3857-4d49-983b-1e00aff74771}, !- Handle
  {5eea516e-f305-49fb-881a-747e31de5ccc}; !- Name

OS:ModelObjectList,
  {43334a62-8841-43ea-9082-0c1b905a4607}, !- Handle
  {cf8fb616-ebe4-4767-9291-918c0b281690}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7de55791-88a8-40f0-a564-9f772085c1e1}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {73c3187c-1fe0-4fea-bdad-c7b1cc0fee80}, !- Air Inlet Node Name
  {619c60d0-8423-412e-bca0-d464a216a411}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a817c66-2f72-492c-94e1-bfb393254818}, !- Handle
  Zone Htl BarCasino A  - Story Top Return Air Node, !- Name
  {d070e7aa-1445-4d94-865e-5332a6b7e64e}, !- Inlet Port
  {bf152333-6da9-4fed-be6d-25d5da78a0a9}; !- Outlet Port

OS:Connection,
  {e6bcd7a9-574d-46b1-87fc-dded9a379afe}, !- Handle
  {36a4b54c-74a4-42b3-9b2a-c6fd386ee238}, !- Name
  {f81c1c45-0736-4fa0-a352-2db50f30240d}, !- Source Object
  3,                                      !- Outlet Port
  {81090b2c-aa3a-4ace-aaf1-6eab440e8545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d070e7aa-1445-4d94-865e-5332a6b7e64e}, !- Handle
  {112e216d-eaed-4c81-88a7-ab9b4870a460}, !- Name
  {e3aa7d72-4951-4c51-9746-2c4d1404a689}, !- Source Object
  3,                                      !- Outlet Port
  {7a817c66-2f72-492c-94e1-bfb393254818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf152333-6da9-4fed-be6d-25d5da78a0a9}, !- Handle
  {f9023615-1c52-4052-8b6b-7a89b2a388a7}, !- Name
  {7a817c66-2f72-492c-94e1-bfb393254818}, !- Source Object
  3,                                      !- Outlet Port
  {c9ec7dc1-79ec-4587-804e-c899de2ead7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6323edd-8b24-40b8-9263-7cd0c510d6ed}, !- Handle
  Zone Htl BarCasino A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b62fd7ea-1083-43ba-9e3f-f2f51ffd49ab}, !- Inlet Port
  {73c3187c-1fe0-4fea-bdad-c7b1cc0fee80}; !- Outlet Port

OS:Connection,
  {b62fd7ea-1083-43ba-9e3f-f2f51ffd49ab}, !- Handle
  {62e268a5-c514-4cf2-a593-589e21367798}, !- Name
  {014799f2-2f03-4732-af8f-d34426fbfc41}, !- Source Object
  3,                                      !- Outlet Port
  {a6323edd-8b24-40b8-9263-7cd0c510d6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c3187c-1fe0-4fea-bdad-c7b1cc0fee80}, !- Handle
  {cf17e4ae-eb34-49d3-b225-8f1002e39f18}, !- Name
  {a6323edd-8b24-40b8-9263-7cd0c510d6ed}, !- Source Object
  3,                                      !- Outlet Port
  {7de55791-88a8-40f0-a564-9f772085c1e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {619c60d0-8423-412e-bca0-d464a216a411}, !- Handle
  {49f57989-ad21-47f5-a2fb-533b248a5c15}, !- Name
  {7de55791-88a8-40f0-a564-9f772085c1e1}, !- Source Object
  4,                                      !- Outlet Port
  {f81c1c45-0736-4fa0-a352-2db50f30240d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {1c658fd2-4c53-40a9-bb76-26483081ea1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ba7282b-76d2-424c-9df3-cc276877c644}, !- Supply Side Inlet Node Name
  {efdab46c-6a0f-48d7-bec1-03622b07cc5e}, !- Demand Side Outlet Node Name
  {ee544c87-6f03-4841-bc59-d11e519dc1c9}, !- Demand Side Inlet Node A
  {13f898ec-bab4-48a6-a7ca-9ffbd3d5b7b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c93b4d3b-47c6-4ce8-a216-ca7aaa0c8909}, !- Demand Mixer Name
  {d69654e5-c074-4d33-ba5a-c07112de1608}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7206db28-0766-4998-ac09-b0ef5912ff8e}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {8ba7282b-76d2-424c-9df3-cc276877c644}, !- Inlet Port
  {ca622163-61be-4b0f-9cfb-a414561b9129}; !- Outlet Port

OS:Node,
  {55fdfb38-2310-4242-9b0f-f82480278035}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {6d0acc93-a69b-498e-a084-e871f1abf4c2}, !- Inlet Port
  {13f898ec-bab4-48a6-a7ca-9ffbd3d5b7b3}; !- Outlet Port

OS:Connection,
  {8ba7282b-76d2-424c-9df3-cc276877c644}, !- Handle
  {29e86c89-90e5-4cd1-bd65-b0d25293ac65}, !- Name
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- Source Object
  8,                                      !- Outlet Port
  {7206db28-0766-4998-ac09-b0ef5912ff8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f898ec-bab4-48a6-a7ca-9ffbd3d5b7b3}, !- Handle
  {59ad6b76-c6a3-4dcc-8652-1fa45c5f5b01}, !- Name
  {55fdfb38-2310-4242-9b0f-f82480278035}, !- Source Object
  3,                                      !- Outlet Port
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {11f0cd19-6b62-41cb-b444-50b7283295df}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {ee544c87-6f03-4841-bc59-d11e519dc1c9}, !- Inlet Port
  {ca47065e-8264-48c8-82b5-021549a67d7b}; !- Outlet Port

OS:Node,
  {54c1b609-5841-480a-af9c-244f496d9f25}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {387cb7c8-7148-495f-9aa2-d94d9e5b9ab3}, !- Inlet Port
  {efdab46c-6a0f-48d7-bec1-03622b07cc5e}; !- Outlet Port

OS:Node,
  {b5f561ca-7b9f-4431-b129-47bb797f6874}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {2a188f53-1e2d-4554-bd31-19d9b4c82684}, !- Inlet Port
  {49b90023-ebde-461d-9cfc-73e674eeedbf}; !- Outlet Port

OS:Connection,
  {ee544c87-6f03-4841-bc59-d11e519dc1c9}, !- Handle
  {1da98484-77b3-4ddc-92e9-d9aaf40946db}, !- Name
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- Source Object
  10,                                     !- Outlet Port
  {11f0cd19-6b62-41cb-b444-50b7283295df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdab46c-6a0f-48d7-bec1-03622b07cc5e}, !- Handle
  {69ef5183-aba7-4898-ab05-d84a71fc3dbd}, !- Name
  {54c1b609-5841-480a-af9c-244f496d9f25}, !- Source Object
  3,                                      !- Outlet Port
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d69654e5-c074-4d33-ba5a-c07112de1608}, !- Handle
  Air Loop HVAC Zone Splitter 58,         !- Name
  {ca47065e-8264-48c8-82b5-021549a67d7b}, !- Inlet Node Name
  {84a5912b-e3ff-43bd-930b-3ef9351d9404}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c93b4d3b-47c6-4ce8-a216-ca7aaa0c8909}, !- Handle
  Air Loop HVAC Zone Mixer 58,            !- Name
  {387cb7c8-7148-495f-9aa2-d94d9e5b9ab3}, !- Outlet Node Name
  {ed478048-f0c7-4eb0-9ee1-b119f80c2a38}; !- Inlet Node Name 1

OS:Connection,
  {ca47065e-8264-48c8-82b5-021549a67d7b}, !- Handle
  {781530fc-5844-4b02-888a-426759acf4a5}, !- Name
  {11f0cd19-6b62-41cb-b444-50b7283295df}, !- Source Object
  3,                                      !- Outlet Port
  {d69654e5-c074-4d33-ba5a-c07112de1608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387cb7c8-7148-495f-9aa2-d94d9e5b9ab3}, !- Handle
  {4a734ca8-e711-453d-bc46-54ea7902cfaf}, !- Name
  {c93b4d3b-47c6-4ce8-a216-ca7aaa0c8909}, !- Source Object
  2,                                      !- Outlet Port
  {54c1b609-5841-480a-af9c-244f496d9f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d598499a-e783-4059-9a8c-040079492433}, !- Handle
  {85c8f227-565e-4b02-b709-36d1caac9e60}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c658fd2-4c53-40a9-bb76-26483081ea1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 57, !- Name
  {bf1f4762-9264-4351-97db-8dba9788389c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b275f6bc-1bc7-40bd-b854-63a7cd5b1427}, !- Handle
  Zone Htl BarCasino B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {202a8bc4-9e03-40c8-970f-b02b150b8dce}, !- Control Zone Name
  {55fdfb38-2310-4242-9b0f-f82480278035}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ee5af196-1240-4acd-a778-fd28c5dde436}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {098a0571-e19b-4309-9d49-c8d84f8f1feb}, !- Air Inlet Node Name
  {6d0acc93-a69b-498e-a084-e871f1abf4c2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2af89d3a-9324-4493-b001-7e9069a20627}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f5a19563-cf00-4c39-96b4-b6197f802b1c}, !- Air Inlet Node Name
  {fc76c11a-c000-4bd2-a62f-18b65f3582c5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9ed0a778-2400-43cc-b604-c29c076ee23b}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {54e96315-e9f7-4e93-a268-0e2eb0b2af14}, !- Air Inlet Node Name
  {ba7d4cd4-7640-4035-adcf-5d169dd612ad}, !- Air Outlet Node Name
  {b7066f9d-1286-426e-868e-2c599721be1e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b89f4200-caf0-4179-8568-776f07284b93}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {144476d0-4b38-42e6-a967-892f39e800c9}, !- Air Inlet Node Name
  {a13f6a4d-8e89-4e31-b1ee-8cb48416ce79}, !- Air Outlet Node Name
  {8d94a842-8837-49a3-8185-3dad1cf2a17c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {74ab9b46-b0d8-44d4-882c-9773f7020478}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65c539cf-0c3d-405f-8ad5-308eb9254a36}, !- Energy Input Ratio Function of Temperature Curve Name
  {74db567f-90ac-4117-aeef-91524533471f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f25412f-22d7-4080-a2a2-b77ebb588f87}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c4f1f115-3087-445c-afdb-e82246ce8539}, !- Handle
  Curve Biquadratic 219,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {823d8ab4-767e-43fa-8d1b-6946613a06ee}, !- Handle
  Curve Quadratic 326,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af435676-3fab-4908-843e-28375b7f5612}, !- Handle
  Curve Biquadratic 220,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28cdd39b-45ec-4a23-ba28-9bf54bb14faa}, !- Handle
  Curve Quadratic 327,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6766d459-75db-48ce-b1b1-a4b514fc02c1}, !- Handle
  Curve Quadratic 328,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d94a842-8837-49a3-8185-3dad1cf2a17c}, !- Handle
  Curve Biquadratic 221,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {74ab9b46-b0d8-44d4-882c-9773f7020478}, !- Handle
  Curve Quadratic 329,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {65c539cf-0c3d-405f-8ad5-308eb9254a36}, !- Handle
  Curve Biquadratic 222,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {74db567f-90ac-4117-aeef-91524533471f}, !- Handle
  Curve Quadratic 330,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f25412f-22d7-4080-a2a2-b77ebb588f87}, !- Handle
  Curve Quadratic 331,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6d0acc93-a69b-498e-a084-e871f1abf4c2}, !- Handle
  {d219c474-8827-4f9f-a804-4d087d0c142f}, !- Name
  {ee5af196-1240-4acd-a778-fd28c5dde436}, !- Source Object
  9,                                      !- Outlet Port
  {55fdfb38-2310-4242-9b0f-f82480278035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7066f9d-1286-426e-868e-2c599721be1e}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ba7d4cd4-7640-4035-adcf-5d169dd612ad}, !- Inlet Port
  {098a0571-e19b-4309-9d49-c8d84f8f1feb}; !- Outlet Port

OS:Connection,
  {ba7d4cd4-7640-4035-adcf-5d169dd612ad}, !- Handle
  {2caa6b0f-52a0-4cfe-bd95-5cafc88878d7}, !- Name
  {9ed0a778-2400-43cc-b604-c29c076ee23b}, !- Source Object
  6,                                      !- Outlet Port
  {b7066f9d-1286-426e-868e-2c599721be1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098a0571-e19b-4309-9d49-c8d84f8f1feb}, !- Handle
  {18e06d12-837e-44c2-b14f-ed92509f3c0c}, !- Name
  {b7066f9d-1286-426e-868e-2c599721be1e}, !- Source Object
  3,                                      !- Outlet Port
  {ee5af196-1240-4acd-a778-fd28c5dde436}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {07036a60-7a9f-48a6-8ced-217865c73d39}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {fc76c11a-c000-4bd2-a62f-18b65f3582c5}, !- Inlet Port
  {54e96315-e9f7-4e93-a268-0e2eb0b2af14}; !- Outlet Port

OS:Connection,
  {fc76c11a-c000-4bd2-a62f-18b65f3582c5}, !- Handle
  {85ffe642-e2ef-404e-a005-6198a4114d77}, !- Name
  {2af89d3a-9324-4493-b001-7e9069a20627}, !- Source Object
  6,                                      !- Outlet Port
  {07036a60-7a9f-48a6-8ced-217865c73d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e96315-e9f7-4e93-a268-0e2eb0b2af14}, !- Handle
  {cb742d30-26b2-4a95-a879-62ae7084a6da}, !- Name
  {07036a60-7a9f-48a6-8ced-217865c73d39}, !- Source Object
  3,                                      !- Outlet Port
  {9ed0a778-2400-43cc-b604-c29c076ee23b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36df7b24-94b4-4be0-9892-4adcba899b97}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a13f6a4d-8e89-4e31-b1ee-8cb48416ce79}, !- Inlet Port
  {f5a19563-cf00-4c39-96b4-b6197f802b1c}; !- Outlet Port

OS:Connection,
  {a13f6a4d-8e89-4e31-b1ee-8cb48416ce79}, !- Handle
  {8d5271c0-cf19-433d-9572-54d1fd4e4d67}, !- Name
  {b89f4200-caf0-4179-8568-776f07284b93}, !- Source Object
  9,                                      !- Outlet Port
  {36df7b24-94b4-4be0-9892-4adcba899b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a19563-cf00-4c39-96b4-b6197f802b1c}, !- Handle
  {3fd1afe7-ac15-435f-bdbb-13ac73c81eb7}, !- Name
  {36df7b24-94b4-4be0-9892-4adcba899b97}, !- Source Object
  3,                                      !- Outlet Port
  {2af89d3a-9324-4493-b001-7e9069a20627}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {043ed56a-5f01-47bc-a2e6-da2003922073}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ee1c335f-30dd-40ed-acdf-127c6b0c9c8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ee1c335f-30dd-40ed-acdf-127c6b0c9c8a}, !- Handle
  Controller Mechanical Ventilation 55,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b0c1243-f253-4d46-b3d5-52f517f1741c}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC OA System, !- Name
  {043ed56a-5f01-47bc-a2e6-da2003922073}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00f21926-e40e-49a7-b386-22f6ee207c30}, !- Mixed Air Node Name
  {d7ae4113-0e4f-478a-9cf0-ec4d0902fbc2}, !- Outdoor Air Stream Node Name
  {5c88dc23-b770-44e0-819e-f1887994a205}, !- Relief Air Stream Node Name
  {ca622163-61be-4b0f-9cfb-a414561b9129}; !- Return Air Stream Node Name

OS:Node,
  {a4038790-9d8e-4f84-950f-b9bf501ee17d}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d7ae4113-0e4f-478a-9cf0-ec4d0902fbc2}; !- Outlet Port

OS:Connection,
  {d7ae4113-0e4f-478a-9cf0-ec4d0902fbc2}, !- Handle
  {af74f636-f220-4008-8c69-8358ef0dd6a1}, !- Name
  {a4038790-9d8e-4f84-950f-b9bf501ee17d}, !- Source Object
  3,                                      !- Outlet Port
  {5b0c1243-f253-4d46-b3d5-52f517f1741c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {334de95c-c741-4c3a-bea1-84760c2b92c2}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Relief Air Node, !- Name
  {5c88dc23-b770-44e0-819e-f1887994a205}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c88dc23-b770-44e0-819e-f1887994a205}, !- Handle
  {c9c82449-0389-4f28-a205-bb69fc8fd52b}, !- Name
  {5b0c1243-f253-4d46-b3d5-52f517f1741c}, !- Source Object
  7,                                      !- Outlet Port
  {334de95c-c741-4c3a-bea1-84760c2b92c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c75ffd6-aa7a-426d-a0f2-41063c1a67e3}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {00f21926-e40e-49a7-b386-22f6ee207c30}, !- Inlet Port
  {144476d0-4b38-42e6-a967-892f39e800c9}; !- Outlet Port

OS:Connection,
  {ca622163-61be-4b0f-9cfb-a414561b9129}, !- Handle
  {0afbd2a1-4a27-4c58-8fe9-ec7d64dccb8a}, !- Name
  {7206db28-0766-4998-ac09-b0ef5912ff8e}, !- Source Object
  3,                                      !- Outlet Port
  {5b0c1243-f253-4d46-b3d5-52f517f1741c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00f21926-e40e-49a7-b386-22f6ee207c30}, !- Handle
  {b9880b96-a864-4863-bfc0-416cc5350768}, !- Name
  {5b0c1243-f253-4d46-b3d5-52f517f1741c}, !- Source Object
  5,                                      !- Outlet Port
  {8c75ffd6-aa7a-426d-a0f2-41063c1a67e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144476d0-4b38-42e6-a967-892f39e800c9}, !- Handle
  {8a06342f-5e02-491c-b948-3867978550f2}, !- Name
  {8c75ffd6-aa7a-426d-a0f2-41063c1a67e3}, !- Source Object
  3,                                      !- Outlet Port
  {b89f4200-caf0-4179-8568-776f07284b93}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bf1f4762-9264-4351-97db-8dba9788389c}, !- Handle
  Availability Manager Night Cycle 58,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c719e7b1-be7e-43af-85e7-d24904d1605f}, !- Control Zone or Zone List Name
  {003efa87-4bf1-40c5-9a1c-0c6862a6ebf3}, !- Cooling Control Zone or Zone List Name
  {7106270b-1a95-4a0c-90d3-bd6a6f3bcac0}, !- Heating Control Zone or Zone List Name
  {434599ce-f2da-4011-b714-6010eeecbb7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c719e7b1-be7e-43af-85e7-d24904d1605f}, !- Handle
  Availability Manager Night Cycle 58 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {003efa87-4bf1-40c5-9a1c-0c6862a6ebf3}, !- Handle
  {2cec1b63-004a-4c62-b5f5-161a4c3552ec}; !- Name

OS:ModelObjectList,
  {7106270b-1a95-4a0c-90d3-bd6a6f3bcac0}, !- Handle
  {d47a4811-3650-4348-bab5-addbf860cd80}; !- Name

OS:ModelObjectList,
  {434599ce-f2da-4011-b714-6010eeecbb7c}, !- Handle
  {92f3b547-f149-41cd-b60f-03658d40f937}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be3271aa-f32e-41f2-93b7-09ad6a65ef3e}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {447c3305-eaec-4d72-b503-0256708ee03a}, !- Air Inlet Node Name
  {2a188f53-1e2d-4554-bd31-19d9b4c82684}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {883f40ce-72c5-4c1f-baec-ad2cc446f6ae}, !- Handle
  Zone Htl BarCasino B  - Story Top Return Air Node, !- Name
  {dc5c45aa-c54b-43e1-8d5d-b24ba9ab9610}, !- Inlet Port
  {ed478048-f0c7-4eb0-9ee1-b119f80c2a38}; !- Outlet Port

OS:Connection,
  {49b90023-ebde-461d-9cfc-73e674eeedbf}, !- Handle
  {e3ff4962-2ff8-4541-bc87-6c4a3fb4bb6e}, !- Name
  {b5f561ca-7b9f-4431-b129-47bb797f6874}, !- Source Object
  3,                                      !- Outlet Port
  {66ca8651-09f7-4852-9165-e895b50560d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc5c45aa-c54b-43e1-8d5d-b24ba9ab9610}, !- Handle
  {176e308c-ec84-4393-9e08-881263bd8a21}, !- Name
  {f3fb5ee9-a5e4-438f-bc3b-537ecdda371d}, !- Source Object
  3,                                      !- Outlet Port
  {883f40ce-72c5-4c1f-baec-ad2cc446f6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed478048-f0c7-4eb0-9ee1-b119f80c2a38}, !- Handle
  {14f0c783-6e2b-48ed-908f-acf51112088c}, !- Name
  {883f40ce-72c5-4c1f-baec-ad2cc446f6ae}, !- Source Object
  3,                                      !- Outlet Port
  {c93b4d3b-47c6-4ce8-a216-ca7aaa0c8909}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6c9ea2a-fa80-49cf-b6d1-265a4f8a9c16}, !- Handle
  Zone Htl BarCasino B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {84a5912b-e3ff-43bd-930b-3ef9351d9404}, !- Inlet Port
  {447c3305-eaec-4d72-b503-0256708ee03a}; !- Outlet Port

OS:Connection,
  {84a5912b-e3ff-43bd-930b-3ef9351d9404}, !- Handle
  {4b6cc942-9275-46b0-8144-198e29f43520}, !- Name
  {d69654e5-c074-4d33-ba5a-c07112de1608}, !- Source Object
  3,                                      !- Outlet Port
  {b6c9ea2a-fa80-49cf-b6d1-265a4f8a9c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447c3305-eaec-4d72-b503-0256708ee03a}, !- Handle
  {96f72757-781a-41c6-851a-e0f493233f7d}, !- Name
  {b6c9ea2a-fa80-49cf-b6d1-265a4f8a9c16}, !- Source Object
  3,                                      !- Outlet Port
  {be3271aa-f32e-41f2-93b7-09ad6a65ef3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a188f53-1e2d-4554-bd31-19d9b4c82684}, !- Handle
  {3f9bdf4e-0009-42e7-a939-02f0ba23d2bc}, !- Name
  {be3271aa-f32e-41f2-93b7-09ad6a65ef3e}, !- Source Object
  4,                                      !- Outlet Port
  {b5f561ca-7b9f-4431-b129-47bb797f6874}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {204c9bd7-7b22-4b10-b190-035c12202e42}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {45e4fd57-f3ce-4b38-ac53-b3b2da3dac81}, !- Supply Side Inlet Node Name
  {17d16edf-b08e-4cf9-a4af-27cfd98b6ac7}, !- Demand Side Outlet Node Name
  {45d79e4e-5ff2-4e51-a6d8-fade45b4bbd4}, !- Demand Side Inlet Node A
  {9504b596-cfea-4deb-91a9-dfa356545033}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7be6ffc9-588b-4186-bae9-9146842699d9}, !- Demand Mixer Name
  {3be4901a-2c83-4e91-89df-d2432738340d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4d071f9-74d8-4635-809e-c6807b4cd47c}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {45e4fd57-f3ce-4b38-ac53-b3b2da3dac81}, !- Inlet Port
  {1917704f-c670-4c8d-b357-eb9ce6790edc}; !- Outlet Port

OS:Node,
  {a4e4b8f2-440f-4bb9-9322-bbf148341954}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {4227d1ad-db2c-4960-b04d-5904e1680c84}, !- Inlet Port
  {9504b596-cfea-4deb-91a9-dfa356545033}; !- Outlet Port

OS:Connection,
  {45e4fd57-f3ce-4b38-ac53-b3b2da3dac81}, !- Handle
  {a3e528fb-40a7-44da-b16c-ee9e98025646}, !- Name
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- Source Object
  8,                                      !- Outlet Port
  {b4d071f9-74d8-4635-809e-c6807b4cd47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9504b596-cfea-4deb-91a9-dfa356545033}, !- Handle
  {ba45bc68-3b5b-4c93-abe9-2c1bf45e23a9}, !- Name
  {a4e4b8f2-440f-4bb9-9322-bbf148341954}, !- Source Object
  3,                                      !- Outlet Port
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15b5c7f0-a05b-4d21-bf7f-8bfd75b8e0dd}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {45d79e4e-5ff2-4e51-a6d8-fade45b4bbd4}, !- Inlet Port
  {f0d0b112-9fa4-4548-a579-d93bf2fd9bbb}; !- Outlet Port

OS:Node,
  {795794e9-92ea-4655-b1c9-19fb5cc689e6}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {e7f430a3-5782-49cb-831c-5a7639be2f71}, !- Inlet Port
  {17d16edf-b08e-4cf9-a4af-27cfd98b6ac7}; !- Outlet Port

OS:Node,
  {0446b83d-1fd0-415d-8a8a-ac4dd5509a3b}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {dbf4bb24-1f3f-4359-ba89-5a90e83cbedb}, !- Inlet Port
  {0a8b0abe-614d-4dfd-b037-3600453325ba}; !- Outlet Port

OS:Connection,
  {45d79e4e-5ff2-4e51-a6d8-fade45b4bbd4}, !- Handle
  {e99e5e6a-093f-489e-bbe8-688b202767f8}, !- Name
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- Source Object
  10,                                     !- Outlet Port
  {15b5c7f0-a05b-4d21-bf7f-8bfd75b8e0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d16edf-b08e-4cf9-a4af-27cfd98b6ac7}, !- Handle
  {ae33fc36-ef6a-4c10-8dae-8a03c05aefdd}, !- Name
  {795794e9-92ea-4655-b1c9-19fb5cc689e6}, !- Source Object
  3,                                      !- Outlet Port
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3be4901a-2c83-4e91-89df-d2432738340d}, !- Handle
  Air Loop HVAC Zone Splitter 59,         !- Name
  {f0d0b112-9fa4-4548-a579-d93bf2fd9bbb}, !- Inlet Node Name
  {7b81bda8-16b9-435f-845c-aae14ccba1f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7be6ffc9-588b-4186-bae9-9146842699d9}, !- Handle
  Air Loop HVAC Zone Mixer 59,            !- Name
  {e7f430a3-5782-49cb-831c-5a7639be2f71}, !- Outlet Node Name
  {00ae5ecb-c418-45da-9eb6-7d6c3945dbdf}; !- Inlet Node Name 1

OS:Connection,
  {f0d0b112-9fa4-4548-a579-d93bf2fd9bbb}, !- Handle
  {701eed27-8187-414e-a843-8b0841b57f10}, !- Name
  {15b5c7f0-a05b-4d21-bf7f-8bfd75b8e0dd}, !- Source Object
  3,                                      !- Outlet Port
  {3be4901a-2c83-4e91-89df-d2432738340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f430a3-5782-49cb-831c-5a7639be2f71}, !- Handle
  {af1e3709-4352-4c91-a80a-2b6451a52b67}, !- Name
  {7be6ffc9-588b-4186-bae9-9146842699d9}, !- Source Object
  2,                                      !- Outlet Port
  {795794e9-92ea-4655-b1c9-19fb5cc689e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9692ed43-756c-4175-ba66-a41520a21378}, !- Handle
  {66da5552-a2cd-45cf-b51b-8c4821526efc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {204c9bd7-7b22-4b10-b190-035c12202e42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 58, !- Name
  {de22b52e-0d7d-42b9-896b-15dfa5eff51f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a4cb2ca3-807f-442b-8e68-b809b9c66514}, !- Handle
  Zone Htl BarCasino C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b498feb-355a-4271-b9aa-1ede2ed1b544}, !- Control Zone Name
  {a4e4b8f2-440f-4bb9-9322-bbf148341954}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {20ee080c-cfbf-4a83-bd5d-e5366cc24cf2}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {60d1a3c1-166a-44e0-8ed2-e0e1ddd19077}, !- Air Inlet Node Name
  {4227d1ad-db2c-4960-b04d-5904e1680c84}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {412698a6-8f58-4996-aaa0-9bcd19a99adb}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {07ee241e-134b-44f0-80ec-bd12d49b656a}, !- Air Inlet Node Name
  {cfa0dc8f-0e4c-4bde-b3f7-142b010bfce5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c338bd8a-9238-400d-a80d-915d392c8f07}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {126a7f2f-6773-453e-b702-4e16408fbc85}, !- Air Inlet Node Name
  {34a0c9c7-bfd5-414b-8e80-a4e1c56d6c11}, !- Air Outlet Node Name
  {24dab1aa-9c86-4281-9939-15df5d47dfbf}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {826f25e8-dc64-4ce5-ab45-0f5963d17370}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4abe0fdc-0a49-41ee-a264-35e845ed5a89}, !- Air Inlet Node Name
  {0f6015d1-b90d-4d0f-b11e-61bfa1fcde4d}, !- Air Outlet Node Name
  {6c1c9d07-660d-40f1-a239-5179d88ab059}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0053941-e3ac-427b-b413-507a431fad04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f421d7ed-b2e6-4628-83f8-6127eda2c98d}, !- Energy Input Ratio Function of Temperature Curve Name
  {a395b38e-fb88-4a10-932b-2d35d47e58a5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842f3b6e-fb56-438f-b42a-c9192430f938}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6bc6bbbb-3f85-4bcf-bf1d-786d463705ef}, !- Handle
  Curve Biquadratic 223,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9483cf7-4b85-4f0b-8226-0ab38e674cf8}, !- Handle
  Curve Quadratic 332,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbaa6791-be9c-4617-ae7f-cb16d3db7205}, !- Handle
  Curve Biquadratic 224,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab94a14f-f53b-4ade-a72d-859694d7e928}, !- Handle
  Curve Quadratic 333,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {83985ffb-dc8a-46fd-ac1c-d6efe07b75bf}, !- Handle
  Curve Quadratic 334,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c1c9d07-660d-40f1-a239-5179d88ab059}, !- Handle
  Curve Biquadratic 225,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c0053941-e3ac-427b-b413-507a431fad04}, !- Handle
  Curve Quadratic 335,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f421d7ed-b2e6-4628-83f8-6127eda2c98d}, !- Handle
  Curve Biquadratic 226,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a395b38e-fb88-4a10-932b-2d35d47e58a5}, !- Handle
  Curve Quadratic 336,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {842f3b6e-fb56-438f-b42a-c9192430f938}, !- Handle
  Curve Quadratic 337,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {4227d1ad-db2c-4960-b04d-5904e1680c84}, !- Handle
  {49a5a7e5-f43a-41a1-9437-c0f80890b891}, !- Name
  {20ee080c-cfbf-4a83-bd5d-e5366cc24cf2}, !- Source Object
  9,                                      !- Outlet Port
  {a4e4b8f2-440f-4bb9-9322-bbf148341954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24dab1aa-9c86-4281-9939-15df5d47dfbf}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {34a0c9c7-bfd5-414b-8e80-a4e1c56d6c11}, !- Inlet Port
  {60d1a3c1-166a-44e0-8ed2-e0e1ddd19077}; !- Outlet Port

OS:Connection,
  {34a0c9c7-bfd5-414b-8e80-a4e1c56d6c11}, !- Handle
  {751e006d-f5a4-4ec5-b55c-e29eed94c235}, !- Name
  {c338bd8a-9238-400d-a80d-915d392c8f07}, !- Source Object
  6,                                      !- Outlet Port
  {24dab1aa-9c86-4281-9939-15df5d47dfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d1a3c1-166a-44e0-8ed2-e0e1ddd19077}, !- Handle
  {2ba1428c-36a8-4b01-98a3-c5ce3013c390}, !- Name
  {24dab1aa-9c86-4281-9939-15df5d47dfbf}, !- Source Object
  3,                                      !- Outlet Port
  {20ee080c-cfbf-4a83-bd5d-e5366cc24cf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ee26559-0201-4bbb-90a8-2a52e8bd3861}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {cfa0dc8f-0e4c-4bde-b3f7-142b010bfce5}, !- Inlet Port
  {126a7f2f-6773-453e-b702-4e16408fbc85}; !- Outlet Port

OS:Connection,
  {cfa0dc8f-0e4c-4bde-b3f7-142b010bfce5}, !- Handle
  {b49dd664-99d1-4aff-8bef-a3b78d89a9a9}, !- Name
  {412698a6-8f58-4996-aaa0-9bcd19a99adb}, !- Source Object
  6,                                      !- Outlet Port
  {7ee26559-0201-4bbb-90a8-2a52e8bd3861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126a7f2f-6773-453e-b702-4e16408fbc85}, !- Handle
  {709e394f-b31a-410c-b850-d51790486b40}, !- Name
  {7ee26559-0201-4bbb-90a8-2a52e8bd3861}, !- Source Object
  3,                                      !- Outlet Port
  {c338bd8a-9238-400d-a80d-915d392c8f07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8bd1333c-c745-4b82-8def-df77186b8cd1}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {0f6015d1-b90d-4d0f-b11e-61bfa1fcde4d}, !- Inlet Port
  {07ee241e-134b-44f0-80ec-bd12d49b656a}; !- Outlet Port

OS:Connection,
  {0f6015d1-b90d-4d0f-b11e-61bfa1fcde4d}, !- Handle
  {fc63a84d-6f97-43eb-83f4-0375969ec168}, !- Name
  {826f25e8-dc64-4ce5-ab45-0f5963d17370}, !- Source Object
  9,                                      !- Outlet Port
  {8bd1333c-c745-4b82-8def-df77186b8cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ee241e-134b-44f0-80ec-bd12d49b656a}, !- Handle
  {2310735b-f0b6-459c-92f7-e8e3273145f8}, !- Name
  {8bd1333c-c745-4b82-8def-df77186b8cd1}, !- Source Object
  3,                                      !- Outlet Port
  {412698a6-8f58-4996-aaa0-9bcd19a99adb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {16de8e06-c4b1-44f6-9939-e2c6bbfaa972}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d0b666c-483f-4f1c-b51e-ff09d264e1b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d0b666c-483f-4f1c-b51e-ff09d264e1b1}, !- Handle
  Controller Mechanical Ventilation 56,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78a972e7-ea46-4d1f-a49a-d82a4074f6b3}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC OA System, !- Name
  {16de8e06-c4b1-44f6-9939-e2c6bbfaa972}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a08b966-a659-4aef-82dc-01513378edc4}, !- Mixed Air Node Name
  {a66aa32b-92ec-41ab-95b2-f5609ce561ee}, !- Outdoor Air Stream Node Name
  {d3e8fc9f-1e2c-44ac-ad3a-1ac516a62b60}, !- Relief Air Stream Node Name
  {1917704f-c670-4c8d-b357-eb9ce6790edc}; !- Return Air Stream Node Name

OS:Node,
  {3fc050c6-9d8b-4773-88af-7767089b31f2}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a66aa32b-92ec-41ab-95b2-f5609ce561ee}; !- Outlet Port

OS:Connection,
  {a66aa32b-92ec-41ab-95b2-f5609ce561ee}, !- Handle
  {1a793d17-4615-4395-a087-449c71b1d919}, !- Name
  {3fc050c6-9d8b-4773-88af-7767089b31f2}, !- Source Object
  3,                                      !- Outlet Port
  {78a972e7-ea46-4d1f-a49a-d82a4074f6b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb013b6a-c42c-4a27-b783-753f49da2107}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Relief Air Node, !- Name
  {d3e8fc9f-1e2c-44ac-ad3a-1ac516a62b60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3e8fc9f-1e2c-44ac-ad3a-1ac516a62b60}, !- Handle
  {e2a09368-3538-4d9f-bd4d-c445cc0fc66f}, !- Name
  {78a972e7-ea46-4d1f-a49a-d82a4074f6b3}, !- Source Object
  7,                                      !- Outlet Port
  {fb013b6a-c42c-4a27-b783-753f49da2107}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb1cb900-1228-442e-be92-303747e1c7e6}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {1a08b966-a659-4aef-82dc-01513378edc4}, !- Inlet Port
  {4abe0fdc-0a49-41ee-a264-35e845ed5a89}; !- Outlet Port

OS:Connection,
  {1917704f-c670-4c8d-b357-eb9ce6790edc}, !- Handle
  {18e5b713-9662-4dc7-82c4-3ea035a558f6}, !- Name
  {b4d071f9-74d8-4635-809e-c6807b4cd47c}, !- Source Object
  3,                                      !- Outlet Port
  {78a972e7-ea46-4d1f-a49a-d82a4074f6b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a08b966-a659-4aef-82dc-01513378edc4}, !- Handle
  {3305c84f-184a-46d1-88d1-8046460a9d0e}, !- Name
  {78a972e7-ea46-4d1f-a49a-d82a4074f6b3}, !- Source Object
  5,                                      !- Outlet Port
  {bb1cb900-1228-442e-be92-303747e1c7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abe0fdc-0a49-41ee-a264-35e845ed5a89}, !- Handle
  {3fab38b4-9f9e-49eb-af4d-0f4e214a4a25}, !- Name
  {bb1cb900-1228-442e-be92-303747e1c7e6}, !- Source Object
  3,                                      !- Outlet Port
  {826f25e8-dc64-4ce5-ab45-0f5963d17370}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de22b52e-0d7d-42b9-896b-15dfa5eff51f}, !- Handle
  Availability Manager Night Cycle 59,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {837e224c-ec4a-4f66-a73a-50098708b997}, !- Control Zone or Zone List Name
  {4693da24-d09f-4273-8913-0fdf0a6f2668}, !- Cooling Control Zone or Zone List Name
  {a1e4d88e-2ac4-4c50-b4b5-0cbf186efd34}, !- Heating Control Zone or Zone List Name
  {0a1df202-d743-4b59-b07f-d861527baa11}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {837e224c-ec4a-4f66-a73a-50098708b997}, !- Handle
  Availability Manager Night Cycle 59 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4693da24-d09f-4273-8913-0fdf0a6f2668}, !- Handle
  {334f931b-b0da-4f14-87d3-18ec64ea03ee}; !- Name

OS:ModelObjectList,
  {a1e4d88e-2ac4-4c50-b4b5-0cbf186efd34}, !- Handle
  {9109c2ed-c37f-49c1-96f9-50b1aae56857}; !- Name

OS:ModelObjectList,
  {0a1df202-d743-4b59-b07f-d861527baa11}, !- Handle
  {a3d0306a-32b0-43ed-a91c-34c0a1cdb543}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27f8d432-81a6-4c51-b6a9-a67c4b9d94e4}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {d2d6e8d7-230d-4e15-b996-d702db072776}, !- Air Inlet Node Name
  {dbf4bb24-1f3f-4359-ba89-5a90e83cbedb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f3516ef-7304-46a2-bc6a-8aa330d6c638}, !- Handle
  Zone Htl BarCasino C  - Story Top Return Air Node, !- Name
  {4d2e5fb5-5249-4788-9a8d-7330eb119aba}, !- Inlet Port
  {00ae5ecb-c418-45da-9eb6-7d6c3945dbdf}; !- Outlet Port

OS:Connection,
  {0a8b0abe-614d-4dfd-b037-3600453325ba}, !- Handle
  {972b166c-715f-4390-80eb-3ab190e58dbb}, !- Name
  {0446b83d-1fd0-415d-8a8a-ac4dd5509a3b}, !- Source Object
  3,                                      !- Outlet Port
  {6bb8d673-8197-4271-9492-fb81cc3e3adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d2e5fb5-5249-4788-9a8d-7330eb119aba}, !- Handle
  {54497bb1-5842-463c-856d-da0b7f4a993e}, !- Name
  {14e4aef1-4156-4c67-9aa3-6019161156c6}, !- Source Object
  3,                                      !- Outlet Port
  {8f3516ef-7304-46a2-bc6a-8aa330d6c638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ae5ecb-c418-45da-9eb6-7d6c3945dbdf}, !- Handle
  {fa33c65a-00f3-43a7-9e53-74d4f1f4e37d}, !- Name
  {8f3516ef-7304-46a2-bc6a-8aa330d6c638}, !- Source Object
  3,                                      !- Outlet Port
  {7be6ffc9-588b-4186-bae9-9146842699d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c4f649d-3fd7-4ae3-838e-74f32570e450}, !- Handle
  Zone Htl BarCasino C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {7b81bda8-16b9-435f-845c-aae14ccba1f0}, !- Inlet Port
  {d2d6e8d7-230d-4e15-b996-d702db072776}; !- Outlet Port

OS:Connection,
  {7b81bda8-16b9-435f-845c-aae14ccba1f0}, !- Handle
  {9d97eaba-3710-4622-965e-be6b8154ccb7}, !- Name
  {3be4901a-2c83-4e91-89df-d2432738340d}, !- Source Object
  3,                                      !- Outlet Port
  {5c4f649d-3fd7-4ae3-838e-74f32570e450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d6e8d7-230d-4e15-b996-d702db072776}, !- Handle
  {326e2471-dc2a-4b49-8955-ea7999899140}, !- Name
  {5c4f649d-3fd7-4ae3-838e-74f32570e450}, !- Source Object
  3,                                      !- Outlet Port
  {27f8d432-81a6-4c51-b6a9-a67c4b9d94e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbf4bb24-1f3f-4359-ba89-5a90e83cbedb}, !- Handle
  {99aa4635-18b7-46d9-aefa-6acd2378d3ef}, !- Name
  {27f8d432-81a6-4c51-b6a9-a67c4b9d94e4}, !- Source Object
  4,                                      !- Outlet Port
  {0446b83d-1fd0-415d-8a8a-ac4dd5509a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e00e494a-ec3b-47f1-8500-ff944eef2d29}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cb4c625-d5df-480b-9d1d-31053a457ba5}, !- Supply Side Inlet Node Name
  {32bcabdf-1d86-4836-9ecf-18f299caafb8}, !- Demand Side Outlet Node Name
  {2d080956-88e8-49a2-9b9e-8bea8b8be789}, !- Demand Side Inlet Node A
  {84c5b87c-5f6f-4bc5-90e6-8d13056e4358}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {076d002a-774b-41a2-b566-51e23e0f52bc}, !- Demand Mixer Name
  {c8227748-bbd2-48a2-bdc1-cef1ec88123a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {03573e34-cea0-4553-8322-98cb96b7339e}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {1cb4c625-d5df-480b-9d1d-31053a457ba5}, !- Inlet Port
  {ee91ac58-c42c-4954-9aaa-068e98043325}; !- Outlet Port

OS:Node,
  {7fd7763c-7c28-40f9-8b00-b5cf1a6c5d63}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {07774bfd-7dfd-46e1-b0b8-96944b6940a7}, !- Inlet Port
  {84c5b87c-5f6f-4bc5-90e6-8d13056e4358}; !- Outlet Port

OS:Connection,
  {1cb4c625-d5df-480b-9d1d-31053a457ba5}, !- Handle
  {91ef511f-2d29-48dc-a3de-66e0c3c7a733}, !- Name
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- Source Object
  8,                                      !- Outlet Port
  {03573e34-cea0-4553-8322-98cb96b7339e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c5b87c-5f6f-4bc5-90e6-8d13056e4358}, !- Handle
  {a4dfebce-43a5-4213-97b8-b54b1fd5ba99}, !- Name
  {7fd7763c-7c28-40f9-8b00-b5cf1a6c5d63}, !- Source Object
  3,                                      !- Outlet Port
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e648bf68-c169-4cf7-bf7f-562a96fdcaf5}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {2d080956-88e8-49a2-9b9e-8bea8b8be789}, !- Inlet Port
  {10739a19-9339-43b8-878d-101c9b877b06}; !- Outlet Port

OS:Node,
  {14d459d3-aadc-4d06-9fbe-edcb6d189043}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9d6a5dfc-38ca-4367-9052-3428779256c2}, !- Inlet Port
  {32bcabdf-1d86-4836-9ecf-18f299caafb8}; !- Outlet Port

OS:Node,
  {cedd5633-639f-4eee-8351-795b39bd3872}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {cb6d25e1-4f14-4f58-b66c-ccfc47b2918b}, !- Inlet Port
  {314610fe-3e62-4efc-94d3-46a5731b4879}; !- Outlet Port

OS:Connection,
  {2d080956-88e8-49a2-9b9e-8bea8b8be789}, !- Handle
  {87f42ccb-e347-466b-8c2d-ffed67954a97}, !- Name
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- Source Object
  10,                                     !- Outlet Port
  {e648bf68-c169-4cf7-bf7f-562a96fdcaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bcabdf-1d86-4836-9ecf-18f299caafb8}, !- Handle
  {bbd4a0b3-1148-4ba4-87a2-7246f42e0500}, !- Name
  {14d459d3-aadc-4d06-9fbe-edcb6d189043}, !- Source Object
  3,                                      !- Outlet Port
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8227748-bbd2-48a2-bdc1-cef1ec88123a}, !- Handle
  Air Loop HVAC Zone Splitter 60,         !- Name
  {10739a19-9339-43b8-878d-101c9b877b06}, !- Inlet Node Name
  {5bbfae54-2939-4fe4-b819-24954658a270}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {076d002a-774b-41a2-b566-51e23e0f52bc}, !- Handle
  Air Loop HVAC Zone Mixer 60,            !- Name
  {9d6a5dfc-38ca-4367-9052-3428779256c2}, !- Outlet Node Name
  {faa51e45-faca-471a-b342-453400a4779e}; !- Inlet Node Name 1

OS:Connection,
  {10739a19-9339-43b8-878d-101c9b877b06}, !- Handle
  {c64a9812-50ef-47a2-8799-f95580dac008}, !- Name
  {e648bf68-c169-4cf7-bf7f-562a96fdcaf5}, !- Source Object
  3,                                      !- Outlet Port
  {c8227748-bbd2-48a2-bdc1-cef1ec88123a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6a5dfc-38ca-4367-9052-3428779256c2}, !- Handle
  {d575c8bc-54e5-4a60-8efb-26e708011d0d}, !- Name
  {076d002a-774b-41a2-b566-51e23e0f52bc}, !- Source Object
  2,                                      !- Outlet Port
  {14d459d3-aadc-4d06-9fbe-edcb6d189043}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2047c92d-c4f5-434f-b705-df6fd0ab2424}, !- Handle
  {4f43e1ff-dcb7-4b14-8d39-099993444209}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e00e494a-ec3b-47f1-8500-ff944eef2d29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 59, !- Name
  {602ea52c-9e70-4904-a867-29540d6bfa18}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {87373655-675f-4d2a-9bb2-25ef9e84dd48}, !- Handle
  Zone Htl Dining A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ed5457b-9aa8-44aa-b595-1f3b4aa45be3}, !- Control Zone Name
  {7fd7763c-7c28-40f9-8b00-b5cf1a6c5d63}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {136d0786-d937-437d-acf1-95258b46c3ed}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ca13c31c-8920-4ffc-898f-0ba45294eff0}, !- Air Inlet Node Name
  {07774bfd-7dfd-46e1-b0b8-96944b6940a7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {03883ed4-41eb-415f-b26b-836ed4bd97d0}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f8951717-6d4d-49f0-bfe7-b77ac2c56571}, !- Air Inlet Node Name
  {ffdbd568-951c-40aa-9278-27d022e7fb59}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d05f295d-b8ec-4c6b-b970-4de27360f35c}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c23e5791-d82c-45e1-9002-f6d180c2a432}, !- Air Inlet Node Name
  {a29da691-9d45-4548-bd25-784b9bbe535f}, !- Air Outlet Node Name
  {0178d6b5-f07e-476b-a7b0-f6bf5b6b93ae}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8468f8e7-1028-4ef5-b47d-03d13792bb45}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c56819ba-0f3f-43f4-be13-6a91a1ed2acb}, !- Air Inlet Node Name
  {ec4bf1a0-ab99-46f0-86c1-c444b992ab36}, !- Air Outlet Node Name
  {6f9c2b24-0f4c-4413-ae26-1ceb149f87bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c693dbc-a8fe-4eb8-9316-e02f92721720}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f0299a35-bda8-43df-ac15-ccc7bf1e473b}, !- Energy Input Ratio Function of Temperature Curve Name
  {9dd4cd65-3be4-46bf-ba0b-df7a0260255e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4cca7214-f415-453d-a302-02d06d017cee}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {673e197d-aad4-4ce3-90d3-2036c3fc9906}, !- Handle
  Curve Biquadratic 227,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {735d2bd7-f0f6-4d9c-8747-6d2619e49120}, !- Handle
  Curve Quadratic 338,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f98b2a5a-92c6-4316-8e94-755d47978b3c}, !- Handle
  Curve Biquadratic 228,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ec1edb5-b79d-4c5d-96c1-c90d900e7b2a}, !- Handle
  Curve Quadratic 339,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b5d4122a-d25f-4581-bed4-bb160bf745bb}, !- Handle
  Curve Quadratic 340,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f9c2b24-0f4c-4413-ae26-1ceb149f87bf}, !- Handle
  Curve Biquadratic 229,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6c693dbc-a8fe-4eb8-9316-e02f92721720}, !- Handle
  Curve Quadratic 341,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0299a35-bda8-43df-ac15-ccc7bf1e473b}, !- Handle
  Curve Biquadratic 230,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9dd4cd65-3be4-46bf-ba0b-df7a0260255e}, !- Handle
  Curve Quadratic 342,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4cca7214-f415-453d-a302-02d06d017cee}, !- Handle
  Curve Quadratic 343,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {07774bfd-7dfd-46e1-b0b8-96944b6940a7}, !- Handle
  {c3b8679c-34d9-48f1-8cd3-fa8bcd977ee9}, !- Name
  {136d0786-d937-437d-acf1-95258b46c3ed}, !- Source Object
  9,                                      !- Outlet Port
  {7fd7763c-7c28-40f9-8b00-b5cf1a6c5d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0178d6b5-f07e-476b-a7b0-f6bf5b6b93ae}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a29da691-9d45-4548-bd25-784b9bbe535f}, !- Inlet Port
  {ca13c31c-8920-4ffc-898f-0ba45294eff0}; !- Outlet Port

OS:Connection,
  {a29da691-9d45-4548-bd25-784b9bbe535f}, !- Handle
  {4695ba7d-60b2-4744-8013-ad04c36ecb3b}, !- Name
  {d05f295d-b8ec-4c6b-b970-4de27360f35c}, !- Source Object
  6,                                      !- Outlet Port
  {0178d6b5-f07e-476b-a7b0-f6bf5b6b93ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca13c31c-8920-4ffc-898f-0ba45294eff0}, !- Handle
  {33f29092-11bf-41e1-b6f8-1229130945ce}, !- Name
  {0178d6b5-f07e-476b-a7b0-f6bf5b6b93ae}, !- Source Object
  3,                                      !- Outlet Port
  {136d0786-d937-437d-acf1-95258b46c3ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8200cb73-c019-4fd2-97ee-96d87622372b}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {ffdbd568-951c-40aa-9278-27d022e7fb59}, !- Inlet Port
  {c23e5791-d82c-45e1-9002-f6d180c2a432}; !- Outlet Port

OS:Connection,
  {ffdbd568-951c-40aa-9278-27d022e7fb59}, !- Handle
  {b7be6298-c2fc-44e6-93ef-515785d7c1e9}, !- Name
  {03883ed4-41eb-415f-b26b-836ed4bd97d0}, !- Source Object
  6,                                      !- Outlet Port
  {8200cb73-c019-4fd2-97ee-96d87622372b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23e5791-d82c-45e1-9002-f6d180c2a432}, !- Handle
  {938d6021-8403-4876-8091-30331ecc556d}, !- Name
  {8200cb73-c019-4fd2-97ee-96d87622372b}, !- Source Object
  3,                                      !- Outlet Port
  {d05f295d-b8ec-4c6b-b970-4de27360f35c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {674af079-b37a-4797-9cfa-0676a79ef871}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {ec4bf1a0-ab99-46f0-86c1-c444b992ab36}, !- Inlet Port
  {f8951717-6d4d-49f0-bfe7-b77ac2c56571}; !- Outlet Port

OS:Connection,
  {ec4bf1a0-ab99-46f0-86c1-c444b992ab36}, !- Handle
  {d58dba48-62db-406d-828d-d8444a1c3a94}, !- Name
  {8468f8e7-1028-4ef5-b47d-03d13792bb45}, !- Source Object
  9,                                      !- Outlet Port
  {674af079-b37a-4797-9cfa-0676a79ef871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8951717-6d4d-49f0-bfe7-b77ac2c56571}, !- Handle
  {d91b85c7-48be-4d21-8146-43aba3e5b69e}, !- Name
  {674af079-b37a-4797-9cfa-0676a79ef871}, !- Source Object
  3,                                      !- Outlet Port
  {03883ed4-41eb-415f-b26b-836ed4bd97d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ae405132-c414-4be5-ae04-4dfb68da51de}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da44b50d-02ee-4b5f-9a44-4ff093318657}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da44b50d-02ee-4b5f-9a44-4ff093318657}, !- Handle
  Controller Mechanical Ventilation 57,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb6ba996-1379-4916-bf10-11c503e9ad34}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC OA System, !- Name
  {ae405132-c414-4be5-ae04-4dfb68da51de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21a57a4d-9d78-4572-9922-11dd48eaec08}, !- Mixed Air Node Name
  {60afbdb6-350f-4432-b57c-110622aee3f0}, !- Outdoor Air Stream Node Name
  {fd31c676-7a48-427c-a0e4-f9d436482cc9}, !- Relief Air Stream Node Name
  {ee91ac58-c42c-4954-9aaa-068e98043325}; !- Return Air Stream Node Name

OS:Node,
  {8f0b38cf-fd3f-432d-9d19-987161e7abc6}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {60afbdb6-350f-4432-b57c-110622aee3f0}; !- Outlet Port

OS:Connection,
  {60afbdb6-350f-4432-b57c-110622aee3f0}, !- Handle
  {63844b65-5843-44e0-8d2d-c34a69ed1efa}, !- Name
  {8f0b38cf-fd3f-432d-9d19-987161e7abc6}, !- Source Object
  3,                                      !- Outlet Port
  {cb6ba996-1379-4916-bf10-11c503e9ad34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e08cce8c-26aa-4472-95d2-6d13d5a32716}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Relief Air Node, !- Name
  {fd31c676-7a48-427c-a0e4-f9d436482cc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd31c676-7a48-427c-a0e4-f9d436482cc9}, !- Handle
  {acfe724e-84de-4ba2-a064-27608b45dcf9}, !- Name
  {cb6ba996-1379-4916-bf10-11c503e9ad34}, !- Source Object
  7,                                      !- Outlet Port
  {e08cce8c-26aa-4472-95d2-6d13d5a32716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {637bbf10-8974-4472-9056-579e09e18993}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {21a57a4d-9d78-4572-9922-11dd48eaec08}, !- Inlet Port
  {c56819ba-0f3f-43f4-be13-6a91a1ed2acb}; !- Outlet Port

OS:Connection,
  {ee91ac58-c42c-4954-9aaa-068e98043325}, !- Handle
  {943aafb9-2643-4810-9057-ebf021114723}, !- Name
  {03573e34-cea0-4553-8322-98cb96b7339e}, !- Source Object
  3,                                      !- Outlet Port
  {cb6ba996-1379-4916-bf10-11c503e9ad34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21a57a4d-9d78-4572-9922-11dd48eaec08}, !- Handle
  {3db3f4fe-3fba-4c75-a341-5f4f3c4daa2d}, !- Name
  {cb6ba996-1379-4916-bf10-11c503e9ad34}, !- Source Object
  5,                                      !- Outlet Port
  {637bbf10-8974-4472-9056-579e09e18993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56819ba-0f3f-43f4-be13-6a91a1ed2acb}, !- Handle
  {c5708133-dcd2-4125-8a1b-4dd7ecd71023}, !- Name
  {637bbf10-8974-4472-9056-579e09e18993}, !- Source Object
  3,                                      !- Outlet Port
  {8468f8e7-1028-4ef5-b47d-03d13792bb45}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {602ea52c-9e70-4904-a867-29540d6bfa18}, !- Handle
  Availability Manager Night Cycle 60,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a4c5e00-ef7e-4356-b6c2-bc315b910f46}, !- Control Zone or Zone List Name
  {a0bee82d-b11c-45ff-a2f5-d9b1726239b4}, !- Cooling Control Zone or Zone List Name
  {b4dadfca-1c7f-4a98-9271-8f4d89f471dc}, !- Heating Control Zone or Zone List Name
  {4da2cb16-9376-4d30-9996-a3de0d24e53c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a4c5e00-ef7e-4356-b6c2-bc315b910f46}, !- Handle
  Availability Manager Night Cycle 60 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a0bee82d-b11c-45ff-a2f5-d9b1726239b4}, !- Handle
  {ad63661c-42fa-4e8c-bbb8-2c82a832b521}; !- Name

OS:ModelObjectList,
  {b4dadfca-1c7f-4a98-9271-8f4d89f471dc}, !- Handle
  {f0153786-edd9-4339-844c-7da28b0a6791}; !- Name

OS:ModelObjectList,
  {4da2cb16-9376-4d30-9996-a3de0d24e53c}, !- Handle
  {5f1a98ef-5386-4264-a572-9b9568f11f83}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3594b5c-9df1-4cf8-be0e-30dfb809ffc1}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {20e9879c-bf14-4a70-aba4-04ba04360e29}, !- Air Inlet Node Name
  {cb6d25e1-4f14-4f58-b66c-ccfc47b2918b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf7f88a1-e290-4fe4-9b0a-a9c3c36f9607}, !- Handle
  Zone Htl Dining A  - Story Top Return Air Node, !- Name
  {86b1906c-0902-473d-a61f-1d7c0c9f1ac7}, !- Inlet Port
  {faa51e45-faca-471a-b342-453400a4779e}; !- Outlet Port

OS:Connection,
  {314610fe-3e62-4efc-94d3-46a5731b4879}, !- Handle
  {194a41e3-2c34-4754-aee2-a3fd4966e489}, !- Name
  {cedd5633-639f-4eee-8351-795b39bd3872}, !- Source Object
  3,                                      !- Outlet Port
  {8af51021-0799-45ce-b35b-77e42506b342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86b1906c-0902-473d-a61f-1d7c0c9f1ac7}, !- Handle
  {e00055c8-34c0-4c22-904c-7b6227a8d330}, !- Name
  {dd4aae4b-6a2e-4d43-a78d-f65577c0229d}, !- Source Object
  3,                                      !- Outlet Port
  {bf7f88a1-e290-4fe4-9b0a-a9c3c36f9607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa51e45-faca-471a-b342-453400a4779e}, !- Handle
  {eb5e928a-2eec-4cce-b171-2b6381a37bcf}, !- Name
  {bf7f88a1-e290-4fe4-9b0a-a9c3c36f9607}, !- Source Object
  3,                                      !- Outlet Port
  {076d002a-774b-41a2-b566-51e23e0f52bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1cc1a0a-ba3c-432e-bc29-b26be703f8ab}, !- Handle
  Zone Htl Dining A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5bbfae54-2939-4fe4-b819-24954658a270}, !- Inlet Port
  {20e9879c-bf14-4a70-aba4-04ba04360e29}; !- Outlet Port

OS:Connection,
  {5bbfae54-2939-4fe4-b819-24954658a270}, !- Handle
  {e2370c72-6621-407f-9cbc-70a9b4bfbdcd}, !- Name
  {c8227748-bbd2-48a2-bdc1-cef1ec88123a}, !- Source Object
  3,                                      !- Outlet Port
  {e1cc1a0a-ba3c-432e-bc29-b26be703f8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e9879c-bf14-4a70-aba4-04ba04360e29}, !- Handle
  {f94f2304-3a6d-41da-9e2c-df5405ad7fb0}, !- Name
  {e1cc1a0a-ba3c-432e-bc29-b26be703f8ab}, !- Source Object
  3,                                      !- Outlet Port
  {f3594b5c-9df1-4cf8-be0e-30dfb809ffc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6d25e1-4f14-4f58-b66c-ccfc47b2918b}, !- Handle
  {1fdc2085-2a75-4365-95b1-b40b4dc405b1}, !- Name
  {f3594b5c-9df1-4cf8-be0e-30dfb809ffc1}, !- Source Object
  4,                                      !- Outlet Port
  {cedd5633-639f-4eee-8351-795b39bd3872}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {f4dd2ad9-7851-4045-80a5-cb6b4830b572}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f7da69b-6542-45bd-af73-d001ca3338a3}, !- Supply Side Inlet Node Name
  {4b69702d-5d4f-4efb-a38d-d9a56318e6d7}, !- Demand Side Outlet Node Name
  {78482a92-ae51-48bc-ba91-fe1e5ee0342d}, !- Demand Side Inlet Node A
  {0d0c4ec1-8284-4f16-9e64-7820a78c1c08}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00df4084-6ed7-41e2-8bef-21a624a3a78f}, !- Demand Mixer Name
  {8f330ae5-18d6-44ee-8f21-fc13c75025e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1a4d9ae-4603-4b0a-96e9-6338e579546e}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {2f7da69b-6542-45bd-af73-d001ca3338a3}, !- Inlet Port
  {ebdb38ce-9e81-41ff-9db0-0e88f02e6817}; !- Outlet Port

OS:Node,
  {16233164-7abd-4541-aff7-448a65989ee8}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {78584685-542b-48c4-807c-cb0d7bf60e49}, !- Inlet Port
  {0d0c4ec1-8284-4f16-9e64-7820a78c1c08}; !- Outlet Port

OS:Connection,
  {2f7da69b-6542-45bd-af73-d001ca3338a3}, !- Handle
  {183a7e2e-6207-4330-9be6-dd242cd33eb6}, !- Name
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- Source Object
  8,                                      !- Outlet Port
  {b1a4d9ae-4603-4b0a-96e9-6338e579546e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0c4ec1-8284-4f16-9e64-7820a78c1c08}, !- Handle
  {7af477ca-cfaa-431c-9413-68de8a8ddea3}, !- Name
  {16233164-7abd-4541-aff7-448a65989ee8}, !- Source Object
  3,                                      !- Outlet Port
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2ad20da9-244a-4f9b-8405-6a971389cffd}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {78482a92-ae51-48bc-ba91-fe1e5ee0342d}, !- Inlet Port
  {f1783619-f79b-4eba-abef-ba733505466a}; !- Outlet Port

OS:Node,
  {7dd5b849-784c-4133-92e4-edebc787b160}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {506075cc-267b-490e-8c13-2f2389f00fc1}, !- Inlet Port
  {4b69702d-5d4f-4efb-a38d-d9a56318e6d7}; !- Outlet Port

OS:Node,
  {10aa3647-c3b2-4684-a2c8-4f8f671a77ef}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {81e5c5d2-3aaa-477a-9a8d-46b461ed65e2}, !- Inlet Port
  {47381dbe-55fb-4661-9990-f328f026c4f3}; !- Outlet Port

OS:Connection,
  {78482a92-ae51-48bc-ba91-fe1e5ee0342d}, !- Handle
  {5af40f0d-b242-416c-a1aa-66529bb9aa04}, !- Name
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- Source Object
  10,                                     !- Outlet Port
  {2ad20da9-244a-4f9b-8405-6a971389cffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b69702d-5d4f-4efb-a38d-d9a56318e6d7}, !- Handle
  {8443053b-8567-448f-92c0-aa61a65aa157}, !- Name
  {7dd5b849-784c-4133-92e4-edebc787b160}, !- Source Object
  3,                                      !- Outlet Port
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f330ae5-18d6-44ee-8f21-fc13c75025e0}, !- Handle
  Air Loop HVAC Zone Splitter 61,         !- Name
  {f1783619-f79b-4eba-abef-ba733505466a}, !- Inlet Node Name
  {b2e72c4c-f16f-4384-b001-5dcf6b6b7c03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00df4084-6ed7-41e2-8bef-21a624a3a78f}, !- Handle
  Air Loop HVAC Zone Mixer 61,            !- Name
  {506075cc-267b-490e-8c13-2f2389f00fc1}, !- Outlet Node Name
  {b090fa48-baa8-43e5-bb4f-519a8db185ca}; !- Inlet Node Name 1

OS:Connection,
  {f1783619-f79b-4eba-abef-ba733505466a}, !- Handle
  {55cfd3d1-4c22-4009-8cfb-4987c3099b07}, !- Name
  {2ad20da9-244a-4f9b-8405-6a971389cffd}, !- Source Object
  3,                                      !- Outlet Port
  {8f330ae5-18d6-44ee-8f21-fc13c75025e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506075cc-267b-490e-8c13-2f2389f00fc1}, !- Handle
  {0128f55a-a0ef-4a5f-9de2-a82e34d8090e}, !- Name
  {00df4084-6ed7-41e2-8bef-21a624a3a78f}, !- Source Object
  2,                                      !- Outlet Port
  {7dd5b849-784c-4133-92e4-edebc787b160}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ba73456-e79b-4e79-a537-57f032e5df7c}, !- Handle
  {06789a19-cffd-4c6a-b8cc-1a53a4d1e64d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f4dd2ad9-7851-4045-80a5-cb6b4830b572}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 60, !- Name
  {9a418fd2-e838-4325-8575-99fc0737e2a2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4355b62c-965b-40fe-a478-72df90413e83}, !- Handle
  Zone Htl Dining B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ef0af375-e90d-4e21-aa9e-840ad278624e}, !- Control Zone Name
  {16233164-7abd-4541-aff7-448a65989ee8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ba1c2c33-3d36-41cc-a26a-880719627ca8}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ca244769-6248-43df-b07e-d596ccaa33ce}, !- Air Inlet Node Name
  {78584685-542b-48c4-807c-cb0d7bf60e49}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d758210-3bcd-4bbe-b484-1621f0576ccb}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {15049d16-ffa2-43c9-820e-f3a400598d36}, !- Air Inlet Node Name
