  {33d53cc5-fc36-462a-b4e9-d52f9061d697}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2b5ed0c7-ac81-4b69-9856-00defdff27c3}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8e9f20b5-8a0b-4e6f-a2ec-24177a5d31e6}, !- Air Inlet Node Name
  {7d8b3c88-8573-4762-81bf-a223005c0cea}, !- Air Outlet Node Name
  {be985b01-576c-47f1-bfcb-5943f8aef984}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {27fafc3c-0165-45c9-ba7d-67290cf09d29}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1a284c05-1ccd-4ea2-9355-38c9d0a0d041}, !- Air Inlet Node Name
  {3d8a5b25-49db-470e-8cb1-060d516903bd}, !- Air Outlet Node Name
  {4fe6f188-0823-4848-a702-3a589e032cd5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b4e5f13-0e6b-457c-a4ec-3411445b938f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3ec21e8-df86-4d24-8bb0-bafe14efa90d}, !- Energy Input Ratio Function of Temperature Curve Name
  {33142661-043d-4a00-a054-4855d4934245}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {723b4edf-9b96-494e-8c75-4584c9e8404d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eec82686-0b10-41c9-88e4-d8ec5860faa6}, !- Handle
  Curve Biquadratic 231,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fb1ba1b-75c9-4df3-97cb-1783567edfd7}, !- Handle
  Curve Quadratic 344,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ae3edfb-169f-4590-9bc0-7c10ad523379}, !- Handle
  Curve Biquadratic 232,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52453ece-c372-4b70-ac5a-5fe120a5289e}, !- Handle
  Curve Quadratic 345,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {52a9361e-7c60-49cd-a025-6083adb074a1}, !- Handle
  Curve Quadratic 346,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fe6f188-0823-4848-a702-3a589e032cd5}, !- Handle
  Curve Biquadratic 233,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5b4e5f13-0e6b-457c-a4ec-3411445b938f}, !- Handle
  Curve Quadratic 347,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3ec21e8-df86-4d24-8bb0-bafe14efa90d}, !- Handle
  Curve Biquadratic 234,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {33142661-043d-4a00-a054-4855d4934245}, !- Handle
  Curve Quadratic 348,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {723b4edf-9b96-494e-8c75-4584c9e8404d}, !- Handle
  Curve Quadratic 349,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {78584685-542b-48c4-807c-cb0d7bf60e49}, !- Handle
  {05fea48d-1948-4bf4-a372-ec520509183d}, !- Name
  {ba1c2c33-3d36-41cc-a26a-880719627ca8}, !- Source Object
  9,                                      !- Outlet Port
  {16233164-7abd-4541-aff7-448a65989ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be985b01-576c-47f1-bfcb-5943f8aef984}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {7d8b3c88-8573-4762-81bf-a223005c0cea}, !- Inlet Port
  {ca244769-6248-43df-b07e-d596ccaa33ce}; !- Outlet Port

OS:Connection,
  {7d8b3c88-8573-4762-81bf-a223005c0cea}, !- Handle
  {980d412c-2179-4e05-ae4e-31980c449f2a}, !- Name
  {2b5ed0c7-ac81-4b69-9856-00defdff27c3}, !- Source Object
  6,                                      !- Outlet Port
  {be985b01-576c-47f1-bfcb-5943f8aef984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca244769-6248-43df-b07e-d596ccaa33ce}, !- Handle
  {326f200d-01c8-4e27-b6d9-43adc123fedd}, !- Name
  {be985b01-576c-47f1-bfcb-5943f8aef984}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c2c33-3d36-41cc-a26a-880719627ca8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2fbc808c-7264-4628-bd7b-3c5b45b5c91d}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {33d53cc5-fc36-462a-b4e9-d52f9061d697}, !- Inlet Port
  {8e9f20b5-8a0b-4e6f-a2ec-24177a5d31e6}; !- Outlet Port

OS:Connection,
  {33d53cc5-fc36-462a-b4e9-d52f9061d697}, !- Handle
  {4f10adfc-521c-4f5e-8222-d844ab672b17}, !- Name
  {0d758210-3bcd-4bbe-b484-1621f0576ccb}, !- Source Object
  6,                                      !- Outlet Port
  {2fbc808c-7264-4628-bd7b-3c5b45b5c91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9f20b5-8a0b-4e6f-a2ec-24177a5d31e6}, !- Handle
  {fb3be3a5-7a85-4b54-89e4-0b3b319dbbb5}, !- Name
  {2fbc808c-7264-4628-bd7b-3c5b45b5c91d}, !- Source Object
  3,                                      !- Outlet Port
  {2b5ed0c7-ac81-4b69-9856-00defdff27c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {80f8e189-6833-41b3-b658-f3565538a103}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {3d8a5b25-49db-470e-8cb1-060d516903bd}, !- Inlet Port
  {15049d16-ffa2-43c9-820e-f3a400598d36}; !- Outlet Port

OS:Connection,
  {3d8a5b25-49db-470e-8cb1-060d516903bd}, !- Handle
  {9053a4b4-68a3-421c-9c36-092af9f20d5c}, !- Name
  {27fafc3c-0165-45c9-ba7d-67290cf09d29}, !- Source Object
  9,                                      !- Outlet Port
  {80f8e189-6833-41b3-b658-f3565538a103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15049d16-ffa2-43c9-820e-f3a400598d36}, !- Handle
  {8415a949-ccd9-49f9-93f4-7174ef85029e}, !- Name
  {80f8e189-6833-41b3-b658-f3565538a103}, !- Source Object
  3,                                      !- Outlet Port
  {0d758210-3bcd-4bbe-b484-1621f0576ccb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a84ba30-065c-4c83-bc5e-a008af4fd0fd}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9340d1ad-3b6f-4828-b6eb-1fa0dc71e8a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9340d1ad-3b6f-4828-b6eb-1fa0dc71e8a3}, !- Handle
  Controller Mechanical Ventilation 58,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a39b1d8-cba8-4f5a-80a9-6e95c4bfe27d}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC OA System, !- Name
  {2a84ba30-065c-4c83-bc5e-a008af4fd0fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c16750bd-8d8a-4f2e-8b3c-6e2db1bcde79}, !- Mixed Air Node Name
  {b18a9179-d8ae-448f-b93c-c166a8124ea8}, !- Outdoor Air Stream Node Name
  {6973f03d-afde-454e-9163-3fe7a309e292}, !- Relief Air Stream Node Name
  {ebdb38ce-9e81-41ff-9db0-0e88f02e6817}; !- Return Air Stream Node Name

OS:Node,
  {62f052a7-0f76-4748-9c4a-7d6e9297b9b1}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b18a9179-d8ae-448f-b93c-c166a8124ea8}; !- Outlet Port

OS:Connection,
  {b18a9179-d8ae-448f-b93c-c166a8124ea8}, !- Handle
  {d3e05f55-5958-4e01-8e0a-b04ffb2b47de}, !- Name
  {62f052a7-0f76-4748-9c4a-7d6e9297b9b1}, !- Source Object
  3,                                      !- Outlet Port
  {7a39b1d8-cba8-4f5a-80a9-6e95c4bfe27d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd93f8c3-392a-407f-933a-a2819941f7be}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Relief Air Node, !- Name
  {6973f03d-afde-454e-9163-3fe7a309e292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6973f03d-afde-454e-9163-3fe7a309e292}, !- Handle
  {e60fba2a-8b93-499d-b77c-37c6c87a11b7}, !- Name
  {7a39b1d8-cba8-4f5a-80a9-6e95c4bfe27d}, !- Source Object
  7,                                      !- Outlet Port
  {fd93f8c3-392a-407f-933a-a2819941f7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06aae991-2cfd-44f2-ad34-5c091bea155b}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {c16750bd-8d8a-4f2e-8b3c-6e2db1bcde79}, !- Inlet Port
  {1a284c05-1ccd-4ea2-9355-38c9d0a0d041}; !- Outlet Port

OS:Connection,
  {ebdb38ce-9e81-41ff-9db0-0e88f02e6817}, !- Handle
  {138296e7-758f-4d12-bbac-cce24c2342f1}, !- Name
  {b1a4d9ae-4603-4b0a-96e9-6338e579546e}, !- Source Object
  3,                                      !- Outlet Port
  {7a39b1d8-cba8-4f5a-80a9-6e95c4bfe27d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c16750bd-8d8a-4f2e-8b3c-6e2db1bcde79}, !- Handle
  {4ae20113-ad0d-4c5e-b851-acf5e779fc76}, !- Name
  {7a39b1d8-cba8-4f5a-80a9-6e95c4bfe27d}, !- Source Object
  5,                                      !- Outlet Port
  {06aae991-2cfd-44f2-ad34-5c091bea155b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a284c05-1ccd-4ea2-9355-38c9d0a0d041}, !- Handle
  {1f54913f-6449-4768-8af4-a6713ccfa393}, !- Name
  {06aae991-2cfd-44f2-ad34-5c091bea155b}, !- Source Object
  3,                                      !- Outlet Port
  {27fafc3c-0165-45c9-ba7d-67290cf09d29}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9a418fd2-e838-4325-8575-99fc0737e2a2}, !- Handle
  Availability Manager Night Cycle 61,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8c2eba38-5643-4eb3-9b68-866a2b4e7f0e}, !- Control Zone or Zone List Name
  {4b09296f-c4a7-469c-bb30-3f94c4d05008}, !- Cooling Control Zone or Zone List Name
  {0ed53605-be94-45ca-a921-52f4d969810c}, !- Heating Control Zone or Zone List Name
  {0921c503-d588-486d-9401-c8f246cb6d59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8c2eba38-5643-4eb3-9b68-866a2b4e7f0e}, !- Handle
  Availability Manager Night Cycle 61 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4b09296f-c4a7-469c-bb30-3f94c4d05008}, !- Handle
  {655c5050-ad04-48c7-9631-7e7a740cc6cf}; !- Name

OS:ModelObjectList,
  {0ed53605-be94-45ca-a921-52f4d969810c}, !- Handle
  {aaa5a27a-3e25-4495-b3be-9d8dbd9eb2e0}; !- Name

OS:ModelObjectList,
  {0921c503-d588-486d-9401-c8f246cb6d59}, !- Handle
  {e00acb42-2977-437f-b08d-03df12bebb7b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e5a7738-3625-4e75-b4fe-50591ecb3c5e}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {9cc431be-03ba-42c1-933d-360b5242051e}, !- Air Inlet Node Name
  {81e5c5d2-3aaa-477a-9a8d-46b461ed65e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b0c3e22-a161-44b8-b73b-40bb78e3e975}, !- Handle
  Zone Htl Dining B  - Story Top Return Air Node, !- Name
  {5931fe57-3d52-4d1a-8dc0-959f218ad005}, !- Inlet Port
  {b090fa48-baa8-43e5-bb4f-519a8db185ca}; !- Outlet Port

OS:Connection,
  {47381dbe-55fb-4661-9990-f328f026c4f3}, !- Handle
  {128c43fa-f53c-4c76-8a2b-3063d875a88d}, !- Name
  {10aa3647-c3b2-4684-a2c8-4f8f671a77ef}, !- Source Object
  3,                                      !- Outlet Port
  {a99eafc8-dd9a-4b56-85d9-0a0a2e413213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5931fe57-3d52-4d1a-8dc0-959f218ad005}, !- Handle
  {dfe6ad0a-9b51-46fe-a3f1-2962a687ed68}, !- Name
  {f34367d1-7c98-4c8c-8c2c-5bb26b5b0cb3}, !- Source Object
  3,                                      !- Outlet Port
  {8b0c3e22-a161-44b8-b73b-40bb78e3e975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b090fa48-baa8-43e5-bb4f-519a8db185ca}, !- Handle
  {91f608f8-a3a3-48bb-88b6-3ef1d89426e1}, !- Name
  {8b0c3e22-a161-44b8-b73b-40bb78e3e975}, !- Source Object
  3,                                      !- Outlet Port
  {00df4084-6ed7-41e2-8bef-21a624a3a78f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {944d60e4-5a44-4be6-ae41-41f98ac03115}, !- Handle
  Zone Htl Dining B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b2e72c4c-f16f-4384-b001-5dcf6b6b7c03}, !- Inlet Port
  {9cc431be-03ba-42c1-933d-360b5242051e}; !- Outlet Port

OS:Connection,
  {b2e72c4c-f16f-4384-b001-5dcf6b6b7c03}, !- Handle
  {603aa0f6-6763-4c5b-91f4-c394a35d9d1e}, !- Name
  {8f330ae5-18d6-44ee-8f21-fc13c75025e0}, !- Source Object
  3,                                      !- Outlet Port
  {944d60e4-5a44-4be6-ae41-41f98ac03115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc431be-03ba-42c1-933d-360b5242051e}, !- Handle
  {2d708781-a080-417f-928a-a7bc323521c7}, !- Name
  {944d60e4-5a44-4be6-ae41-41f98ac03115}, !- Source Object
  3,                                      !- Outlet Port
  {6e5a7738-3625-4e75-b4fe-50591ecb3c5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e5c5d2-3aaa-477a-9a8d-46b461ed65e2}, !- Handle
  {553e2fd4-a15d-4e78-a0e4-b0ed3b069a6e}, !- Name
  {6e5a7738-3625-4e75-b4fe-50591ecb3c5e}, !- Source Object
  4,                                      !- Outlet Port
  {10aa3647-c3b2-4684-a2c8-4f8f671a77ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {6c6db797-b930-41f4-a178-e84351822055}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19dca918-a951-45cf-bd10-de435f095125}, !- Supply Side Inlet Node Name
  {03561e54-ce6b-4893-8df0-7fd9ea889a2f}, !- Demand Side Outlet Node Name
  {ca6c6ad7-6efe-464b-bccd-ba411b025367}, !- Demand Side Inlet Node A
  {cab2ec91-94a3-40fc-a224-d95abaa7af51}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {699fbb5c-7bad-499a-ad6d-c5d690f31e08}, !- Demand Mixer Name
  {7a821e03-4896-4e63-a526-26584493a194}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d4a664b-38ba-44bf-b048-6d8bf513fdc6}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {19dca918-a951-45cf-bd10-de435f095125}, !- Inlet Port
  {cfabc8b1-be26-4a35-a026-0051f107f676}; !- Outlet Port

OS:Node,
  {b45b5936-5891-4775-8370-8111c1e8b70d}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {8147e8dd-e873-4a92-ace4-6bc82517490d}, !- Inlet Port
  {cab2ec91-94a3-40fc-a224-d95abaa7af51}; !- Outlet Port

OS:Connection,
  {19dca918-a951-45cf-bd10-de435f095125}, !- Handle
  {e637b6ee-0a99-4cee-a484-b410bb85ae57}, !- Name
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- Source Object
  8,                                      !- Outlet Port
  {1d4a664b-38ba-44bf-b048-6d8bf513fdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab2ec91-94a3-40fc-a224-d95abaa7af51}, !- Handle
  {65217684-7d40-4ded-9e17-caf2ef051910}, !- Name
  {b45b5936-5891-4775-8370-8111c1e8b70d}, !- Source Object
  3,                                      !- Outlet Port
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3efb3b4b-9612-473e-a266-020ef5aea2b7}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {ca6c6ad7-6efe-464b-bccd-ba411b025367}, !- Inlet Port
  {1d0490ff-6b0d-4e25-88da-1398179457a2}; !- Outlet Port

OS:Node,
  {cb1c0ccf-c4e1-4b5d-bba4-cf28a80a9d1c}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {0bf69010-7e32-47cf-bc39-caa6a14d066f}, !- Inlet Port
  {03561e54-ce6b-4893-8df0-7fd9ea889a2f}; !- Outlet Port

OS:Node,
  {7693b391-f02d-4097-935e-483b2a249fb4}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {66fef82a-a901-464a-9b3e-f2d5a8c36f0f}, !- Inlet Port
  {f6d69f64-962c-45b6-9ebf-d0063e7dbb6b}; !- Outlet Port

OS:Connection,
  {ca6c6ad7-6efe-464b-bccd-ba411b025367}, !- Handle
  {d0d561e3-15f3-4489-aa5c-a2b637d1ad49}, !- Name
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- Source Object
  10,                                     !- Outlet Port
  {3efb3b4b-9612-473e-a266-020ef5aea2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03561e54-ce6b-4893-8df0-7fd9ea889a2f}, !- Handle
  {77eb49d7-ef83-4f70-ac0c-ab5912d56186}, !- Name
  {cb1c0ccf-c4e1-4b5d-bba4-cf28a80a9d1c}, !- Source Object
  3,                                      !- Outlet Port
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a821e03-4896-4e63-a526-26584493a194}, !- Handle
  Air Loop HVAC Zone Splitter 62,         !- Name
  {1d0490ff-6b0d-4e25-88da-1398179457a2}, !- Inlet Node Name
  {5d724f78-c84b-41a5-9bec-e395e5174869}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {699fbb5c-7bad-499a-ad6d-c5d690f31e08}, !- Handle
  Air Loop HVAC Zone Mixer 62,            !- Name
  {0bf69010-7e32-47cf-bc39-caa6a14d066f}, !- Outlet Node Name
  {f39862b7-000a-4890-8f52-abcb6df1fea0}; !- Inlet Node Name 1

OS:Connection,
  {1d0490ff-6b0d-4e25-88da-1398179457a2}, !- Handle
  {5b324d57-d570-4848-b7ff-d7d55bf4b200}, !- Name
  {3efb3b4b-9612-473e-a266-020ef5aea2b7}, !- Source Object
  3,                                      !- Outlet Port
  {7a821e03-4896-4e63-a526-26584493a194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf69010-7e32-47cf-bc39-caa6a14d066f}, !- Handle
  {9f52e503-5e4a-4aa0-991a-d688d632abe3}, !- Name
  {699fbb5c-7bad-499a-ad6d-c5d690f31e08}, !- Source Object
  2,                                      !- Outlet Port
  {cb1c0ccf-c4e1-4b5d-bba4-cf28a80a9d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12df2bd3-c8ce-4a77-a99c-5d3e99d8612c}, !- Handle
  {8f3858c7-9021-46eb-9b92-d5a44f7c6040}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c6db797-b930-41f4-a178-e84351822055}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 61, !- Name
  {e26a11bf-d67e-4fc1-a03b-44f2505558fc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f73370a-0620-41f4-9968-633966d46a71}, !- Handle
  Zone Htl Dining C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {62294558-32e5-44ee-b788-c0988be5d9b5}, !- Control Zone Name
  {b45b5936-5891-4775-8370-8111c1e8b70d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {86a10f0f-d62f-46cc-b9ac-2b6401b8c597}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {04550e3d-1207-4e12-af6b-7c5a87a9e42b}, !- Air Inlet Node Name
  {8147e8dd-e873-4a92-ace4-6bc82517490d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {04e496c0-7219-4b82-8b3c-213aee81365d}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e3a8f81e-be87-4603-a355-536d4a55468a}, !- Air Inlet Node Name
  {2bf4b617-71a1-4a96-b4ff-a0f11a6a4d5f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bb5c0925-65ee-4df1-8bdb-ae2cabe759da}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d57c40a0-778c-4fd9-a5da-52f93e0fe2b0}, !- Air Inlet Node Name
  {ca07d878-b4c6-4885-8b31-61be443d05c7}, !- Air Outlet Node Name
  {4ecc3ef2-14c8-46f3-8386-7aedcf888d61}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {abbed800-6259-436f-9900-26cc2a440ef0}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {34b7fac6-14f8-4777-8dd8-e6b4e2679082}, !- Air Inlet Node Name
  {ded2cfea-995b-476a-afba-d9b7b2968fba}, !- Air Outlet Node Name
  {0197cfb3-4a57-4505-a93a-05068bf85fd0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5a997ac7-fb5d-4ab1-90d4-888638f90197}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8950f0b-3444-4351-bfa5-f49cff91863f}, !- Energy Input Ratio Function of Temperature Curve Name
  {2ba3030a-2afe-43ca-af73-ba94003fce2f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e5102845-fdb4-4338-8a9c-0175d1453cd2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {70899ec5-6ad0-494c-9f9d-3023fef45792}, !- Handle
  Curve Biquadratic 235,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {491dc78a-54c1-4154-8ade-cf0f53d41542}, !- Handle
  Curve Quadratic 350,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef195bab-ed0d-4036-8a53-f7a5625d2d87}, !- Handle
  Curve Biquadratic 236,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fb894ec-6b19-4e17-aff5-8c7d50264e84}, !- Handle
  Curve Quadratic 351,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d27c5eec-e593-426c-b985-5abede362bec}, !- Handle
  Curve Quadratic 352,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0197cfb3-4a57-4505-a93a-05068bf85fd0}, !- Handle
  Curve Biquadratic 237,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5a997ac7-fb5d-4ab1-90d4-888638f90197}, !- Handle
  Curve Quadratic 353,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8950f0b-3444-4351-bfa5-f49cff91863f}, !- Handle
  Curve Biquadratic 238,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ba3030a-2afe-43ca-af73-ba94003fce2f}, !- Handle
  Curve Quadratic 354,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5102845-fdb4-4338-8a9c-0175d1453cd2}, !- Handle
  Curve Quadratic 355,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {8147e8dd-e873-4a92-ace4-6bc82517490d}, !- Handle
  {8e8d158f-8447-43a8-9ccb-2d9b600bf4ec}, !- Name
  {86a10f0f-d62f-46cc-b9ac-2b6401b8c597}, !- Source Object
  9,                                      !- Outlet Port
  {b45b5936-5891-4775-8370-8111c1e8b70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ecc3ef2-14c8-46f3-8386-7aedcf888d61}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ca07d878-b4c6-4885-8b31-61be443d05c7}, !- Inlet Port
  {04550e3d-1207-4e12-af6b-7c5a87a9e42b}; !- Outlet Port

OS:Connection,
  {ca07d878-b4c6-4885-8b31-61be443d05c7}, !- Handle
  {e2f63909-2a6b-4c53-be54-dd76a43c35f9}, !- Name
  {bb5c0925-65ee-4df1-8bdb-ae2cabe759da}, !- Source Object
  6,                                      !- Outlet Port
  {4ecc3ef2-14c8-46f3-8386-7aedcf888d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04550e3d-1207-4e12-af6b-7c5a87a9e42b}, !- Handle
  {77a4b38e-64f4-4c71-8ab9-cfe624b30d15}, !- Name
  {4ecc3ef2-14c8-46f3-8386-7aedcf888d61}, !- Source Object
  3,                                      !- Outlet Port
  {86a10f0f-d62f-46cc-b9ac-2b6401b8c597}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5663fda-47fc-41b4-b55c-2a91db72e5f6}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2bf4b617-71a1-4a96-b4ff-a0f11a6a4d5f}, !- Inlet Port
  {d57c40a0-778c-4fd9-a5da-52f93e0fe2b0}; !- Outlet Port

OS:Connection,
  {2bf4b617-71a1-4a96-b4ff-a0f11a6a4d5f}, !- Handle
  {fbe3535a-e2c9-413d-9b21-f54a0b09e6f7}, !- Name
  {04e496c0-7219-4b82-8b3c-213aee81365d}, !- Source Object
  6,                                      !- Outlet Port
  {f5663fda-47fc-41b4-b55c-2a91db72e5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57c40a0-778c-4fd9-a5da-52f93e0fe2b0}, !- Handle
  {ec4d1c3f-3d78-4fc5-b929-c800f3fed0b3}, !- Name
  {f5663fda-47fc-41b4-b55c-2a91db72e5f6}, !- Source Object
  3,                                      !- Outlet Port
  {bb5c0925-65ee-4df1-8bdb-ae2cabe759da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1df7a464-1c4f-4222-84b6-d8486aeba326}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {ded2cfea-995b-476a-afba-d9b7b2968fba}, !- Inlet Port
  {e3a8f81e-be87-4603-a355-536d4a55468a}; !- Outlet Port

OS:Connection,
  {ded2cfea-995b-476a-afba-d9b7b2968fba}, !- Handle
  {f21a1e19-fe87-446e-8197-a76d789d1256}, !- Name
  {abbed800-6259-436f-9900-26cc2a440ef0}, !- Source Object
  9,                                      !- Outlet Port
  {1df7a464-1c4f-4222-84b6-d8486aeba326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a8f81e-be87-4603-a355-536d4a55468a}, !- Handle
  {8760236a-9f0c-4564-b99a-43498bdd87d7}, !- Name
  {1df7a464-1c4f-4222-84b6-d8486aeba326}, !- Source Object
  3,                                      !- Outlet Port
  {04e496c0-7219-4b82-8b3c-213aee81365d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {800bb8c6-0ea8-464e-bd8e-e4eeb9cf5152}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f4ff6c09-9a19-462c-9a03-b3f4cf9a649a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f4ff6c09-9a19-462c-9a03-b3f4cf9a649a}, !- Handle
  Controller Mechanical Ventilation 59,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c86a377-fac5-464d-94a8-ccfbf59f18c7}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC OA System, !- Name
  {800bb8c6-0ea8-464e-bd8e-e4eeb9cf5152}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b121a61-0a14-40a7-8da7-57e6cfd9c3ff}, !- Mixed Air Node Name
  {c9d55a77-f2b7-4d54-ba70-ad591b7a5e6b}, !- Outdoor Air Stream Node Name
  {91fb8bc8-5717-451a-844c-c09ac005004d}, !- Relief Air Stream Node Name
  {cfabc8b1-be26-4a35-a026-0051f107f676}; !- Return Air Stream Node Name

OS:Node,
  {104a3568-1e90-4574-8b7e-68af7891fe78}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c9d55a77-f2b7-4d54-ba70-ad591b7a5e6b}; !- Outlet Port

OS:Connection,
  {c9d55a77-f2b7-4d54-ba70-ad591b7a5e6b}, !- Handle
  {e7d9453a-75d4-4fe1-aaa3-7bc829c18512}, !- Name
  {104a3568-1e90-4574-8b7e-68af7891fe78}, !- Source Object
  3,                                      !- Outlet Port
  {3c86a377-fac5-464d-94a8-ccfbf59f18c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cc72e80-67d1-413b-9047-ad951e7dc66e}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Relief Air Node, !- Name
  {91fb8bc8-5717-451a-844c-c09ac005004d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91fb8bc8-5717-451a-844c-c09ac005004d}, !- Handle
  {3914ccc3-c9c8-42bf-bcca-d086a076ddef}, !- Name
  {3c86a377-fac5-464d-94a8-ccfbf59f18c7}, !- Source Object
  7,                                      !- Outlet Port
  {8cc72e80-67d1-413b-9047-ad951e7dc66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c51916b-9cfb-4b5a-b5df-ab450a6d62fa}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {3b121a61-0a14-40a7-8da7-57e6cfd9c3ff}, !- Inlet Port
  {34b7fac6-14f8-4777-8dd8-e6b4e2679082}; !- Outlet Port

OS:Connection,
  {cfabc8b1-be26-4a35-a026-0051f107f676}, !- Handle
  {f9b91b52-5656-4b11-8db7-b96244d57cd2}, !- Name
  {1d4a664b-38ba-44bf-b048-6d8bf513fdc6}, !- Source Object
  3,                                      !- Outlet Port
  {3c86a377-fac5-464d-94a8-ccfbf59f18c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b121a61-0a14-40a7-8da7-57e6cfd9c3ff}, !- Handle
  {0369a5e0-30c7-402c-b2e7-9bbd96dfe260}, !- Name
  {3c86a377-fac5-464d-94a8-ccfbf59f18c7}, !- Source Object
  5,                                      !- Outlet Port
  {2c51916b-9cfb-4b5a-b5df-ab450a6d62fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b7fac6-14f8-4777-8dd8-e6b4e2679082}, !- Handle
  {ffaf6b02-8922-40d0-bc7d-cd2230e199f7}, !- Name
  {2c51916b-9cfb-4b5a-b5df-ab450a6d62fa}, !- Source Object
  3,                                      !- Outlet Port
  {abbed800-6259-436f-9900-26cc2a440ef0}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e26a11bf-d67e-4fc1-a03b-44f2505558fc}, !- Handle
  Availability Manager Night Cycle 62,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5053c9c6-d6a7-43b0-a380-67be6c30aae6}, !- Control Zone or Zone List Name
  {3cbaec3d-cee0-4d8b-a907-7aabbf647dc4}, !- Cooling Control Zone or Zone List Name
  {936c409a-0789-4906-a930-8cead77b8a4b}, !- Heating Control Zone or Zone List Name
  {826bed6d-a428-4ddb-a4fe-697d155f7e3f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5053c9c6-d6a7-43b0-a380-67be6c30aae6}, !- Handle
  Availability Manager Night Cycle 62 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3cbaec3d-cee0-4d8b-a907-7aabbf647dc4}, !- Handle
  {f0554f2b-06d8-4774-b61e-0b9468707e6f}; !- Name

OS:ModelObjectList,
  {936c409a-0789-4906-a930-8cead77b8a4b}, !- Handle
  {d7788830-c1f6-4107-ad9c-9b9677b70a06}; !- Name

OS:ModelObjectList,
  {826bed6d-a428-4ddb-a4fe-697d155f7e3f}, !- Handle
  {ab30267f-e924-4c6f-b5a9-8b74be97b62a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {673f1c55-b344-4050-ba55-d67e24167de2}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {1f0f8708-ba6b-4400-b798-37b6d827212a}, !- Air Inlet Node Name
  {66fef82a-a901-464a-9b3e-f2d5a8c36f0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3640f19d-b589-4610-9d64-c80ff722ab03}, !- Handle
  Zone Htl Dining C  - Story Top Return Air Node, !- Name
  {5af613bc-5497-4af6-ad4c-4c931afa77fa}, !- Inlet Port
  {f39862b7-000a-4890-8f52-abcb6df1fea0}; !- Outlet Port

OS:Connection,
  {f6d69f64-962c-45b6-9ebf-d0063e7dbb6b}, !- Handle
  {25652e86-0331-4b40-ac38-05dc58ff259e}, !- Name
  {7693b391-f02d-4097-935e-483b2a249fb4}, !- Source Object
  3,                                      !- Outlet Port
  {35c6d6a6-941a-4dbd-8a0c-07b564663184}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5af613bc-5497-4af6-ad4c-4c931afa77fa}, !- Handle
  {a3223397-e648-4228-b3f5-10119f13c654}, !- Name
  {898c645f-d513-41fc-9235-08bb870e6000}, !- Source Object
  3,                                      !- Outlet Port
  {3640f19d-b589-4610-9d64-c80ff722ab03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39862b7-000a-4890-8f52-abcb6df1fea0}, !- Handle
  {7647f911-3bd1-4a70-b22f-7ca3a312efce}, !- Name
  {3640f19d-b589-4610-9d64-c80ff722ab03}, !- Source Object
  3,                                      !- Outlet Port
  {699fbb5c-7bad-499a-ad6d-c5d690f31e08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cb99e44-2fe5-4e7d-93e6-3e219d31e358}, !- Handle
  Zone Htl Dining C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5d724f78-c84b-41a5-9bec-e395e5174869}, !- Inlet Port
  {1f0f8708-ba6b-4400-b798-37b6d827212a}; !- Outlet Port

OS:Connection,
  {5d724f78-c84b-41a5-9bec-e395e5174869}, !- Handle
  {18245468-3175-45de-946c-94e4c9b4ab30}, !- Name
  {7a821e03-4896-4e63-a526-26584493a194}, !- Source Object
  3,                                      !- Outlet Port
  {7cb99e44-2fe5-4e7d-93e6-3e219d31e358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0f8708-ba6b-4400-b798-37b6d827212a}, !- Handle
  {620aad77-33e0-40cf-bc70-b0a7f5aa8298}, !- Name
  {7cb99e44-2fe5-4e7d-93e6-3e219d31e358}, !- Source Object
  3,                                      !- Outlet Port
  {673f1c55-b344-4050-ba55-d67e24167de2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66fef82a-a901-464a-9b3e-f2d5a8c36f0f}, !- Handle
  {d6857fa4-e297-48fd-a665-fcae80c12058}, !- Name
  {673f1c55-b344-4050-ba55-d67e24167de2}, !- Source Object
  4,                                      !- Outlet Port
  {7693b391-f02d-4097-935e-483b2a249fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {5aeef1db-a140-4dd4-89c8-8aa21ad9761d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a05a3494-b795-437d-b2a0-b173ae0dad18}, !- Supply Side Inlet Node Name
  {9c4f7ffb-fbe0-4cf9-ab74-90daf2d0a104}, !- Demand Side Outlet Node Name
  {c4569d7c-cd14-4ee2-b057-a0dcb52cb022}, !- Demand Side Inlet Node A
  {db0fffdb-7e3c-4188-bc29-9220be8762a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84b7d043-a6c7-424d-8abe-8a1d3f794d31}, !- Demand Mixer Name
  {fbc11d78-e358-4542-b5f4-7e3ac1b4f821}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b267188-1772-4177-94b4-7b2d50b4c03f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {a05a3494-b795-437d-b2a0-b173ae0dad18}, !- Inlet Port
  {2081c8e2-a8ed-4193-9eb3-daa2370ba4c0}; !- Outlet Port

OS:Node,
  {56649ac8-66bd-4288-93dd-cac3c02641ed}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {07078048-79d3-4933-8678-7ab499247f5f}, !- Inlet Port
  {db0fffdb-7e3c-4188-bc29-9220be8762a6}; !- Outlet Port

OS:Connection,
  {a05a3494-b795-437d-b2a0-b173ae0dad18}, !- Handle
  {0fc81694-435f-4ed6-b89c-2b6141e31dd9}, !- Name
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- Source Object
  8,                                      !- Outlet Port
  {5b267188-1772-4177-94b4-7b2d50b4c03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db0fffdb-7e3c-4188-bc29-9220be8762a6}, !- Handle
  {d60d221a-4f02-471f-b256-9ccd69ed0d61}, !- Name
  {56649ac8-66bd-4288-93dd-cac3c02641ed}, !- Source Object
  3,                                      !- Outlet Port
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eab8a1d2-a905-4dc5-bab1-fd9d8c30dd69}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {c4569d7c-cd14-4ee2-b057-a0dcb52cb022}, !- Inlet Port
  {f8d0231d-2d32-45ed-884f-645a8f31c5bb}; !- Outlet Port

OS:Node,
  {77edbe73-089d-4deb-9a52-d64d4fd41637}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {096aaa93-5913-44dd-9b0b-adb8914b1447}, !- Inlet Port
  {9c4f7ffb-fbe0-4cf9-ab74-90daf2d0a104}; !- Outlet Port

OS:Node,
  {173bbce5-4ea0-4192-b6b6-5ebabf15fe6b}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {9dcac806-afa3-418d-b66e-b10495fd9960}, !- Inlet Port
  {1f934714-45eb-4fdf-a80d-8ad363edeab7}; !- Outlet Port

OS:Connection,
  {c4569d7c-cd14-4ee2-b057-a0dcb52cb022}, !- Handle
  {08b6c725-843f-487e-bdda-9cfad173ad50}, !- Name
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- Source Object
  10,                                     !- Outlet Port
  {eab8a1d2-a905-4dc5-bab1-fd9d8c30dd69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4f7ffb-fbe0-4cf9-ab74-90daf2d0a104}, !- Handle
  {d5fc4799-fb44-4d70-8330-15f079ae2567}, !- Name
  {77edbe73-089d-4deb-9a52-d64d4fd41637}, !- Source Object
  3,                                      !- Outlet Port
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbc11d78-e358-4542-b5f4-7e3ac1b4f821}, !- Handle
  Air Loop HVAC Zone Splitter 63,         !- Name
  {f8d0231d-2d32-45ed-884f-645a8f31c5bb}, !- Inlet Node Name
  {83905f92-db29-4cb7-a5a6-58913f8b05b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84b7d043-a6c7-424d-8abe-8a1d3f794d31}, !- Handle
  Air Loop HVAC Zone Mixer 63,            !- Name
  {096aaa93-5913-44dd-9b0b-adb8914b1447}, !- Outlet Node Name
  {1b052f93-f7c3-422b-937a-13d7f51a74e3}; !- Inlet Node Name 1

OS:Connection,
  {f8d0231d-2d32-45ed-884f-645a8f31c5bb}, !- Handle
  {26e47329-6140-4b69-a350-95076736afa6}, !- Name
  {eab8a1d2-a905-4dc5-bab1-fd9d8c30dd69}, !- Source Object
  3,                                      !- Outlet Port
  {fbc11d78-e358-4542-b5f4-7e3ac1b4f821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096aaa93-5913-44dd-9b0b-adb8914b1447}, !- Handle
  {1ad5c67a-bf52-4928-9dd3-649b1097f29e}, !- Name
  {84b7d043-a6c7-424d-8abe-8a1d3f794d31}, !- Source Object
  2,                                      !- Outlet Port
  {77edbe73-089d-4deb-9a52-d64d4fd41637}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1fb796f5-de09-4fc4-8e51-017d542dd3e1}, !- Handle
  {97ad2588-5d79-40fd-b6fd-e1e2778ebe61}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5aeef1db-a140-4dd4-89c8-8aa21ad9761d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 62, !- Name
  {6c316d64-c206-40cb-85be-35a715be9ee9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fd290c8b-a86b-4e60-a3ae-1e09bdb39556}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9dc5d3cb-182c-4e4a-9d62-262d2ba9f02c}, !- Control Zone Name
  {56649ac8-66bd-4288-93dd-cac3c02641ed}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {501da498-f7cd-4a52-b420-1b19a92c07ad}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {233b82e8-67ff-4cfa-b3da-526de897986d}, !- Air Inlet Node Name
  {07078048-79d3-4933-8678-7ab499247f5f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {73d6f350-4cd7-4972-8ab7-75de86494208}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8ae38d49-25cb-4eb0-971f-5493c91c5fcc}, !- Air Inlet Node Name
  {0b293e16-bede-439c-b315-d5067de08b39}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {59793404-0759-408e-89ff-5bbdd73f618e}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e81afb8-7f14-4a88-8d2e-bb4afd129aec}, !- Air Inlet Node Name
  {a1cd85bb-84cd-4af9-b989-8db0d530558b}, !- Air Outlet Node Name
  {1a070a9c-2a9f-4e77-b0ae-c58c143669d6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ec0aef5d-ae90-4b20-9fc7-08a94fae8e07}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f1fbc9ce-e531-492c-b416-f53dde0b7948}, !- Air Inlet Node Name
  {6472a1a9-c1c1-4039-81a7-1164fbeae55d}, !- Air Outlet Node Name
  {e0a73646-d6c5-491d-9c7b-e398f8aad057}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b793b329-1b50-46d1-9206-253084e3736b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c29fc33-4905-497d-9c92-0fd1f71be9c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {187b926a-35df-44bc-858e-bbd5327d763f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0a93161-afb5-4d0f-b293-a35c024ec96c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a473d744-3fce-459e-9c77-fcceebc3a532}, !- Handle
  Curve Biquadratic 239,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e65b10f-e860-4f06-b01d-76f1c32e2f06}, !- Handle
  Curve Quadratic 356,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b8ea27c-710b-4a1d-a860-8a99f4345451}, !- Handle
  Curve Biquadratic 240,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74e90ce1-cb48-47e1-9973-afffa6e4f0fe}, !- Handle
  Curve Quadratic 357,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5086b74-2e51-4dc9-81ad-6dc9176a719e}, !- Handle
  Curve Quadratic 358,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0a73646-d6c5-491d-9c7b-e398f8aad057}, !- Handle
  Curve Biquadratic 241,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b793b329-1b50-46d1-9206-253084e3736b}, !- Handle
  Curve Quadratic 359,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c29fc33-4905-497d-9c92-0fd1f71be9c9}, !- Handle
  Curve Biquadratic 242,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {187b926a-35df-44bc-858e-bbd5327d763f}, !- Handle
  Curve Quadratic 360,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0a93161-afb5-4d0f-b293-a35c024ec96c}, !- Handle
  Curve Quadratic 361,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {07078048-79d3-4933-8678-7ab499247f5f}, !- Handle
  {b71c945a-44e8-442c-9840-e0f8e0e0a471}, !- Name
  {501da498-f7cd-4a52-b420-1b19a92c07ad}, !- Source Object
  9,                                      !- Outlet Port
  {56649ac8-66bd-4288-93dd-cac3c02641ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a070a9c-2a9f-4e77-b0ae-c58c143669d6}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a1cd85bb-84cd-4af9-b989-8db0d530558b}, !- Inlet Port
  {233b82e8-67ff-4cfa-b3da-526de897986d}; !- Outlet Port

OS:Connection,
  {a1cd85bb-84cd-4af9-b989-8db0d530558b}, !- Handle
  {1d752a50-bf68-4143-b23e-09602a37f75c}, !- Name
  {59793404-0759-408e-89ff-5bbdd73f618e}, !- Source Object
  6,                                      !- Outlet Port
  {1a070a9c-2a9f-4e77-b0ae-c58c143669d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233b82e8-67ff-4cfa-b3da-526de897986d}, !- Handle
  {9e57b0d4-a717-4b6d-a2da-05467a8921ab}, !- Name
  {1a070a9c-2a9f-4e77-b0ae-c58c143669d6}, !- Source Object
  3,                                      !- Outlet Port
  {501da498-f7cd-4a52-b420-1b19a92c07ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e9057eb3-5531-48f2-b22c-279d5956a542}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {0b293e16-bede-439c-b315-d5067de08b39}, !- Inlet Port
  {5e81afb8-7f14-4a88-8d2e-bb4afd129aec}; !- Outlet Port

OS:Connection,
  {0b293e16-bede-439c-b315-d5067de08b39}, !- Handle
  {7fa527cf-fb8d-412e-a6e0-39e8ee224bf0}, !- Name
  {73d6f350-4cd7-4972-8ab7-75de86494208}, !- Source Object
  6,                                      !- Outlet Port
  {e9057eb3-5531-48f2-b22c-279d5956a542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e81afb8-7f14-4a88-8d2e-bb4afd129aec}, !- Handle
  {05f88bba-5c67-48aa-8502-73ce140aba4e}, !- Name
  {e9057eb3-5531-48f2-b22c-279d5956a542}, !- Source Object
  3,                                      !- Outlet Port
  {59793404-0759-408e-89ff-5bbdd73f618e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d575d0ea-3957-4050-8239-36ad96a07dca}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6472a1a9-c1c1-4039-81a7-1164fbeae55d}, !- Inlet Port
  {8ae38d49-25cb-4eb0-971f-5493c91c5fcc}; !- Outlet Port

OS:Connection,
  {6472a1a9-c1c1-4039-81a7-1164fbeae55d}, !- Handle
  {1ad95948-3b3b-447f-8d0a-912adb544189}, !- Name
  {ec0aef5d-ae90-4b20-9fc7-08a94fae8e07}, !- Source Object
  9,                                      !- Outlet Port
  {d575d0ea-3957-4050-8239-36ad96a07dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae38d49-25cb-4eb0-971f-5493c91c5fcc}, !- Handle
  {095e585e-caff-4793-bb3e-e22be651e060}, !- Name
  {d575d0ea-3957-4050-8239-36ad96a07dca}, !- Source Object
  3,                                      !- Outlet Port
  {73d6f350-4cd7-4972-8ab7-75de86494208}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ea235af1-1722-4050-a662-36ff70b519ed}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74b81f6d-7f1d-44d1-883e-2be8d07c95bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74b81f6d-7f1d-44d1-883e-2be8d07c95bb}, !- Handle
  Controller Mechanical Ventilation 60,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {142bd1f1-8538-4d4d-a70f-a9cd62fce095}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC OA System, !- Name
  {ea235af1-1722-4050-a662-36ff70b519ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fdcb5325-481c-4ffe-a6fa-a8aa5192fe2e}, !- Mixed Air Node Name
  {7425a0e8-6ff8-43e0-aea4-423791b2c231}, !- Outdoor Air Stream Node Name
  {dcb39ab1-24ef-45b2-8275-217c2736d562}, !- Relief Air Stream Node Name
  {2081c8e2-a8ed-4193-9eb3-daa2370ba4c0}; !- Return Air Stream Node Name

OS:Node,
  {4579bd00-8e2e-40d7-b4f7-704ca863d8e5}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7425a0e8-6ff8-43e0-aea4-423791b2c231}; !- Outlet Port

OS:Connection,
  {7425a0e8-6ff8-43e0-aea4-423791b2c231}, !- Handle
  {97fba1b0-71f1-4e08-af5d-ce82c0f35254}, !- Name
  {4579bd00-8e2e-40d7-b4f7-704ca863d8e5}, !- Source Object
  3,                                      !- Outlet Port
  {142bd1f1-8538-4d4d-a70f-a9cd62fce095}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eeb89310-3a49-4dd1-aee5-a3997e1a6fd7}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Relief Air Node, !- Name
  {dcb39ab1-24ef-45b2-8275-217c2736d562}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb39ab1-24ef-45b2-8275-217c2736d562}, !- Handle
  {c48cdea5-5fb3-4cea-89f1-5518783cc7b2}, !- Name
  {142bd1f1-8538-4d4d-a70f-a9cd62fce095}, !- Source Object
  7,                                      !- Outlet Port
  {eeb89310-3a49-4dd1-aee5-a3997e1a6fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9ba98a5-7342-4c5c-8bda-99524275450e}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {fdcb5325-481c-4ffe-a6fa-a8aa5192fe2e}, !- Inlet Port
  {f1fbc9ce-e531-492c-b416-f53dde0b7948}; !- Outlet Port

OS:Connection,
  {2081c8e2-a8ed-4193-9eb3-daa2370ba4c0}, !- Handle
  {5d66c582-5a92-41be-b219-9ea7a8f058c6}, !- Name
  {5b267188-1772-4177-94b4-7b2d50b4c03f}, !- Source Object
  3,                                      !- Outlet Port
  {142bd1f1-8538-4d4d-a70f-a9cd62fce095}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fdcb5325-481c-4ffe-a6fa-a8aa5192fe2e}, !- Handle
  {b6e9d4eb-4ddc-4541-bae9-4a1ee44b417b}, !- Name
  {142bd1f1-8538-4d4d-a70f-a9cd62fce095}, !- Source Object
  5,                                      !- Outlet Port
  {a9ba98a5-7342-4c5c-8bda-99524275450e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fbc9ce-e531-492c-b416-f53dde0b7948}, !- Handle
  {da362736-d34b-4368-8335-1c00a9399ac0}, !- Name
  {a9ba98a5-7342-4c5c-8bda-99524275450e}, !- Source Object
  3,                                      !- Outlet Port
  {ec0aef5d-ae90-4b20-9fc7-08a94fae8e07}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6c316d64-c206-40cb-85be-35a715be9ee9}, !- Handle
  Availability Manager Night Cycle 63,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {852915f3-0a5d-4ab8-9f8e-9afa13c4c929}, !- Control Zone or Zone List Name
  {53075e73-d43f-49ff-a914-d80584c9b2d6}, !- Cooling Control Zone or Zone List Name
  {54d4e24c-96b4-49f5-9ab6-946d29621752}, !- Heating Control Zone or Zone List Name
  {54e6077f-fb03-4796-bb1b-22d9e30b6afc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {852915f3-0a5d-4ab8-9f8e-9afa13c4c929}, !- Handle
  Availability Manager Night Cycle 63 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {53075e73-d43f-49ff-a914-d80584c9b2d6}, !- Handle
  {a76b4c8d-3b95-415d-91c6-e2b8fd0004ed}; !- Name

OS:ModelObjectList,
  {54d4e24c-96b4-49f5-9ab6-946d29621752}, !- Handle
  {fbb90361-b285-4020-9a73-2c8af42134f4}; !- Name

OS:ModelObjectList,
  {54e6077f-fb03-4796-bb1b-22d9e30b6afc}, !- Handle
  {0ff8062c-4b26-4ba7-a98c-0dd6db431955}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48e703a9-dcc9-47ac-a6a4-712521a66f15}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e8552e28-ffe1-458e-9fdf-a6a0537b1b6a}, !- Air Inlet Node Name
  {9dcac806-afa3-418d-b66e-b10495fd9960}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0956a1c8-ea35-4649-8f88-a6d252b97e84}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top Return Air Node, !- Name
  {dfeacc5e-3802-4438-a734-7e3e0562c938}, !- Inlet Port
  {1b052f93-f7c3-422b-937a-13d7f51a74e3}; !- Outlet Port

OS:Connection,
  {1f934714-45eb-4fdf-a80d-8ad363edeab7}, !- Handle
  {ade23d31-5c29-4e5a-8968-5fe6c2b4be63}, !- Name
  {173bbce5-4ea0-4192-b6b6-5ebabf15fe6b}, !- Source Object
  3,                                      !- Outlet Port
  {35eabeb4-8389-4527-a5e1-644cfa9393db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfeacc5e-3802-4438-a734-7e3e0562c938}, !- Handle
  {cce6bdab-a60d-4acc-bb43-7a9b1e2125df}, !- Name
  {dc43e008-fc79-4f29-ab51-c9d25dc5c96a}, !- Source Object
  3,                                      !- Outlet Port
  {0956a1c8-ea35-4649-8f88-a6d252b97e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b052f93-f7c3-422b-937a-13d7f51a74e3}, !- Handle
  {059c68e1-5082-4f2f-8986-bdce50e0e8f4}, !- Name
  {0956a1c8-ea35-4649-8f88-a6d252b97e84}, !- Source Object
  3,                                      !- Outlet Port
  {84b7d043-a6c7-424d-8abe-8a1d3f794d31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36a560fd-5204-4bc3-abd1-3aa3cbc728d7}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {83905f92-db29-4cb7-a5a6-58913f8b05b6}, !- Inlet Port
  {e8552e28-ffe1-458e-9fdf-a6a0537b1b6a}; !- Outlet Port

OS:Connection,
  {83905f92-db29-4cb7-a5a6-58913f8b05b6}, !- Handle
  {25bb216c-5aca-45bb-a06d-2cb51ed19e1c}, !- Name
  {fbc11d78-e358-4542-b5f4-7e3ac1b4f821}, !- Source Object
  3,                                      !- Outlet Port
  {36a560fd-5204-4bc3-abd1-3aa3cbc728d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8552e28-ffe1-458e-9fdf-a6a0537b1b6a}, !- Handle
  {202062be-f16d-4eb7-ad09-e030c10e15aa}, !- Name
  {36a560fd-5204-4bc3-abd1-3aa3cbc728d7}, !- Source Object
  3,                                      !- Outlet Port
  {48e703a9-dcc9-47ac-a6a4-712521a66f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dcac806-afa3-418d-b66e-b10495fd9960}, !- Handle
  {95c4af13-6974-41ab-af33-de5d1f3a309f}, !- Name
  {48e703a9-dcc9-47ac-a6a4-712521a66f15}, !- Source Object
  4,                                      !- Outlet Port
  {173bbce5-4ea0-4192-b6b6-5ebabf15fe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {473e40a5-0140-43cd-a963-bcf1cc0b693b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5731ac5-f1ad-4360-89bc-8f5f93ed5372}, !- Supply Side Inlet Node Name
  {c3a59b14-89ba-45f0-b952-85b3fd2bfcbc}, !- Demand Side Outlet Node Name
  {8fc1a74f-481b-49c4-841a-a70c1888f0b1}, !- Demand Side Inlet Node A
  {3914cc11-4c17-47a8-8f09-ac6132d8bf3f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5a2453b-2876-4ad5-a91a-8259000016e0}, !- Demand Mixer Name
  {a7789cf9-621f-4b5d-8ff9-202e11327824}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13d9555a-7ad0-466a-a86a-a76e5de2f78a}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {a5731ac5-f1ad-4360-89bc-8f5f93ed5372}, !- Inlet Port
  {51b1e7ec-4095-4e5e-8e4b-b56b5e0b523d}; !- Outlet Port

OS:Node,
  {f2477df9-f861-4a16-b2e3-966a8b1fa19d}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {028cb7cb-b404-435d-bf21-26a7b2b7df01}, !- Inlet Port
  {3914cc11-4c17-47a8-8f09-ac6132d8bf3f}; !- Outlet Port

OS:Connection,
  {a5731ac5-f1ad-4360-89bc-8f5f93ed5372}, !- Handle
  {cb91503f-0782-4a44-b8c2-3148e11d36d2}, !- Name
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- Source Object
  8,                                      !- Outlet Port
  {13d9555a-7ad0-466a-a86a-a76e5de2f78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3914cc11-4c17-47a8-8f09-ac6132d8bf3f}, !- Handle
  {a7dc19d2-35c8-412c-b8bd-870d1a1953c7}, !- Name
  {f2477df9-f861-4a16-b2e3-966a8b1fa19d}, !- Source Object
  3,                                      !- Outlet Port
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4bad3a4-df2b-49a0-8a1d-8b828cd39f08}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {8fc1a74f-481b-49c4-841a-a70c1888f0b1}, !- Inlet Port
  {c304bae7-0271-4ee8-8047-740a92ffa187}; !- Outlet Port

OS:Node,
  {768f98c2-c62f-43dd-b233-8097ee909ee4}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {c1c836a1-10cf-4836-925d-c3efb7e98de6}, !- Inlet Port
  {c3a59b14-89ba-45f0-b952-85b3fd2bfcbc}; !- Outlet Port

OS:Node,
  {0a45af88-afca-4245-a1eb-eade9a1ebd19}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a0de6515-2e8b-4368-8578-49570a84df68}, !- Inlet Port
  {2d95ec8a-c26b-43f3-ab1d-d5ed2d48ee25}; !- Outlet Port

OS:Connection,
  {8fc1a74f-481b-49c4-841a-a70c1888f0b1}, !- Handle
  {8f044836-abab-4dd7-81bb-9541c683432f}, !- Name
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- Source Object
  10,                                     !- Outlet Port
  {f4bad3a4-df2b-49a0-8a1d-8b828cd39f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a59b14-89ba-45f0-b952-85b3fd2bfcbc}, !- Handle
  {eb81224d-1a84-4c58-ab0a-a87f44dfb3f6}, !- Name
  {768f98c2-c62f-43dd-b233-8097ee909ee4}, !- Source Object
  3,                                      !- Outlet Port
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7789cf9-621f-4b5d-8ff9-202e11327824}, !- Handle
  Air Loop HVAC Zone Splitter 64,         !- Name
  {c304bae7-0271-4ee8-8047-740a92ffa187}, !- Inlet Node Name
  {06f11d49-4f2f-4663-9f14-12062e8eb83e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5a2453b-2876-4ad5-a91a-8259000016e0}, !- Handle
  Air Loop HVAC Zone Mixer 64,            !- Name
  {c1c836a1-10cf-4836-925d-c3efb7e98de6}, !- Outlet Node Name
  {44ac883f-943c-4e1e-b538-ea1397b6d8d6}; !- Inlet Node Name 1

OS:Connection,
  {c304bae7-0271-4ee8-8047-740a92ffa187}, !- Handle
  {53786a94-80c7-4578-9d71-2a95ab0aabfe}, !- Name
  {f4bad3a4-df2b-49a0-8a1d-8b828cd39f08}, !- Source Object
  3,                                      !- Outlet Port
  {a7789cf9-621f-4b5d-8ff9-202e11327824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c836a1-10cf-4836-925d-c3efb7e98de6}, !- Handle
  {9d2b2326-e2ef-4a44-89d8-6fa0c3f13265}, !- Name
  {c5a2453b-2876-4ad5-a91a-8259000016e0}, !- Source Object
  2,                                      !- Outlet Port
  {768f98c2-c62f-43dd-b233-8097ee909ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c9dc2123-b75d-4f19-8d72-5aa2dd5ca7c1}, !- Handle
  {4f9d96b5-c674-47e6-848f-d181a54bd619}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {473e40a5-0140-43cd-a963-bcf1cc0b693b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 63, !- Name
  {28f69385-7b5b-407c-8ddb-9ffd6626c14a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {09de7c55-abea-4866-8e3c-2edb2c3b5a4e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ceb8731e-a4b8-4fe3-85b6-5b00505ccf17}, !- Control Zone Name
  {f2477df9-f861-4a16-b2e3-966a8b1fa19d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {dd3b2cc2-6431-4ac1-b7a8-2a9523a49fc8}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a82ceea9-8534-4055-b174-14776b4a67ba}, !- Air Inlet Node Name
  {028cb7cb-b404-435d-bf21-26a7b2b7df01}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f4b27ceb-b4ac-4483-8eae-831d09505bc1}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {512187fd-88b1-4ba6-a4dc-fadc5537a024}, !- Air Inlet Node Name
  {b9a7a2a2-2140-444d-b70c-cc9c07f29917}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {617f26b6-3956-4b74-8eda-37312e6f41f6}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e36c0e10-3ad3-45cf-aed5-fb55b435c8d6}, !- Air Inlet Node Name
  {838103a7-bb37-4cbd-a5d6-e6fe955d6dba}, !- Air Outlet Node Name
  {d9f0bb82-2389-4b82-a957-922ca23d8acb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6971a590-1cbb-4c5b-8d44-ce29858b8dd5}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ee13b1ff-009e-4a26-bd2e-db199bcb790b}, !- Air Inlet Node Name
  {e0a2792d-3bda-43a4-a71a-c4bfa84e270a}, !- Air Outlet Node Name
  {875bc2c7-9fbe-4ef4-8357-6b403baa37a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {47b2a6b9-d6a1-4d0c-9166-ba118bd662e5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf01cb84-078b-4ad5-8df7-cb1f118ca16a}, !- Energy Input Ratio Function of Temperature Curve Name
  {992eaf3a-6054-4918-a97d-6a36528e4108}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d662959-a96e-4ff2-a9bf-3c160c758478}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {317b041d-acfb-482d-8d1a-a2d7234c1872}, !- Handle
  Curve Biquadratic 243,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4865bcbd-6dd7-43f7-84a7-bb464a24e397}, !- Handle
  Curve Quadratic 362,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b37eafb-d333-4c41-a1cd-eebd6b6c9f21}, !- Handle
  Curve Biquadratic 244,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b3f7cb3-e262-49b6-81b4-98a339f8e86d}, !- Handle
  Curve Quadratic 363,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {491b9f99-2751-4472-944b-25201aa5a757}, !- Handle
  Curve Quadratic 364,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {875bc2c7-9fbe-4ef4-8357-6b403baa37a5}, !- Handle
  Curve Biquadratic 245,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {47b2a6b9-d6a1-4d0c-9166-ba118bd662e5}, !- Handle
  Curve Quadratic 365,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf01cb84-078b-4ad5-8df7-cb1f118ca16a}, !- Handle
  Curve Biquadratic 246,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {992eaf3a-6054-4918-a97d-6a36528e4108}, !- Handle
  Curve Quadratic 366,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d662959-a96e-4ff2-a9bf-3c160c758478}, !- Handle
  Curve Quadratic 367,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {028cb7cb-b404-435d-bf21-26a7b2b7df01}, !- Handle
  {ae022658-2d27-41f5-8fc4-0e133a1fcee3}, !- Name
  {dd3b2cc2-6431-4ac1-b7a8-2a9523a49fc8}, !- Source Object
  9,                                      !- Outlet Port
  {f2477df9-f861-4a16-b2e3-966a8b1fa19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9f0bb82-2389-4b82-a957-922ca23d8acb}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {838103a7-bb37-4cbd-a5d6-e6fe955d6dba}, !- Inlet Port
  {a82ceea9-8534-4055-b174-14776b4a67ba}; !- Outlet Port

OS:Connection,
  {838103a7-bb37-4cbd-a5d6-e6fe955d6dba}, !- Handle
  {9d4dc445-34b7-4cb0-af92-238ec2a56ce1}, !- Name
  {617f26b6-3956-4b74-8eda-37312e6f41f6}, !- Source Object
  6,                                      !- Outlet Port
  {d9f0bb82-2389-4b82-a957-922ca23d8acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82ceea9-8534-4055-b174-14776b4a67ba}, !- Handle
  {44655540-cd6e-494a-b451-a0e6abd16de9}, !- Name
  {d9f0bb82-2389-4b82-a957-922ca23d8acb}, !- Source Object
  3,                                      !- Outlet Port
  {dd3b2cc2-6431-4ac1-b7a8-2a9523a49fc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b556e97c-bb29-45a8-8eec-6b8bbf656e88}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b9a7a2a2-2140-444d-b70c-cc9c07f29917}, !- Inlet Port
  {e36c0e10-3ad3-45cf-aed5-fb55b435c8d6}; !- Outlet Port

OS:Connection,
  {b9a7a2a2-2140-444d-b70c-cc9c07f29917}, !- Handle
  {fe65d018-cb8a-41c4-94e9-d94e9e7be181}, !- Name
  {f4b27ceb-b4ac-4483-8eae-831d09505bc1}, !- Source Object
  6,                                      !- Outlet Port
  {b556e97c-bb29-45a8-8eec-6b8bbf656e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36c0e10-3ad3-45cf-aed5-fb55b435c8d6}, !- Handle
  {f27eb17c-62dc-4c8d-99c4-757cedc796f0}, !- Name
  {b556e97c-bb29-45a8-8eec-6b8bbf656e88}, !- Source Object
  3,                                      !- Outlet Port
  {617f26b6-3956-4b74-8eda-37312e6f41f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c7715c42-6c6e-4eb5-b3a0-ae09d798da99}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e0a2792d-3bda-43a4-a71a-c4bfa84e270a}, !- Inlet Port
  {512187fd-88b1-4ba6-a4dc-fadc5537a024}; !- Outlet Port

OS:Connection,
  {e0a2792d-3bda-43a4-a71a-c4bfa84e270a}, !- Handle
  {60cecdd7-29c6-4856-8aef-cbc107abe1ae}, !- Name
  {6971a590-1cbb-4c5b-8d44-ce29858b8dd5}, !- Source Object
  9,                                      !- Outlet Port
  {c7715c42-6c6e-4eb5-b3a0-ae09d798da99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512187fd-88b1-4ba6-a4dc-fadc5537a024}, !- Handle
  {ceb7651b-0687-4566-b943-32a7b871d9b9}, !- Name
  {c7715c42-6c6e-4eb5-b3a0-ae09d798da99}, !- Source Object
  3,                                      !- Outlet Port
  {f4b27ceb-b4ac-4483-8eae-831d09505bc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29a89249-b6a8-44dd-8720-722064cb483d}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4fe14600-0997-4b6e-9a3d-bc1e341a30ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4fe14600-0997-4b6e-9a3d-bc1e341a30ce}, !- Handle
  Controller Mechanical Ventilation 61,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f8c84ac-3cc3-47e5-967a-ea802da65355}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC OA System, !- Name
  {29a89249-b6a8-44dd-8720-722064cb483d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4412fb6-6b4e-4d87-9125-07aa0386a8b4}, !- Mixed Air Node Name
  {a23f9aba-c230-4374-b3a5-c00a090deb34}, !- Outdoor Air Stream Node Name
  {6cc8b752-a317-4577-a67d-4789b1ea94bc}, !- Relief Air Stream Node Name
  {51b1e7ec-4095-4e5e-8e4b-b56b5e0b523d}; !- Return Air Stream Node Name

OS:Node,
  {058cd94c-89a9-4480-b18f-20e32ff8d452}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a23f9aba-c230-4374-b3a5-c00a090deb34}; !- Outlet Port

OS:Connection,
  {a23f9aba-c230-4374-b3a5-c00a090deb34}, !- Handle
  {09c7ac61-c226-4279-bb1b-43ec038f526b}, !- Name
  {058cd94c-89a9-4480-b18f-20e32ff8d452}, !- Source Object
  3,                                      !- Outlet Port
  {6f8c84ac-3cc3-47e5-967a-ea802da65355}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1978eab0-f797-4bbf-97b0-6c61f87d971c}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {6cc8b752-a317-4577-a67d-4789b1ea94bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cc8b752-a317-4577-a67d-4789b1ea94bc}, !- Handle
  {8112c0b5-1f37-4052-b4eb-9fbe38482413}, !- Name
  {6f8c84ac-3cc3-47e5-967a-ea802da65355}, !- Source Object
  7,                                      !- Outlet Port
  {1978eab0-f797-4bbf-97b0-6c61f87d971c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf743a4e-631d-42b4-8b2d-487a3f26ec9c}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {f4412fb6-6b4e-4d87-9125-07aa0386a8b4}, !- Inlet Port
  {ee13b1ff-009e-4a26-bd2e-db199bcb790b}; !- Outlet Port

OS:Connection,
  {51b1e7ec-4095-4e5e-8e4b-b56b5e0b523d}, !- Handle
  {622a9e8e-6ffa-4dec-a601-bb290a59a18e}, !- Name
  {13d9555a-7ad0-466a-a86a-a76e5de2f78a}, !- Source Object
  3,                                      !- Outlet Port
  {6f8c84ac-3cc3-47e5-967a-ea802da65355}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4412fb6-6b4e-4d87-9125-07aa0386a8b4}, !- Handle
  {50180e72-2562-46ac-8283-385749b1aa35}, !- Name
  {6f8c84ac-3cc3-47e5-967a-ea802da65355}, !- Source Object
  5,                                      !- Outlet Port
  {cf743a4e-631d-42b4-8b2d-487a3f26ec9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee13b1ff-009e-4a26-bd2e-db199bcb790b}, !- Handle
  {fabd36dc-1bc3-4cac-9f58-3666c5ea8278}, !- Name
  {cf743a4e-631d-42b4-8b2d-487a3f26ec9c}, !- Source Object
  3,                                      !- Outlet Port
  {6971a590-1cbb-4c5b-8d44-ce29858b8dd5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {28f69385-7b5b-407c-8ddb-9ffd6626c14a}, !- Handle
  Availability Manager Night Cycle 64,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5a86523-9117-4154-ac6f-f163aa15b322}, !- Control Zone or Zone List Name
  {15c4398b-cfe9-448e-a742-6d376fdb32c1}, !- Cooling Control Zone or Zone List Name
  {b4acacc2-2f57-41a8-910e-9f56dfdf4706}, !- Heating Control Zone or Zone List Name
  {555248b4-f370-4d57-bec1-14ece111fb8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5a86523-9117-4154-ac6f-f163aa15b322}, !- Handle
  Availability Manager Night Cycle 64 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {15c4398b-cfe9-448e-a742-6d376fdb32c1}, !- Handle
  {234e7ad5-3b39-48b0-8de5-ad946726e321}; !- Name

OS:ModelObjectList,
  {b4acacc2-2f57-41a8-910e-9f56dfdf4706}, !- Handle
  {59caa2f5-de3f-42ca-bbb4-d65961d36f15}; !- Name

OS:ModelObjectList,
  {555248b4-f370-4d57-bec1-14ece111fb8a}, !- Handle
  {14639f44-80c3-4097-a511-b376c11fce13}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6c4cf62-c81b-4dae-8522-00d40cca8de7}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {4bcb32a2-ce6b-4d37-a31f-6cf1811d2039}, !- Air Inlet Node Name
  {a0de6515-2e8b-4368-8578-49570a84df68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb244d6c-0f35-4154-945c-16f096b88397}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top Return Air Node, !- Name
  {795656fa-bd73-428c-b5d1-be36639e063b}, !- Inlet Port
  {44ac883f-943c-4e1e-b538-ea1397b6d8d6}; !- Outlet Port

OS:Connection,
  {2d95ec8a-c26b-43f3-ab1d-d5ed2d48ee25}, !- Handle
  {ae036baf-d498-492f-be0a-cfa811d31c37}, !- Name
  {0a45af88-afca-4245-a1eb-eade9a1ebd19}, !- Source Object
  3,                                      !- Outlet Port
  {1c80824c-8ff1-4444-bea1-906a657dd592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {795656fa-bd73-428c-b5d1-be36639e063b}, !- Handle
  {e757898b-cd22-455e-a157-107aead98520}, !- Name
  {e01b42c4-931f-4bd6-a9fd-2400f2ba1663}, !- Source Object
  3,                                      !- Outlet Port
  {eb244d6c-0f35-4154-945c-16f096b88397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ac883f-943c-4e1e-b538-ea1397b6d8d6}, !- Handle
  {0caa4af7-4e97-4b23-929d-9c0abb52579d}, !- Name
  {eb244d6c-0f35-4154-945c-16f096b88397}, !- Source Object
  3,                                      !- Outlet Port
  {c5a2453b-2876-4ad5-a91a-8259000016e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3ea5cd5-de9b-47d9-a9aa-4f978fa67e05}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {06f11d49-4f2f-4663-9f14-12062e8eb83e}, !- Inlet Port
  {4bcb32a2-ce6b-4d37-a31f-6cf1811d2039}; !- Outlet Port

OS:Connection,
  {06f11d49-4f2f-4663-9f14-12062e8eb83e}, !- Handle
  {377882a2-d806-464d-a45e-a6df5796c81f}, !- Name
  {a7789cf9-621f-4b5d-8ff9-202e11327824}, !- Source Object
  3,                                      !- Outlet Port
  {e3ea5cd5-de9b-47d9-a9aa-4f978fa67e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcb32a2-ce6b-4d37-a31f-6cf1811d2039}, !- Handle
  {aba9cd74-5fb6-484d-9e54-56e46a3c0ac2}, !- Name
  {e3ea5cd5-de9b-47d9-a9aa-4f978fa67e05}, !- Source Object
  3,                                      !- Outlet Port
  {c6c4cf62-c81b-4dae-8522-00d40cca8de7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0de6515-2e8b-4368-8578-49570a84df68}, !- Handle
  {434ec14b-2408-4f2e-ac51-fd364d01596b}, !- Name
  {c6c4cf62-c81b-4dae-8522-00d40cca8de7}, !- Source Object
  4,                                      !- Outlet Port
  {0a45af88-afca-4245-a1eb-eade9a1ebd19}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {083ca8fb-ed16-4585-9054-221c418d0b2a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e214b579-cb85-47f9-932c-b4248fb82094}, !- Supply Side Inlet Node Name
  {43d8b372-d940-4bf3-a504-7f4a05a1b0cc}, !- Demand Side Outlet Node Name
  {20f60be4-2d61-4dc8-afdd-f7b572e0cb71}, !- Demand Side Inlet Node A
  {bdac679c-f952-4a03-a3fb-ef7df93a3b01}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b2b4f5e-5afe-4c80-8669-344466b4d5f3}, !- Demand Mixer Name
  {55ab99cf-32b2-49e4-8148-3acfc253802f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {237b0d25-e57a-40eb-b70f-5e0b6e234f3b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {e214b579-cb85-47f9-932c-b4248fb82094}, !- Inlet Port
  {f9e5ef9a-9388-4565-9942-74540c110746}; !- Outlet Port

OS:Node,
  {2bacb3d8-db93-4761-b4f3-ed7008f72095}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {0251724b-9f07-42e9-a164-a49c66c9b004}, !- Inlet Port
  {bdac679c-f952-4a03-a3fb-ef7df93a3b01}; !- Outlet Port

OS:Connection,
  {e214b579-cb85-47f9-932c-b4248fb82094}, !- Handle
  {e68448bc-d562-4709-acce-c691f569588b}, !- Name
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- Source Object
  8,                                      !- Outlet Port
  {237b0d25-e57a-40eb-b70f-5e0b6e234f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdac679c-f952-4a03-a3fb-ef7df93a3b01}, !- Handle
  {cbfc275d-a92a-483d-baa2-773ed027908e}, !- Name
  {2bacb3d8-db93-4761-b4f3-ed7008f72095}, !- Source Object
  3,                                      !- Outlet Port
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {20c457ed-f55d-4482-8364-33ce5611bb7e}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {20f60be4-2d61-4dc8-afdd-f7b572e0cb71}, !- Inlet Port
  {3add1054-c9a1-410d-8d05-6b0482aad334}; !- Outlet Port

OS:Node,
  {b0ffbb5e-8cba-4232-9a05-6d49ece5271b}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {ae0029eb-4a7e-4b87-992a-74430f8fbd33}, !- Inlet Port
  {43d8b372-d940-4bf3-a504-7f4a05a1b0cc}; !- Outlet Port

OS:Node,
  {a2a10119-cae2-4edd-ab3c-72119cf71fd5}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {1025de6f-8ffd-42e6-b170-b2ef8274a3a5}, !- Inlet Port
  {a51bd02e-7539-4f42-ac25-eeec55fb61cf}; !- Outlet Port

OS:Connection,
  {20f60be4-2d61-4dc8-afdd-f7b572e0cb71}, !- Handle
  {a83044f9-2a3b-42b7-ac92-6fb72ca8ace1}, !- Name
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- Source Object
  10,                                     !- Outlet Port
  {20c457ed-f55d-4482-8364-33ce5611bb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d8b372-d940-4bf3-a504-7f4a05a1b0cc}, !- Handle
  {f9496573-1928-409a-9cd4-05c0c4995760}, !- Name
  {b0ffbb5e-8cba-4232-9a05-6d49ece5271b}, !- Source Object
  3,                                      !- Outlet Port
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55ab99cf-32b2-49e4-8148-3acfc253802f}, !- Handle
  Air Loop HVAC Zone Splitter 65,         !- Name
  {3add1054-c9a1-410d-8d05-6b0482aad334}, !- Inlet Node Name
  {2744eac1-8ed1-466f-9a4e-161f57b84e44}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b2b4f5e-5afe-4c80-8669-344466b4d5f3}, !- Handle
  Air Loop HVAC Zone Mixer 65,            !- Name
  {ae0029eb-4a7e-4b87-992a-74430f8fbd33}, !- Outlet Node Name
  {9fc63695-d3a3-48a4-abc2-3cdaa0c70e4e}; !- Inlet Node Name 1

OS:Connection,
  {3add1054-c9a1-410d-8d05-6b0482aad334}, !- Handle
  {be084a52-6192-4545-9bf9-05bc047208c6}, !- Name
  {20c457ed-f55d-4482-8364-33ce5611bb7e}, !- Source Object
  3,                                      !- Outlet Port
  {55ab99cf-32b2-49e4-8148-3acfc253802f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0029eb-4a7e-4b87-992a-74430f8fbd33}, !- Handle
  {c473f503-4440-4862-9412-9a1cf2910cd1}, !- Name
  {5b2b4f5e-5afe-4c80-8669-344466b4d5f3}, !- Source Object
  2,                                      !- Outlet Port
  {b0ffbb5e-8cba-4232-9a05-6d49ece5271b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fccf556e-4929-452e-bd35-1c0473272f58}, !- Handle
  {43eff4c2-6e97-47f0-a399-54fa037a6a49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {083ca8fb-ed16-4585-9054-221c418d0b2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 64, !- Name
  {d787dd71-1201-4a61-ae76-f725c55ea779}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fc2f1c40-59dc-45db-822b-19d50ae111b4}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2631a972-5c65-4ec6-90f1-e01fb958f579}, !- Control Zone Name
  {2bacb3d8-db93-4761-b4f3-ed7008f72095}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d75dac37-c0d9-405b-8878-1a1308863dfa}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d8473c4f-fbda-4972-a136-07daff7891c6}, !- Air Inlet Node Name
  {0251724b-9f07-42e9-a164-a49c66c9b004}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5ad23a5c-acf3-47e9-a986-418cc108a9ad}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b084c8d5-3b93-4ff3-a4d9-d054afecc75a}, !- Air Inlet Node Name
  {3b0f244f-3ac5-439f-80a9-86d0f863b885}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cad74d37-d1a1-4804-80d4-2f48d4ab4f6c}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c249d33f-3aa9-40df-8569-58733753d2bd}, !- Air Inlet Node Name
  {f460e20b-a005-48c2-ad9c-946435eba861}, !- Air Outlet Node Name
  {61a49fc0-6082-4f0a-b03f-e86140284e42}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {51c09af5-6c2c-47c0-9318-0f41b4d67817}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e90fcf90-48f4-40a3-adff-01e6fcd7bd54}, !- Air Inlet Node Name
  {b5976026-fc64-4055-befd-a737c0ee7915}, !- Air Outlet Node Name
  {9ae93fa3-0dd9-4cf4-a1ae-07514802df48}, !- Total Cooling Capacity Function of Temperature Curve Name
  {851d5025-d043-4572-a741-063f923b27d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9231b778-9cab-4d9c-a63b-26d8d7a7cc2f}, !- Energy Input Ratio Function of Temperature Curve Name
  {d2d62143-dc3e-4e8f-b12b-d59095a1bb23}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0474f0a9-1082-4de3-a884-938a52822ee7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {111a523f-6828-4fc2-a915-cdad923dac3c}, !- Handle
  Curve Biquadratic 247,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd56e489-3d2a-48a4-806e-a772ac68e066}, !- Handle
  Curve Quadratic 368,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49f368af-18cf-43b6-b015-096e3cacd1fb}, !- Handle
  Curve Biquadratic 248,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50650eb6-2bbe-41c0-9547-e8189de4ce2b}, !- Handle
  Curve Quadratic 369,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {328b675a-e353-4825-a00a-eecf74d81287}, !- Handle
  Curve Quadratic 370,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ae93fa3-0dd9-4cf4-a1ae-07514802df48}, !- Handle
  Curve Biquadratic 249,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {851d5025-d043-4572-a741-063f923b27d3}, !- Handle
  Curve Quadratic 371,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9231b778-9cab-4d9c-a63b-26d8d7a7cc2f}, !- Handle
  Curve Biquadratic 250,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d2d62143-dc3e-4e8f-b12b-d59095a1bb23}, !- Handle
  Curve Quadratic 372,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0474f0a9-1082-4de3-a884-938a52822ee7}, !- Handle
  Curve Quadratic 373,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {0251724b-9f07-42e9-a164-a49c66c9b004}, !- Handle
  {87af6375-343f-4e18-b9b1-db61a93fcc69}, !- Name
  {d75dac37-c0d9-405b-8878-1a1308863dfa}, !- Source Object
  9,                                      !- Outlet Port
  {2bacb3d8-db93-4761-b4f3-ed7008f72095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61a49fc0-6082-4f0a-b03f-e86140284e42}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {f460e20b-a005-48c2-ad9c-946435eba861}, !- Inlet Port
  {d8473c4f-fbda-4972-a136-07daff7891c6}; !- Outlet Port

OS:Connection,
  {f460e20b-a005-48c2-ad9c-946435eba861}, !- Handle
  {f15d1175-46c3-4b36-ac4f-101cdfbac292}, !- Name
  {cad74d37-d1a1-4804-80d4-2f48d4ab4f6c}, !- Source Object
  6,                                      !- Outlet Port
  {61a49fc0-6082-4f0a-b03f-e86140284e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8473c4f-fbda-4972-a136-07daff7891c6}, !- Handle
  {59fc3401-5e2f-48d0-9ca8-9949f5839577}, !- Name
  {61a49fc0-6082-4f0a-b03f-e86140284e42}, !- Source Object
  3,                                      !- Outlet Port
  {d75dac37-c0d9-405b-8878-1a1308863dfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d7c6c1ec-d369-4bef-9cbf-99d7f659309c}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {3b0f244f-3ac5-439f-80a9-86d0f863b885}, !- Inlet Port
  {c249d33f-3aa9-40df-8569-58733753d2bd}; !- Outlet Port

OS:Connection,
  {3b0f244f-3ac5-439f-80a9-86d0f863b885}, !- Handle
  {f59bb08a-640e-4152-a151-59cd0db99993}, !- Name
  {5ad23a5c-acf3-47e9-a986-418cc108a9ad}, !- Source Object
  6,                                      !- Outlet Port
  {d7c6c1ec-d369-4bef-9cbf-99d7f659309c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c249d33f-3aa9-40df-8569-58733753d2bd}, !- Handle
  {1638b4be-f3e6-4015-bedc-689bb37a5e09}, !- Name
  {d7c6c1ec-d369-4bef-9cbf-99d7f659309c}, !- Source Object
  3,                                      !- Outlet Port
  {cad74d37-d1a1-4804-80d4-2f48d4ab4f6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6e0518c2-8a66-41da-8682-ccbbeaba97f2}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {b5976026-fc64-4055-befd-a737c0ee7915}, !- Inlet Port
  {b084c8d5-3b93-4ff3-a4d9-d054afecc75a}; !- Outlet Port

OS:Connection,
  {b5976026-fc64-4055-befd-a737c0ee7915}, !- Handle
  {6e370d59-7911-4ddc-a740-b19da2a46bc4}, !- Name
  {51c09af5-6c2c-47c0-9318-0f41b4d67817}, !- Source Object
  9,                                      !- Outlet Port
  {6e0518c2-8a66-41da-8682-ccbbeaba97f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b084c8d5-3b93-4ff3-a4d9-d054afecc75a}, !- Handle
  {7dfe31ae-3a56-4365-b64d-a7d0b36e792d}, !- Name
  {6e0518c2-8a66-41da-8682-ccbbeaba97f2}, !- Source Object
  3,                                      !- Outlet Port
  {5ad23a5c-acf3-47e9-a986-418cc108a9ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e5fbf33f-24c9-40fc-851c-e8b6ea10bb53}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37d04285-8a28-41a6-903a-cc1e44010677}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37d04285-8a28-41a6-903a-cc1e44010677}, !- Handle
  Controller Mechanical Ventilation 62,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0422d2b2-b986-4baf-ad05-9396e5be3a81}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC OA System, !- Name
  {e5fbf33f-24c9-40fc-851c-e8b6ea10bb53}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b45302b-ec6b-460c-813d-353495c913d5}, !- Mixed Air Node Name
  {157ecef4-7b23-498c-bd7f-2930acf0b29b}, !- Outdoor Air Stream Node Name
  {a2ed9d1c-3761-49fd-9071-13d11c3eff5f}, !- Relief Air Stream Node Name
  {f9e5ef9a-9388-4565-9942-74540c110746}; !- Return Air Stream Node Name

OS:Node,
  {0ad771a2-136d-4004-a095-645cf1198f21}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {157ecef4-7b23-498c-bd7f-2930acf0b29b}; !- Outlet Port

OS:Connection,
  {157ecef4-7b23-498c-bd7f-2930acf0b29b}, !- Handle
  {f5abd1fd-b578-4ee1-8538-acd714a792e9}, !- Name
  {0ad771a2-136d-4004-a095-645cf1198f21}, !- Source Object
  3,                                      !- Outlet Port
  {0422d2b2-b986-4baf-ad05-9396e5be3a81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51949a6c-9b32-4b7f-92f0-052693a68f8a}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Relief Air Node, !- Name
  {a2ed9d1c-3761-49fd-9071-13d11c3eff5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2ed9d1c-3761-49fd-9071-13d11c3eff5f}, !- Handle
  {369d1a1e-d663-4959-8c4f-44ee866cd9c6}, !- Name
  {0422d2b2-b986-4baf-ad05-9396e5be3a81}, !- Source Object
  7,                                      !- Outlet Port
  {51949a6c-9b32-4b7f-92f0-052693a68f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cce47c8e-a015-4d70-8227-b1f2438b4a87}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {2b45302b-ec6b-460c-813d-353495c913d5}, !- Inlet Port
  {e90fcf90-48f4-40a3-adff-01e6fcd7bd54}; !- Outlet Port

OS:Connection,
  {f9e5ef9a-9388-4565-9942-74540c110746}, !- Handle
  {1a094998-3c54-4a55-af6e-50abb54de305}, !- Name
  {237b0d25-e57a-40eb-b70f-5e0b6e234f3b}, !- Source Object
  3,                                      !- Outlet Port
  {0422d2b2-b986-4baf-ad05-9396e5be3a81}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b45302b-ec6b-460c-813d-353495c913d5}, !- Handle
  {61ffaf95-13d4-4bbb-a6be-79ec6ce8a573}, !- Name
  {0422d2b2-b986-4baf-ad05-9396e5be3a81}, !- Source Object
  5,                                      !- Outlet Port
  {cce47c8e-a015-4d70-8227-b1f2438b4a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90fcf90-48f4-40a3-adff-01e6fcd7bd54}, !- Handle
  {7c7d6923-1952-49fd-abb1-82f0a57e0ecf}, !- Name
  {cce47c8e-a015-4d70-8227-b1f2438b4a87}, !- Source Object
  3,                                      !- Outlet Port
  {51c09af5-6c2c-47c0-9318-0f41b4d67817}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d787dd71-1201-4a61-ae76-f725c55ea779}, !- Handle
  Availability Manager Night Cycle 65,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2c83711b-1b92-4a56-baf1-937f68d2dd97}, !- Control Zone or Zone List Name
  {9e0ac296-67a6-4491-a7ac-5a5901e3b19f}, !- Cooling Control Zone or Zone List Name
  {f04edfc5-50c5-401a-84ef-d43bdbebe3e7}, !- Heating Control Zone or Zone List Name
  {95bb5779-115b-4abb-b52d-bf78eb4512ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c83711b-1b92-4a56-baf1-937f68d2dd97}, !- Handle
  Availability Manager Night Cycle 65 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9e0ac296-67a6-4491-a7ac-5a5901e3b19f}, !- Handle
  {866fbf0e-cac8-44b3-8873-46602aa8ae9d}; !- Name

OS:ModelObjectList,
  {f04edfc5-50c5-401a-84ef-d43bdbebe3e7}, !- Handle
  {58015255-4219-446f-bc18-88ffc457751b}; !- Name

OS:ModelObjectList,
  {95bb5779-115b-4abb-b52d-bf78eb4512ee}, !- Handle
  {0dbea246-653f-4b2d-8f2d-aa9a90b22a41}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f54f5d4f-7bf3-4c31-a1c5-2681def3a3de}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {02d9a333-5c91-4ed1-b69c-efad59055643}, !- Air Inlet Node Name
  {1025de6f-8ffd-42e6-b170-b2ef8274a3a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a4cae36-b09d-4d9d-9973-ae43ebae7910}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top Return Air Node, !- Name
  {c04c56b0-54dc-45b2-b32e-432d965b8ff2}, !- Inlet Port
  {9fc63695-d3a3-48a4-abc2-3cdaa0c70e4e}; !- Outlet Port

OS:Connection,
  {a51bd02e-7539-4f42-ac25-eeec55fb61cf}, !- Handle
  {71d38d33-b00a-4e18-ac80-29b036f9b4c5}, !- Name
  {a2a10119-cae2-4edd-ab3c-72119cf71fd5}, !- Source Object
  3,                                      !- Outlet Port
  {d308f403-194d-40f4-95a9-97fe258ac858}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c04c56b0-54dc-45b2-b32e-432d965b8ff2}, !- Handle
  {2f50adde-f980-40d0-81f0-ecccf0c147dd}, !- Name
  {4fa104e0-b227-44d4-84ad-94f38e1adad3}, !- Source Object
  3,                                      !- Outlet Port
  {7a4cae36-b09d-4d9d-9973-ae43ebae7910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc63695-d3a3-48a4-abc2-3cdaa0c70e4e}, !- Handle
  {eb1108e1-2282-4d98-ad48-8240623339e0}, !- Name
  {7a4cae36-b09d-4d9d-9973-ae43ebae7910}, !- Source Object
  3,                                      !- Outlet Port
  {5b2b4f5e-5afe-4c80-8669-344466b4d5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afa1b92c-6ab9-4c67-af3b-88aca7d85bfb}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {2744eac1-8ed1-466f-9a4e-161f57b84e44}, !- Inlet Port
  {02d9a333-5c91-4ed1-b69c-efad59055643}; !- Outlet Port

OS:Connection,
  {2744eac1-8ed1-466f-9a4e-161f57b84e44}, !- Handle
  {3a5b710f-9b8c-4df2-a970-90b46ecdc676}, !- Name
  {55ab99cf-32b2-49e4-8148-3acfc253802f}, !- Source Object
  3,                                      !- Outlet Port
  {afa1b92c-6ab9-4c67-af3b-88aca7d85bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d9a333-5c91-4ed1-b69c-efad59055643}, !- Handle
  {4b18d6ef-5ee6-4dbf-bfdc-5dd51f89a577}, !- Name
  {afa1b92c-6ab9-4c67-af3b-88aca7d85bfb}, !- Source Object
  3,                                      !- Outlet Port
  {f54f5d4f-7bf3-4c31-a1c5-2681def3a3de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1025de6f-8ffd-42e6-b170-b2ef8274a3a5}, !- Handle
  {2db01609-7ce6-4497-be69-4443256480b7}, !- Name
  {f54f5d4f-7bf3-4c31-a1c5-2681def3a3de}, !- Source Object
  4,                                      !- Outlet Port
  {a2a10119-cae2-4edd-ab3c-72119cf71fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {a1731237-94c4-4c11-81a1-06c533b09257}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {620877d3-dd31-4ea5-96d0-1bd89850bbd5}, !- Supply Side Inlet Node Name
  {960e2ee8-4a2e-4da6-9308-1bafedc4b0bd}, !- Demand Side Outlet Node Name
  {b44b2f71-d78d-4ba2-9ddd-31639b9ba6f2}, !- Demand Side Inlet Node A
  {af3f10f8-61bd-49d4-8c21-10ecb433b96f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6403c02-1581-4c6a-a7f0-16729c9d8885}, !- Demand Mixer Name
  {40ebe8a4-fbff-42a7-9217-9bbc725ac0e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd42dc34-4391-4a16-8bfa-f8dd9b1b6359}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {620877d3-dd31-4ea5-96d0-1bd89850bbd5}, !- Inlet Port
  {47c0cdd9-8995-439f-8a2b-b5fb63bec2a0}; !- Outlet Port

OS:Node,
  {3291ad91-dffd-405c-b0fc-9f8091e74dd1}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {ea37a55a-4a34-4780-8a71-c37680e686fb}, !- Inlet Port
  {af3f10f8-61bd-49d4-8c21-10ecb433b96f}; !- Outlet Port

OS:Connection,
  {620877d3-dd31-4ea5-96d0-1bd89850bbd5}, !- Handle
  {8df803bd-e073-42b1-aa84-0de04c060f7b}, !- Name
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- Source Object
  8,                                      !- Outlet Port
  {dd42dc34-4391-4a16-8bfa-f8dd9b1b6359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3f10f8-61bd-49d4-8c21-10ecb433b96f}, !- Handle
  {61ac3602-a4de-4f8a-991e-ccaa4db28258}, !- Name
  {3291ad91-dffd-405c-b0fc-9f8091e74dd1}, !- Source Object
  3,                                      !- Outlet Port
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4772eda7-95d1-4264-a353-0a07070e69ab}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b44b2f71-d78d-4ba2-9ddd-31639b9ba6f2}, !- Inlet Port
  {67edab34-44c0-4d0c-9459-d8f3b4dca55c}; !- Outlet Port

OS:Node,
  {f8e37150-87ab-4941-af56-fc42ac4daa94}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {54d9a181-095d-4575-9e89-ed1a89331206}, !- Inlet Port
  {960e2ee8-4a2e-4da6-9308-1bafedc4b0bd}; !- Outlet Port

OS:Node,
  {5fd12865-34af-4c02-9921-5d4a7e8d0f5f}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {122c7a8c-d688-476a-9440-34866f1125eb}, !- Inlet Port
  {a302290c-c099-4212-b6ad-cf7279fa235d}; !- Outlet Port

OS:Connection,
  {b44b2f71-d78d-4ba2-9ddd-31639b9ba6f2}, !- Handle
  {431025a1-7843-42bb-86a8-d5f8a51f8630}, !- Name
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- Source Object
  10,                                     !- Outlet Port
  {4772eda7-95d1-4264-a353-0a07070e69ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960e2ee8-4a2e-4da6-9308-1bafedc4b0bd}, !- Handle
  {082b10d3-b6b2-47cf-9096-6c4616538456}, !- Name
  {f8e37150-87ab-4941-af56-fc42ac4daa94}, !- Source Object
  3,                                      !- Outlet Port
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {40ebe8a4-fbff-42a7-9217-9bbc725ac0e7}, !- Handle
  Air Loop HVAC Zone Splitter 66,         !- Name
  {67edab34-44c0-4d0c-9459-d8f3b4dca55c}, !- Inlet Node Name
  {7cdf8e19-aa12-49d1-8348-e5f9bfc5e4fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6403c02-1581-4c6a-a7f0-16729c9d8885}, !- Handle
  Air Loop HVAC Zone Mixer 66,            !- Name
  {54d9a181-095d-4575-9e89-ed1a89331206}, !- Outlet Node Name
  {33cf5cd3-b45d-482d-a427-8675bf80341b}; !- Inlet Node Name 1

OS:Connection,
  {67edab34-44c0-4d0c-9459-d8f3b4dca55c}, !- Handle
  {e413282d-4833-4af4-85d8-3ed223113e85}, !- Name
  {4772eda7-95d1-4264-a353-0a07070e69ab}, !- Source Object
  3,                                      !- Outlet Port
  {40ebe8a4-fbff-42a7-9217-9bbc725ac0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d9a181-095d-4575-9e89-ed1a89331206}, !- Handle
  {a843613c-c8aa-4dc4-a9ca-40b174f7e9a6}, !- Name
  {b6403c02-1581-4c6a-a7f0-16729c9d8885}, !- Source Object
  2,                                      !- Outlet Port
  {f8e37150-87ab-4941-af56-fc42ac4daa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97a54e55-9a58-42ee-a1d1-1927fa1525f5}, !- Handle
  {e8cbfd47-68a6-4f32-b435-65708d226d4c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1731237-94c4-4c11-81a1-06c533b09257}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 65, !- Name
  {66406776-ba5b-4491-8372-8731ba737522}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {771e8057-fe22-45e7-859d-29b40ca19d79}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5094c408-d30e-42bf-92d4-7c7c3089eb84}, !- Control Zone Name
  {3291ad91-dffd-405c-b0fc-9f8091e74dd1}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fb3c73cf-8574-41f2-b2f1-e7ecad9d0d6e}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5913c024-998e-4c15-a692-6d12a4c92bbf}, !- Air Inlet Node Name
  {ea37a55a-4a34-4780-8a71-c37680e686fb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {db023cbc-8c65-467e-becd-a4ec8da9a076}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {37c58ef8-f373-4fdc-9b3d-cf87e011f32e}, !- Air Inlet Node Name
  {23f6f6b5-c20b-48df-825a-44262ffb4dca}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a7000c1e-e92d-48f3-87fc-36ba8cd6d8e2}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6815a8b0-054c-4d60-892a-9bed89791b4d}, !- Air Inlet Node Name
  {d39a7ea8-eb03-4652-9c1d-39b8aeb8f7c4}, !- Air Outlet Node Name
  {4629c7c2-85de-4094-9f38-bc877a7b1e22}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {22bc5301-9d2c-4b1f-8b36-3135df959b75}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {98f85e68-3e21-4d0c-97bb-a60c4ed18fe3}, !- Air Inlet Node Name
  {17b6494f-34c4-42e1-86b7-1198829de164}, !- Air Outlet Node Name
  {383dda59-3224-4ae0-b1c4-25cc53749547}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2f7a5b39-a214-41b1-ad93-f4d015178573}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c144c92a-dc60-4eb6-960a-c476bea3686f}, !- Energy Input Ratio Function of Temperature Curve Name
  {431a86ad-c671-4878-bed8-62794fe31ff1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {da7d1e75-3387-42c9-ba8d-bc60cd05efbb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0312f687-26c9-47c6-bc5a-e782771a8d73}, !- Handle
  Curve Biquadratic 251,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b42cf78f-37a1-41cc-aca8-7c6c9df5d186}, !- Handle
  Curve Quadratic 374,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d879a12-ec3b-4e87-babe-438eec0d8ad4}, !- Handle
  Curve Biquadratic 252,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3804d21-b69b-4fac-b39f-0a9092f188a1}, !- Handle
  Curve Quadratic 375,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2e8c9688-7700-43da-b31d-f80c8689d272}, !- Handle
  Curve Quadratic 376,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {383dda59-3224-4ae0-b1c4-25cc53749547}, !- Handle
  Curve Biquadratic 253,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2f7a5b39-a214-41b1-ad93-f4d015178573}, !- Handle
  Curve Quadratic 377,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c144c92a-dc60-4eb6-960a-c476bea3686f}, !- Handle
  Curve Biquadratic 254,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {431a86ad-c671-4878-bed8-62794fe31ff1}, !- Handle
  Curve Quadratic 378,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {da7d1e75-3387-42c9-ba8d-bc60cd05efbb}, !- Handle
  Curve Quadratic 379,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {ea37a55a-4a34-4780-8a71-c37680e686fb}, !- Handle
  {03dce0c2-bc3c-46a3-8d5d-51ce3150569b}, !- Name
  {fb3c73cf-8574-41f2-b2f1-e7ecad9d0d6e}, !- Source Object
  9,                                      !- Outlet Port
  {3291ad91-dffd-405c-b0fc-9f8091e74dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4629c7c2-85de-4094-9f38-bc877a7b1e22}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {d39a7ea8-eb03-4652-9c1d-39b8aeb8f7c4}, !- Inlet Port
  {5913c024-998e-4c15-a692-6d12a4c92bbf}; !- Outlet Port

OS:Connection,
  {d39a7ea8-eb03-4652-9c1d-39b8aeb8f7c4}, !- Handle
  {8c389a42-8ddb-456d-9a09-241cabd61f7a}, !- Name
  {a7000c1e-e92d-48f3-87fc-36ba8cd6d8e2}, !- Source Object
  6,                                      !- Outlet Port
  {4629c7c2-85de-4094-9f38-bc877a7b1e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5913c024-998e-4c15-a692-6d12a4c92bbf}, !- Handle
  {5a2197c7-6a0b-418d-92f4-961092b93e5d}, !- Name
  {4629c7c2-85de-4094-9f38-bc877a7b1e22}, !- Source Object
  3,                                      !- Outlet Port
  {fb3c73cf-8574-41f2-b2f1-e7ecad9d0d6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4eb5b542-25e8-46d0-b3b0-827c7d207445}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {23f6f6b5-c20b-48df-825a-44262ffb4dca}, !- Inlet Port
  {6815a8b0-054c-4d60-892a-9bed89791b4d}; !- Outlet Port

OS:Connection,
  {23f6f6b5-c20b-48df-825a-44262ffb4dca}, !- Handle
  {4011dc37-6081-4f8b-a1bf-322f873167f0}, !- Name
  {db023cbc-8c65-467e-becd-a4ec8da9a076}, !- Source Object
  6,                                      !- Outlet Port
  {4eb5b542-25e8-46d0-b3b0-827c7d207445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6815a8b0-054c-4d60-892a-9bed89791b4d}, !- Handle
  {93ebb463-7301-4a66-935e-71d58db0fd16}, !- Name
  {4eb5b542-25e8-46d0-b3b0-827c7d207445}, !- Source Object
  3,                                      !- Outlet Port
  {a7000c1e-e92d-48f3-87fc-36ba8cd6d8e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4bc484c6-d6a9-49db-9b8c-490b44f13c60}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {17b6494f-34c4-42e1-86b7-1198829de164}, !- Inlet Port
  {37c58ef8-f373-4fdc-9b3d-cf87e011f32e}; !- Outlet Port

OS:Connection,
  {17b6494f-34c4-42e1-86b7-1198829de164}, !- Handle
  {1960b940-436c-4a45-a06a-721554643567}, !- Name
  {22bc5301-9d2c-4b1f-8b36-3135df959b75}, !- Source Object
  9,                                      !- Outlet Port
  {4bc484c6-d6a9-49db-9b8c-490b44f13c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c58ef8-f373-4fdc-9b3d-cf87e011f32e}, !- Handle
  {6525102f-a1b4-4019-bced-bac0489721f1}, !- Name
  {4bc484c6-d6a9-49db-9b8c-490b44f13c60}, !- Source Object
  3,                                      !- Outlet Port
  {db023cbc-8c65-467e-becd-a4ec8da9a076}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93eb03df-be7f-4d98-b618-dbe5ef4d5bb8}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {057460ce-704e-4ea0-8a70-6f50c9b7c8b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {057460ce-704e-4ea0-8a70-6f50c9b7c8b5}, !- Handle
  Controller Mechanical Ventilation 63,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99b7e9c5-dc27-4907-b74e-795a23242524}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC OA System, !- Name
  {93eb03df-be7f-4d98-b618-dbe5ef4d5bb8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe5ea84c-940d-48da-95aa-a4626ed38984}, !- Mixed Air Node Name
  {ada07d36-4d4a-49d3-9e95-8e048fa5e43e}, !- Outdoor Air Stream Node Name
  {b3096005-1531-49ab-8afc-d59693187a73}, !- Relief Air Stream Node Name
  {47c0cdd9-8995-439f-8a2b-b5fb63bec2a0}; !- Return Air Stream Node Name

OS:Node,
  {5ec1ed31-ccb1-4477-b489-44419dca5ade}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ada07d36-4d4a-49d3-9e95-8e048fa5e43e}; !- Outlet Port

OS:Connection,
  {ada07d36-4d4a-49d3-9e95-8e048fa5e43e}, !- Handle
  {f4acfa84-4372-4987-95ae-54c35b158d4a}, !- Name
  {5ec1ed31-ccb1-4477-b489-44419dca5ade}, !- Source Object
  3,                                      !- Outlet Port
  {99b7e9c5-dc27-4907-b74e-795a23242524}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71b784a6-9ce1-4c4b-8364-5061f84830c7}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {b3096005-1531-49ab-8afc-d59693187a73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3096005-1531-49ab-8afc-d59693187a73}, !- Handle
  {0181e314-53f5-47bf-a097-3b0defbfb5b0}, !- Name
  {99b7e9c5-dc27-4907-b74e-795a23242524}, !- Source Object
  7,                                      !- Outlet Port
  {71b784a6-9ce1-4c4b-8364-5061f84830c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d77dd93-66b9-4f5a-9df7-438c21c7cf89}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {fe5ea84c-940d-48da-95aa-a4626ed38984}, !- Inlet Port
  {98f85e68-3e21-4d0c-97bb-a60c4ed18fe3}; !- Outlet Port

OS:Connection,
  {47c0cdd9-8995-439f-8a2b-b5fb63bec2a0}, !- Handle
  {499c9536-dd86-4ceb-8db9-bdcbdafb7ada}, !- Name
  {dd42dc34-4391-4a16-8bfa-f8dd9b1b6359}, !- Source Object
  3,                                      !- Outlet Port
  {99b7e9c5-dc27-4907-b74e-795a23242524}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe5ea84c-940d-48da-95aa-a4626ed38984}, !- Handle
  {39c1d7f4-22a6-469c-9fa8-f5ec2fb6cb01}, !- Name
  {99b7e9c5-dc27-4907-b74e-795a23242524}, !- Source Object
  5,                                      !- Outlet Port
  {6d77dd93-66b9-4f5a-9df7-438c21c7cf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f85e68-3e21-4d0c-97bb-a60c4ed18fe3}, !- Handle
  {c5df5c60-f006-4241-be4e-43daf5f91f63}, !- Name
  {6d77dd93-66b9-4f5a-9df7-438c21c7cf89}, !- Source Object
  3,                                      !- Outlet Port
  {22bc5301-9d2c-4b1f-8b36-3135df959b75}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66406776-ba5b-4491-8372-8731ba737522}, !- Handle
  Availability Manager Night Cycle 66,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a98f3093-1e54-477c-be11-88a47167e97c}, !- Control Zone or Zone List Name
  {38cd66df-ac7c-4787-b568-d2f277121726}, !- Cooling Control Zone or Zone List Name
  {4c85d904-9be3-4023-9ad6-a929f6648e98}, !- Heating Control Zone or Zone List Name
  {33737324-935c-4a58-a8ba-0698033adaec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a98f3093-1e54-477c-be11-88a47167e97c}, !- Handle
  Availability Manager Night Cycle 66 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {38cd66df-ac7c-4787-b568-d2f277121726}, !- Handle
  {789e42cf-ac55-4546-91a9-ba091876c69c}; !- Name

OS:ModelObjectList,
  {4c85d904-9be3-4023-9ad6-a929f6648e98}, !- Handle
  {35c70185-4432-44de-bf4a-66428792c68d}; !- Name

OS:ModelObjectList,
  {33737324-935c-4a58-a8ba-0698033adaec}, !- Handle
  {2a146c93-a6ab-4b72-b70f-9fe419462221}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {edbd16a0-59a1-4797-9f91-f3efbd382f80}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {e5131e68-5deb-48c1-9a69-687804d6ae64}, !- Air Inlet Node Name
  {122c7a8c-d688-476a-9440-34866f1125eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ceb30d7-0269-4aff-aec6-6cb3d06adda0}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top Return Air Node, !- Name
  {c4d82824-b44b-4efa-8b69-19736a8ba6cf}, !- Inlet Port
  {33cf5cd3-b45d-482d-a427-8675bf80341b}; !- Outlet Port

OS:Connection,
  {a302290c-c099-4212-b6ad-cf7279fa235d}, !- Handle
  {3764a0ac-a4f6-4265-a37c-d1c6ab529c77}, !- Name
  {5fd12865-34af-4c02-9921-5d4a7e8d0f5f}, !- Source Object
  3,                                      !- Outlet Port
  {eff1eeff-5c9b-464d-82b1-f159b5a096c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4d82824-b44b-4efa-8b69-19736a8ba6cf}, !- Handle
  {dc493c1c-8a51-47b6-b716-c8a13d04a479}, !- Name
  {e24ede8b-d130-4113-b30a-2e8c11b95d08}, !- Source Object
  3,                                      !- Outlet Port
  {2ceb30d7-0269-4aff-aec6-6cb3d06adda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cf5cd3-b45d-482d-a427-8675bf80341b}, !- Handle
  {163e3e10-6202-4abb-92f8-b0c7c1dcc959}, !- Name
  {2ceb30d7-0269-4aff-aec6-6cb3d06adda0}, !- Source Object
  3,                                      !- Outlet Port
  {b6403c02-1581-4c6a-a7f0-16729c9d8885}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e7b514a-0f97-48c7-b017-80ecb3f7c064}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {7cdf8e19-aa12-49d1-8348-e5f9bfc5e4fd}, !- Inlet Port
  {e5131e68-5deb-48c1-9a69-687804d6ae64}; !- Outlet Port

OS:Connection,
  {7cdf8e19-aa12-49d1-8348-e5f9bfc5e4fd}, !- Handle
  {9a7f56c5-1b78-49f6-bc80-55266f7f3a87}, !- Name
  {40ebe8a4-fbff-42a7-9217-9bbc725ac0e7}, !- Source Object
  3,                                      !- Outlet Port
  {7e7b514a-0f97-48c7-b017-80ecb3f7c064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5131e68-5deb-48c1-9a69-687804d6ae64}, !- Handle
  {d598d0e7-fa88-4011-bbb3-5ff19723699e}, !- Name
  {7e7b514a-0f97-48c7-b017-80ecb3f7c064}, !- Source Object
  3,                                      !- Outlet Port
  {edbd16a0-59a1-4797-9f91-f3efbd382f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {122c7a8c-d688-476a-9440-34866f1125eb}, !- Handle
  {33cf5bba-493b-4ff3-a9a5-c56a342f3b12}, !- Name
  {edbd16a0-59a1-4797-9f91-f3efbd382f80}, !- Source Object
  4,                                      !- Outlet Port
  {5fd12865-34af-4c02-9921-5d4a7e8d0f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43487c44-3542-4c60-85c6-d087e0385905}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {be454516-a794-4cf8-9cb4-6b42e31ce4ee}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ae6ff51-5d25-4ed5-85bb-38237e2b8e6c}, !- Supply Side Inlet Node Name
  {cb20f32c-1c51-4454-8274-94b790beeacb}, !- Demand Side Outlet Node Name
  {d952c183-ae34-42c1-a9e6-5de71763de4e}, !- Demand Side Inlet Node A
  {84f5ec17-d998-4c07-a974-cae03f093379}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b044f7bd-eebd-44f7-a240-94e642f32200}, !- Demand Mixer Name
  {2442b812-13b5-447d-bdf3-eb035df4d6ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2785249d-b08f-4e33-9ea4-ac0c3715cda3}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {5ae6ff51-5d25-4ed5-85bb-38237e2b8e6c}, !- Inlet Port
  {2105bc30-6bc8-465f-86bd-ace93d38341b}; !- Outlet Port

OS:Node,
  {2fad3987-e73b-43ec-b7e9-25ae55a7d958}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {2d1e040d-5660-42cc-a394-db77ed650480}, !- Inlet Port
  {84f5ec17-d998-4c07-a974-cae03f093379}; !- Outlet Port

OS:Connection,
  {5ae6ff51-5d25-4ed5-85bb-38237e2b8e6c}, !- Handle
  {6de1a0e5-3a82-4034-a018-6c77f4738941}, !- Name
  {43487c44-3542-4c60-85c6-d087e0385905}, !- Source Object
  8,                                      !- Outlet Port
  {2785249d-b08f-4e33-9ea4-ac0c3715cda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f5ec17-d998-4c07-a974-cae03f093379}, !- Handle
  {dcbf8ca9-e381-4bd0-bdc6-db838cd26395}, !- Name
  {2fad3987-e73b-43ec-b7e9-25ae55a7d958}, !- Source Object
  3,                                      !- Outlet Port
  {43487c44-3542-4c60-85c6-d087e0385905}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d55770b5-9ba1-4326-a1e3-6e060cbb2460}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {d952c183-ae34-42c1-a9e6-5de71763de4e}, !- Inlet Port
  {97656166-4e77-44ae-9c04-68bd77b46293}; !- Outlet Port

OS:Node,
  {7d275469-0179-4712-92b0-47557eb20bf7}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {4f1c71f6-fee9-47d0-95f3-27267aed5bb8}, !- Inlet Port
  {cb20f32c-1c51-4454-8274-94b790beeacb}; !- Outlet Port

OS:Node,
  {dcf0366a-b066-403e-95d8-6c8ba40908a6}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {0470c6bc-6ce3-4e11-8307-8b090a3c259b}, !- Inlet Port
  {105a5c44-d2ea-46e3-9f06-e14674fa9b69}; !- Outlet Port

OS:Connection,
  {d952c183-ae34-42c1-a9e6-5de71763de4e}, !- Handle
  {a4911420-4f2c-4b3d-afa9-413e65220871}, !- Name
  {43487c44-3542-4c60-85c6-d087e0385905}, !- Source Object
  10,                                     !- Outlet Port
  {d55770b5-9ba1-4326-a1e3-6e060cbb2460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb20f32c-1c51-4454-8274-94b790beeacb}, !- Handle
  {c301dc43-5c67-4be6-9481-a96bb116f5fd}, !- Name
  {7d275469-0179-4712-92b0-47557eb20bf7}, !- Source Object
  3,                                      !- Outlet Port
  {43487c44-3542-4c60-85c6-d087e0385905}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2442b812-13b5-447d-bdf3-eb035df4d6ea}, !- Handle
  Air Loop HVAC Zone Splitter 67,         !- Name
  {97656166-4e77-44ae-9c04-68bd77b46293}, !- Inlet Node Name
  {bc39e2ee-7326-4054-8b50-885e24c54165}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b044f7bd-eebd-44f7-a240-94e642f32200}, !- Handle
  Air Loop HVAC Zone Mixer 67,            !- Name
  {4f1c71f6-fee9-47d0-95f3-27267aed5bb8}, !- Outlet Node Name
  {847dffd7-7ddc-435a-9430-02c52aa9764a}; !- Inlet Node Name 1

OS:Connection,
  {97656166-4e77-44ae-9c04-68bd77b46293}, !- Handle
  {86d0d570-0508-414a-a87d-93441b03b835}, !- Name
  {d55770b5-9ba1-4326-a1e3-6e060cbb2460}, !- Source Object
  3,                                      !- Outlet Port
  {2442b812-13b5-447d-bdf3-eb035df4d6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1c71f6-fee9-47d0-95f3-27267aed5bb8}, !- Handle
  {8ad9eb8c-841a-4feb-a9ca-b60ce6f339cc}, !- Name
  {b044f7bd-eebd-44f7-a240-94e642f32200}, !- Source Object
  2,                                      !- Outlet Port
  {7d275469-0179-4712-92b0-47557eb20bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c32bdc38-e440-4ae8-b8c9-b71a055e758e}, !- Handle
  {43487c44-3542-4c60-85c6-d087e0385905}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be454516-a794-4cf8-9cb4-6b42e31ce4ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 66, !- Name
  {1630da2b-a2ce-4969-96aa-70a25442da7e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {943ff299-ec0c-4750-bf90-e1e549115d3e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4c47b75a-c034-44b6-b594-5a1913c3001e}, !- Control Zone Name
  {2fad3987-e73b-43ec-b7e9-25ae55a7d958}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {12b7890e-b797-4223-9ac3-bed3a51a69b3}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f8568e0d-0215-4bf9-9290-6f41265ee99f}, !- Air Inlet Node Name
  {2d1e040d-5660-42cc-a394-db77ed650480}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f267c8f5-4db7-4d81-9dbb-e25a0cd1e88a}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {989d5e25-d1d5-4879-9b8e-27461c0bf0bf}, !- Air Inlet Node Name
  {703572b1-7474-4a26-9906-688d9f3f0df6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {12bb18a7-c30d-4594-90b3-c24367ba3c47}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {511e973b-190a-4753-afa4-48f439c637c6}, !- Air Inlet Node Name
  {5fd92a5b-d16b-4a8f-a61f-9c5c1f626cc9}, !- Air Outlet Node Name
  {a94ff7e9-9f95-4f32-bf21-04617f737dc6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c343eece-dfed-4aff-9d05-27b3f02cc5c5}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {148cfa87-325f-4b3d-851b-b4c14a382b1e}, !- Air Inlet Node Name
  {5c03b45e-b832-40a0-9b2e-ce9cb391367b}, !- Air Outlet Node Name
  {db64f07e-5bd7-4969-a086-b5301b263454}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31335cd2-99e1-4cd2-9e6e-4e70b21f50bc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3458cfd0-8f61-4599-9374-b57e08beff55}, !- Energy Input Ratio Function of Temperature Curve Name
  {17b0f639-8b55-4ff8-b9da-6c4a0403ddf6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {191f74ec-643e-4d07-a1eb-85bd566c2fea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e6163324-168e-4759-ab5d-5e40a454d43d}, !- Handle
  Curve Biquadratic 255,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78c92c86-59cd-4986-8877-78bfa9f2902d}, !- Handle
  Curve Quadratic 380,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b69f3e7-5b1e-4225-8ad6-77e88cea122e}, !- Handle
  Curve Biquadratic 256,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10961474-d8c6-4f55-a15e-a217159a5905}, !- Handle
  Curve Quadratic 381,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80170102-03ab-4961-8d5a-f4529901a3bf}, !- Handle
  Curve Quadratic 382,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db64f07e-5bd7-4969-a086-b5301b263454}, !- Handle
  Curve Biquadratic 257,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {31335cd2-99e1-4cd2-9e6e-4e70b21f50bc}, !- Handle
  Curve Quadratic 383,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3458cfd0-8f61-4599-9374-b57e08beff55}, !- Handle
  Curve Biquadratic 258,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {17b0f639-8b55-4ff8-b9da-6c4a0403ddf6}, !- Handle
  Curve Quadratic 384,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {191f74ec-643e-4d07-a1eb-85bd566c2fea}, !- Handle
  Curve Quadratic 385,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {2d1e040d-5660-42cc-a394-db77ed650480}, !- Handle
  {8e1fe7f2-d9d8-4335-a58a-cb62ef6c17f9}, !- Name
  {12b7890e-b797-4223-9ac3-bed3a51a69b3}, !- Source Object
  9,                                      !- Outlet Port
  {2fad3987-e73b-43ec-b7e9-25ae55a7d958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a94ff7e9-9f95-4f32-bf21-04617f737dc6}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {5fd92a5b-d16b-4a8f-a61f-9c5c1f626cc9}, !- Inlet Port
  {f8568e0d-0215-4bf9-9290-6f41265ee99f}; !- Outlet Port

OS:Connection,
  {5fd92a5b-d16b-4a8f-a61f-9c5c1f626cc9}, !- Handle
  {78851b3a-0566-4003-9968-959a4fb60e9e}, !- Name
  {12bb18a7-c30d-4594-90b3-c24367ba3c47}, !- Source Object
  6,                                      !- Outlet Port
  {a94ff7e9-9f95-4f32-bf21-04617f737dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8568e0d-0215-4bf9-9290-6f41265ee99f}, !- Handle
  {f99b13b0-c633-4f5a-afaa-cd6086e9480f}, !- Name
  {a94ff7e9-9f95-4f32-bf21-04617f737dc6}, !- Source Object
  3,                                      !- Outlet Port
  {12b7890e-b797-4223-9ac3-bed3a51a69b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4d385fdd-3016-47f2-ac05-731f88546b48}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {703572b1-7474-4a26-9906-688d9f3f0df6}, !- Inlet Port
  {511e973b-190a-4753-afa4-48f439c637c6}; !- Outlet Port

OS:Connection,
  {703572b1-7474-4a26-9906-688d9f3f0df6}, !- Handle
  {763445ca-dd9f-4a38-81e0-ede78ca98459}, !- Name
  {f267c8f5-4db7-4d81-9dbb-e25a0cd1e88a}, !- Source Object
  6,                                      !- Outlet Port
  {4d385fdd-3016-47f2-ac05-731f88546b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511e973b-190a-4753-afa4-48f439c637c6}, !- Handle
  {de569991-2259-4b8d-b681-fc086f05e365}, !- Name
  {4d385fdd-3016-47f2-ac05-731f88546b48}, !- Source Object
  3,                                      !- Outlet Port
  {12bb18a7-c30d-4594-90b3-c24367ba3c47}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8119bb7f-7884-4d44-9785-b4a6501bd734}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {5c03b45e-b832-40a0-9b2e-ce9cb391367b}, !- Inlet Port
  {989d5e25-d1d5-4879-9b8e-27461c0bf0bf}; !- Outlet Port

OS:Connection,
  {5c03b45e-b832-40a0-9b2e-ce9cb391367b}, !- Handle
  {2ac7e90e-ed9e-4e6d-a9c6-a14bc0e084a3}, !- Name
  {c343eece-dfed-4aff-9d05-27b3f02cc5c5}, !- Source Object
  9,                                      !- Outlet Port
  {8119bb7f-7884-4d44-9785-b4a6501bd734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989d5e25-d1d5-4879-9b8e-27461c0bf0bf}, !- Handle
  {547e2d4d-bd9f-4e34-aef6-fbe4dd87a3cf}, !- Name
  {8119bb7f-7884-4d44-9785-b4a6501bd734}, !- Source Object
  3,                                      !- Outlet Port
  {f267c8f5-4db7-4d81-9dbb-e25a0cd1e88a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8273b798-d4ce-4348-8693-530b13f89257}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58468ad9-1399-411e-adca-fca9a8d01aca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58468ad9-1399-411e-adca-fca9a8d01aca}, !- Handle
  Controller Mechanical Ventilation 64,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4cd89160-c832-4cfe-8758-c23bc2799e78}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC OA System, !- Name
  {8273b798-d4ce-4348-8693-530b13f89257}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {880ac9aa-226b-4b58-9dcb-d62bf390c2c2}, !- Mixed Air Node Name
  {78d7b614-35f9-4ece-b7c5-5af80e036e7e}, !- Outdoor Air Stream Node Name
  {c19c6a28-83af-4507-a26f-2df2e4f6c18f}, !- Relief Air Stream Node Name
  {2105bc30-6bc8-465f-86bd-ace93d38341b}; !- Return Air Stream Node Name

OS:Node,
  {7cbaa72c-a391-4e50-87cd-7ae3b51b13b2}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {78d7b614-35f9-4ece-b7c5-5af80e036e7e}; !- Outlet Port

OS:Connection,
  {78d7b614-35f9-4ece-b7c5-5af80e036e7e}, !- Handle
  {ed370090-daa2-4c8b-9fcd-c13decdb3866}, !- Name
  {7cbaa72c-a391-4e50-87cd-7ae3b51b13b2}, !- Source Object
  3,                                      !- Outlet Port
  {4cd89160-c832-4cfe-8758-c23bc2799e78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {652febd5-d494-494e-89f9-5869c8f68129}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Relief Air Node, !- Name
  {c19c6a28-83af-4507-a26f-2df2e4f6c18f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c19c6a28-83af-4507-a26f-2df2e4f6c18f}, !- Handle
  {44f4241e-f497-4bdf-85d0-260292c89bdd}, !- Name
  {4cd89160-c832-4cfe-8758-c23bc2799e78}, !- Source Object
  7,                                      !- Outlet Port
  {652febd5-d494-494e-89f9-5869c8f68129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81047d20-de3b-4ec9-b7c9-c7fa3a07bf79}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {880ac9aa-226b-4b58-9dcb-d62bf390c2c2}, !- Inlet Port
  {148cfa87-325f-4b3d-851b-b4c14a382b1e}; !- Outlet Port

OS:Connection,
  {2105bc30-6bc8-465f-86bd-ace93d38341b}, !- Handle
  {e0f19d97-09da-4869-b648-1594f310b442}, !- Name
  {2785249d-b08f-4e33-9ea4-ac0c3715cda3}, !- Source Object
  3,                                      !- Outlet Port
  {4cd89160-c832-4cfe-8758-c23bc2799e78}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {880ac9aa-226b-4b58-9dcb-d62bf390c2c2}, !- Handle
  {d2d78547-32cc-4a48-b8f2-28ea6e2345e6}, !- Name
  {4cd89160-c832-4cfe-8758-c23bc2799e78}, !- Source Object
  5,                                      !- Outlet Port
  {81047d20-de3b-4ec9-b7c9-c7fa3a07bf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148cfa87-325f-4b3d-851b-b4c14a382b1e}, !- Handle
  {da31828b-34ec-41f9-94da-f34576ab197d}, !- Name
  {81047d20-de3b-4ec9-b7c9-c7fa3a07bf79}, !- Source Object
  3,                                      !- Outlet Port
  {c343eece-dfed-4aff-9d05-27b3f02cc5c5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1630da2b-a2ce-4969-96aa-70a25442da7e}, !- Handle
  Availability Manager Night Cycle 67,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a1c2fef4-da65-4fc3-a5c9-b56cc2f3f462}, !- Control Zone or Zone List Name
  {cc819fcb-4f85-4eba-a20d-72dd7858093b}, !- Cooling Control Zone or Zone List Name
  {19eff2d5-ecec-4b19-a225-a419756713f8}, !- Heating Control Zone or Zone List Name
  {2fc6714c-25be-45ee-8b46-3e9b906e6447}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1c2fef4-da65-4fc3-a5c9-b56cc2f3f462}, !- Handle
  Availability Manager Night Cycle 67 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cc819fcb-4f85-4eba-a20d-72dd7858093b}, !- Handle
  {b355ac1b-b5cb-446c-a764-665d8d95bbf7}; !- Name

OS:ModelObjectList,
  {19eff2d5-ecec-4b19-a225-a419756713f8}, !- Handle
  {e8c19fc9-896c-4797-b26b-df8f126122d2}; !- Name

OS:ModelObjectList,
  {2fc6714c-25be-45ee-8b46-3e9b906e6447}, !- Handle
  {04c07b41-dba6-48b2-b398-4ffcae61e313}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {245cb116-38b6-44c4-b9e8-ecaed402e3bd}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {de919117-78af-4502-970e-5d96302e06fe}, !- Air Inlet Node Name
  {0470c6bc-6ce3-4e11-8307-8b090a3c259b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fd4fe62-2282-45e6-8cb6-2f6b283c969f}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top Return Air Node, !- Name
  {d3073532-06f2-447d-916a-ea0dccb4fd5e}, !- Inlet Port
  {847dffd7-7ddc-435a-9430-02c52aa9764a}; !- Outlet Port

OS:Connection,
  {105a5c44-d2ea-46e3-9f06-e14674fa9b69}, !- Handle
  {7e6d4154-5e64-4981-bde6-2d9cbf6c489e}, !- Name
  {dcf0366a-b066-403e-95d8-6c8ba40908a6}, !- Source Object
  3,                                      !- Outlet Port
  {97067f35-0da9-437a-be8c-b6bf88162c98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3073532-06f2-447d-916a-ea0dccb4fd5e}, !- Handle
  {baae7544-a969-43f4-9fd9-dbaa1a68ba9a}, !- Name
  {14b89165-9abc-475b-a53b-4024eab4b763}, !- Source Object
  3,                                      !- Outlet Port
  {0fd4fe62-2282-45e6-8cb6-2f6b283c969f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847dffd7-7ddc-435a-9430-02c52aa9764a}, !- Handle
  {502baf28-58ba-4c28-939c-e942610d3f7a}, !- Name
  {0fd4fe62-2282-45e6-8cb6-2f6b283c969f}, !- Source Object
  3,                                      !- Outlet Port
  {b044f7bd-eebd-44f7-a240-94e642f32200}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a9fc94f-e696-4245-9ef7-f18fbea1d421}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc39e2ee-7326-4054-8b50-885e24c54165}, !- Inlet Port
  {de919117-78af-4502-970e-5d96302e06fe}; !- Outlet Port

OS:Connection,
  {bc39e2ee-7326-4054-8b50-885e24c54165}, !- Handle
  {07f910ce-208b-4940-9895-70d47e171751}, !- Name
  {2442b812-13b5-447d-bdf3-eb035df4d6ea}, !- Source Object
  3,                                      !- Outlet Port
  {2a9fc94f-e696-4245-9ef7-f18fbea1d421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de919117-78af-4502-970e-5d96302e06fe}, !- Handle
  {4fe09a2d-5b78-4e07-a8ce-57d5d1bb9f63}, !- Name
  {2a9fc94f-e696-4245-9ef7-f18fbea1d421}, !- Source Object
  3,                                      !- Outlet Port
  {245cb116-38b6-44c4-b9e8-ecaed402e3bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0470c6bc-6ce3-4e11-8307-8b090a3c259b}, !- Handle
  {6269a2ee-cbd2-45b1-8b53-3215de15fa9f}, !- Name
  {245cb116-38b6-44c4-b9e8-ecaed402e3bd}, !- Source Object
  4,                                      !- Outlet Port
  {dcf0366a-b066-403e-95d8-6c8ba40908a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {d64710e9-7abd-4a60-aebb-830daccbfa17}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cc7de82-a856-471a-8255-97083ea4d65b}, !- Supply Side Inlet Node Name
  {e8efc34b-1627-4f58-a95f-77f18cff1083}, !- Demand Side Outlet Node Name
  {85f4fbe2-2a69-46fb-9597-324ca118ea2a}, !- Demand Side Inlet Node A
  {3cb4397d-c774-4648-b45a-06bae79e7b50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70a72079-0d7f-4f48-a94c-63b82e06079c}, !- Demand Mixer Name
  {52dea706-3bd1-4b2f-b2d1-0c2ef97bfc22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64c1c0d9-205f-4d9e-9043-b6092f66429f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {9cc7de82-a856-471a-8255-97083ea4d65b}, !- Inlet Port
  {d982169d-31d9-4ff8-8623-0d3207eede9e}; !- Outlet Port

OS:Node,
  {a844caff-152f-4b5d-9ac8-ecb9e9cf009d}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {23f3aec3-ff1d-4d7f-b08e-f5a8d27c4ccd}, !- Inlet Port
  {3cb4397d-c774-4648-b45a-06bae79e7b50}; !- Outlet Port

OS:Connection,
  {9cc7de82-a856-471a-8255-97083ea4d65b}, !- Handle
  {a5c471ce-1cd2-4f58-acd9-0ada591908c9}, !- Name
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- Source Object
  8,                                      !- Outlet Port
  {64c1c0d9-205f-4d9e-9043-b6092f66429f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb4397d-c774-4648-b45a-06bae79e7b50}, !- Handle
  {4f1d39a1-65c3-4219-b5ea-6ace7ae3f367}, !- Name
  {a844caff-152f-4b5d-9ac8-ecb9e9cf009d}, !- Source Object
  3,                                      !- Outlet Port
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6d29853c-c741-40be-a8aa-be794a2941ac}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {85f4fbe2-2a69-46fb-9597-324ca118ea2a}, !- Inlet Port
  {1c1545a9-3f0f-4f69-abe6-4fba19055414}; !- Outlet Port

OS:Node,
  {6a33b8e4-d6c3-4503-b909-7a7a09048f7d}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {02a69030-1338-4ac9-bb2d-d04af55ec537}, !- Inlet Port
  {e8efc34b-1627-4f58-a95f-77f18cff1083}; !- Outlet Port

OS:Node,
  {70730d14-2cc2-4d29-91f4-7fbe5f549c71}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {9e93d8ff-a9b5-41af-9e6c-3a26db4f4b20}, !- Inlet Port
  {0c7210b7-5241-4cb0-814a-6ca7c178873f}; !- Outlet Port

OS:Connection,
  {85f4fbe2-2a69-46fb-9597-324ca118ea2a}, !- Handle
  {2f41bb42-b250-4dbd-9a34-12b4ab6422ea}, !- Name
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- Source Object
  10,                                     !- Outlet Port
  {6d29853c-c741-40be-a8aa-be794a2941ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8efc34b-1627-4f58-a95f-77f18cff1083}, !- Handle
  {bc0479fc-2f52-4c5d-8810-527bd7a22497}, !- Name
  {6a33b8e4-d6c3-4503-b909-7a7a09048f7d}, !- Source Object
  3,                                      !- Outlet Port
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52dea706-3bd1-4b2f-b2d1-0c2ef97bfc22}, !- Handle
  Air Loop HVAC Zone Splitter 68,         !- Name
  {1c1545a9-3f0f-4f69-abe6-4fba19055414}, !- Inlet Node Name
  {5a2ce1bc-9d63-464c-b8dc-70e419a20a2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70a72079-0d7f-4f48-a94c-63b82e06079c}, !- Handle
  Air Loop HVAC Zone Mixer 68,            !- Name
  {02a69030-1338-4ac9-bb2d-d04af55ec537}, !- Outlet Node Name
  {65fc8573-e525-453a-b79d-ec589fc6aca7}; !- Inlet Node Name 1

OS:Connection,
  {1c1545a9-3f0f-4f69-abe6-4fba19055414}, !- Handle
  {ad8ca831-d852-4ca4-883d-6a715e4a0525}, !- Name
  {6d29853c-c741-40be-a8aa-be794a2941ac}, !- Source Object
  3,                                      !- Outlet Port
  {52dea706-3bd1-4b2f-b2d1-0c2ef97bfc22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a69030-1338-4ac9-bb2d-d04af55ec537}, !- Handle
  {0a1681dc-be36-486d-b1e5-f500d2e169b7}, !- Name
  {70a72079-0d7f-4f48-a94c-63b82e06079c}, !- Source Object
  2,                                      !- Outlet Port
  {6a33b8e4-d6c3-4503-b909-7a7a09048f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b867bac-958b-4738-a870-0734c024a01b}, !- Handle
  {56aa67a4-2e4f-4fb4-9cbb-2f9f36dc0d43}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d64710e9-7abd-4a60-aebb-830daccbfa17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 67, !- Name
  {1cf67cb2-c979-4f9c-82cf-7f8d61210864}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a84825bc-fac5-4f64-888b-5624f4bd09c3}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0b242ed7-8945-4cb0-a3d7-6d72c6e426c1}, !- Control Zone Name
  {a844caff-152f-4b5d-9ac8-ecb9e9cf009d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {cca9626d-65a2-4101-9c3d-33d6baf3885a}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {72761ef4-9826-4c50-a175-eaf9c9fce88d}, !- Air Inlet Node Name
  {23f3aec3-ff1d-4d7f-b08e-f5a8d27c4ccd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {abc2b559-7434-4511-bf72-a53bd5b6b511}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d0616ef4-1a1a-4d77-98eb-e0947259ef83}, !- Air Inlet Node Name
  {bed30e5f-75bb-4719-ac31-38620e91e909}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1ac8ca07-b3be-4760-9c9a-a8f54a2c5b61}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {66fdc90a-958f-4297-9387-a5914e7a26d5}, !- Air Inlet Node Name
  {acd292ce-91a4-458b-9b38-9c49b1462914}, !- Air Outlet Node Name
  {e38b042c-cd32-4e83-bf11-9b21ac367e71}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48a978c6-6e1e-4448-ab68-d199befd760e}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a9500537-28fd-4600-81c9-55b45c16fa4c}, !- Air Inlet Node Name
  {cc4f2a4a-bec9-419b-ab26-53e3d481490e}, !- Air Outlet Node Name
  {d16a3114-f84a-4eef-a234-3cd7c5318fdf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {177b82a8-ec44-4fc1-8578-2a17e219ef64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27a729e1-a37b-46f1-9e44-8907b4020cfb}, !- Energy Input Ratio Function of Temperature Curve Name
  {42b0d05d-2d8d-4c9d-89b0-d795a5796cf0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b273c3c-dfb7-49b3-bd61-980d22ee566d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f85c5b6b-e1bd-43c7-b4ca-c49a764aac91}, !- Handle
  Curve Biquadratic 259,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {001123ba-55a2-4d94-aac8-d70dfe0f525f}, !- Handle
  Curve Quadratic 386,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {98dc0762-256b-4b4c-9838-06defd406571}, !- Handle
  Curve Biquadratic 260,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52d17edd-ab70-4f56-b4e6-0184f81d4334}, !- Handle
  Curve Quadratic 387,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {77670477-8c83-4d6a-bc4d-3da443a3d40c}, !- Handle
  Curve Quadratic 388,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d16a3114-f84a-4eef-a234-3cd7c5318fdf}, !- Handle
  Curve Biquadratic 261,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {177b82a8-ec44-4fc1-8578-2a17e219ef64}, !- Handle
  Curve Quadratic 389,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27a729e1-a37b-46f1-9e44-8907b4020cfb}, !- Handle
  Curve Biquadratic 262,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {42b0d05d-2d8d-4c9d-89b0-d795a5796cf0}, !- Handle
  Curve Quadratic 390,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b273c3c-dfb7-49b3-bd61-980d22ee566d}, !- Handle
  Curve Quadratic 391,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {23f3aec3-ff1d-4d7f-b08e-f5a8d27c4ccd}, !- Handle
  {82200c05-d8d9-449d-9fdd-917de8528cd0}, !- Name
  {cca9626d-65a2-4101-9c3d-33d6baf3885a}, !- Source Object
  9,                                      !- Outlet Port
  {a844caff-152f-4b5d-9ac8-ecb9e9cf009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e38b042c-cd32-4e83-bf11-9b21ac367e71}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {acd292ce-91a4-458b-9b38-9c49b1462914}, !- Inlet Port
  {72761ef4-9826-4c50-a175-eaf9c9fce88d}; !- Outlet Port

OS:Connection,
  {acd292ce-91a4-458b-9b38-9c49b1462914}, !- Handle
  {3005cb7c-728a-4122-b14c-f6b6cc92bc8d}, !- Name
  {1ac8ca07-b3be-4760-9c9a-a8f54a2c5b61}, !- Source Object
  6,                                      !- Outlet Port
  {e38b042c-cd32-4e83-bf11-9b21ac367e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72761ef4-9826-4c50-a175-eaf9c9fce88d}, !- Handle
  {af01848b-bfb3-4e09-99a7-e92edfe31a9b}, !- Name
  {e38b042c-cd32-4e83-bf11-9b21ac367e71}, !- Source Object
  3,                                      !- Outlet Port
  {cca9626d-65a2-4101-9c3d-33d6baf3885a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2713da76-38ef-4386-870c-8d32a18f3d02}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {bed30e5f-75bb-4719-ac31-38620e91e909}, !- Inlet Port
  {66fdc90a-958f-4297-9387-a5914e7a26d5}; !- Outlet Port

OS:Connection,
  {bed30e5f-75bb-4719-ac31-38620e91e909}, !- Handle
  {73a5a634-91da-4778-89cb-fc7a32241201}, !- Name
  {abc2b559-7434-4511-bf72-a53bd5b6b511}, !- Source Object
  6,                                      !- Outlet Port
  {2713da76-38ef-4386-870c-8d32a18f3d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fdc90a-958f-4297-9387-a5914e7a26d5}, !- Handle
  {e4d381c3-d389-4a94-883a-388be67bf5b2}, !- Name
  {2713da76-38ef-4386-870c-8d32a18f3d02}, !- Source Object
  3,                                      !- Outlet Port
  {1ac8ca07-b3be-4760-9c9a-a8f54a2c5b61}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {403fb9e6-fa93-461f-b492-7d13b839beaf}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {cc4f2a4a-bec9-419b-ab26-53e3d481490e}, !- Inlet Port
  {d0616ef4-1a1a-4d77-98eb-e0947259ef83}; !- Outlet Port

OS:Connection,
  {cc4f2a4a-bec9-419b-ab26-53e3d481490e}, !- Handle
  {994834c4-1f82-4ffd-9b09-ff7a5fa4e4b2}, !- Name
  {48a978c6-6e1e-4448-ab68-d199befd760e}, !- Source Object
  9,                                      !- Outlet Port
  {403fb9e6-fa93-461f-b492-7d13b839beaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0616ef4-1a1a-4d77-98eb-e0947259ef83}, !- Handle
  {5d94a0d6-8d5a-415c-987a-9cc9c64ac0db}, !- Name
  {403fb9e6-fa93-461f-b492-7d13b839beaf}, !- Source Object
  3,                                      !- Outlet Port
  {abc2b559-7434-4511-bf72-a53bd5b6b511}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eb162d92-446f-48f0-b5cf-fde162c6ea8f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5bfe263-05b0-41ec-81dd-750b908006b2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5bfe263-05b0-41ec-81dd-750b908006b2}, !- Handle
  Controller Mechanical Ventilation 65,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd51ceb5-9254-4510-afe7-c023fc8bbb70}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC OA System, !- Name
  {eb162d92-446f-48f0-b5cf-fde162c6ea8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9b6b803-3986-4606-b1e6-66099b2a47a1}, !- Mixed Air Node Name
  {a498a12d-b9c5-40a4-874d-debf17c19ca0}, !- Outdoor Air Stream Node Name
  {55cc3966-0a78-46e5-83dc-430e165a196f}, !- Relief Air Stream Node Name
  {d982169d-31d9-4ff8-8623-0d3207eede9e}; !- Return Air Stream Node Name

OS:Node,
  {9ceaa3d2-5be8-49b1-8867-9fd0d6fa8b5e}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a498a12d-b9c5-40a4-874d-debf17c19ca0}; !- Outlet Port

OS:Connection,
  {a498a12d-b9c5-40a4-874d-debf17c19ca0}, !- Handle
  {56b719ef-6229-42e3-8c5a-f83997c48d90}, !- Name
  {9ceaa3d2-5be8-49b1-8867-9fd0d6fa8b5e}, !- Source Object
  3,                                      !- Outlet Port
  {fd51ceb5-9254-4510-afe7-c023fc8bbb70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc3132b9-9d97-4880-899b-31202a1ac869}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {55cc3966-0a78-46e5-83dc-430e165a196f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55cc3966-0a78-46e5-83dc-430e165a196f}, !- Handle
  {d836770e-eb09-4450-898c-c6fe0e078499}, !- Name
  {fd51ceb5-9254-4510-afe7-c023fc8bbb70}, !- Source Object
  7,                                      !- Outlet Port
  {dc3132b9-9d97-4880-899b-31202a1ac869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a04bb088-1187-4947-88c6-836734d002b3}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {e9b6b803-3986-4606-b1e6-66099b2a47a1}, !- Inlet Port
  {a9500537-28fd-4600-81c9-55b45c16fa4c}; !- Outlet Port

OS:Connection,
  {d982169d-31d9-4ff8-8623-0d3207eede9e}, !- Handle
  {8877aaeb-2e21-464d-94a6-a538c5f1a70e}, !- Name
  {64c1c0d9-205f-4d9e-9043-b6092f66429f}, !- Source Object
  3,                                      !- Outlet Port
  {fd51ceb5-9254-4510-afe7-c023fc8bbb70}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9b6b803-3986-4606-b1e6-66099b2a47a1}, !- Handle
  {8bbc262b-e408-40e2-ad8d-bd7ca9ed05bb}, !- Name
  {fd51ceb5-9254-4510-afe7-c023fc8bbb70}, !- Source Object
  5,                                      !- Outlet Port
  {a04bb088-1187-4947-88c6-836734d002b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9500537-28fd-4600-81c9-55b45c16fa4c}, !- Handle
  {54074e4c-0b9c-4b31-95ad-7ca9b76e71f5}, !- Name
  {a04bb088-1187-4947-88c6-836734d002b3}, !- Source Object
  3,                                      !- Outlet Port
  {48a978c6-6e1e-4448-ab68-d199befd760e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1cf67cb2-c979-4f9c-82cf-7f8d61210864}, !- Handle
  Availability Manager Night Cycle 68,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4173693d-7d21-424d-8326-18533a848af6}, !- Control Zone or Zone List Name
  {83ed2e61-61a6-481c-9626-33d56bb73cb5}, !- Cooling Control Zone or Zone List Name
  {7b2ecf0d-1e0b-47c3-858b-6d6700c7121a}, !- Heating Control Zone or Zone List Name
  {b73a7bd7-9ca3-48d1-afd7-ef66a41f641e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4173693d-7d21-424d-8326-18533a848af6}, !- Handle
  Availability Manager Night Cycle 68 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {83ed2e61-61a6-481c-9626-33d56bb73cb5}, !- Handle
  {3f3eadff-f010-4a8a-801f-8da6c5c043ee}; !- Name

OS:ModelObjectList,
  {7b2ecf0d-1e0b-47c3-858b-6d6700c7121a}, !- Handle
  {c4507a63-cef5-4983-92d8-924e61419ab3}; !- Name

OS:ModelObjectList,
  {b73a7bd7-9ca3-48d1-afd7-ef66a41f641e}, !- Handle
  {741e405c-8816-46ca-992f-7d303aa924df}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77069bfe-68f7-4aca-9d11-5ded827d236e}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {569e6796-e081-427a-82e1-c70006a923f4}, !- Air Inlet Node Name
  {9e93d8ff-a9b5-41af-9e6c-3a26db4f4b20}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3202f36-76a5-4dfd-bec7-57720782fa53}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top Return Air Node, !- Name
  {54363ff5-3f0a-456c-bea1-864a30568398}, !- Inlet Port
  {65fc8573-e525-453a-b79d-ec589fc6aca7}; !- Outlet Port

OS:Connection,
  {0c7210b7-5241-4cb0-814a-6ca7c178873f}, !- Handle
  {610d6606-0b99-4f90-add7-62f29bbba5aa}, !- Name
  {70730d14-2cc2-4d29-91f4-7fbe5f549c71}, !- Source Object
  3,                                      !- Outlet Port
  {6fbd35b5-2589-49fe-a3f8-87f0ebcd98e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54363ff5-3f0a-456c-bea1-864a30568398}, !- Handle
  {044fbf41-674c-4a62-af00-676e138794e1}, !- Name
  {b2ec3eb5-14f0-4134-a864-f57051a41775}, !- Source Object
  3,                                      !- Outlet Port
  {b3202f36-76a5-4dfd-bec7-57720782fa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fc8573-e525-453a-b79d-ec589fc6aca7}, !- Handle
  {eae6997c-c341-4bb5-8435-94a8c3603148}, !- Name
  {b3202f36-76a5-4dfd-bec7-57720782fa53}, !- Source Object
  3,                                      !- Outlet Port
  {70a72079-0d7f-4f48-a94c-63b82e06079c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b86f326-a2ee-4316-9942-fd8866f52dae}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a2ce1bc-9d63-464c-b8dc-70e419a20a2c}, !- Inlet Port
  {569e6796-e081-427a-82e1-c70006a923f4}; !- Outlet Port

OS:Connection,
  {5a2ce1bc-9d63-464c-b8dc-70e419a20a2c}, !- Handle
  {0df0cf1d-2f1f-4d82-9a4b-e67a72d6e595}, !- Name
  {52dea706-3bd1-4b2f-b2d1-0c2ef97bfc22}, !- Source Object
  3,                                      !- Outlet Port
  {6b86f326-a2ee-4316-9942-fd8866f52dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569e6796-e081-427a-82e1-c70006a923f4}, !- Handle
  {49577c26-d54c-49bd-9659-4923d602d9cb}, !- Name
  {6b86f326-a2ee-4316-9942-fd8866f52dae}, !- Source Object
  3,                                      !- Outlet Port
  {77069bfe-68f7-4aca-9d11-5ded827d236e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e93d8ff-a9b5-41af-9e6c-3a26db4f4b20}, !- Handle
  {6c26501f-f8bd-49e8-bbdc-2343d55a2485}, !- Name
  {77069bfe-68f7-4aca-9d11-5ded827d236e}, !- Source Object
  4,                                      !- Outlet Port
  {70730d14-2cc2-4d29-91f4-7fbe5f549c71}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {217f1a0b-cc19-487d-98dd-abff34375438}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6e606c6-85f1-48c8-811c-fab190d4aa14}, !- Supply Side Inlet Node Name
  {1ded3c08-7c44-4560-9525-10afae1dd0f9}, !- Demand Side Outlet Node Name
  {4b37dc88-289f-49b1-b7c5-f68abfbcf3c2}, !- Demand Side Inlet Node A
  {569b6c51-53e5-42fe-b707-6850c1e847ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e0614e27-4f35-4d9b-a49e-a81f6987bc8a}, !- Demand Mixer Name
  {019362fe-8b28-48cf-8479-8eb8bad73fcc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {090401c5-eeee-4dd1-a689-7fa9c9e20fed}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {c6e606c6-85f1-48c8-811c-fab190d4aa14}, !- Inlet Port
  {b524a0e6-f81b-46f6-a03a-f1411e7e930d}; !- Outlet Port

OS:Node,
  {6732e1b4-5b46-45ab-a6df-47e0df3f8b3b}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {489c35c2-32ed-42a8-80ec-2c0ff4ab2d40}, !- Inlet Port
  {569b6c51-53e5-42fe-b707-6850c1e847ae}; !- Outlet Port

OS:Connection,
  {c6e606c6-85f1-48c8-811c-fab190d4aa14}, !- Handle
  {d7d788af-5a41-453c-844c-49712a831f07}, !- Name
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- Source Object
  8,                                      !- Outlet Port
  {090401c5-eeee-4dd1-a689-7fa9c9e20fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569b6c51-53e5-42fe-b707-6850c1e847ae}, !- Handle
  {6f8eda57-832a-435f-927d-fda5d797472f}, !- Name
  {6732e1b4-5b46-45ab-a6df-47e0df3f8b3b}, !- Source Object
  3,                                      !- Outlet Port
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f59ceec-823c-4a94-925d-48f9e185f261}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {4b37dc88-289f-49b1-b7c5-f68abfbcf3c2}, !- Inlet Port
  {a9d3b3dd-5c4c-4dc5-be30-fcf803f1469b}; !- Outlet Port

OS:Node,
  {22a752bb-1a02-4b27-92b7-eac1266baa7f}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {006ee2b6-b313-4918-b7c6-d65bd9a5abbc}, !- Inlet Port
  {1ded3c08-7c44-4560-9525-10afae1dd0f9}; !- Outlet Port

OS:Node,
  {8a18e7f8-73e8-4435-90e9-a15f14324170}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e414803b-a53d-4f8a-9ca9-ce3cb8c1ac52}, !- Inlet Port
  {d368fa45-a542-4cfe-bcfa-fcb28c59500f}; !- Outlet Port

OS:Connection,
  {4b37dc88-289f-49b1-b7c5-f68abfbcf3c2}, !- Handle
  {17d2e795-dca9-4efc-937d-d9649ba4438c}, !- Name
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- Source Object
  10,                                     !- Outlet Port
  {1f59ceec-823c-4a94-925d-48f9e185f261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ded3c08-7c44-4560-9525-10afae1dd0f9}, !- Handle
  {cddbb757-c1b2-4ad2-95e2-33bec71a2b92}, !- Name
  {22a752bb-1a02-4b27-92b7-eac1266baa7f}, !- Source Object
  3,                                      !- Outlet Port
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {019362fe-8b28-48cf-8479-8eb8bad73fcc}, !- Handle
  Air Loop HVAC Zone Splitter 69,         !- Name
  {a9d3b3dd-5c4c-4dc5-be30-fcf803f1469b}, !- Inlet Node Name
  {d750c68a-c849-40b7-9719-790c06a6fcb7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e0614e27-4f35-4d9b-a49e-a81f6987bc8a}, !- Handle
  Air Loop HVAC Zone Mixer 69,            !- Name
  {006ee2b6-b313-4918-b7c6-d65bd9a5abbc}, !- Outlet Node Name
  {64523f4f-9aff-4177-ad4e-6aac3dbe4be0}; !- Inlet Node Name 1

OS:Connection,
  {a9d3b3dd-5c4c-4dc5-be30-fcf803f1469b}, !- Handle
  {376864ed-b346-493c-9684-11f54106e6a5}, !- Name
  {1f59ceec-823c-4a94-925d-48f9e185f261}, !- Source Object
  3,                                      !- Outlet Port
  {019362fe-8b28-48cf-8479-8eb8bad73fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006ee2b6-b313-4918-b7c6-d65bd9a5abbc}, !- Handle
  {7dc566f7-2c44-4a11-8705-0c88d5cd8bea}, !- Name
  {e0614e27-4f35-4d9b-a49e-a81f6987bc8a}, !- Source Object
  2,                                      !- Outlet Port
  {22a752bb-1a02-4b27-92b7-eac1266baa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0251ae5-dbce-40f2-accd-b342734b96ef}, !- Handle
  {a01f4e9e-7385-4e74-b31e-a85124d4c3cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {217f1a0b-cc19-487d-98dd-abff34375438}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 68, !- Name
  {f4cd868c-a654-4454-bab6-aa5be98ad581}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {904f9132-4261-4a65-a814-cf4a5901d5f5}, !- Handle
  Zone Htl HotelLobby A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e2d29ffa-afad-4143-9e5b-60418caddb53}, !- Control Zone Name
  {6732e1b4-5b46-45ab-a6df-47e0df3f8b3b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1958133f-6d32-4fda-97ce-6978f22b28da}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {165c5aae-1158-48d9-a64f-c9458263fcf5}, !- Air Inlet Node Name
  {489c35c2-32ed-42a8-80ec-2c0ff4ab2d40}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1df87cc7-cfa9-4a79-afb3-16ec5fe64fb3}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {83edb756-e5d3-4094-8683-246c62ace22e}, !- Air Inlet Node Name
  {c1b213fe-c41e-47ac-9993-793b7b00b8b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {66cebf45-2b51-438f-8e70-bc3eaab0451b}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d937880f-011d-46f0-8f71-776058b83b42}, !- Air Inlet Node Name
  {754075ea-1e6e-4e7d-9413-0be38dc7c7d7}, !- Air Outlet Node Name
  {e277eb07-49d9-4780-9b47-10814381e3fe}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {83ff597b-4441-41f3-b357-7dce5ca82f3b}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8c4a577e-ec47-4cff-8ad3-06e1626b2105}, !- Air Inlet Node Name
  {9895fffb-9396-44c5-916a-d66fbe902ae9}, !- Air Outlet Node Name
  {3e8c27cf-7ab4-44ea-bf05-b7fee82ec7bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3ed00498-b12d-4d17-b1cb-a5317f043cdd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dea94553-6eba-4092-8bfb-470e5b053d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {72b66857-1a33-41fe-a019-6b510e2a70d8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ce6bb21-644e-441e-96cf-923c22bed538}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {12b25a90-8438-4c96-821d-7ada389cd69f}, !- Handle
  Curve Biquadratic 263,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3025f5ce-664e-439a-b4b9-250137c59f16}, !- Handle
  Curve Quadratic 392,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cace62e-7279-4022-be3e-a6d74ff7440c}, !- Handle
  Curve Biquadratic 264,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d87d3e4c-14fa-4438-9c8c-817afed1f7d8}, !- Handle
  Curve Quadratic 393,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {72dc91d1-3d2e-4d34-ac46-90882e275f5d}, !- Handle
  Curve Quadratic 394,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e8c27cf-7ab4-44ea-bf05-b7fee82ec7bd}, !- Handle
  Curve Biquadratic 265,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3ed00498-b12d-4d17-b1cb-a5317f043cdd}, !- Handle
  Curve Quadratic 395,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dea94553-6eba-4092-8bfb-470e5b053d8d}, !- Handle
  Curve Biquadratic 266,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {72b66857-1a33-41fe-a019-6b510e2a70d8}, !- Handle
  Curve Quadratic 396,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ce6bb21-644e-441e-96cf-923c22bed538}, !- Handle
  Curve Quadratic 397,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {489c35c2-32ed-42a8-80ec-2c0ff4ab2d40}, !- Handle
  {4c6b52a1-cbd0-4c2d-bbac-1ce3b6eeb0af}, !- Name
  {1958133f-6d32-4fda-97ce-6978f22b28da}, !- Source Object
  9,                                      !- Outlet Port
  {6732e1b4-5b46-45ab-a6df-47e0df3f8b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e277eb07-49d9-4780-9b47-10814381e3fe}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {754075ea-1e6e-4e7d-9413-0be38dc7c7d7}, !- Inlet Port
  {165c5aae-1158-48d9-a64f-c9458263fcf5}; !- Outlet Port

OS:Connection,
  {754075ea-1e6e-4e7d-9413-0be38dc7c7d7}, !- Handle
  {38b27e60-a9a0-4042-b50d-5947fff47eba}, !- Name
  {66cebf45-2b51-438f-8e70-bc3eaab0451b}, !- Source Object
  6,                                      !- Outlet Port
  {e277eb07-49d9-4780-9b47-10814381e3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165c5aae-1158-48d9-a64f-c9458263fcf5}, !- Handle
  {4d7d4610-6ef4-4319-be36-8a1142b07576}, !- Name
  {e277eb07-49d9-4780-9b47-10814381e3fe}, !- Source Object
  3,                                      !- Outlet Port
  {1958133f-6d32-4fda-97ce-6978f22b28da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f6841002-ecbd-4d74-ac67-c393e4b1bbf7}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {c1b213fe-c41e-47ac-9993-793b7b00b8b8}, !- Inlet Port
  {d937880f-011d-46f0-8f71-776058b83b42}; !- Outlet Port

OS:Connection,
  {c1b213fe-c41e-47ac-9993-793b7b00b8b8}, !- Handle
  {d916d4b2-969d-41b4-9137-906aa85d44b2}, !- Name
  {1df87cc7-cfa9-4a79-afb3-16ec5fe64fb3}, !- Source Object
  6,                                      !- Outlet Port
  {f6841002-ecbd-4d74-ac67-c393e4b1bbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d937880f-011d-46f0-8f71-776058b83b42}, !- Handle
  {9301e944-fc6f-4255-8cd2-23abb592d438}, !- Name
  {f6841002-ecbd-4d74-ac67-c393e4b1bbf7}, !- Source Object
  3,                                      !- Outlet Port
  {66cebf45-2b51-438f-8e70-bc3eaab0451b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ef484129-add2-46c3-bce6-a518c905f22d}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {9895fffb-9396-44c5-916a-d66fbe902ae9}, !- Inlet Port
  {83edb756-e5d3-4094-8683-246c62ace22e}; !- Outlet Port

OS:Connection,
  {9895fffb-9396-44c5-916a-d66fbe902ae9}, !- Handle
  {4cf778ca-c967-4e2f-a64d-3398973f28a9}, !- Name
  {83ff597b-4441-41f3-b357-7dce5ca82f3b}, !- Source Object
  9,                                      !- Outlet Port
  {ef484129-add2-46c3-bce6-a518c905f22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83edb756-e5d3-4094-8683-246c62ace22e}, !- Handle
  {790968c0-f220-49ac-b9fc-0ead1501d207}, !- Name
  {ef484129-add2-46c3-bce6-a518c905f22d}, !- Source Object
  3,                                      !- Outlet Port
  {1df87cc7-cfa9-4a79-afb3-16ec5fe64fb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f7bc414e-37b2-45e6-8563-b5b2c0f69ac8}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {031dd689-7a27-49ea-abcf-127dfec9ee31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {031dd689-7a27-49ea-abcf-127dfec9ee31}, !- Handle
  Controller Mechanical Ventilation 66,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b53e1e7-265c-4183-a830-a71259614be9}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC OA System, !- Name
  {f7bc414e-37b2-45e6-8563-b5b2c0f69ac8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a24f99b-c270-46e7-80b7-d04d7acae5f3}, !- Mixed Air Node Name
  {7b43c9ae-4988-410a-b0e9-9d51e9fc6fa9}, !- Outdoor Air Stream Node Name
  {6dd2ced3-58f6-4366-b7e6-ca3a54962149}, !- Relief Air Stream Node Name
  {b524a0e6-f81b-46f6-a03a-f1411e7e930d}; !- Return Air Stream Node Name

OS:Node,
  {a0b79162-e872-4993-98e4-8f3a7a716930}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7b43c9ae-4988-410a-b0e9-9d51e9fc6fa9}; !- Outlet Port

OS:Connection,
  {7b43c9ae-4988-410a-b0e9-9d51e9fc6fa9}, !- Handle
  {97bf2d50-4524-4d9b-bbb6-e59b4d33648e}, !- Name
  {a0b79162-e872-4993-98e4-8f3a7a716930}, !- Source Object
  3,                                      !- Outlet Port
  {8b53e1e7-265c-4183-a830-a71259614be9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adfe82d1-2b63-4009-b306-d258f731e90a}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Relief Air Node, !- Name
  {6dd2ced3-58f6-4366-b7e6-ca3a54962149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dd2ced3-58f6-4366-b7e6-ca3a54962149}, !- Handle
  {fb64eb4d-bec8-4870-a333-7b13a186d03e}, !- Name
  {8b53e1e7-265c-4183-a830-a71259614be9}, !- Source Object
  7,                                      !- Outlet Port
  {adfe82d1-2b63-4009-b306-d258f731e90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce8d9e2c-8a8f-41bf-9737-14d2a99b0ddf}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {3a24f99b-c270-46e7-80b7-d04d7acae5f3}, !- Inlet Port
  {8c4a577e-ec47-4cff-8ad3-06e1626b2105}; !- Outlet Port

OS:Connection,
  {b524a0e6-f81b-46f6-a03a-f1411e7e930d}, !- Handle
  {0b540dac-ddac-41b8-851b-f5c7e07dbf9c}, !- Name
  {090401c5-eeee-4dd1-a689-7fa9c9e20fed}, !- Source Object
  3,                                      !- Outlet Port
  {8b53e1e7-265c-4183-a830-a71259614be9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a24f99b-c270-46e7-80b7-d04d7acae5f3}, !- Handle
  {2388b541-e21c-49a2-b234-e3090212183b}, !- Name
  {8b53e1e7-265c-4183-a830-a71259614be9}, !- Source Object
  5,                                      !- Outlet Port
  {ce8d9e2c-8a8f-41bf-9737-14d2a99b0ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4a577e-ec47-4cff-8ad3-06e1626b2105}, !- Handle
  {07191991-d77e-4e54-bc18-3e6ade283886}, !- Name
  {ce8d9e2c-8a8f-41bf-9737-14d2a99b0ddf}, !- Source Object
  3,                                      !- Outlet Port
  {83ff597b-4441-41f3-b357-7dce5ca82f3b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f4cd868c-a654-4454-bab6-aa5be98ad581}, !- Handle
  Availability Manager Night Cycle 69,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9e8a1ef2-a550-4678-bc58-58c4420df5c8}, !- Control Zone or Zone List Name
  {3a7b31ff-2d84-42cd-9cc5-7ef049d11f0f}, !- Cooling Control Zone or Zone List Name
  {75663dc4-b592-4f2c-b7fa-5356780f2459}, !- Heating Control Zone or Zone List Name
  {f1a1e4f9-1627-493c-858e-2a2310d9b21b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9e8a1ef2-a550-4678-bc58-58c4420df5c8}, !- Handle
  Availability Manager Night Cycle 69 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3a7b31ff-2d84-42cd-9cc5-7ef049d11f0f}, !- Handle
  {a730430e-822d-4351-b3ae-86cc90847298}; !- Name

OS:ModelObjectList,
  {75663dc4-b592-4f2c-b7fa-5356780f2459}, !- Handle
  {f5bf1336-940d-43dc-9f44-4b0e32582b9e}; !- Name

OS:ModelObjectList,
  {f1a1e4f9-1627-493c-858e-2a2310d9b21b}, !- Handle
  {08c4e2b2-d5c6-47e7-9b2a-99a022c2581b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {548f4471-5bb5-4c2a-9e6e-f8241670be0c}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {ababf571-878a-4e2a-8881-700ed03174b3}, !- Air Inlet Node Name
  {e414803b-a53d-4f8a-9ca9-ce3cb8c1ac52}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77f0322d-5e90-4e51-a320-0088d33f3893}, !- Handle
  Zone Htl HotelLobby A  - Story Top Return Air Node, !- Name
  {f85aeea3-e533-46d4-a4bc-20f6739fb4f7}, !- Inlet Port
  {64523f4f-9aff-4177-ad4e-6aac3dbe4be0}; !- Outlet Port

OS:Connection,
  {d368fa45-a542-4cfe-bcfa-fcb28c59500f}, !- Handle
  {6a761063-24a8-4d2e-904b-8d140f29aae3}, !- Name
  {8a18e7f8-73e8-4435-90e9-a15f14324170}, !- Source Object
  3,                                      !- Outlet Port
  {22d2b6d5-e75e-44d6-931e-e95a84a50fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f85aeea3-e533-46d4-a4bc-20f6739fb4f7}, !- Handle
  {7d9ea847-d4a0-467e-aff7-17ba219ce0d3}, !- Name
  {3f1338e5-7653-44c3-8c6c-0a012681eab4}, !- Source Object
  3,                                      !- Outlet Port
  {77f0322d-5e90-4e51-a320-0088d33f3893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64523f4f-9aff-4177-ad4e-6aac3dbe4be0}, !- Handle
  {235ef735-2469-4319-8670-1d664e8e94b2}, !- Name
  {77f0322d-5e90-4e51-a320-0088d33f3893}, !- Source Object
  3,                                      !- Outlet Port
  {e0614e27-4f35-4d9b-a49e-a81f6987bc8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {474682a4-6014-4fe8-b1df-fd03c631de92}, !- Handle
  Zone Htl HotelLobby A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d750c68a-c849-40b7-9719-790c06a6fcb7}, !- Inlet Port
  {ababf571-878a-4e2a-8881-700ed03174b3}; !- Outlet Port

OS:Connection,
  {d750c68a-c849-40b7-9719-790c06a6fcb7}, !- Handle
  {127b4f78-e0f4-495f-a446-7da87d52a044}, !- Name
  {019362fe-8b28-48cf-8479-8eb8bad73fcc}, !- Source Object
  3,                                      !- Outlet Port
  {474682a4-6014-4fe8-b1df-fd03c631de92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ababf571-878a-4e2a-8881-700ed03174b3}, !- Handle
  {f1fb6d21-42d9-43fe-b657-c510601c9334}, !- Name
  {474682a4-6014-4fe8-b1df-fd03c631de92}, !- Source Object
  3,                                      !- Outlet Port
  {548f4471-5bb5-4c2a-9e6e-f8241670be0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e414803b-a53d-4f8a-9ca9-ce3cb8c1ac52}, !- Handle
  {92673cdc-e205-47f3-ab73-9442c8d92d2f}, !- Name
  {548f4471-5bb5-4c2a-9e6e-f8241670be0c}, !- Source Object
  4,                                      !- Outlet Port
  {8a18e7f8-73e8-4435-90e9-a15f14324170}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {7881c715-7efc-4d81-ab77-bf0f5a37ccc8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da6d95e3-c5b2-42d2-92e4-a02397b867b1}, !- Supply Side Inlet Node Name
  {1f22349d-e311-4fc1-889d-845b2424be28}, !- Demand Side Outlet Node Name
  {237e7406-fdc0-4b79-ae92-1cebbedb11de}, !- Demand Side Inlet Node A
  {711434f0-f721-4d86-9056-83ba1f1b3ccc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7903c214-dfe4-4b71-869e-614080576beb}, !- Demand Mixer Name
  {af9de08e-3a10-4159-8766-71ba6cec48d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {677e5f53-c1da-43e6-8b9a-a8db1af5ac7b}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {da6d95e3-c5b2-42d2-92e4-a02397b867b1}, !- Inlet Port
  {36d4348c-9739-4a8f-b37f-8ed678ee99e6}; !- Outlet Port

OS:Node,
  {ac1703c5-a12f-4bea-a1e7-219d0eb4cb9e}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {b7ee3b80-53f0-48f2-ae93-ed3384814445}, !- Inlet Port
  {711434f0-f721-4d86-9056-83ba1f1b3ccc}; !- Outlet Port

OS:Connection,
  {da6d95e3-c5b2-42d2-92e4-a02397b867b1}, !- Handle
  {4f01ad08-2b4c-4c31-95d7-5422b9042c2a}, !- Name
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- Source Object
  8,                                      !- Outlet Port
  {677e5f53-c1da-43e6-8b9a-a8db1af5ac7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711434f0-f721-4d86-9056-83ba1f1b3ccc}, !- Handle
  {d3b4cd59-3de0-40fe-9b48-80ccc059175a}, !- Name
  {ac1703c5-a12f-4bea-a1e7-219d0eb4cb9e}, !- Source Object
  3,                                      !- Outlet Port
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {71a530dd-04bc-4080-82cd-95276e4fccff}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {237e7406-fdc0-4b79-ae92-1cebbedb11de}, !- Inlet Port
  {595a1fa4-3b47-4d15-8dfe-7472e4d7f49a}; !- Outlet Port

OS:Node,
  {c7ccbbda-0cdc-4421-84f4-51033de24eba}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {e6f3e723-bc96-4836-8321-94bacf066737}, !- Inlet Port
  {1f22349d-e311-4fc1-889d-845b2424be28}; !- Outlet Port

OS:Node,
  {b30a9586-af24-4b89-8806-059a0e8f7cc6}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {b857db07-59fc-4dd5-b05e-d17635a4e1cf}, !- Inlet Port
  {a7e51855-398f-4da4-88da-4451b5a32da7}; !- Outlet Port

OS:Connection,
  {237e7406-fdc0-4b79-ae92-1cebbedb11de}, !- Handle
  {df6de9d9-cec5-491f-b60a-d270536d43df}, !- Name
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- Source Object
  10,                                     !- Outlet Port
  {71a530dd-04bc-4080-82cd-95276e4fccff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f22349d-e311-4fc1-889d-845b2424be28}, !- Handle
  {e671da9a-3084-44d7-863d-ff6384df8466}, !- Name
  {c7ccbbda-0cdc-4421-84f4-51033de24eba}, !- Source Object
  3,                                      !- Outlet Port
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af9de08e-3a10-4159-8766-71ba6cec48d3}, !- Handle
  Air Loop HVAC Zone Splitter 70,         !- Name
  {595a1fa4-3b47-4d15-8dfe-7472e4d7f49a}, !- Inlet Node Name
  {2a715d43-d7d4-4625-8676-42a5cc671475}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7903c214-dfe4-4b71-869e-614080576beb}, !- Handle
  Air Loop HVAC Zone Mixer 70,            !- Name
  {e6f3e723-bc96-4836-8321-94bacf066737}, !- Outlet Node Name
  {196676a6-36e7-433e-a5db-c47a23734074}; !- Inlet Node Name 1

OS:Connection,
  {595a1fa4-3b47-4d15-8dfe-7472e4d7f49a}, !- Handle
  {5080f5e2-79f1-42e9-a442-5d2d886ee775}, !- Name
  {71a530dd-04bc-4080-82cd-95276e4fccff}, !- Source Object
  3,                                      !- Outlet Port
  {af9de08e-3a10-4159-8766-71ba6cec48d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f3e723-bc96-4836-8321-94bacf066737}, !- Handle
  {9b40f58f-3f2e-4081-9116-d369296c09d5}, !- Name
  {7903c214-dfe4-4b71-869e-614080576beb}, !- Source Object
  2,                                      !- Outlet Port
  {c7ccbbda-0cdc-4421-84f4-51033de24eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8a50679-dca6-45bc-88ad-894bccfac7e3}, !- Handle
  {9557f35c-f65f-4465-8541-f0d119b92310}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7881c715-7efc-4d81-ab77-bf0f5a37ccc8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 69, !- Name
  {76fc68cd-7d54-4978-af03-986c291f4566}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {581046c3-4c3d-476e-801d-46486d63e3fe}, !- Handle
  Zone Htl HotelLobby B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aca19b19-c452-4503-9827-29f8423a6b25}, !- Control Zone Name
  {ac1703c5-a12f-4bea-a1e7-219d0eb4cb9e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e22f8f36-0e8d-460b-a3bd-077ad693b8c7}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {770edb8a-329e-4294-94e0-9f901be081a6}, !- Air Inlet Node Name
  {b7ee3b80-53f0-48f2-ae93-ed3384814445}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {682bb50a-b4b3-4685-b172-77f7a2c702fa}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eb4f0ac4-9b9c-4e5a-8277-b7275e68270f}, !- Air Inlet Node Name
  {fb6df2f0-0bfc-4fb7-893d-b4e2f87e8fa7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {487d2bb4-e162-4fa8-b99c-2748f75112b3}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fa7a0003-8478-43ae-8e69-e1e3a7169c63}, !- Air Inlet Node Name
  {a0fc8632-d0bf-4dc3-a0cc-516a6d3ce3f5}, !- Air Outlet Node Name
  {22f7ca83-8c17-41a2-bf7a-ee53e02acc2a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {42146a3e-68d3-45c9-bced-083ade85bc68}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f64348f-851a-467e-88ad-aae5448cd36f}, !- Air Inlet Node Name
  {0d6539fb-837b-456a-8a6f-f28ce5184c2f}, !- Air Outlet Node Name
  {7e71dc30-c105-4b23-9234-f1061449e055}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b3bee92-e6b1-4c7a-a64b-bf5d8971dd4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8116952d-13c7-4a15-8590-191d5d94282d}, !- Energy Input Ratio Function of Temperature Curve Name
  {36add3e3-a36a-4bba-9632-ae1ae9dbda96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2e5b569-efd0-484a-9950-882747af6e1c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2481ae98-3a87-4663-9f25-ff9d3c82c05f}, !- Handle
  Curve Biquadratic 267,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc6bd2bb-d0d5-4f7d-9500-f65b3d90e878}, !- Handle
  Curve Quadratic 398,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9c73987-9d46-4c2b-b920-7484749159a5}, !- Handle
  Curve Biquadratic 268,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dc5faa5-b559-4202-a874-a93d462a12bd}, !- Handle
  Curve Quadratic 399,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {63760655-41cc-4f72-a567-4d4cfa775247}, !- Handle
  Curve Quadratic 400,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e71dc30-c105-4b23-9234-f1061449e055}, !- Handle
  Curve Biquadratic 269,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9b3bee92-e6b1-4c7a-a64b-bf5d8971dd4b}, !- Handle
  Curve Quadratic 401,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8116952d-13c7-4a15-8590-191d5d94282d}, !- Handle
  Curve Biquadratic 270,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36add3e3-a36a-4bba-9632-ae1ae9dbda96}, !- Handle
  Curve Quadratic 402,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2e5b569-efd0-484a-9950-882747af6e1c}, !- Handle
  Curve Quadratic 403,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b7ee3b80-53f0-48f2-ae93-ed3384814445}, !- Handle
  {9575f971-40be-420f-8bed-21ab21d82065}, !- Name
  {e22f8f36-0e8d-460b-a3bd-077ad693b8c7}, !- Source Object
  9,                                      !- Outlet Port
  {ac1703c5-a12f-4bea-a1e7-219d0eb4cb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22f7ca83-8c17-41a2-bf7a-ee53e02acc2a}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {a0fc8632-d0bf-4dc3-a0cc-516a6d3ce3f5}, !- Inlet Port
  {770edb8a-329e-4294-94e0-9f901be081a6}; !- Outlet Port

OS:Connection,
  {a0fc8632-d0bf-4dc3-a0cc-516a6d3ce3f5}, !- Handle
  {60e1332b-67a0-41ad-869f-3986887920a8}, !- Name
  {487d2bb4-e162-4fa8-b99c-2748f75112b3}, !- Source Object
  6,                                      !- Outlet Port
  {22f7ca83-8c17-41a2-bf7a-ee53e02acc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770edb8a-329e-4294-94e0-9f901be081a6}, !- Handle
  {cf4177bc-0e73-4c90-912c-d7326ac26e2a}, !- Name
  {22f7ca83-8c17-41a2-bf7a-ee53e02acc2a}, !- Source Object
  3,                                      !- Outlet Port
  {e22f8f36-0e8d-460b-a3bd-077ad693b8c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5a7f9f28-1bbe-49d7-9fc0-fe1cb289e48c}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {fb6df2f0-0bfc-4fb7-893d-b4e2f87e8fa7}, !- Inlet Port
  {fa7a0003-8478-43ae-8e69-e1e3a7169c63}; !- Outlet Port

OS:Connection,
  {fb6df2f0-0bfc-4fb7-893d-b4e2f87e8fa7}, !- Handle
  {0e1b3b8b-d8b0-4cb8-948d-7e08ab3058bc}, !- Name
  {682bb50a-b4b3-4685-b172-77f7a2c702fa}, !- Source Object
  6,                                      !- Outlet Port
  {5a7f9f28-1bbe-49d7-9fc0-fe1cb289e48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7a0003-8478-43ae-8e69-e1e3a7169c63}, !- Handle
  {ba818063-868d-40d7-a5c3-a9b87d0fded2}, !- Name
  {5a7f9f28-1bbe-49d7-9fc0-fe1cb289e48c}, !- Source Object
  3,                                      !- Outlet Port
  {487d2bb4-e162-4fa8-b99c-2748f75112b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a8e87e82-b4ec-4f95-9d63-9a7de92f83fc}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {0d6539fb-837b-456a-8a6f-f28ce5184c2f}, !- Inlet Port
  {eb4f0ac4-9b9c-4e5a-8277-b7275e68270f}; !- Outlet Port

OS:Connection,
  {0d6539fb-837b-456a-8a6f-f28ce5184c2f}, !- Handle
  {bb438d84-ca32-40b2-a144-9a39f2efa7ee}, !- Name
  {42146a3e-68d3-45c9-bced-083ade85bc68}, !- Source Object
  9,                                      !- Outlet Port
  {a8e87e82-b4ec-4f95-9d63-9a7de92f83fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4f0ac4-9b9c-4e5a-8277-b7275e68270f}, !- Handle
  {707a77f8-a8ad-46fd-ab0e-c734ca2642d5}, !- Name
  {a8e87e82-b4ec-4f95-9d63-9a7de92f83fc}, !- Source Object
  3,                                      !- Outlet Port
  {682bb50a-b4b3-4685-b172-77f7a2c702fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1903d830-caeb-4834-b4d1-bddec6d03957}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52249620-6fa1-4a47-a9b8-3394183bf87f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52249620-6fa1-4a47-a9b8-3394183bf87f}, !- Handle
  Controller Mechanical Ventilation 67,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86d2ee3f-8eb7-4b02-b108-659e499792aa}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC OA System, !- Name
  {1903d830-caeb-4834-b4d1-bddec6d03957}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {123c6667-42e4-463f-b92d-b979a9b74abd}, !- Mixed Air Node Name
  {28353408-0f89-486d-ad20-5de26022c435}, !- Outdoor Air Stream Node Name
  {053cefd1-a462-4a10-80c1-84b5635f41b0}, !- Relief Air Stream Node Name
  {36d4348c-9739-4a8f-b37f-8ed678ee99e6}; !- Return Air Stream Node Name

OS:Node,
  {9938f74f-db1f-4517-9d55-a05694f6705f}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {28353408-0f89-486d-ad20-5de26022c435}; !- Outlet Port

OS:Connection,
  {28353408-0f89-486d-ad20-5de26022c435}, !- Handle
  {d5c57dd9-eaf4-4360-ae5b-31686ad8930c}, !- Name
  {9938f74f-db1f-4517-9d55-a05694f6705f}, !- Source Object
  3,                                      !- Outlet Port
  {86d2ee3f-8eb7-4b02-b108-659e499792aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {767d9b86-82fa-4590-9b93-c8e98146564c}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Relief Air Node, !- Name
  {053cefd1-a462-4a10-80c1-84b5635f41b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {053cefd1-a462-4a10-80c1-84b5635f41b0}, !- Handle
  {92b2e2e3-106b-4c46-af47-a9eee44eac86}, !- Name
  {86d2ee3f-8eb7-4b02-b108-659e499792aa}, !- Source Object
  7,                                      !- Outlet Port
  {767d9b86-82fa-4590-9b93-c8e98146564c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a808e3c1-1c30-4cc9-812f-221c5ab49f2e}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {123c6667-42e4-463f-b92d-b979a9b74abd}, !- Inlet Port
  {2f64348f-851a-467e-88ad-aae5448cd36f}; !- Outlet Port

OS:Connection,
  {36d4348c-9739-4a8f-b37f-8ed678ee99e6}, !- Handle
  {a42867ed-5bcf-4069-a6d0-65024bb7c5e0}, !- Name
  {677e5f53-c1da-43e6-8b9a-a8db1af5ac7b}, !- Source Object
  3,                                      !- Outlet Port
  {86d2ee3f-8eb7-4b02-b108-659e499792aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {123c6667-42e4-463f-b92d-b979a9b74abd}, !- Handle
  {c7f8b3d9-2d6e-485d-a2c2-9eeafeef2cbb}, !- Name
  {86d2ee3f-8eb7-4b02-b108-659e499792aa}, !- Source Object
  5,                                      !- Outlet Port
  {a808e3c1-1c30-4cc9-812f-221c5ab49f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f64348f-851a-467e-88ad-aae5448cd36f}, !- Handle
  {3eead4e8-e574-4f4f-a2bc-dcf59c0e5409}, !- Name
  {a808e3c1-1c30-4cc9-812f-221c5ab49f2e}, !- Source Object
  3,                                      !- Outlet Port
  {42146a3e-68d3-45c9-bced-083ade85bc68}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {76fc68cd-7d54-4978-af03-986c291f4566}, !- Handle
  Availability Manager Night Cycle 70,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d86e8506-bc5b-4f6f-bd17-5c4b6de3bddb}, !- Control Zone or Zone List Name
  {e082cd8f-c058-4376-abad-0fdeec6f8b05}, !- Cooling Control Zone or Zone List Name
  {82f45838-f03f-4abe-bd04-7421cfccc495}, !- Heating Control Zone or Zone List Name
  {1c7b217b-9993-440d-bb12-c3088467658c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d86e8506-bc5b-4f6f-bd17-5c4b6de3bddb}, !- Handle
  Availability Manager Night Cycle 70 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e082cd8f-c058-4376-abad-0fdeec6f8b05}, !- Handle
  {438256fc-70b3-4138-aaf7-9e9a8468c7e8}; !- Name

OS:ModelObjectList,
  {82f45838-f03f-4abe-bd04-7421cfccc495}, !- Handle
  {32f39ec3-5c68-4cbb-b027-d2dcb836439a}; !- Name

OS:ModelObjectList,
  {1c7b217b-9993-440d-bb12-c3088467658c}, !- Handle
  {68d37071-20fe-41ec-bc35-19cb83d49cd7}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7448e03b-fc42-4415-aa34-318ad3036169}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {28a69c41-bb15-45af-9cf4-82eee70121e0}, !- Air Inlet Node Name
  {b857db07-59fc-4dd5-b05e-d17635a4e1cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9f1a4f5-3818-4da4-b8b6-dfe32e07af08}, !- Handle
  Zone Htl HotelLobby B  - Story Top Return Air Node, !- Name
  {9a311983-19d1-49d9-8a9f-c8ec53da1785}, !- Inlet Port
  {196676a6-36e7-433e-a5db-c47a23734074}; !- Outlet Port

OS:Connection,
  {a7e51855-398f-4da4-88da-4451b5a32da7}, !- Handle
  {3314f31e-d3d8-4b70-b5a9-b3e84d0b216f}, !- Name
  {b30a9586-af24-4b89-8806-059a0e8f7cc6}, !- Source Object
  3,                                      !- Outlet Port
  {3a6c3cf1-a3ec-46fd-a080-b72a86f28589}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a311983-19d1-49d9-8a9f-c8ec53da1785}, !- Handle
  {c544e31f-7169-4cae-9523-694495440f3e}, !- Name
  {66d7aa66-296d-4bd4-af21-41f66bb52c64}, !- Source Object
  3,                                      !- Outlet Port
  {d9f1a4f5-3818-4da4-b8b6-dfe32e07af08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196676a6-36e7-433e-a5db-c47a23734074}, !- Handle
  {c67fe287-322f-461d-87ab-6f342085cf9e}, !- Name
  {d9f1a4f5-3818-4da4-b8b6-dfe32e07af08}, !- Source Object
  3,                                      !- Outlet Port
  {7903c214-dfe4-4b71-869e-614080576beb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39950f42-a88d-4df8-8da4-1aca32eb3093}, !- Handle
  Zone Htl HotelLobby B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {2a715d43-d7d4-4625-8676-42a5cc671475}, !- Inlet Port
  {28a69c41-bb15-45af-9cf4-82eee70121e0}; !- Outlet Port

OS:Connection,
  {2a715d43-d7d4-4625-8676-42a5cc671475}, !- Handle
  {8c6bc042-25b2-4317-a255-68ef90d82f4b}, !- Name
  {af9de08e-3a10-4159-8766-71ba6cec48d3}, !- Source Object
  3,                                      !- Outlet Port
  {39950f42-a88d-4df8-8da4-1aca32eb3093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a69c41-bb15-45af-9cf4-82eee70121e0}, !- Handle
  {bfce6cf1-e5d0-46e3-9c6a-c85617acb3cb}, !- Name
  {39950f42-a88d-4df8-8da4-1aca32eb3093}, !- Source Object
  3,                                      !- Outlet Port
  {7448e03b-fc42-4415-aa34-318ad3036169}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b857db07-59fc-4dd5-b05e-d17635a4e1cf}, !- Handle
  {7035fe49-f76c-45ee-b465-a9df41f3ceaf}, !- Name
  {7448e03b-fc42-4415-aa34-318ad3036169}, !- Source Object
  4,                                      !- Outlet Port
  {b30a9586-af24-4b89-8806-059a0e8f7cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {5a74fcae-5132-487f-8249-f7027779fe2c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f6acfba-58ea-43b4-adc8-704f1609ebad}, !- Supply Side Inlet Node Name
  {e8e10c35-85ad-4b7d-a799-63410032c30e}, !- Demand Side Outlet Node Name
  {df32eea7-1489-4eab-b641-7bbd08ad8444}, !- Demand Side Inlet Node A
  {be8c99d9-74e2-4600-a091-6b6d97cb71f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a94e43a1-0069-4638-abcf-3c8e084d64ba}, !- Demand Mixer Name
  {01d77fee-afd9-4a5e-94a0-40ff907d95fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0832c25a-c51b-486f-a87f-2820d1fdf830}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {5f6acfba-58ea-43b4-adc8-704f1609ebad}, !- Inlet Port
  {2b7230af-16dd-4443-b112-0c83f1e6f9ab}; !- Outlet Port

OS:Node,
  {85aa45c9-0e46-4bb2-92c7-be4e53bd795b}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {15b810c9-08a2-4207-8543-310a46691577}, !- Inlet Port
  {be8c99d9-74e2-4600-a091-6b6d97cb71f4}; !- Outlet Port

OS:Connection,
  {5f6acfba-58ea-43b4-adc8-704f1609ebad}, !- Handle
  {deb9363f-4fff-4b3b-a463-9983bcabf09c}, !- Name
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- Source Object
  8,                                      !- Outlet Port
  {0832c25a-c51b-486f-a87f-2820d1fdf830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8c99d9-74e2-4600-a091-6b6d97cb71f4}, !- Handle
  {4564fbd2-4cf2-4be8-98f8-0a489b15b533}, !- Name
  {85aa45c9-0e46-4bb2-92c7-be4e53bd795b}, !- Source Object
  3,                                      !- Outlet Port
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e60e1446-72a2-4897-aa28-3bcb9ab65fae}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {df32eea7-1489-4eab-b641-7bbd08ad8444}, !- Inlet Port
  {f825457d-09d4-47f4-89bd-95f72b2b561e}; !- Outlet Port

OS:Node,
  {cfc36ff7-d878-430c-9653-dbd682e95694}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {7b272563-d507-4228-8e81-b59a82abad2a}, !- Inlet Port
  {e8e10c35-85ad-4b7d-a799-63410032c30e}; !- Outlet Port

OS:Node,
  {960b83f1-7644-46b7-b66f-a691559c31f3}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a7d01ed3-8651-4f3e-96e7-7ae559d6400a}, !- Inlet Port
  {159d8309-06e1-46d8-8e5f-febdf2002420}; !- Outlet Port

OS:Connection,
  {df32eea7-1489-4eab-b641-7bbd08ad8444}, !- Handle
  {d93f28cf-049a-4508-a49d-34bd728e1991}, !- Name
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- Source Object
  10,                                     !- Outlet Port
  {e60e1446-72a2-4897-aa28-3bcb9ab65fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e10c35-85ad-4b7d-a799-63410032c30e}, !- Handle
  {4692ecd0-c1b6-426e-a40e-3704d4464cb6}, !- Name
  {cfc36ff7-d878-430c-9653-dbd682e95694}, !- Source Object
  3,                                      !- Outlet Port
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01d77fee-afd9-4a5e-94a0-40ff907d95fe}, !- Handle
  Air Loop HVAC Zone Splitter 71,         !- Name
  {f825457d-09d4-47f4-89bd-95f72b2b561e}, !- Inlet Node Name
  {32e5e423-d8e7-4554-a274-4cc745bbf74c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a94e43a1-0069-4638-abcf-3c8e084d64ba}, !- Handle
  Air Loop HVAC Zone Mixer 71,            !- Name
  {7b272563-d507-4228-8e81-b59a82abad2a}, !- Outlet Node Name
  {744d9ba4-fc4e-4258-bb17-f21a1d4d4523}; !- Inlet Node Name 1

OS:Connection,
  {f825457d-09d4-47f4-89bd-95f72b2b561e}, !- Handle
  {58f907b0-112c-4f61-a3f3-790353a068bd}, !- Name
  {e60e1446-72a2-4897-aa28-3bcb9ab65fae}, !- Source Object
  3,                                      !- Outlet Port
  {01d77fee-afd9-4a5e-94a0-40ff907d95fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b272563-d507-4228-8e81-b59a82abad2a}, !- Handle
  {8f5f7463-fcb8-4237-b29f-e8ec38b09069}, !- Name
  {a94e43a1-0069-4638-abcf-3c8e084d64ba}, !- Source Object
  2,                                      !- Outlet Port
  {cfc36ff7-d878-430c-9653-dbd682e95694}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e73aaae1-5c2b-4301-b373-b12c741e8359}, !- Handle
  {19d85b45-0688-4604-8ee8-1613a515c6b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a74fcae-5132-487f-8249-f7027779fe2c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 70, !- Name
  {9c3f4951-36cc-4fa4-ad2c-099b15e13203}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5051cf0b-3542-4cdf-ad8a-875a21f6f1dd}, !- Handle
  Zone Htl HotelLobby C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {56dbb1e2-5c4d-464d-a4f0-e8c21f044be1}, !- Control Zone Name
  {85aa45c9-0e46-4bb2-92c7-be4e53bd795b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {96d4e7b9-0829-4c98-a8a3-63ef4507de4c}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b5eca2d2-12a4-4ab9-8bdd-886931a14ca1}, !- Air Inlet Node Name
  {15b810c9-08a2-4207-8543-310a46691577}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3e326592-f67e-4f11-8a02-6c506964b5c2}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {744c2360-07eb-43bf-9fda-6494b849c34f}, !- Air Inlet Node Name
  {9654db2b-74ca-49c8-afaf-e807e11330b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a4b2572a-7d67-409f-af91-2278dce97a7d}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6033a132-a86d-4da2-9bc2-fe902107dc24}, !- Air Inlet Node Name
  {2e86da88-782b-4db5-971a-ad4d786691b1}, !- Air Outlet Node Name
  {a8389fa3-7e11-4a79-a29b-6327148e0aa8}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {702e6407-03f1-4947-8354-ce3877bc1f58}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9eb3fa98-25a9-42c8-85ce-95cbe62f5f75}, !- Air Inlet Node Name
  {e78a3071-2f9b-401f-8125-11b08930f097}, !- Air Outlet Node Name
  {e7b04081-3f2d-4128-9009-fd9be1b654f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c16644e8-95fe-4d3f-9043-8d3ce659d09d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae84b2ba-c8ff-49a7-8e3d-bd53de267b6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3843ddc-a9e6-4ac5-9351-7ea8242340c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bda1578-2aa7-4f9d-81ee-c266fdcd18d1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {579e4631-1df5-4268-8c08-3ff60ef12761}, !- Handle
  Curve Biquadratic 271,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {182e8a74-f248-42c0-a962-3737dcd1353e}, !- Handle
  Curve Quadratic 404,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7883eda2-62db-4942-8600-350bb3432c5d}, !- Handle
  Curve Biquadratic 272,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e076488c-e19a-4f98-9e14-5f104bd9bb42}, !- Handle
  Curve Quadratic 405,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a14b414-c25c-498f-90e2-ab61738c9e91}, !- Handle
  Curve Quadratic 406,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7b04081-3f2d-4128-9009-fd9be1b654f2}, !- Handle
  Curve Biquadratic 273,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c16644e8-95fe-4d3f-9043-8d3ce659d09d}, !- Handle
  Curve Quadratic 407,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae84b2ba-c8ff-49a7-8e3d-bd53de267b6b}, !- Handle
  Curve Biquadratic 274,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c3843ddc-a9e6-4ac5-9351-7ea8242340c7}, !- Handle
  Curve Quadratic 408,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2bda1578-2aa7-4f9d-81ee-c266fdcd18d1}, !- Handle
  Curve Quadratic 409,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {15b810c9-08a2-4207-8543-310a46691577}, !- Handle
  {f59b78a7-5028-4d45-a47e-ffbf13854f88}, !- Name
  {96d4e7b9-0829-4c98-a8a3-63ef4507de4c}, !- Source Object
  9,                                      !- Outlet Port
  {85aa45c9-0e46-4bb2-92c7-be4e53bd795b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8389fa3-7e11-4a79-a29b-6327148e0aa8}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {2e86da88-782b-4db5-971a-ad4d786691b1}, !- Inlet Port
  {b5eca2d2-12a4-4ab9-8bdd-886931a14ca1}; !- Outlet Port

OS:Connection,
  {2e86da88-782b-4db5-971a-ad4d786691b1}, !- Handle
  {c8bf8f2f-a9e7-4111-89fe-35720de065a3}, !- Name
  {a4b2572a-7d67-409f-af91-2278dce97a7d}, !- Source Object
  6,                                      !- Outlet Port
  {a8389fa3-7e11-4a79-a29b-6327148e0aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5eca2d2-12a4-4ab9-8bdd-886931a14ca1}, !- Handle
  {8f449ca5-12bf-4fb1-b901-77ee26de55a6}, !- Name
  {a8389fa3-7e11-4a79-a29b-6327148e0aa8}, !- Source Object
  3,                                      !- Outlet Port
  {96d4e7b9-0829-4c98-a8a3-63ef4507de4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1499c63e-f0cb-4b51-8a4f-9dab443e2558}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9654db2b-74ca-49c8-afaf-e807e11330b8}, !- Inlet Port
  {6033a132-a86d-4da2-9bc2-fe902107dc24}; !- Outlet Port

OS:Connection,
  {9654db2b-74ca-49c8-afaf-e807e11330b8}, !- Handle
  {0ba5c862-8fc0-40a5-a13a-6a4099a83e36}, !- Name
  {3e326592-f67e-4f11-8a02-6c506964b5c2}, !- Source Object
  6,                                      !- Outlet Port
  {1499c63e-f0cb-4b51-8a4f-9dab443e2558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6033a132-a86d-4da2-9bc2-fe902107dc24}, !- Handle
  {47d62d65-cd9d-4ef4-9e13-70bbefe52d08}, !- Name
  {1499c63e-f0cb-4b51-8a4f-9dab443e2558}, !- Source Object
  3,                                      !- Outlet Port
  {a4b2572a-7d67-409f-af91-2278dce97a7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {098aac45-39cb-45d6-82e3-d5817af10bc8}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e78a3071-2f9b-401f-8125-11b08930f097}, !- Inlet Port
  {744c2360-07eb-43bf-9fda-6494b849c34f}; !- Outlet Port

OS:Connection,
  {e78a3071-2f9b-401f-8125-11b08930f097}, !- Handle
  {7eb7187f-dd47-4cb1-9fba-ec1f86c37393}, !- Name
  {702e6407-03f1-4947-8354-ce3877bc1f58}, !- Source Object
  9,                                      !- Outlet Port
  {098aac45-39cb-45d6-82e3-d5817af10bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744c2360-07eb-43bf-9fda-6494b849c34f}, !- Handle
  {bdff24d2-23d8-42e7-a6c9-21ec799f65ea}, !- Name
  {098aac45-39cb-45d6-82e3-d5817af10bc8}, !- Source Object
  3,                                      !- Outlet Port
  {3e326592-f67e-4f11-8a02-6c506964b5c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fdd79af3-f53d-4243-9953-40ab9430b85b}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d531326-d5fd-4cdb-aaf1-3a2ae27387f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d531326-d5fd-4cdb-aaf1-3a2ae27387f1}, !- Handle
  Controller Mechanical Ventilation 68,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b92a89d-343f-41d3-88c3-ace202be7643}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC OA System, !- Name
  {fdd79af3-f53d-4243-9953-40ab9430b85b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38d5d8df-dd4d-460a-95da-4e0f5373b0a0}, !- Mixed Air Node Name
  {d3ff7229-dc4e-43f2-bb99-d6997d601e20}, !- Outdoor Air Stream Node Name
  {63a4290b-da02-4891-857a-d869f3728a5c}, !- Relief Air Stream Node Name
  {2b7230af-16dd-4443-b112-0c83f1e6f9ab}; !- Return Air Stream Node Name

OS:Node,
  {b825ada5-9627-4962-849c-11c652da9677}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d3ff7229-dc4e-43f2-bb99-d6997d601e20}; !- Outlet Port

OS:Connection,
  {d3ff7229-dc4e-43f2-bb99-d6997d601e20}, !- Handle
  {d41dbb44-01e0-48eb-af13-723ed3ef95d3}, !- Name
  {b825ada5-9627-4962-849c-11c652da9677}, !- Source Object
  3,                                      !- Outlet Port
  {3b92a89d-343f-41d3-88c3-ace202be7643}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03092103-be76-4d31-a1e9-cdeec9067d32}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Relief Air Node, !- Name
  {63a4290b-da02-4891-857a-d869f3728a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63a4290b-da02-4891-857a-d869f3728a5c}, !- Handle
  {02db10f2-ede8-4434-a525-04d82a8e17bd}, !- Name
  {3b92a89d-343f-41d3-88c3-ace202be7643}, !- Source Object
  7,                                      !- Outlet Port
  {03092103-be76-4d31-a1e9-cdeec9067d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7618ea9b-e492-4c49-8c14-ca874951106f}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {38d5d8df-dd4d-460a-95da-4e0f5373b0a0}, !- Inlet Port
  {9eb3fa98-25a9-42c8-85ce-95cbe62f5f75}; !- Outlet Port

OS:Connection,
  {2b7230af-16dd-4443-b112-0c83f1e6f9ab}, !- Handle
  {55b2db9c-94ab-4267-80e3-30f78e153219}, !- Name
  {0832c25a-c51b-486f-a87f-2820d1fdf830}, !- Source Object
  3,                                      !- Outlet Port
  {3b92a89d-343f-41d3-88c3-ace202be7643}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38d5d8df-dd4d-460a-95da-4e0f5373b0a0}, !- Handle
  {97d087d8-e7ec-44ae-bea1-212ea37e81c5}, !- Name
  {3b92a89d-343f-41d3-88c3-ace202be7643}, !- Source Object
  5,                                      !- Outlet Port
  {7618ea9b-e492-4c49-8c14-ca874951106f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb3fa98-25a9-42c8-85ce-95cbe62f5f75}, !- Handle
  {876bd4de-60db-4bde-acd3-e16856b66825}, !- Name
  {7618ea9b-e492-4c49-8c14-ca874951106f}, !- Source Object
  3,                                      !- Outlet Port
  {702e6407-03f1-4947-8354-ce3877bc1f58}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c3f4951-36cc-4fa4-ad2c-099b15e13203}, !- Handle
  Availability Manager Night Cycle 71,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e8dfd99-d797-4caf-b342-ac0e81b99574}, !- Control Zone or Zone List Name
  {d4fb949a-0727-4304-8fdc-ddb21dd48438}, !- Cooling Control Zone or Zone List Name
  {a5b9f9ba-e875-4dfd-8d18-be5851f8ff83}, !- Heating Control Zone or Zone List Name
  {13b41c33-2364-4aec-9950-c7d393c811d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e8dfd99-d797-4caf-b342-ac0e81b99574}, !- Handle
  Availability Manager Night Cycle 71 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d4fb949a-0727-4304-8fdc-ddb21dd48438}, !- Handle
  {0aa16ac0-0d88-4eb7-a014-7a2dc0925fe9}; !- Name

OS:ModelObjectList,
  {a5b9f9ba-e875-4dfd-8d18-be5851f8ff83}, !- Handle
  {d0a798ba-6541-4bb8-8321-c1661c6195e9}; !- Name

OS:ModelObjectList,
  {13b41c33-2364-4aec-9950-c7d393c811d4}, !- Handle
  {8cfeaa68-e099-4e5a-8741-14cfeb25b348}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d4374ae-92b8-42ab-a118-87c29003fdc8}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {271a0104-fee7-4360-9816-020642b96abb}, !- Air Inlet Node Name
  {a7d01ed3-8651-4f3e-96e7-7ae559d6400a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8803a7ef-db9d-4e37-abd9-8ebbc90a8b64}, !- Handle
  Zone Htl HotelLobby C  - Story Top Return Air Node, !- Name
  {4a323d47-979f-44b1-81db-289a5b9d70c6}, !- Inlet Port
  {744d9ba4-fc4e-4258-bb17-f21a1d4d4523}; !- Outlet Port

OS:Connection,
  {159d8309-06e1-46d8-8e5f-febdf2002420}, !- Handle
  {1e2e27bd-10fd-428f-9f82-4e45b52a5c6d}, !- Name
  {960b83f1-7644-46b7-b66f-a691559c31f3}, !- Source Object
  3,                                      !- Outlet Port
  {d1ad6770-7564-4b2c-b3e6-f2e1611f9703}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a323d47-979f-44b1-81db-289a5b9d70c6}, !- Handle
  {dc53d919-196e-4049-8260-61781341f72c}, !- Name
  {f7ec6b1d-6a3c-4c66-b4b0-069c08caf062}, !- Source Object
  3,                                      !- Outlet Port
  {8803a7ef-db9d-4e37-abd9-8ebbc90a8b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744d9ba4-fc4e-4258-bb17-f21a1d4d4523}, !- Handle
  {b86e4f69-7c0e-4671-b9e7-170396c826ff}, !- Name
  {8803a7ef-db9d-4e37-abd9-8ebbc90a8b64}, !- Source Object
  3,                                      !- Outlet Port
  {a94e43a1-0069-4638-abcf-3c8e084d64ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06ecac67-0521-4dac-903d-89e3d139736b}, !- Handle
  Zone Htl HotelLobby C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {32e5e423-d8e7-4554-a274-4cc745bbf74c}, !- Inlet Port
  {271a0104-fee7-4360-9816-020642b96abb}; !- Outlet Port

OS:Connection,
  {32e5e423-d8e7-4554-a274-4cc745bbf74c}, !- Handle
  {349d8551-a332-4d34-8931-bc47b5319282}, !- Name
  {01d77fee-afd9-4a5e-94a0-40ff907d95fe}, !- Source Object
  3,                                      !- Outlet Port
  {06ecac67-0521-4dac-903d-89e3d139736b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271a0104-fee7-4360-9816-020642b96abb}, !- Handle
  {3f6a7611-0061-49bf-8b8f-13533e38e7b3}, !- Name
  {06ecac67-0521-4dac-903d-89e3d139736b}, !- Source Object
  3,                                      !- Outlet Port
  {5d4374ae-92b8-42ab-a118-87c29003fdc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7d01ed3-8651-4f3e-96e7-7ae559d6400a}, !- Handle
  {73ae16cb-4d39-4b78-aeca-ae758374573c}, !- Name
  {5d4374ae-92b8-42ab-a118-87c29003fdc8}, !- Source Object
  4,                                      !- Outlet Port
  {960b83f1-7644-46b7-b66f-a691559c31f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {02509707-58d0-485b-9126-277945578089}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33733cc8-5f75-407a-9d2b-8f0c72a19df2}, !- Supply Side Inlet Node Name
  {cc4a3f08-82df-4dff-8492-fec245406382}, !- Demand Side Outlet Node Name
  {3a30295c-a37d-439a-9a0c-40f50c34e1f7}, !- Demand Side Inlet Node A
  {cf0ae62b-182a-4331-9808-7a243ea7a5d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f7ac721-210c-4861-a37f-22713cbb3a00}, !- Demand Mixer Name
  {53534a1f-3b21-4afe-b2b4-5501f4b1fb0f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9414ff6c-16d5-4a55-8abc-4948a230aebe}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {33733cc8-5f75-407a-9d2b-8f0c72a19df2}, !- Inlet Port
  {41bdec38-1b87-409b-80bc-a98fe5e5b86e}; !- Outlet Port

OS:Node,
  {575c9147-0a89-4e40-bfdb-04d4e71d2c8e}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {998c0ea4-1fd7-4b1b-915f-e5046e972896}, !- Inlet Port
  {cf0ae62b-182a-4331-9808-7a243ea7a5d8}; !- Outlet Port

OS:Connection,
  {33733cc8-5f75-407a-9d2b-8f0c72a19df2}, !- Handle
  {e3a03227-9f3b-4eeb-b895-930a6fa1e00d}, !- Name
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- Source Object
  8,                                      !- Outlet Port
  {9414ff6c-16d5-4a55-8abc-4948a230aebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0ae62b-182a-4331-9808-7a243ea7a5d8}, !- Handle
  {2c12de7b-1949-46a9-9daa-aae52b7fa71c}, !- Name
  {575c9147-0a89-4e40-bfdb-04d4e71d2c8e}, !- Source Object
  3,                                      !- Outlet Port
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ef3a6c3b-3a7a-4260-9f68-66c1259b38d1}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3a30295c-a37d-439a-9a0c-40f50c34e1f7}, !- Inlet Port
  {39961b31-b449-45fe-af5d-ca84c71e22ad}; !- Outlet Port

OS:Node,
  {558275c3-dadf-4940-84c3-fdd7bf4a0770}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {2215dd64-bd42-49d4-8e93-cc0a6e093e58}, !- Inlet Port
  {cc4a3f08-82df-4dff-8492-fec245406382}; !- Outlet Port

OS:Node,
  {5147f5b0-e27d-4eb4-9a39-00d805795e85}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {c43bcd54-6669-4375-9d13-9028e3c61c62}, !- Inlet Port
  {3a42e909-d57c-463d-95f3-26a3b2c7a547}; !- Outlet Port

OS:Connection,
  {3a30295c-a37d-439a-9a0c-40f50c34e1f7}, !- Handle
  {f4589216-8c84-41f3-b86d-27c9348b7551}, !- Name
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- Source Object
  10,                                     !- Outlet Port
  {ef3a6c3b-3a7a-4260-9f68-66c1259b38d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4a3f08-82df-4dff-8492-fec245406382}, !- Handle
  {1fedbb9a-3f01-42ef-bd61-6b280706a2aa}, !- Name
  {558275c3-dadf-4940-84c3-fdd7bf4a0770}, !- Source Object
  3,                                      !- Outlet Port
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53534a1f-3b21-4afe-b2b4-5501f4b1fb0f}, !- Handle
  Air Loop HVAC Zone Splitter 72,         !- Name
  {39961b31-b449-45fe-af5d-ca84c71e22ad}, !- Inlet Node Name
  {5dee901c-d051-49a0-9937-c28c4b5ab7bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f7ac721-210c-4861-a37f-22713cbb3a00}, !- Handle
  Air Loop HVAC Zone Mixer 72,            !- Name
  {2215dd64-bd42-49d4-8e93-cc0a6e093e58}, !- Outlet Node Name
  {ea427136-d7f0-40f2-8d07-d26c4d1270ad}; !- Inlet Node Name 1

OS:Connection,
  {39961b31-b449-45fe-af5d-ca84c71e22ad}, !- Handle
  {f2dfab25-a7ae-4cb2-ae79-6753e2a7169f}, !- Name
  {ef3a6c3b-3a7a-4260-9f68-66c1259b38d1}, !- Source Object
  3,                                      !- Outlet Port
  {53534a1f-3b21-4afe-b2b4-5501f4b1fb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2215dd64-bd42-49d4-8e93-cc0a6e093e58}, !- Handle
  {92554008-5b9f-42c0-adfa-00d263b88437}, !- Name
  {4f7ac721-210c-4861-a37f-22713cbb3a00}, !- Source Object
  2,                                      !- Outlet Port
  {558275c3-dadf-4940-84c3-fdd7bf4a0770}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00fa1415-7aef-42d5-83ee-e8a7f39700f2}, !- Handle
  {5cc99729-8f54-4bd0-bc01-48ba507474dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {02509707-58d0-485b-9126-277945578089}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 71, !- Name
  {1d7f65c0-16a6-470e-a473-8dc200d5a4df}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c1f8d6c6-9e22-440d-af8f-c523bdf91d35}, !- Handle
  Zone Htl Kitchen A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9beac9eb-a5b7-4046-85da-70690227c098}, !- Control Zone Name
  {575c9147-0a89-4e40-bfdb-04d4e71d2c8e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e5c3cf5c-8c78-433d-a47f-cff9dd8c4e82}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1297acb6-910a-4bda-a040-028a40711750}, !- Air Inlet Node Name
  {998c0ea4-1fd7-4b1b-915f-e5046e972896}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ee01e562-aff9-40a8-bffc-d491b598f0bd}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e499d1d0-4652-4c38-be07-f720012fcaa7}, !- Air Inlet Node Name
  {33698e7c-44cd-4850-9664-46cbd3b6fe95}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e7e3f552-b54c-4bec-a5e5-076f479a4578}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8db5eec1-3a4c-40af-96a5-45893c2508ad}, !- Air Inlet Node Name
  {819f646c-dc78-4ba8-bda9-5984e7b6a496}, !- Air Outlet Node Name
  {b9fa9af1-16f4-4eaf-a060-b5d174abba90}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5469dd5d-b737-49d4-96b0-588b5254f201}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f2c74db8-7461-4278-9c0a-1180b21b71a1}, !- Air Inlet Node Name
  {7a9fc0ea-810e-4e91-aae6-48f80075c402}, !- Air Outlet Node Name
  {aa55157a-f40e-4813-b1cf-8b2a699eccfe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd0b9fce-747e-4558-8fe1-aef1069164ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bc7c5296-a7fe-4b85-b4e8-a891e62d2b27}, !- Energy Input Ratio Function of Temperature Curve Name
  {1720a119-40bb-4d7f-a368-a15693971fde}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bcd0a83a-5e2e-48b6-bc5e-3521dad518c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c22aec0e-a6eb-44f8-9b89-6850e4c17994}, !- Handle
  Curve Biquadratic 275,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2475bdb8-7525-424b-9ea6-5ebaffde8782}, !- Handle
  Curve Quadratic 410,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17110532-ca86-4405-9dae-9ea8d90fbd87}, !- Handle
  Curve Biquadratic 276,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a073c528-d27f-4022-8699-cafca3c86a2b}, !- Handle
  Curve Quadratic 411,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {be36c963-a53a-4720-9abb-ef5af69a2eb9}, !- Handle
  Curve Quadratic 412,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa55157a-f40e-4813-b1cf-8b2a699eccfe}, !- Handle
  Curve Biquadratic 277,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fd0b9fce-747e-4558-8fe1-aef1069164ee}, !- Handle
  Curve Quadratic 413,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc7c5296-a7fe-4b85-b4e8-a891e62d2b27}, !- Handle
  Curve Biquadratic 278,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1720a119-40bb-4d7f-a368-a15693971fde}, !- Handle
  Curve Quadratic 414,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bcd0a83a-5e2e-48b6-bc5e-3521dad518c3}, !- Handle
  Curve Quadratic 415,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {998c0ea4-1fd7-4b1b-915f-e5046e972896}, !- Handle
  {9a9e0f24-805c-4e5d-a7dc-f352a8035857}, !- Name
  {e5c3cf5c-8c78-433d-a47f-cff9dd8c4e82}, !- Source Object
  9,                                      !- Outlet Port
  {575c9147-0a89-4e40-bfdb-04d4e71d2c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9fa9af1-16f4-4eaf-a060-b5d174abba90}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {819f646c-dc78-4ba8-bda9-5984e7b6a496}, !- Inlet Port
  {1297acb6-910a-4bda-a040-028a40711750}; !- Outlet Port

OS:Connection,
  {819f646c-dc78-4ba8-bda9-5984e7b6a496}, !- Handle
  {8093f5e6-c1b0-46f4-9819-3ccde41b97da}, !- Name
  {e7e3f552-b54c-4bec-a5e5-076f479a4578}, !- Source Object
  6,                                      !- Outlet Port
  {b9fa9af1-16f4-4eaf-a060-b5d174abba90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1297acb6-910a-4bda-a040-028a40711750}, !- Handle
  {59878b4e-d1f6-469d-9061-2053ea856ae5}, !- Name
  {b9fa9af1-16f4-4eaf-a060-b5d174abba90}, !- Source Object
  3,                                      !- Outlet Port
  {e5c3cf5c-8c78-433d-a47f-cff9dd8c4e82}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d98ef47-5051-407e-9fb2-0922fcc70512}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {33698e7c-44cd-4850-9664-46cbd3b6fe95}, !- Inlet Port
  {8db5eec1-3a4c-40af-96a5-45893c2508ad}; !- Outlet Port

OS:Connection,
  {33698e7c-44cd-4850-9664-46cbd3b6fe95}, !- Handle
  {6d271868-fb63-4781-8d40-f5c23310e304}, !- Name
  {ee01e562-aff9-40a8-bffc-d491b598f0bd}, !- Source Object
  6,                                      !- Outlet Port
  {1d98ef47-5051-407e-9fb2-0922fcc70512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db5eec1-3a4c-40af-96a5-45893c2508ad}, !- Handle
  {4b6e0417-b0d0-45d5-b0c7-f988b981374e}, !- Name
  {1d98ef47-5051-407e-9fb2-0922fcc70512}, !- Source Object
  3,                                      !- Outlet Port
  {e7e3f552-b54c-4bec-a5e5-076f479a4578}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7429cf4-7bc2-403b-80f9-3a517fa1a33b}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {7a9fc0ea-810e-4e91-aae6-48f80075c402}, !- Inlet Port
  {e499d1d0-4652-4c38-be07-f720012fcaa7}; !- Outlet Port

OS:Connection,
  {7a9fc0ea-810e-4e91-aae6-48f80075c402}, !- Handle
  {c7862058-4e1f-4a45-8993-4515b73f4cab}, !- Name
  {5469dd5d-b737-49d4-96b0-588b5254f201}, !- Source Object
  9,                                      !- Outlet Port
  {a7429cf4-7bc2-403b-80f9-3a517fa1a33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e499d1d0-4652-4c38-be07-f720012fcaa7}, !- Handle
  {75dc5b9b-130d-4eb6-8242-751d66ffe339}, !- Name
  {a7429cf4-7bc2-403b-80f9-3a517fa1a33b}, !- Source Object
  3,                                      !- Outlet Port
  {ee01e562-aff9-40a8-bffc-d491b598f0bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cb01704a-9ca5-4139-898d-1bcf1364b38c}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b902cb7f-3f00-49a1-b632-b0e14dbb52e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b902cb7f-3f00-49a1-b632-b0e14dbb52e1}, !- Handle
  Controller Mechanical Ventilation 69,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d52ce86-b3e0-4b9c-80b9-31a65e41f2d2}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC OA System, !- Name
  {cb01704a-9ca5-4139-898d-1bcf1364b38c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75c21f22-1a02-4fa2-88ce-70142cf1f91d}, !- Mixed Air Node Name
  {ab42cd3c-be3a-453e-a918-9588a0f42302}, !- Outdoor Air Stream Node Name
  {b1ddf3ff-05dd-4aa9-a3d7-d767e1c5ae93}, !- Relief Air Stream Node Name
  {41bdec38-1b87-409b-80bc-a98fe5e5b86e}; !- Return Air Stream Node Name

OS:Node,
  {61a22954-480a-4e6c-9433-bc76b7bd530a}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ab42cd3c-be3a-453e-a918-9588a0f42302}; !- Outlet Port

OS:Connection,
  {ab42cd3c-be3a-453e-a918-9588a0f42302}, !- Handle
  {029fcc8f-352a-49ef-8636-2e8b39d387f3}, !- Name
  {61a22954-480a-4e6c-9433-bc76b7bd530a}, !- Source Object
  3,                                      !- Outlet Port
  {6d52ce86-b3e0-4b9c-80b9-31a65e41f2d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8925c2ed-7b43-4e5f-89db-b5e3c328d041}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Relief Air Node, !- Name
  {b1ddf3ff-05dd-4aa9-a3d7-d767e1c5ae93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1ddf3ff-05dd-4aa9-a3d7-d767e1c5ae93}, !- Handle
  {d59e8a5a-a0e5-40d3-9c02-7d0d994b3012}, !- Name
  {6d52ce86-b3e0-4b9c-80b9-31a65e41f2d2}, !- Source Object
  7,                                      !- Outlet Port
  {8925c2ed-7b43-4e5f-89db-b5e3c328d041}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03a6f780-0238-4bfe-a4cc-98b79e2052ae}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {75c21f22-1a02-4fa2-88ce-70142cf1f91d}, !- Inlet Port
  {f2c74db8-7461-4278-9c0a-1180b21b71a1}; !- Outlet Port

OS:Connection,
  {41bdec38-1b87-409b-80bc-a98fe5e5b86e}, !- Handle
  {0a382fd0-df7a-4436-965f-5df0b01eabf5}, !- Name
  {9414ff6c-16d5-4a55-8abc-4948a230aebe}, !- Source Object
  3,                                      !- Outlet Port
  {6d52ce86-b3e0-4b9c-80b9-31a65e41f2d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75c21f22-1a02-4fa2-88ce-70142cf1f91d}, !- Handle
  {78691093-01ff-48cd-a6e3-b3e0042ed6fb}, !- Name
  {6d52ce86-b3e0-4b9c-80b9-31a65e41f2d2}, !- Source Object
  5,                                      !- Outlet Port
  {03a6f780-0238-4bfe-a4cc-98b79e2052ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c74db8-7461-4278-9c0a-1180b21b71a1}, !- Handle
  {a618e6f9-b8ae-4406-89d5-c176d90f2044}, !- Name
  {03a6f780-0238-4bfe-a4cc-98b79e2052ae}, !- Source Object
  3,                                      !- Outlet Port
  {5469dd5d-b737-49d4-96b0-588b5254f201}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1d7f65c0-16a6-470e-a473-8dc200d5a4df}, !- Handle
  Availability Manager Night Cycle 72,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3f6e596f-9349-4b57-bc14-d40911010fd5}, !- Control Zone or Zone List Name
  {85ff6d4a-eb78-446d-980c-01c56ee8c257}, !- Cooling Control Zone or Zone List Name
  {3566c990-8f1c-4a0e-b773-af08fbe2f309}, !- Heating Control Zone or Zone List Name
  {81566f2a-90fe-44d2-b8f4-55554469e832}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f6e596f-9349-4b57-bc14-d40911010fd5}, !- Handle
  Availability Manager Night Cycle 72 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {85ff6d4a-eb78-446d-980c-01c56ee8c257}, !- Handle
  {f81950b5-60f2-45b1-a371-bf16365e8e4c}; !- Name

OS:ModelObjectList,
  {3566c990-8f1c-4a0e-b773-af08fbe2f309}, !- Handle
  {def766ed-b209-4b66-b8c7-24ac3099b4c9}; !- Name

OS:ModelObjectList,
  {81566f2a-90fe-44d2-b8f4-55554469e832}, !- Handle
  {a724752c-f82e-42fd-a2a9-233d78803b11}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {157efddb-1008-44a0-b7ba-01d675db2d3b}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {58194591-0a27-4aee-a9b8-00869efe868a}, !- Air Inlet Node Name
  {c43bcd54-6669-4375-9d13-9028e3c61c62}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bfb39dc-46ea-492d-bb2b-c548d5b5cf3d}, !- Handle
  Zone Htl Kitchen A  - Story Top Return Air Node, !- Name
  {ef947545-f489-4235-9c21-fe4e6a712e84}, !- Inlet Port
  {ea427136-d7f0-40f2-8d07-d26c4d1270ad}; !- Outlet Port

OS:Connection,
  {3a42e909-d57c-463d-95f3-26a3b2c7a547}, !- Handle
  {24706e98-986e-4e20-995d-02c1aa51f64d}, !- Name
  {5147f5b0-e27d-4eb4-9a39-00d805795e85}, !- Source Object
  3,                                      !- Outlet Port
  {17643db1-4fe7-4008-964e-410043c09ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef947545-f489-4235-9c21-fe4e6a712e84}, !- Handle
  {f75eae6b-be32-437e-a20e-be87eb741459}, !- Name
  {614c1492-555c-4b84-adde-5c86b4821f7e}, !- Source Object
  3,                                      !- Outlet Port
  {2bfb39dc-46ea-492d-bb2b-c548d5b5cf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea427136-d7f0-40f2-8d07-d26c4d1270ad}, !- Handle
  {c7e83131-dac3-46c0-91fb-9c21d7b1c11a}, !- Name
  {2bfb39dc-46ea-492d-bb2b-c548d5b5cf3d}, !- Source Object
  3,                                      !- Outlet Port
  {4f7ac721-210c-4861-a37f-22713cbb3a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6c4bc79-7508-4923-9a08-6bf63e55f5ea}, !- Handle
  Zone Htl Kitchen A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5dee901c-d051-49a0-9937-c28c4b5ab7bf}, !- Inlet Port
  {58194591-0a27-4aee-a9b8-00869efe868a}; !- Outlet Port

OS:Connection,
  {5dee901c-d051-49a0-9937-c28c4b5ab7bf}, !- Handle
  {924194fb-a477-4805-924f-4b5065d3dae5}, !- Name
  {53534a1f-3b21-4afe-b2b4-5501f4b1fb0f}, !- Source Object
  3,                                      !- Outlet Port
  {d6c4bc79-7508-4923-9a08-6bf63e55f5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58194591-0a27-4aee-a9b8-00869efe868a}, !- Handle
  {a03cafb7-2467-4e3b-b8a0-236d8287edbd}, !- Name
  {d6c4bc79-7508-4923-9a08-6bf63e55f5ea}, !- Source Object
  3,                                      !- Outlet Port
  {157efddb-1008-44a0-b7ba-01d675db2d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c43bcd54-6669-4375-9d13-9028e3c61c62}, !- Handle
  {d79bae6b-7214-40a3-8038-caea61e73ce1}, !- Name
  {157efddb-1008-44a0-b7ba-01d675db2d3b}, !- Source Object
  4,                                      !- Outlet Port
  {5147f5b0-e27d-4eb4-9a39-00d805795e85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {8b8e508e-d1a4-468c-9cea-95efacab0756}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {172cdbe8-a5a5-47a5-af6e-5fea56be243b}, !- Supply Side Inlet Node Name
  {f886d06e-830a-4774-b245-1fc65651607e}, !- Demand Side Outlet Node Name
  {6af35ec9-3c51-4c50-b01a-5af5a47f8fd5}, !- Demand Side Inlet Node A
  {d4e890c2-c299-469c-a590-cdda13c709d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa09401e-1bf5-4914-82c9-9101b3714672}, !- Demand Mixer Name
  {6a679591-b8bd-4546-9862-6c2eb7205063}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8280d1d9-0e68-4c56-946f-d08c5aaa880c}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {172cdbe8-a5a5-47a5-af6e-5fea56be243b}, !- Inlet Port
  {78b17c04-4bb3-4af8-a746-00686367d499}; !- Outlet Port

OS:Node,
  {b136dc09-d88d-4b7a-b4ba-e588c8c93a7e}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {e307758e-f06b-4a67-8e84-79a3d5425401}, !- Inlet Port
  {d4e890c2-c299-469c-a590-cdda13c709d8}; !- Outlet Port

OS:Connection,
  {172cdbe8-a5a5-47a5-af6e-5fea56be243b}, !- Handle
  {deba9432-6be5-4cd4-8064-43e57f307558}, !- Name
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- Source Object
  8,                                      !- Outlet Port
  {8280d1d9-0e68-4c56-946f-d08c5aaa880c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e890c2-c299-469c-a590-cdda13c709d8}, !- Handle
  {b9a14e86-ff3a-47b8-ad94-235258b30d0b}, !- Name
  {b136dc09-d88d-4b7a-b4ba-e588c8c93a7e}, !- Source Object
  3,                                      !- Outlet Port
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {60a5b40a-db93-4c1e-9df4-20379c580021}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {6af35ec9-3c51-4c50-b01a-5af5a47f8fd5}, !- Inlet Port
  {84c7269e-944e-4647-8cc0-2da720b2d994}; !- Outlet Port

OS:Node,
  {d17c0a41-2661-4408-a611-c1b777868841}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {b416adf6-4f7e-4ac4-b260-0dbedf5fc1a2}, !- Inlet Port
  {f886d06e-830a-4774-b245-1fc65651607e}; !- Outlet Port

OS:Node,
  {bb162e46-c279-4cba-bcf1-d2dd5c0c69e3}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a626542b-0666-48f7-9f09-e75e958919bc}, !- Inlet Port
  {529f4b8f-68e7-4c5f-9bbb-c6ccba9c0887}; !- Outlet Port

OS:Connection,
  {6af35ec9-3c51-4c50-b01a-5af5a47f8fd5}, !- Handle
  {a48c4be5-2723-4d50-b448-c53f70758de4}, !- Name
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- Source Object
  10,                                     !- Outlet Port
  {60a5b40a-db93-4c1e-9df4-20379c580021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f886d06e-830a-4774-b245-1fc65651607e}, !- Handle
  {cd1e6918-20b3-4d0b-a20d-421ecf39f5ca}, !- Name
  {d17c0a41-2661-4408-a611-c1b777868841}, !- Source Object
  3,                                      !- Outlet Port
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6a679591-b8bd-4546-9862-6c2eb7205063}, !- Handle
  Air Loop HVAC Zone Splitter 73,         !- Name
  {84c7269e-944e-4647-8cc0-2da720b2d994}, !- Inlet Node Name
  {b221174d-653e-41c5-8bcf-69cc92bfd274}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa09401e-1bf5-4914-82c9-9101b3714672}, !- Handle
  Air Loop HVAC Zone Mixer 73,            !- Name
  {b416adf6-4f7e-4ac4-b260-0dbedf5fc1a2}, !- Outlet Node Name
  {0246cdba-34bf-42b4-be0c-ec1fcae7df42}; !- Inlet Node Name 1

OS:Connection,
  {84c7269e-944e-4647-8cc0-2da720b2d994}, !- Handle
  {3da5a046-9c7e-4c34-b52e-ede5da7c0cef}, !- Name
  {60a5b40a-db93-4c1e-9df4-20379c580021}, !- Source Object
  3,                                      !- Outlet Port
  {6a679591-b8bd-4546-9862-6c2eb7205063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b416adf6-4f7e-4ac4-b260-0dbedf5fc1a2}, !- Handle
  {ac52cf4e-6fa3-4b0a-b303-0ed90f0e3301}, !- Name
  {fa09401e-1bf5-4914-82c9-9101b3714672}, !- Source Object
  2,                                      !- Outlet Port
  {d17c0a41-2661-4408-a611-c1b777868841}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {46938ad5-3756-4185-861b-86048b2967ec}, !- Handle
  {7ff92a97-7945-45b0-9ab9-949b6c41653a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b8e508e-d1a4-468c-9cea-95efacab0756}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 72, !- Name
  {65055eff-fd31-4f60-a893-ba1f83ee7449}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4eedb1e0-9bd6-4d13-bd99-3f6de2178e4c}, !- Handle
  Zone Htl Kitchen B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f96d6330-ce53-4d34-9a8f-96f57f1c380e}, !- Control Zone Name
  {b136dc09-d88d-4b7a-b4ba-e588c8c93a7e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {732abd49-fe34-4262-89bc-b54ecae45391}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2cd449f0-2281-4b84-9f08-f17fe6e977e7}, !- Air Inlet Node Name
  {e307758e-f06b-4a67-8e84-79a3d5425401}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cc7f019f-674d-43ad-ba45-e50c2f462b7d}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {65f244fb-6fe5-41b1-ba7b-43689a4757ce}, !- Air Inlet Node Name
  {116f31c9-1c90-47db-b5ec-ce30e0c6ec26}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b1b91040-46f4-4600-9fd9-0b626988a32d}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f15b25c6-e04b-459f-95ba-8be619bc0342}, !- Air Inlet Node Name
  {75582b41-8bc5-4379-b771-47b345194509}, !- Air Outlet Node Name
  {2980af21-1fdc-4e3f-96ef-834efbc67cb4}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {36ce8149-9932-40f9-8816-6a2e0f9a994b}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ceeaa1a2-ddb7-4ed9-be37-faf194435551}, !- Air Inlet Node Name
  {5b392a7b-41c8-4f6c-a05a-aa4783be2ea4}, !- Air Outlet Node Name
  {c6dd6c38-27b3-469b-96fa-1d2d760e7075}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5e0cb80b-4fb5-47e3-83c8-bdc0ba3498e4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b05fc00-7c6d-48c5-ad2d-d5006b933421}, !- Energy Input Ratio Function of Temperature Curve Name
  {d1272259-10b0-4cc6-97ff-040c313e5cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05f42dc1-1ad1-4fda-b04d-c630cde187d8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b9ea3abb-99b9-4e4f-a121-7c2598285788}, !- Handle
  Curve Biquadratic 279,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
