  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8c92e54-b7b8-4fce-9eee-0333e087e018}, !- Handle
  Curve Quadratic 416,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29b50861-e48f-4351-b847-9e9203f949eb}, !- Handle
  Curve Biquadratic 280,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fd3add6-3ba3-45ad-a9e4-ac915076f518}, !- Handle
  Curve Quadratic 417,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc512fc0-e3cf-44ae-805b-b595655897bb}, !- Handle
  Curve Quadratic 418,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6dd6c38-27b3-469b-96fa-1d2d760e7075}, !- Handle
  Curve Biquadratic 281,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5e0cb80b-4fb5-47e3-83c8-bdc0ba3498e4}, !- Handle
  Curve Quadratic 419,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b05fc00-7c6d-48c5-ad2d-d5006b933421}, !- Handle
  Curve Biquadratic 282,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d1272259-10b0-4cc6-97ff-040c313e5cd3}, !- Handle
  Curve Quadratic 420,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {05f42dc1-1ad1-4fda-b04d-c630cde187d8}, !- Handle
  Curve Quadratic 421,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {e307758e-f06b-4a67-8e84-79a3d5425401}, !- Handle
  {4c7a2aaf-973c-4754-9b9a-7bd815e6a69c}, !- Name
  {732abd49-fe34-4262-89bc-b54ecae45391}, !- Source Object
  9,                                      !- Outlet Port
  {b136dc09-d88d-4b7a-b4ba-e588c8c93a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2980af21-1fdc-4e3f-96ef-834efbc67cb4}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {75582b41-8bc5-4379-b771-47b345194509}, !- Inlet Port
  {2cd449f0-2281-4b84-9f08-f17fe6e977e7}; !- Outlet Port

OS:Connection,
  {75582b41-8bc5-4379-b771-47b345194509}, !- Handle
  {fb7b3ae4-a52c-4527-b827-9f205dbdc7ab}, !- Name
  {b1b91040-46f4-4600-9fd9-0b626988a32d}, !- Source Object
  6,                                      !- Outlet Port
  {2980af21-1fdc-4e3f-96ef-834efbc67cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd449f0-2281-4b84-9f08-f17fe6e977e7}, !- Handle
  {66f8148b-79bd-4edf-8d4d-1a5fb14486f0}, !- Name
  {2980af21-1fdc-4e3f-96ef-834efbc67cb4}, !- Source Object
  3,                                      !- Outlet Port
  {732abd49-fe34-4262-89bc-b54ecae45391}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {03118bd7-786b-465b-b8de-ff896653592a}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {116f31c9-1c90-47db-b5ec-ce30e0c6ec26}, !- Inlet Port
  {f15b25c6-e04b-459f-95ba-8be619bc0342}; !- Outlet Port

OS:Connection,
  {116f31c9-1c90-47db-b5ec-ce30e0c6ec26}, !- Handle
  {47bf604c-f4a6-4c54-9efa-6473b6905d84}, !- Name
  {cc7f019f-674d-43ad-ba45-e50c2f462b7d}, !- Source Object
  6,                                      !- Outlet Port
  {03118bd7-786b-465b-b8de-ff896653592a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15b25c6-e04b-459f-95ba-8be619bc0342}, !- Handle
  {6b4bd35a-f651-46e1-9480-88bdf911f219}, !- Name
  {03118bd7-786b-465b-b8de-ff896653592a}, !- Source Object
  3,                                      !- Outlet Port
  {b1b91040-46f4-4600-9fd9-0b626988a32d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {28af49b0-29d2-4c7e-8dd7-bce25ae423c9}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {5b392a7b-41c8-4f6c-a05a-aa4783be2ea4}, !- Inlet Port
  {65f244fb-6fe5-41b1-ba7b-43689a4757ce}; !- Outlet Port

OS:Connection,
  {5b392a7b-41c8-4f6c-a05a-aa4783be2ea4}, !- Handle
  {772da111-cbac-4afd-83cf-9d0eac094553}, !- Name
  {36ce8149-9932-40f9-8816-6a2e0f9a994b}, !- Source Object
  9,                                      !- Outlet Port
  {28af49b0-29d2-4c7e-8dd7-bce25ae423c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f244fb-6fe5-41b1-ba7b-43689a4757ce}, !- Handle
  {9a9fad2b-c077-43bd-835f-5609f22ed40d}, !- Name
  {28af49b0-29d2-4c7e-8dd7-bce25ae423c9}, !- Source Object
  3,                                      !- Outlet Port
  {cc7f019f-674d-43ad-ba45-e50c2f462b7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0633ef3b-1d94-4a8b-a74a-21ad13420714}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1cc7740-56a5-49d8-87bb-8b460d0333c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1cc7740-56a5-49d8-87bb-8b460d0333c6}, !- Handle
  Controller Mechanical Ventilation 70,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e638a998-66b2-4b22-b300-b557a3c573fc}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC OA System, !- Name
  {0633ef3b-1d94-4a8b-a74a-21ad13420714}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {56d84a3a-fb0f-40ec-b854-e87594b791da}, !- Mixed Air Node Name
  {79691fd3-17a1-4932-8342-03134542d8ad}, !- Outdoor Air Stream Node Name
  {53f6a9fe-e19b-406e-884a-453d2b6aa444}, !- Relief Air Stream Node Name
  {78b17c04-4bb3-4af8-a746-00686367d499}; !- Return Air Stream Node Name

OS:Node,
  {b77dbb24-7ccc-4b0e-9467-c8a334ffe2c1}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {79691fd3-17a1-4932-8342-03134542d8ad}; !- Outlet Port

OS:Connection,
  {79691fd3-17a1-4932-8342-03134542d8ad}, !- Handle
  {240f3b7b-17f9-4c1d-9eeb-c9d84d5dc586}, !- Name
  {b77dbb24-7ccc-4b0e-9467-c8a334ffe2c1}, !- Source Object
  3,                                      !- Outlet Port
  {e638a998-66b2-4b22-b300-b557a3c573fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23797f8e-f7c4-4f66-a3de-ad396d9f23c0}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Relief Air Node, !- Name
  {53f6a9fe-e19b-406e-884a-453d2b6aa444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f6a9fe-e19b-406e-884a-453d2b6aa444}, !- Handle
  {52a347d9-90d3-48b6-8b06-2320e4b8c38f}, !- Name
  {e638a998-66b2-4b22-b300-b557a3c573fc}, !- Source Object
  7,                                      !- Outlet Port
  {23797f8e-f7c4-4f66-a3de-ad396d9f23c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6dad410-96c6-41f6-88b3-cbdbf66e8c18}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {56d84a3a-fb0f-40ec-b854-e87594b791da}, !- Inlet Port
  {ceeaa1a2-ddb7-4ed9-be37-faf194435551}; !- Outlet Port

OS:Connection,
  {78b17c04-4bb3-4af8-a746-00686367d499}, !- Handle
  {ac1dbde5-e2ce-4a5c-a78a-c284de3d5080}, !- Name
  {8280d1d9-0e68-4c56-946f-d08c5aaa880c}, !- Source Object
  3,                                      !- Outlet Port
  {e638a998-66b2-4b22-b300-b557a3c573fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {56d84a3a-fb0f-40ec-b854-e87594b791da}, !- Handle
  {95443cf3-5072-48ce-b9dd-87597b5f30e7}, !- Name
  {e638a998-66b2-4b22-b300-b557a3c573fc}, !- Source Object
  5,                                      !- Outlet Port
  {d6dad410-96c6-41f6-88b3-cbdbf66e8c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceeaa1a2-ddb7-4ed9-be37-faf194435551}, !- Handle
  {ec52f4c8-cec2-447e-821b-7cd71f153044}, !- Name
  {d6dad410-96c6-41f6-88b3-cbdbf66e8c18}, !- Source Object
  3,                                      !- Outlet Port
  {36ce8149-9932-40f9-8816-6a2e0f9a994b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65055eff-fd31-4f60-a893-ba1f83ee7449}, !- Handle
  Availability Manager Night Cycle 73,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4ed21788-8e0f-4e9c-8f55-3baee46bf75a}, !- Control Zone or Zone List Name
  {0c4c20e4-eaf0-4de3-aad5-bf8289143e9c}, !- Cooling Control Zone or Zone List Name
  {df984173-03d8-47ef-a05f-a50acd6a8f5a}, !- Heating Control Zone or Zone List Name
  {9095f369-c5a3-4411-8651-e6023324fdf8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ed21788-8e0f-4e9c-8f55-3baee46bf75a}, !- Handle
  Availability Manager Night Cycle 73 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0c4c20e4-eaf0-4de3-aad5-bf8289143e9c}, !- Handle
  {4a6044aa-45a5-4ca2-8060-2b78da132945}; !- Name

OS:ModelObjectList,
  {df984173-03d8-47ef-a05f-a50acd6a8f5a}, !- Handle
  {d15d083c-201f-4a88-9004-fd7874ddb0d4}; !- Name

OS:ModelObjectList,
  {9095f369-c5a3-4411-8651-e6023324fdf8}, !- Handle
  {cb61e1a4-ed03-497d-980a-bd2eeaa9b7f1}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {14e1ee89-7033-4154-bc8b-884460df8c99}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {057829cb-643f-42db-8d39-d64e03bad10e}, !- Air Inlet Node Name
  {a626542b-0666-48f7-9f09-e75e958919bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24902cbd-9992-48b9-8abf-6c737771b2c3}, !- Handle
  Zone Htl Kitchen B  - Story Top Return Air Node, !- Name
  {3ef65759-7339-49af-84f6-d812f626887f}, !- Inlet Port
  {0246cdba-34bf-42b4-be0c-ec1fcae7df42}; !- Outlet Port

OS:Connection,
  {529f4b8f-68e7-4c5f-9bbb-c6ccba9c0887}, !- Handle
  {4c674db6-7ba3-412f-8bb0-8af3f435e811}, !- Name
  {bb162e46-c279-4cba-bcf1-d2dd5c0c69e3}, !- Source Object
  3,                                      !- Outlet Port
  {79ef8d31-44ea-4cfd-a48b-bd77d2ff8651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef65759-7339-49af-84f6-d812f626887f}, !- Handle
  {755f291a-ed41-4264-b857-e02c8984ec30}, !- Name
  {747e9d4e-c9d3-4469-bbbf-269281c0560b}, !- Source Object
  3,                                      !- Outlet Port
  {24902cbd-9992-48b9-8abf-6c737771b2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0246cdba-34bf-42b4-be0c-ec1fcae7df42}, !- Handle
  {d17a5854-fbb9-4e84-bb80-9056d18f72d6}, !- Name
  {24902cbd-9992-48b9-8abf-6c737771b2c3}, !- Source Object
  3,                                      !- Outlet Port
  {fa09401e-1bf5-4914-82c9-9101b3714672}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0f330a0-d566-43c1-bf60-879397dd174e}, !- Handle
  Zone Htl Kitchen B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b221174d-653e-41c5-8bcf-69cc92bfd274}, !- Inlet Port
  {057829cb-643f-42db-8d39-d64e03bad10e}; !- Outlet Port

OS:Connection,
  {b221174d-653e-41c5-8bcf-69cc92bfd274}, !- Handle
  {768fd79d-ecd6-4c21-b944-b0983ff00ba8}, !- Name
  {6a679591-b8bd-4546-9862-6c2eb7205063}, !- Source Object
  3,                                      !- Outlet Port
  {c0f330a0-d566-43c1-bf60-879397dd174e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057829cb-643f-42db-8d39-d64e03bad10e}, !- Handle
  {db147804-592b-459f-bd86-fe3fd01cb536}, !- Name
  {c0f330a0-d566-43c1-bf60-879397dd174e}, !- Source Object
  3,                                      !- Outlet Port
  {14e1ee89-7033-4154-bc8b-884460df8c99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a626542b-0666-48f7-9f09-e75e958919bc}, !- Handle
  {2be2c2ca-8f22-4782-9d68-789a34ec396d}, !- Name
  {14e1ee89-7033-4154-bc8b-884460df8c99}, !- Source Object
  4,                                      !- Outlet Port
  {bb162e46-c279-4cba-bcf1-d2dd5c0c69e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44d32968-0889-4c58-9288-01df40e81b99}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {006137d0-8fae-4cae-84ca-89f05154d825}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {107000a4-9fa2-4e80-9cc5-b04dd63a30ed}, !- Supply Side Inlet Node Name
  {9c3f8efc-85ec-414e-bd32-a6fbb27bbce4}, !- Demand Side Outlet Node Name
  {a304e625-c8a4-405f-bf77-1863dbbf12d1}, !- Demand Side Inlet Node A
  {6ad53d75-83d2-42d5-98ac-4c66ce800524}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4eb405d-4780-4551-8c4a-23e0e17fc167}, !- Demand Mixer Name
  {b8bc9d2e-6f14-4cd9-80ca-3d36ea4dd914}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a44b0e7-fd7b-498a-ac62-86b16402b1f0}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {107000a4-9fa2-4e80-9cc5-b04dd63a30ed}, !- Inlet Port
  {717461d4-874d-43e9-8911-5c0754c05d06}; !- Outlet Port

OS:Node,
  {b3675a47-27bd-463b-8123-ff1e2060777f}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {14fd32ce-88ac-49ee-b9a6-5bae71b2afb7}, !- Inlet Port
  {6ad53d75-83d2-42d5-98ac-4c66ce800524}; !- Outlet Port

OS:Connection,
  {107000a4-9fa2-4e80-9cc5-b04dd63a30ed}, !- Handle
  {32d3039d-8c7b-4d85-abd6-b1fddc896b85}, !- Name
  {44d32968-0889-4c58-9288-01df40e81b99}, !- Source Object
  8,                                      !- Outlet Port
  {8a44b0e7-fd7b-498a-ac62-86b16402b1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad53d75-83d2-42d5-98ac-4c66ce800524}, !- Handle
  {3f4915a9-dc05-449a-aed6-953a7673ab45}, !- Name
  {b3675a47-27bd-463b-8123-ff1e2060777f}, !- Source Object
  3,                                      !- Outlet Port
  {44d32968-0889-4c58-9288-01df40e81b99}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {96143e7f-bbe0-4a3d-b8ba-0aaf21b6fd9a}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {a304e625-c8a4-405f-bf77-1863dbbf12d1}, !- Inlet Port
  {f8553a83-0ca7-4602-b941-ccbab5309eb4}; !- Outlet Port

OS:Node,
  {26e16373-6eb0-4eba-9948-12423d762e70}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {346b5f72-3c27-439f-9a7f-49e38bdca646}, !- Inlet Port
  {9c3f8efc-85ec-414e-bd32-a6fbb27bbce4}; !- Outlet Port

OS:Node,
  {6bd6b181-dc7a-47fe-93af-336943930621}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7ef86927-5349-4dc5-a30a-ca6c3686eb79}, !- Inlet Port
  {898681f9-7aa8-427e-8088-256fd3e1f7eb}; !- Outlet Port

OS:Connection,
  {a304e625-c8a4-405f-bf77-1863dbbf12d1}, !- Handle
  {7586435a-e345-453c-81e3-ae1675533f44}, !- Name
  {44d32968-0889-4c58-9288-01df40e81b99}, !- Source Object
  10,                                     !- Outlet Port
  {96143e7f-bbe0-4a3d-b8ba-0aaf21b6fd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3f8efc-85ec-414e-bd32-a6fbb27bbce4}, !- Handle
  {65781ca9-02f8-4ae1-8ed0-455ed735ba01}, !- Name
  {26e16373-6eb0-4eba-9948-12423d762e70}, !- Source Object
  3,                                      !- Outlet Port
  {44d32968-0889-4c58-9288-01df40e81b99}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8bc9d2e-6f14-4cd9-80ca-3d36ea4dd914}, !- Handle
  Air Loop HVAC Zone Splitter 74,         !- Name
  {f8553a83-0ca7-4602-b941-ccbab5309eb4}, !- Inlet Node Name
  {2d50cd30-6207-4664-9303-b626a94baea8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4eb405d-4780-4551-8c4a-23e0e17fc167}, !- Handle
  Air Loop HVAC Zone Mixer 74,            !- Name
  {346b5f72-3c27-439f-9a7f-49e38bdca646}, !- Outlet Node Name
  {8c3be6a1-51c2-4a74-b00b-49e1dfb04766}; !- Inlet Node Name 1

OS:Connection,
  {f8553a83-0ca7-4602-b941-ccbab5309eb4}, !- Handle
  {41006c09-aa92-45aa-9a1e-93ffea03383d}, !- Name
  {96143e7f-bbe0-4a3d-b8ba-0aaf21b6fd9a}, !- Source Object
  3,                                      !- Outlet Port
  {b8bc9d2e-6f14-4cd9-80ca-3d36ea4dd914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346b5f72-3c27-439f-9a7f-49e38bdca646}, !- Handle
  {8023a067-9a18-46dd-bdd0-1858432494fa}, !- Name
  {f4eb405d-4780-4551-8c4a-23e0e17fc167}, !- Source Object
  2,                                      !- Outlet Port
  {26e16373-6eb0-4eba-9948-12423d762e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b39128e-6934-41c1-ab4a-ba01e2782fec}, !- Handle
  {44d32968-0889-4c58-9288-01df40e81b99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {006137d0-8fae-4cae-84ca-89f05154d825}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 73, !- Name
  {97a30e92-9ff9-4496-ad70-15313a3fc384}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {87113e3c-9129-4c14-bbd5-a87bb7e7e24c}, !- Handle
  Zone Htl Kitchen C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18d9f218-ecd3-4f27-bbcd-2685a89fe9cf}, !- Control Zone Name
  {b3675a47-27bd-463b-8123-ff1e2060777f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {92845587-0dac-44b9-874f-c0e44d748125}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9e401435-636a-40cb-8ee8-02582dd6ceff}, !- Air Inlet Node Name
  {14fd32ce-88ac-49ee-b9a6-5bae71b2afb7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ffc7aa22-6a35-4520-9870-90d82a086f22}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b092469c-be0f-495e-9e35-a8b7c525850c}, !- Air Inlet Node Name
  {8d4d0419-d4d8-4384-bfc4-1a2b21465f4c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c291c0aa-ee0e-4ded-be8a-a9908490edce}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {72da420c-ee29-43d9-b5dc-cf0610bd6527}, !- Air Inlet Node Name
  {ccea4e45-deab-4571-8ab0-7cd9842aa7a2}, !- Air Outlet Node Name
  {45ddef41-0a08-4623-aa83-66482270321e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f485eca-9029-4657-b0ab-f7821dd8c447}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b16f33c8-02e9-4539-b921-225f9b977f41}, !- Air Inlet Node Name
  {7c3241c5-cbb6-4672-bee3-e514acb101da}, !- Air Outlet Node Name
  {be1e344f-25f2-46f4-b433-3028c3bae599}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e1947f65-841c-41ae-a063-361339b2f836}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7f2ba714-27f4-4d91-b16a-59bddbeb0ea9}, !- Energy Input Ratio Function of Temperature Curve Name
  {966b9504-e47f-4ceb-8704-d2fa3464b3bd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3153ba4b-f83b-48e1-96b4-d12cff2d13a0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {67372407-31b4-4852-b934-1d5e4d80d0bf}, !- Handle
  Curve Biquadratic 283,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dde2b34-2f94-49fa-868f-a4c065cb725e}, !- Handle
  Curve Quadratic 422,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cffa3611-331e-4553-a568-4a7ffdeeb45e}, !- Handle
  Curve Biquadratic 284,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dca5bff6-e008-410c-9637-19f45be452d2}, !- Handle
  Curve Quadratic 423,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a635a3b-c680-4180-b7d7-6196ccc87349}, !- Handle
  Curve Quadratic 424,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be1e344f-25f2-46f4-b433-3028c3bae599}, !- Handle
  Curve Biquadratic 285,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e1947f65-841c-41ae-a063-361339b2f836}, !- Handle
  Curve Quadratic 425,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f2ba714-27f4-4d91-b16a-59bddbeb0ea9}, !- Handle
  Curve Biquadratic 286,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {966b9504-e47f-4ceb-8704-d2fa3464b3bd}, !- Handle
  Curve Quadratic 426,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3153ba4b-f83b-48e1-96b4-d12cff2d13a0}, !- Handle
  Curve Quadratic 427,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {14fd32ce-88ac-49ee-b9a6-5bae71b2afb7}, !- Handle
  {ca8aba68-ae91-4bbf-8cda-67cf8dd7ec0a}, !- Name
  {92845587-0dac-44b9-874f-c0e44d748125}, !- Source Object
  9,                                      !- Outlet Port
  {b3675a47-27bd-463b-8123-ff1e2060777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45ddef41-0a08-4623-aa83-66482270321e}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ccea4e45-deab-4571-8ab0-7cd9842aa7a2}, !- Inlet Port
  {9e401435-636a-40cb-8ee8-02582dd6ceff}; !- Outlet Port

OS:Connection,
  {ccea4e45-deab-4571-8ab0-7cd9842aa7a2}, !- Handle
  {e2290676-2c93-40b1-8b4e-b15725df00d0}, !- Name
  {c291c0aa-ee0e-4ded-be8a-a9908490edce}, !- Source Object
  6,                                      !- Outlet Port
  {45ddef41-0a08-4623-aa83-66482270321e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e401435-636a-40cb-8ee8-02582dd6ceff}, !- Handle
  {e31138d0-53c1-4cda-aaa3-f28b595e80a0}, !- Name
  {45ddef41-0a08-4623-aa83-66482270321e}, !- Source Object
  3,                                      !- Outlet Port
  {92845587-0dac-44b9-874f-c0e44d748125}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {482b0690-4ada-4e1c-9277-74a0fd6920ab}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {8d4d0419-d4d8-4384-bfc4-1a2b21465f4c}, !- Inlet Port
  {72da420c-ee29-43d9-b5dc-cf0610bd6527}; !- Outlet Port

OS:Connection,
  {8d4d0419-d4d8-4384-bfc4-1a2b21465f4c}, !- Handle
  {e1515953-5e89-45f7-917b-b7345ef97a82}, !- Name
  {ffc7aa22-6a35-4520-9870-90d82a086f22}, !- Source Object
  6,                                      !- Outlet Port
  {482b0690-4ada-4e1c-9277-74a0fd6920ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72da420c-ee29-43d9-b5dc-cf0610bd6527}, !- Handle
  {75f4bb5e-3bfc-401e-8bca-7ae6349eea1e}, !- Name
  {482b0690-4ada-4e1c-9277-74a0fd6920ab}, !- Source Object
  3,                                      !- Outlet Port
  {c291c0aa-ee0e-4ded-be8a-a9908490edce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f3a142d4-1009-4825-b7d3-3e137684d4dc}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {7c3241c5-cbb6-4672-bee3-e514acb101da}, !- Inlet Port
  {b092469c-be0f-495e-9e35-a8b7c525850c}; !- Outlet Port

OS:Connection,
  {7c3241c5-cbb6-4672-bee3-e514acb101da}, !- Handle
  {6705633c-5d5b-4d1f-8c24-c5df11921b4d}, !- Name
  {5f485eca-9029-4657-b0ab-f7821dd8c447}, !- Source Object
  9,                                      !- Outlet Port
  {f3a142d4-1009-4825-b7d3-3e137684d4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b092469c-be0f-495e-9e35-a8b7c525850c}, !- Handle
  {c8be0c2b-388b-4354-b758-de59ebdcd041}, !- Name
  {f3a142d4-1009-4825-b7d3-3e137684d4dc}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7aa22-6a35-4520-9870-90d82a086f22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {35bf6ff3-7926-4ca5-8def-7777d4d9e1fa}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1d04e6fb-2930-4630-8153-ded17db9253c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1d04e6fb-2930-4630-8153-ded17db9253c}, !- Handle
  Controller Mechanical Ventilation 71,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae7a1147-d846-4c83-9f63-c58773f6b700}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC OA System, !- Name
  {35bf6ff3-7926-4ca5-8def-7777d4d9e1fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee6349f4-14ff-4a96-a0f8-fd1ded021ef8}, !- Mixed Air Node Name
  {2a35463b-ef9e-41e6-9861-b60e54bc0f31}, !- Outdoor Air Stream Node Name
  {ae9ba1e0-b5b4-43bb-add3-ce5003932c68}, !- Relief Air Stream Node Name
  {717461d4-874d-43e9-8911-5c0754c05d06}; !- Return Air Stream Node Name

OS:Node,
  {d505ab66-0bec-4348-b691-275c4dd56ddc}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a35463b-ef9e-41e6-9861-b60e54bc0f31}; !- Outlet Port

OS:Connection,
  {2a35463b-ef9e-41e6-9861-b60e54bc0f31}, !- Handle
  {75cc987d-0792-4640-9525-94503d33541f}, !- Name
  {d505ab66-0bec-4348-b691-275c4dd56ddc}, !- Source Object
  3,                                      !- Outlet Port
  {ae7a1147-d846-4c83-9f63-c58773f6b700}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c073f201-0526-4158-8a3e-564ffc909599}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Relief Air Node, !- Name
  {ae9ba1e0-b5b4-43bb-add3-ce5003932c68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae9ba1e0-b5b4-43bb-add3-ce5003932c68}, !- Handle
  {269d8826-7853-4bef-9964-afc016196860}, !- Name
  {ae7a1147-d846-4c83-9f63-c58773f6b700}, !- Source Object
  7,                                      !- Outlet Port
  {c073f201-0526-4158-8a3e-564ffc909599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c743fa6-1df0-429c-953c-bf94126a56cc}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {ee6349f4-14ff-4a96-a0f8-fd1ded021ef8}, !- Inlet Port
  {b16f33c8-02e9-4539-b921-225f9b977f41}; !- Outlet Port

OS:Connection,
  {717461d4-874d-43e9-8911-5c0754c05d06}, !- Handle
  {a063e97a-24cd-438f-a09c-f550b8e20a6f}, !- Name
  {8a44b0e7-fd7b-498a-ac62-86b16402b1f0}, !- Source Object
  3,                                      !- Outlet Port
  {ae7a1147-d846-4c83-9f63-c58773f6b700}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee6349f4-14ff-4a96-a0f8-fd1ded021ef8}, !- Handle
  {0ec82d1b-bb77-49dc-b736-d1d3bb55e9b8}, !- Name
  {ae7a1147-d846-4c83-9f63-c58773f6b700}, !- Source Object
  5,                                      !- Outlet Port
  {6c743fa6-1df0-429c-953c-bf94126a56cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16f33c8-02e9-4539-b921-225f9b977f41}, !- Handle
  {7a856f26-db2d-4173-b4d7-66b006b8bd8c}, !- Name
  {6c743fa6-1df0-429c-953c-bf94126a56cc}, !- Source Object
  3,                                      !- Outlet Port
  {5f485eca-9029-4657-b0ab-f7821dd8c447}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {97a30e92-9ff9-4496-ad70-15313a3fc384}, !- Handle
  Availability Manager Night Cycle 74,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {24be6db6-7a55-4c14-bda8-4c9d0af60af0}, !- Control Zone or Zone List Name
  {8c92b75a-c0de-4c1e-af17-0afc8b410973}, !- Cooling Control Zone or Zone List Name
  {cde7ca28-32bb-41be-b70c-4dd9ee14ee5e}, !- Heating Control Zone or Zone List Name
  {b6eefc9a-3acb-421b-b785-ae26b12ca127}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24be6db6-7a55-4c14-bda8-4c9d0af60af0}, !- Handle
  Availability Manager Night Cycle 74 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8c92b75a-c0de-4c1e-af17-0afc8b410973}, !- Handle
  {a52effde-8ab9-47dc-a42a-38902ff6e225}; !- Name

OS:ModelObjectList,
  {cde7ca28-32bb-41be-b70c-4dd9ee14ee5e}, !- Handle
  {54a08547-f5ad-4e38-afe2-07c394e8f4b1}; !- Name

OS:ModelObjectList,
  {b6eefc9a-3acb-421b-b785-ae26b12ca127}, !- Handle
  {c8cb08fe-a8bb-4e05-b8e7-385140bcc643}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee6b6452-15a9-466e-b253-709016060770}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {1a9a8703-c0ae-4e20-999b-3ce318692618}, !- Air Inlet Node Name
  {7ef86927-5349-4dc5-a30a-ca6c3686eb79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb3842b0-3f0f-44fc-8eca-fda349d16629}, !- Handle
  Zone Htl Kitchen C  - Story Top Return Air Node, !- Name
  {01dba43c-1653-4556-8f87-ee1edc926f9a}, !- Inlet Port
  {8c3be6a1-51c2-4a74-b00b-49e1dfb04766}; !- Outlet Port

OS:Connection,
  {898681f9-7aa8-427e-8088-256fd3e1f7eb}, !- Handle
  {933673e8-8bdb-4c36-a3c4-7ca555513f8c}, !- Name
  {6bd6b181-dc7a-47fe-93af-336943930621}, !- Source Object
  3,                                      !- Outlet Port
  {988b0514-be60-4551-bd86-869005d29ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01dba43c-1653-4556-8f87-ee1edc926f9a}, !- Handle
  {082b7a5b-d4d6-4b45-94a2-9fa128ddf5fe}, !- Name
  {c032747e-c7c8-4765-98bd-40c619305694}, !- Source Object
  3,                                      !- Outlet Port
  {eb3842b0-3f0f-44fc-8eca-fda349d16629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3be6a1-51c2-4a74-b00b-49e1dfb04766}, !- Handle
  {03d7dfa9-83de-40b0-98c3-ee7674c797a5}, !- Name
  {eb3842b0-3f0f-44fc-8eca-fda349d16629}, !- Source Object
  3,                                      !- Outlet Port
  {f4eb405d-4780-4551-8c4a-23e0e17fc167}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af693718-a79b-4394-a2d1-8b87def64fca}, !- Handle
  Zone Htl Kitchen C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {2d50cd30-6207-4664-9303-b626a94baea8}, !- Inlet Port
  {1a9a8703-c0ae-4e20-999b-3ce318692618}; !- Outlet Port

OS:Connection,
  {2d50cd30-6207-4664-9303-b626a94baea8}, !- Handle
  {e5a17eea-a881-4f92-a4a9-d79c7bd48e06}, !- Name
  {b8bc9d2e-6f14-4cd9-80ca-3d36ea4dd914}, !- Source Object
  3,                                      !- Outlet Port
  {af693718-a79b-4394-a2d1-8b87def64fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9a8703-c0ae-4e20-999b-3ce318692618}, !- Handle
  {27c7dda7-f9fc-4250-8a73-db748ee2222f}, !- Name
  {af693718-a79b-4394-a2d1-8b87def64fca}, !- Source Object
  3,                                      !- Outlet Port
  {ee6b6452-15a9-466e-b253-709016060770}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ef86927-5349-4dc5-a30a-ca6c3686eb79}, !- Handle
  {f37fbe51-24f2-4fc7-8579-331b9dc8bc71}, !- Name
  {ee6b6452-15a9-466e-b253-709016060770}, !- Source Object
  4,                                      !- Outlet Port
  {6bd6b181-dc7a-47fe-93af-336943930621}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {31b0a43a-1fdd-4307-acfc-6f5bcf333c2e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6b46c76-6092-4ae5-a620-1d4f6acd3071}, !- Supply Side Inlet Node Name
  {ea4153bc-0be1-4ece-8297-eabe30f43cb7}, !- Demand Side Outlet Node Name
  {ed4ac481-4956-49f7-8b48-35b3a78ec31c}, !- Demand Side Inlet Node A
  {81b06498-6fa7-4fe8-abcc-8dc5cc5b7391}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77d563cf-edaf-46ab-956b-0a6463201230}, !- Demand Mixer Name
  {73d42f87-e498-4ae1-b73e-8d7577cec48a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08d4e00d-3667-49ab-af22-76f81f393694}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {f6b46c76-6092-4ae5-a620-1d4f6acd3071}, !- Inlet Port
  {53112590-ab06-48cf-b881-67df8f2b08e8}; !- Outlet Port

OS:Node,
  {ba3487d2-749e-4f87-9481-ccc3276b2c8b}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {d56b2c3a-5083-4b20-9cc4-97dc194331f5}, !- Inlet Port
  {81b06498-6fa7-4fe8-abcc-8dc5cc5b7391}; !- Outlet Port

OS:Connection,
  {f6b46c76-6092-4ae5-a620-1d4f6acd3071}, !- Handle
  {3c56aae6-d338-4aca-b8af-8b270738aaa7}, !- Name
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- Source Object
  8,                                      !- Outlet Port
  {08d4e00d-3667-49ab-af22-76f81f393694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b06498-6fa7-4fe8-abcc-8dc5cc5b7391}, !- Handle
  {3796162a-b836-4011-80e7-86505a8eff7e}, !- Name
  {ba3487d2-749e-4f87-9481-ccc3276b2c8b}, !- Source Object
  3,                                      !- Outlet Port
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5dbe8151-3ea6-4d5a-9f02-9dce32bd2f5e}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {ed4ac481-4956-49f7-8b48-35b3a78ec31c}, !- Inlet Port
  {24499ff2-a11e-40a2-ace4-760aecb640d9}; !- Outlet Port

OS:Node,
  {2b0e6905-de81-483e-a709-19b8b58b6f83}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {2c90b392-c23e-441d-8592-f706b5b43e45}, !- Inlet Port
  {ea4153bc-0be1-4ece-8297-eabe30f43cb7}; !- Outlet Port

OS:Node,
  {4d86f9ec-3013-47a6-a429-e021ce1a4ef2}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {6fcc0ac3-53c0-476e-b7a9-bd2c0f0f7f6b}, !- Inlet Port
  {6ec333e4-39bf-4b22-94bc-f1c9e1eeae0a}; !- Outlet Port

OS:Connection,
  {ed4ac481-4956-49f7-8b48-35b3a78ec31c}, !- Handle
  {a7566e2b-1412-4441-8486-d48d8983c8fd}, !- Name
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- Source Object
  10,                                     !- Outlet Port
  {5dbe8151-3ea6-4d5a-9f02-9dce32bd2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4153bc-0be1-4ece-8297-eabe30f43cb7}, !- Handle
  {2b0f3627-5431-45e4-8b2a-290b2cd1ec9c}, !- Name
  {2b0e6905-de81-483e-a709-19b8b58b6f83}, !- Source Object
  3,                                      !- Outlet Port
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73d42f87-e498-4ae1-b73e-8d7577cec48a}, !- Handle
  Air Loop HVAC Zone Splitter 75,         !- Name
  {24499ff2-a11e-40a2-ace4-760aecb640d9}, !- Inlet Node Name
  {9c8d16a9-184b-480e-b4f0-e29177e66d64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77d563cf-edaf-46ab-956b-0a6463201230}, !- Handle
  Air Loop HVAC Zone Mixer 75,            !- Name
  {2c90b392-c23e-441d-8592-f706b5b43e45}, !- Outlet Node Name
  {23c55796-cf81-4cd0-a1e2-acde7a42e416}; !- Inlet Node Name 1

OS:Connection,
  {24499ff2-a11e-40a2-ace4-760aecb640d9}, !- Handle
  {2be0b656-2dc2-4c23-a7b9-ef326aa8b731}, !- Name
  {5dbe8151-3ea6-4d5a-9f02-9dce32bd2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {73d42f87-e498-4ae1-b73e-8d7577cec48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c90b392-c23e-441d-8592-f706b5b43e45}, !- Handle
  {8fd9f4ae-95bf-4101-83c3-5df52f57e8d8}, !- Name
  {77d563cf-edaf-46ab-956b-0a6463201230}, !- Source Object
  2,                                      !- Outlet Port
  {2b0e6905-de81-483e-a709-19b8b58b6f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a07bbbaf-dff7-4c56-83d8-dd48654f198a}, !- Handle
  {22c82e36-240e-4833-ab3a-37a926e5ee24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31b0a43a-1fdd-4307-acfc-6f5bcf333c2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 74, !- Name
  {8c86f665-39a1-400e-a52a-26145c6bde46}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b9697ccc-0c7f-4dc1-92ea-a1671ff0d51e}, !- Handle
  Zone Htl Laundry A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e7aae371-0716-48f5-bf8b-f96f970713b7}, !- Control Zone Name
  {ba3487d2-749e-4f87-9481-ccc3276b2c8b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e2ce1d7e-c22f-49f8-8767-229ebcc91869}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {32d15618-bb92-48ba-b489-41f40d0a2334}, !- Air Inlet Node Name
  {d56b2c3a-5083-4b20-9cc4-97dc194331f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c7200520-c2fb-4edd-89fa-cc7bb0ad8b95}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {337a60c9-df5d-4b2c-8109-e11532f13677}, !- Air Inlet Node Name
  {7579e9d5-a2c7-43c6-9e5d-fc63e051960b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {687a1b54-5b7c-49b6-aa37-76f9422ba185}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d67a80b4-8228-468a-b7b7-5112c2d8bef1}, !- Air Inlet Node Name
  {3caca658-8e0a-42a2-acf2-ac367092d30b}, !- Air Outlet Node Name
  {8ac82120-deb2-4e6a-93c0-dae01d76f8ed}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6f90d789-0043-495b-8173-7f67b63db522}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e3980dc9-0571-4be1-bf52-02a159eaabfa}, !- Air Inlet Node Name
  {a7ec13c7-dc35-45b1-ab80-2f1142accdf4}, !- Air Outlet Node Name
  {4e30b851-2495-46c0-921b-b48da0aa52ea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {753c6561-7583-4f3b-8b31-f5e59ee9151a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6ff02700-6377-4b50-90d9-f47d4355dd16}, !- Energy Input Ratio Function of Temperature Curve Name
  {fac2891c-a04c-455d-bee2-50d788f388ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89454f4d-3321-4bce-a916-6c1497634bce}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2f9179be-cbe4-424e-8417-49fa0a415b7e}, !- Handle
  Curve Biquadratic 287,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d177e058-1c8e-454a-a331-c77a0af7dd8f}, !- Handle
  Curve Quadratic 428,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb6a02d1-c99d-4440-885b-1b3fe240e452}, !- Handle
  Curve Biquadratic 288,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc204da0-edb2-4797-9d00-8934a59b1c2b}, !- Handle
  Curve Quadratic 429,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c442a7e-07a2-44aa-908d-619ff3e856bb}, !- Handle
  Curve Quadratic 430,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e30b851-2495-46c0-921b-b48da0aa52ea}, !- Handle
  Curve Biquadratic 289,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {753c6561-7583-4f3b-8b31-f5e59ee9151a}, !- Handle
  Curve Quadratic 431,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ff02700-6377-4b50-90d9-f47d4355dd16}, !- Handle
  Curve Biquadratic 290,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fac2891c-a04c-455d-bee2-50d788f388ce}, !- Handle
  Curve Quadratic 432,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89454f4d-3321-4bce-a916-6c1497634bce}, !- Handle
  Curve Quadratic 433,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {d56b2c3a-5083-4b20-9cc4-97dc194331f5}, !- Handle
  {9d55f7f8-f1bb-482f-958e-367502c56bf0}, !- Name
  {e2ce1d7e-c22f-49f8-8767-229ebcc91869}, !- Source Object
  9,                                      !- Outlet Port
  {ba3487d2-749e-4f87-9481-ccc3276b2c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac82120-deb2-4e6a-93c0-dae01d76f8ed}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {3caca658-8e0a-42a2-acf2-ac367092d30b}, !- Inlet Port
  {32d15618-bb92-48ba-b489-41f40d0a2334}; !- Outlet Port

OS:Connection,
  {3caca658-8e0a-42a2-acf2-ac367092d30b}, !- Handle
  {5b230e9e-7a94-4a18-88d6-0047b2b9a32f}, !- Name
  {687a1b54-5b7c-49b6-aa37-76f9422ba185}, !- Source Object
  6,                                      !- Outlet Port
  {8ac82120-deb2-4e6a-93c0-dae01d76f8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d15618-bb92-48ba-b489-41f40d0a2334}, !- Handle
  {59c88e7d-d863-4e04-b407-ae4279422bb4}, !- Name
  {8ac82120-deb2-4e6a-93c0-dae01d76f8ed}, !- Source Object
  3,                                      !- Outlet Port
  {e2ce1d7e-c22f-49f8-8767-229ebcc91869}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1ce5538b-c743-4630-a6d1-0ceb2b69456d}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7579e9d5-a2c7-43c6-9e5d-fc63e051960b}, !- Inlet Port
  {d67a80b4-8228-468a-b7b7-5112c2d8bef1}; !- Outlet Port

OS:Connection,
  {7579e9d5-a2c7-43c6-9e5d-fc63e051960b}, !- Handle
  {7b622609-4a63-4b38-a74f-b9ac0e24f6d5}, !- Name
  {c7200520-c2fb-4edd-89fa-cc7bb0ad8b95}, !- Source Object
  6,                                      !- Outlet Port
  {1ce5538b-c743-4630-a6d1-0ceb2b69456d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67a80b4-8228-468a-b7b7-5112c2d8bef1}, !- Handle
  {9a546ef4-b0ad-4353-b0c8-f2be3ef4a499}, !- Name
  {1ce5538b-c743-4630-a6d1-0ceb2b69456d}, !- Source Object
  3,                                      !- Outlet Port
  {687a1b54-5b7c-49b6-aa37-76f9422ba185}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a64d3238-cd1b-4b26-9c5d-aab4ffc68565}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a7ec13c7-dc35-45b1-ab80-2f1142accdf4}, !- Inlet Port
  {337a60c9-df5d-4b2c-8109-e11532f13677}; !- Outlet Port

OS:Connection,
  {a7ec13c7-dc35-45b1-ab80-2f1142accdf4}, !- Handle
  {248a90e3-f1c5-4252-924e-4087d7b37268}, !- Name
  {6f90d789-0043-495b-8173-7f67b63db522}, !- Source Object
  9,                                      !- Outlet Port
  {a64d3238-cd1b-4b26-9c5d-aab4ffc68565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337a60c9-df5d-4b2c-8109-e11532f13677}, !- Handle
  {a9129760-4833-4d26-981b-0e12292036e9}, !- Name
  {a64d3238-cd1b-4b26-9c5d-aab4ffc68565}, !- Source Object
  3,                                      !- Outlet Port
  {c7200520-c2fb-4edd-89fa-cc7bb0ad8b95}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c43723b0-5408-4a83-a367-f304d650b621}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {373a4624-1436-4c04-8fdb-470240db40e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {373a4624-1436-4c04-8fdb-470240db40e4}, !- Handle
  Controller Mechanical Ventilation 72,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {abf2ad25-242a-4742-9d02-38db717c8960}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC OA System, !- Name
  {c43723b0-5408-4a83-a367-f304d650b621}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67c8b836-0783-4fe7-b288-160f8e56fc8b}, !- Mixed Air Node Name
  {f943d768-2dd5-4528-b5e0-c3d5debfa239}, !- Outdoor Air Stream Node Name
  {8c4f2b3c-c24c-4f77-bbe3-d340dbad9276}, !- Relief Air Stream Node Name
  {53112590-ab06-48cf-b881-67df8f2b08e8}; !- Return Air Stream Node Name

OS:Node,
  {5d335c05-3e61-493f-a407-834483cd9d3b}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f943d768-2dd5-4528-b5e0-c3d5debfa239}; !- Outlet Port

OS:Connection,
  {f943d768-2dd5-4528-b5e0-c3d5debfa239}, !- Handle
  {33672018-633a-4aff-a775-dcefb1d462d0}, !- Name
  {5d335c05-3e61-493f-a407-834483cd9d3b}, !- Source Object
  3,                                      !- Outlet Port
  {abf2ad25-242a-4742-9d02-38db717c8960}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc14a191-977a-46ad-a59a-3d1a55ef7440}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Relief Air Node, !- Name
  {8c4f2b3c-c24c-4f77-bbe3-d340dbad9276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c4f2b3c-c24c-4f77-bbe3-d340dbad9276}, !- Handle
  {e14e01e1-5778-4cb0-8b3b-5f03c74e4a68}, !- Name
  {abf2ad25-242a-4742-9d02-38db717c8960}, !- Source Object
  7,                                      !- Outlet Port
  {fc14a191-977a-46ad-a59a-3d1a55ef7440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0942a9d-aa85-4a87-abc4-97f22d728273}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {67c8b836-0783-4fe7-b288-160f8e56fc8b}, !- Inlet Port
  {e3980dc9-0571-4be1-bf52-02a159eaabfa}; !- Outlet Port

OS:Connection,
  {53112590-ab06-48cf-b881-67df8f2b08e8}, !- Handle
  {1bb7afe6-9022-4a49-ab4c-b834207af76c}, !- Name
  {08d4e00d-3667-49ab-af22-76f81f393694}, !- Source Object
  3,                                      !- Outlet Port
  {abf2ad25-242a-4742-9d02-38db717c8960}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67c8b836-0783-4fe7-b288-160f8e56fc8b}, !- Handle
  {15457a1c-9725-4cbc-9544-6b64e46dfd26}, !- Name
  {abf2ad25-242a-4742-9d02-38db717c8960}, !- Source Object
  5,                                      !- Outlet Port
  {f0942a9d-aa85-4a87-abc4-97f22d728273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3980dc9-0571-4be1-bf52-02a159eaabfa}, !- Handle
  {8a26d181-5350-47c2-8d8a-36b1ba54506e}, !- Name
  {f0942a9d-aa85-4a87-abc4-97f22d728273}, !- Source Object
  3,                                      !- Outlet Port
  {6f90d789-0043-495b-8173-7f67b63db522}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8c86f665-39a1-400e-a52a-26145c6bde46}, !- Handle
  Availability Manager Night Cycle 75,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6e3333f7-76f3-4106-a0d3-30d96dc4a4aa}, !- Control Zone or Zone List Name
  {0405fb45-1670-4827-be9c-153447db65ad}, !- Cooling Control Zone or Zone List Name
  {0b6c63d8-d979-40d7-9701-1410e2230e14}, !- Heating Control Zone or Zone List Name
  {e446ad9c-1d21-472a-81d2-c4200c66a9b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e3333f7-76f3-4106-a0d3-30d96dc4a4aa}, !- Handle
  Availability Manager Night Cycle 75 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0405fb45-1670-4827-be9c-153447db65ad}, !- Handle
  {f2912d52-801e-4284-b9c6-0bb13c9fc738}; !- Name

OS:ModelObjectList,
  {0b6c63d8-d979-40d7-9701-1410e2230e14}, !- Handle
  {15095935-511f-4815-8437-d85bc33d43e7}; !- Name

OS:ModelObjectList,
  {e446ad9c-1d21-472a-81d2-c4200c66a9b2}, !- Handle
  {2bba6329-6e2d-4505-9a3d-6f20c2d5d943}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {160032ab-cfb3-4d4f-9f8e-288df942b16c}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {953b1a0b-a4d5-4e00-ae0d-08e49fc68539}, !- Air Inlet Node Name
  {6fcc0ac3-53c0-476e-b7a9-bd2c0f0f7f6b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e67803c-4087-45f7-a3c0-f9dd102f8825}, !- Handle
  Zone Htl Laundry A  - Story Top Return Air Node, !- Name
  {bbbeeb57-c798-4c7f-b440-8ce464691b68}, !- Inlet Port
  {23c55796-cf81-4cd0-a1e2-acde7a42e416}; !- Outlet Port

OS:Connection,
  {6ec333e4-39bf-4b22-94bc-f1c9e1eeae0a}, !- Handle
  {4404b671-0b7b-489a-8bd2-40e141088066}, !- Name
  {4d86f9ec-3013-47a6-a429-e021ce1a4ef2}, !- Source Object
  3,                                      !- Outlet Port
  {2360935d-586f-4703-85f4-f5d926abeb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbbeeb57-c798-4c7f-b440-8ce464691b68}, !- Handle
  {58588086-1482-437c-ba51-a4789ed57e0e}, !- Name
  {a2731707-e444-4562-ba91-70e51e156e60}, !- Source Object
  3,                                      !- Outlet Port
  {4e67803c-4087-45f7-a3c0-f9dd102f8825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c55796-cf81-4cd0-a1e2-acde7a42e416}, !- Handle
  {5145ceac-ab59-4ed3-98b2-ccc489bece04}, !- Name
  {4e67803c-4087-45f7-a3c0-f9dd102f8825}, !- Source Object
  3,                                      !- Outlet Port
  {77d563cf-edaf-46ab-956b-0a6463201230}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12da3138-666f-42d1-b16e-fa1652bb9f2d}, !- Handle
  Zone Htl Laundry A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {9c8d16a9-184b-480e-b4f0-e29177e66d64}, !- Inlet Port
  {953b1a0b-a4d5-4e00-ae0d-08e49fc68539}; !- Outlet Port

OS:Connection,
  {9c8d16a9-184b-480e-b4f0-e29177e66d64}, !- Handle
  {05213988-facc-482e-b9c1-2368ba181eb7}, !- Name
  {73d42f87-e498-4ae1-b73e-8d7577cec48a}, !- Source Object
  3,                                      !- Outlet Port
  {12da3138-666f-42d1-b16e-fa1652bb9f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953b1a0b-a4d5-4e00-ae0d-08e49fc68539}, !- Handle
  {8b5e26b7-5292-4ab1-80f7-facd1f881098}, !- Name
  {12da3138-666f-42d1-b16e-fa1652bb9f2d}, !- Source Object
  3,                                      !- Outlet Port
  {160032ab-cfb3-4d4f-9f8e-288df942b16c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fcc0ac3-53c0-476e-b7a9-bd2c0f0f7f6b}, !- Handle
  {70a2c0c4-f8b2-49d0-ac3d-d295da577976}, !- Name
  {160032ab-cfb3-4d4f-9f8e-288df942b16c}, !- Source Object
  4,                                      !- Outlet Port
  {4d86f9ec-3013-47a6-a429-e021ce1a4ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {537c3e89-e7d7-42b1-a667-b904db3edb2d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a462967b-45f5-487c-b088-189185d472fa}, !- Supply Side Inlet Node Name
  {db3a8fec-482f-49fd-bc7c-387e9c631ae1}, !- Demand Side Outlet Node Name
  {4dc0b7f6-b68b-4bbb-b25a-8e9d53de0f5c}, !- Demand Side Inlet Node A
  {39c96354-e2e0-408d-83bd-33bf2a73a931}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2214ba6c-7f5a-43ff-ae47-f12749bbfb0f}, !- Demand Mixer Name
  {c4139130-3bde-453e-b4c8-3269655f22f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {859eff2e-2476-445f-af26-f96cb193f367}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {a462967b-45f5-487c-b088-189185d472fa}, !- Inlet Port
  {7dacf42b-b224-44a3-b3a5-53756a063841}; !- Outlet Port

OS:Node,
  {fdf6c40b-7112-4edd-a501-ba20bce9ee29}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {83327064-03b5-42cd-9aa6-55a91b5a215c}, !- Inlet Port
  {39c96354-e2e0-408d-83bd-33bf2a73a931}; !- Outlet Port

OS:Connection,
  {a462967b-45f5-487c-b088-189185d472fa}, !- Handle
  {e9d50001-0d9d-46d1-be91-2f1df25488fb}, !- Name
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- Source Object
  8,                                      !- Outlet Port
  {859eff2e-2476-445f-af26-f96cb193f367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c96354-e2e0-408d-83bd-33bf2a73a931}, !- Handle
  {826b76fc-a21a-4ab6-909f-3342ed96b294}, !- Name
  {fdf6c40b-7112-4edd-a501-ba20bce9ee29}, !- Source Object
  3,                                      !- Outlet Port
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4551d71-8bda-4a13-90ed-326ad4038fa8}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {4dc0b7f6-b68b-4bbb-b25a-8e9d53de0f5c}, !- Inlet Port
  {13f22bb4-497a-4af0-875a-1e98599892e8}; !- Outlet Port

OS:Node,
  {231c2f42-091c-4054-ae43-8fa66e43e567}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {f3b37dc3-b981-4c34-b77b-dde167e1d024}, !- Inlet Port
  {db3a8fec-482f-49fd-bc7c-387e9c631ae1}; !- Outlet Port

OS:Node,
  {2abf4104-0107-4f09-8879-2136eec55f8e}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3fb20014-21b9-41db-ab6d-301bbb590f48}, !- Inlet Port
  {25ddfbd1-afac-4d04-8e1c-1fb23404dfab}; !- Outlet Port

OS:Connection,
  {4dc0b7f6-b68b-4bbb-b25a-8e9d53de0f5c}, !- Handle
  {dddae35b-a781-4c69-99f3-908e44f0f1bd}, !- Name
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- Source Object
  10,                                     !- Outlet Port
  {f4551d71-8bda-4a13-90ed-326ad4038fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3a8fec-482f-49fd-bc7c-387e9c631ae1}, !- Handle
  {811da13e-24d7-4333-9d77-909b24a7da08}, !- Name
  {231c2f42-091c-4054-ae43-8fa66e43e567}, !- Source Object
  3,                                      !- Outlet Port
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4139130-3bde-453e-b4c8-3269655f22f8}, !- Handle
  Air Loop HVAC Zone Splitter 76,         !- Name
  {13f22bb4-497a-4af0-875a-1e98599892e8}, !- Inlet Node Name
  {bf939725-233c-45ce-b882-dd67e627af3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2214ba6c-7f5a-43ff-ae47-f12749bbfb0f}, !- Handle
  Air Loop HVAC Zone Mixer 76,            !- Name
  {f3b37dc3-b981-4c34-b77b-dde167e1d024}, !- Outlet Node Name
  {06875225-7382-4ba7-b46c-7c7b6abfe7ae}; !- Inlet Node Name 1

OS:Connection,
  {13f22bb4-497a-4af0-875a-1e98599892e8}, !- Handle
  {879a6b83-a827-415e-b665-383e11a581ba}, !- Name
  {f4551d71-8bda-4a13-90ed-326ad4038fa8}, !- Source Object
  3,                                      !- Outlet Port
  {c4139130-3bde-453e-b4c8-3269655f22f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b37dc3-b981-4c34-b77b-dde167e1d024}, !- Handle
  {ac1d39d0-387f-4941-b552-bbee6cf5678f}, !- Name
  {2214ba6c-7f5a-43ff-ae47-f12749bbfb0f}, !- Source Object
  2,                                      !- Outlet Port
  {231c2f42-091c-4054-ae43-8fa66e43e567}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bfc26fd8-4954-4f2f-80d9-614d77bf7b46}, !- Handle
  {2a803a66-ef26-4fa0-9203-341c2f10701d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {537c3e89-e7d7-42b1-a667-b904db3edb2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 75, !- Name
  {b198acab-0bfc-40bd-9e4f-1e3b081dcc95}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c1508408-da29-4b3c-bd56-b114d574eed1}, !- Handle
  Zone Htl Laundry B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c71b6d84-6c89-41e8-a656-dda1f4550181}, !- Control Zone Name
  {fdf6c40b-7112-4edd-a501-ba20bce9ee29}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f1ece204-6db6-4f5c-a639-f152b08dd3aa}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {748f26f3-d6ae-495d-8b6d-5c1d66f554a5}, !- Air Inlet Node Name
  {83327064-03b5-42cd-9aa6-55a91b5a215c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a58fe3ec-ca04-44c3-99c3-19bf8b5918b3}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5062a94d-0556-4c84-ae4c-3166288040d1}, !- Air Inlet Node Name
  {bd393873-d0bd-4e67-8378-e0dad3d0e550}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e1338cc2-a5bd-40bc-a58f-b3437b04de27}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4d2f6503-0ace-4fd0-bc78-db7cfdcd34b0}, !- Air Inlet Node Name
  {4bf37a2c-eee3-4856-9917-492c7519a281}, !- Air Outlet Node Name
  {f76bdc2c-e730-4a64-9d79-6386e8ccf1d2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {da79500e-3492-42f6-a193-f4f9ec1754d6}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {132bf670-edc2-4c50-8f0f-d926f89ec7f3}, !- Air Inlet Node Name
  {48b60964-75e0-4fd6-9c25-3db0624aa5c7}, !- Air Outlet Node Name
  {40066764-46d7-499e-8d97-2adb627a0a08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16b39828-a981-4e4b-81c4-d31e5f7d25e8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {870174a8-c211-4406-975e-595866ddefa1}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff4e3456-d868-4be1-a78d-3b7aeb17689f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {973e8930-52fe-462f-8ee6-4a888c8293a0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2f507cf4-e991-40cd-b78b-1557d88ec5bd}, !- Handle
  Curve Biquadratic 291,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5df41d11-7f65-45cf-9e2d-614c0f8c8f11}, !- Handle
  Curve Quadratic 434,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c54e1451-f9fc-4be9-95b5-5f0d563758ed}, !- Handle
  Curve Biquadratic 292,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbc176d2-3469-40a5-908c-b5add712725b}, !- Handle
  Curve Quadratic 435,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4a75b1d-2e2b-4f02-9001-25726732170e}, !- Handle
  Curve Quadratic 436,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40066764-46d7-499e-8d97-2adb627a0a08}, !- Handle
  Curve Biquadratic 293,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16b39828-a981-4e4b-81c4-d31e5f7d25e8}, !- Handle
  Curve Quadratic 437,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {870174a8-c211-4406-975e-595866ddefa1}, !- Handle
  Curve Biquadratic 294,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ff4e3456-d868-4be1-a78d-3b7aeb17689f}, !- Handle
  Curve Quadratic 438,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {973e8930-52fe-462f-8ee6-4a888c8293a0}, !- Handle
  Curve Quadratic 439,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {83327064-03b5-42cd-9aa6-55a91b5a215c}, !- Handle
  {11377c34-6fd2-435d-8b75-18fb35229a9c}, !- Name
  {f1ece204-6db6-4f5c-a639-f152b08dd3aa}, !- Source Object
  9,                                      !- Outlet Port
  {fdf6c40b-7112-4edd-a501-ba20bce9ee29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f76bdc2c-e730-4a64-9d79-6386e8ccf1d2}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4bf37a2c-eee3-4856-9917-492c7519a281}, !- Inlet Port
  {748f26f3-d6ae-495d-8b6d-5c1d66f554a5}; !- Outlet Port

OS:Connection,
  {4bf37a2c-eee3-4856-9917-492c7519a281}, !- Handle
  {38500be7-ed27-41d8-8b54-0678b41f4624}, !- Name
  {e1338cc2-a5bd-40bc-a58f-b3437b04de27}, !- Source Object
  6,                                      !- Outlet Port
  {f76bdc2c-e730-4a64-9d79-6386e8ccf1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748f26f3-d6ae-495d-8b6d-5c1d66f554a5}, !- Handle
  {d0e1286f-53f0-4788-81ea-a24658b6e297}, !- Name
  {f76bdc2c-e730-4a64-9d79-6386e8ccf1d2}, !- Source Object
  3,                                      !- Outlet Port
  {f1ece204-6db6-4f5c-a639-f152b08dd3aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a2e5296-2df5-4085-aef5-e51af28e24fc}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {bd393873-d0bd-4e67-8378-e0dad3d0e550}, !- Inlet Port
  {4d2f6503-0ace-4fd0-bc78-db7cfdcd34b0}; !- Outlet Port

OS:Connection,
  {bd393873-d0bd-4e67-8378-e0dad3d0e550}, !- Handle
  {b00bb454-4857-4436-b112-6c0c45e7386d}, !- Name
  {a58fe3ec-ca04-44c3-99c3-19bf8b5918b3}, !- Source Object
  6,                                      !- Outlet Port
  {6a2e5296-2df5-4085-aef5-e51af28e24fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2f6503-0ace-4fd0-bc78-db7cfdcd34b0}, !- Handle
  {56acd11e-4095-4516-bf21-dbee4aef3e21}, !- Name
  {6a2e5296-2df5-4085-aef5-e51af28e24fc}, !- Source Object
  3,                                      !- Outlet Port
  {e1338cc2-a5bd-40bc-a58f-b3437b04de27}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f909eda1-a508-4de0-915e-8f97dcfe52a8}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {48b60964-75e0-4fd6-9c25-3db0624aa5c7}, !- Inlet Port
  {5062a94d-0556-4c84-ae4c-3166288040d1}; !- Outlet Port

OS:Connection,
  {48b60964-75e0-4fd6-9c25-3db0624aa5c7}, !- Handle
  {98150ac6-5742-48f9-b67d-f3e6d7038a93}, !- Name
  {da79500e-3492-42f6-a193-f4f9ec1754d6}, !- Source Object
  9,                                      !- Outlet Port
  {f909eda1-a508-4de0-915e-8f97dcfe52a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5062a94d-0556-4c84-ae4c-3166288040d1}, !- Handle
  {e4feb7ce-387a-454e-ba7e-3ec24c23aa43}, !- Name
  {f909eda1-a508-4de0-915e-8f97dcfe52a8}, !- Source Object
  3,                                      !- Outlet Port
  {a58fe3ec-ca04-44c3-99c3-19bf8b5918b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e06949e9-d03f-4746-9656-0ea0d0235040}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b7d94df-a9f6-47f8-840e-c59d2338d741}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b7d94df-a9f6-47f8-840e-c59d2338d741}, !- Handle
  Controller Mechanical Ventilation 73,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b16cfcf-4f57-4235-8803-91c27b760289}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC OA System, !- Name
  {e06949e9-d03f-4746-9656-0ea0d0235040}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fa3dcac-e644-4656-a96b-1dd3e6c01905}, !- Mixed Air Node Name
  {b12f927b-d775-48b7-aa85-19eec83164e8}, !- Outdoor Air Stream Node Name
  {7bbb4f4c-4826-4086-b79d-57876558194b}, !- Relief Air Stream Node Name
  {7dacf42b-b224-44a3-b3a5-53756a063841}; !- Return Air Stream Node Name

OS:Node,
  {695b628e-4f19-46d5-aa75-6c8be611a5fe}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b12f927b-d775-48b7-aa85-19eec83164e8}; !- Outlet Port

OS:Connection,
  {b12f927b-d775-48b7-aa85-19eec83164e8}, !- Handle
  {46aaab69-43c4-4311-b04b-5a6ca290acec}, !- Name
  {695b628e-4f19-46d5-aa75-6c8be611a5fe}, !- Source Object
  3,                                      !- Outlet Port
  {8b16cfcf-4f57-4235-8803-91c27b760289}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc068a4d-d33b-4f9f-a2f3-56981261c425}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Relief Air Node, !- Name
  {7bbb4f4c-4826-4086-b79d-57876558194b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bbb4f4c-4826-4086-b79d-57876558194b}, !- Handle
  {deacff22-7009-431e-b1a1-4766d3841bfa}, !- Name
  {8b16cfcf-4f57-4235-8803-91c27b760289}, !- Source Object
  7,                                      !- Outlet Port
  {fc068a4d-d33b-4f9f-a2f3-56981261c425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0d672ac-0e00-4609-93b7-63c58ad67938}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {9fa3dcac-e644-4656-a96b-1dd3e6c01905}, !- Inlet Port
  {132bf670-edc2-4c50-8f0f-d926f89ec7f3}; !- Outlet Port

OS:Connection,
  {7dacf42b-b224-44a3-b3a5-53756a063841}, !- Handle
  {261cc7e0-bb1d-4ab2-9851-d9453dffbb28}, !- Name
  {859eff2e-2476-445f-af26-f96cb193f367}, !- Source Object
  3,                                      !- Outlet Port
  {8b16cfcf-4f57-4235-8803-91c27b760289}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fa3dcac-e644-4656-a96b-1dd3e6c01905}, !- Handle
  {c27672b3-eb97-4a4d-958a-a8f01ab4827b}, !- Name
  {8b16cfcf-4f57-4235-8803-91c27b760289}, !- Source Object
  5,                                      !- Outlet Port
  {d0d672ac-0e00-4609-93b7-63c58ad67938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132bf670-edc2-4c50-8f0f-d926f89ec7f3}, !- Handle
  {63fec611-d613-424a-ae1c-2c148ace791f}, !- Name
  {d0d672ac-0e00-4609-93b7-63c58ad67938}, !- Source Object
  3,                                      !- Outlet Port
  {da79500e-3492-42f6-a193-f4f9ec1754d6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b198acab-0bfc-40bd-9e4f-1e3b081dcc95}, !- Handle
  Availability Manager Night Cycle 76,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {030136c8-d4a9-4ee3-a53d-97aeec19a995}, !- Control Zone or Zone List Name
  {6899f32a-2700-4c9a-8e8b-ff95ebf9d9e0}, !- Cooling Control Zone or Zone List Name
  {a875eee1-a75e-4926-b42e-b166148c51ff}, !- Heating Control Zone or Zone List Name
  {385a5670-b2b7-44d4-89b3-202e431e3294}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {030136c8-d4a9-4ee3-a53d-97aeec19a995}, !- Handle
  Availability Manager Night Cycle 76 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6899f32a-2700-4c9a-8e8b-ff95ebf9d9e0}, !- Handle
  {691bf766-5996-4a99-af04-e7c6745ed3f2}; !- Name

OS:ModelObjectList,
  {a875eee1-a75e-4926-b42e-b166148c51ff}, !- Handle
  {c9df57a6-9936-478d-ae62-a929293fbb6b}; !- Name

OS:ModelObjectList,
  {385a5670-b2b7-44d4-89b3-202e431e3294}, !- Handle
  {bf6cae18-7386-42f5-8dda-d65f06de424a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27d50b40-d2c6-43ce-9b8d-acb84a305b59}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {7f2f99ed-6a83-4b84-abac-ac2ea338021f}, !- Air Inlet Node Name
  {3fb20014-21b9-41db-ab6d-301bbb590f48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b85fca5d-39cb-456b-9498-e0e6519d2972}, !- Handle
  Zone Htl Laundry B  - Story Top Return Air Node, !- Name
  {b0758214-dff7-4809-b1b8-d7b8ae2a4389}, !- Inlet Port
  {06875225-7382-4ba7-b46c-7c7b6abfe7ae}; !- Outlet Port

OS:Connection,
  {25ddfbd1-afac-4d04-8e1c-1fb23404dfab}, !- Handle
  {55b51efb-8926-40d1-923f-cbef0b037500}, !- Name
  {2abf4104-0107-4f09-8879-2136eec55f8e}, !- Source Object
  3,                                      !- Outlet Port
  {85114dee-b7c5-46e8-a1ef-3d700e989ba4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0758214-dff7-4809-b1b8-d7b8ae2a4389}, !- Handle
  {6a67a5bc-a1de-4dec-84ec-2dd23a7eafde}, !- Name
  {df65a565-d180-4007-a83b-b6399aef3711}, !- Source Object
  3,                                      !- Outlet Port
  {b85fca5d-39cb-456b-9498-e0e6519d2972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06875225-7382-4ba7-b46c-7c7b6abfe7ae}, !- Handle
  {e1af94ac-6333-41dc-9ce1-46b09a595830}, !- Name
  {b85fca5d-39cb-456b-9498-e0e6519d2972}, !- Source Object
  3,                                      !- Outlet Port
  {2214ba6c-7f5a-43ff-ae47-f12749bbfb0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a0aa832-df29-4460-bc67-b7ef1b77c6ed}, !- Handle
  Zone Htl Laundry B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {bf939725-233c-45ce-b882-dd67e627af3f}, !- Inlet Port
  {7f2f99ed-6a83-4b84-abac-ac2ea338021f}; !- Outlet Port

OS:Connection,
  {bf939725-233c-45ce-b882-dd67e627af3f}, !- Handle
  {f37b3cba-3111-4ab5-aded-bb5b9febe459}, !- Name
  {c4139130-3bde-453e-b4c8-3269655f22f8}, !- Source Object
  3,                                      !- Outlet Port
  {2a0aa832-df29-4460-bc67-b7ef1b77c6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2f99ed-6a83-4b84-abac-ac2ea338021f}, !- Handle
  {1b3ea892-a6a6-4d94-bdd6-5cc4abd2ed4b}, !- Name
  {2a0aa832-df29-4460-bc67-b7ef1b77c6ed}, !- Source Object
  3,                                      !- Outlet Port
  {27d50b40-d2c6-43ce-9b8d-acb84a305b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fb20014-21b9-41db-ab6d-301bbb590f48}, !- Handle
  {77819a9c-fdd8-49ad-90f3-d627d066c00a}, !- Name
  {27d50b40-d2c6-43ce-9b8d-acb84a305b59}, !- Source Object
  4,                                      !- Outlet Port
  {2abf4104-0107-4f09-8879-2136eec55f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {a598f59c-b3ad-4e4b-9717-f04e588f73b7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ecb21f51-bf96-4337-8e85-85bc6ffd8a9e}, !- Supply Side Inlet Node Name
  {7a5d1dfa-4434-4fa4-af07-d5066d361e13}, !- Demand Side Outlet Node Name
  {fae73013-b4db-4380-be1f-bfa9f9b74625}, !- Demand Side Inlet Node A
  {1ceefa97-5404-4d94-a482-6b91b9da5567}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e0a9717-026b-4251-af3f-510a4650d559}, !- Demand Mixer Name
  {bd4106f3-ddd3-42b1-804b-c4270806e86b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ded99ade-1eaf-45ae-a2c8-f57a9e5f1a19}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {ecb21f51-bf96-4337-8e85-85bc6ffd8a9e}, !- Inlet Port
  {a254acab-1875-4b80-8a42-6e06ec1ffdab}; !- Outlet Port

OS:Node,
  {0e58e9ef-1360-4158-9eff-f3d8f95e8c78}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {6995d812-7f91-4660-9b15-329b02ba3087}, !- Inlet Port
  {1ceefa97-5404-4d94-a482-6b91b9da5567}; !- Outlet Port

OS:Connection,
  {ecb21f51-bf96-4337-8e85-85bc6ffd8a9e}, !- Handle
  {716c238b-27b0-4556-8011-c81d364daacb}, !- Name
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- Source Object
  8,                                      !- Outlet Port
  {ded99ade-1eaf-45ae-a2c8-f57a9e5f1a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ceefa97-5404-4d94-a482-6b91b9da5567}, !- Handle
  {c9f7d766-d5cb-4363-9266-0a23a8a0cb54}, !- Name
  {0e58e9ef-1360-4158-9eff-f3d8f95e8c78}, !- Source Object
  3,                                      !- Outlet Port
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {45e0bf12-5e33-4488-953b-bd607c88c6be}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {fae73013-b4db-4380-be1f-bfa9f9b74625}, !- Inlet Port
  {9abd28cd-2b9d-4742-8df6-ebe6a57b0ee8}; !- Outlet Port

OS:Node,
  {56ac3796-da0d-4087-bb22-02d8c067cd59}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a36e4009-543f-43c6-965b-8abc591c1e35}, !- Inlet Port
  {7a5d1dfa-4434-4fa4-af07-d5066d361e13}; !- Outlet Port

OS:Node,
  {12442674-b5f2-48b6-8714-4f68e294b9ba}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {503e577a-c7ee-46ba-b4f5-dd1e09479f6a}, !- Inlet Port
  {6848c534-a30f-4d69-8a6e-c8a77881fc99}; !- Outlet Port

OS:Connection,
  {fae73013-b4db-4380-be1f-bfa9f9b74625}, !- Handle
  {0ef9bc0d-d45e-442c-887c-9d6cc5f9cb3b}, !- Name
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- Source Object
  10,                                     !- Outlet Port
  {45e0bf12-5e33-4488-953b-bd607c88c6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5d1dfa-4434-4fa4-af07-d5066d361e13}, !- Handle
  {951d2492-cf1c-463b-aa2d-8421668712d3}, !- Name
  {56ac3796-da0d-4087-bb22-02d8c067cd59}, !- Source Object
  3,                                      !- Outlet Port
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd4106f3-ddd3-42b1-804b-c4270806e86b}, !- Handle
  Air Loop HVAC Zone Splitter 77,         !- Name
  {9abd28cd-2b9d-4742-8df6-ebe6a57b0ee8}, !- Inlet Node Name
  {936338f2-3eda-4c75-adba-8c2781d9ea52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e0a9717-026b-4251-af3f-510a4650d559}, !- Handle
  Air Loop HVAC Zone Mixer 77,            !- Name
  {a36e4009-543f-43c6-965b-8abc591c1e35}, !- Outlet Node Name
  {0301a3c2-226c-4224-988c-9b4f04bb46eb}; !- Inlet Node Name 1

OS:Connection,
  {9abd28cd-2b9d-4742-8df6-ebe6a57b0ee8}, !- Handle
  {dafb4963-5b1a-41d2-92fa-c804c385006f}, !- Name
  {45e0bf12-5e33-4488-953b-bd607c88c6be}, !- Source Object
  3,                                      !- Outlet Port
  {bd4106f3-ddd3-42b1-804b-c4270806e86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36e4009-543f-43c6-965b-8abc591c1e35}, !- Handle
  {f0e63f2e-c900-49ca-9979-c31698cbf1c0}, !- Name
  {5e0a9717-026b-4251-af3f-510a4650d559}, !- Source Object
  2,                                      !- Outlet Port
  {56ac3796-da0d-4087-bb22-02d8c067cd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4aed9648-c75f-4dda-95c5-933e2862afa6}, !- Handle
  {1aa9a4c3-79da-4d4b-97fe-cf329c8a2716}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a598f59c-b3ad-4e4b-9717-f04e588f73b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 76, !- Name
  {2293dc6f-ad48-4cdc-8830-3107afc2d298}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {584eb961-8b07-4b27-bc57-ce2575d5e791}, !- Handle
  Zone Htl Laundry C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30bc7203-bc9d-4558-ac79-77cc55ec0fed}, !- Control Zone Name
  {0e58e9ef-1360-4158-9eff-f3d8f95e8c78}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5dd00e8f-c758-48e0-a986-85556a1b5be8}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e5108f8b-5c8d-4990-b0bd-acb22e191b72}, !- Air Inlet Node Name
  {6995d812-7f91-4660-9b15-329b02ba3087}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {afe15246-3fa4-40db-8777-73be3bb86b83}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8d625253-a683-49b1-be69-ed528939959b}, !- Air Inlet Node Name
  {80aecd7f-4418-4c93-8534-bbb86677de57}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {416f61ff-cd13-46ff-ac64-a9efaee4394a}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a3cc11d9-10e0-449c-99d7-7d551b8476e1}, !- Air Inlet Node Name
  {92224215-ec16-4bad-94e9-1ded977dc120}, !- Air Outlet Node Name
  {08f0dbb7-a6bc-4a6c-907b-81b209aaeccb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6d2d4493-2cf5-40be-b8de-0198457eab21}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6018e47b-3977-4156-aae5-02327812ccb8}, !- Air Inlet Node Name
  {8f01e363-ee5f-48ff-a095-8e1ab9332a4a}, !- Air Outlet Node Name
  {76c6f74b-6308-45f8-89e5-b50140d50c30}, !- Total Cooling Capacity Function of Temperature Curve Name
  {257dfd80-5e2f-42e1-82b6-951c1ebba5fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f6a0365-4710-4883-928e-d2deff5a9f20}, !- Energy Input Ratio Function of Temperature Curve Name
  {5780bf53-20ed-4eb8-898f-b4e66b42dd53}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02f97aa7-715a-472d-aeed-f16b74450a8e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b5009c1f-521e-41d6-a769-6e9522816865}, !- Handle
  Curve Biquadratic 295,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20b66992-0247-42e7-8316-0080482b826f}, !- Handle
  Curve Quadratic 440,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec26bac8-7b4a-48d2-95cf-dd816efe6ada}, !- Handle
  Curve Biquadratic 296,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76b7af68-9f38-41ec-aa81-b7a60c0512fe}, !- Handle
  Curve Quadratic 441,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5d290c1c-2683-455e-ab61-7609342da840}, !- Handle
  Curve Quadratic 442,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76c6f74b-6308-45f8-89e5-b50140d50c30}, !- Handle
  Curve Biquadratic 297,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {257dfd80-5e2f-42e1-82b6-951c1ebba5fe}, !- Handle
  Curve Quadratic 443,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f6a0365-4710-4883-928e-d2deff5a9f20}, !- Handle
  Curve Biquadratic 298,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5780bf53-20ed-4eb8-898f-b4e66b42dd53}, !- Handle
  Curve Quadratic 444,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02f97aa7-715a-472d-aeed-f16b74450a8e}, !- Handle
  Curve Quadratic 445,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6995d812-7f91-4660-9b15-329b02ba3087}, !- Handle
  {72cf28ad-39df-4408-b978-b51bee2b8f29}, !- Name
  {5dd00e8f-c758-48e0-a986-85556a1b5be8}, !- Source Object
  9,                                      !- Outlet Port
  {0e58e9ef-1360-4158-9eff-f3d8f95e8c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08f0dbb7-a6bc-4a6c-907b-81b209aaeccb}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {92224215-ec16-4bad-94e9-1ded977dc120}, !- Inlet Port
  {e5108f8b-5c8d-4990-b0bd-acb22e191b72}; !- Outlet Port

OS:Connection,
  {92224215-ec16-4bad-94e9-1ded977dc120}, !- Handle
  {e60a3b23-eefd-4033-b738-bb0e655fa096}, !- Name
  {416f61ff-cd13-46ff-ac64-a9efaee4394a}, !- Source Object
  6,                                      !- Outlet Port
  {08f0dbb7-a6bc-4a6c-907b-81b209aaeccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5108f8b-5c8d-4990-b0bd-acb22e191b72}, !- Handle
  {a6eec0c5-3d18-4c14-b7c2-55aa643a9dc1}, !- Name
  {08f0dbb7-a6bc-4a6c-907b-81b209aaeccb}, !- Source Object
  3,                                      !- Outlet Port
  {5dd00e8f-c758-48e0-a986-85556a1b5be8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5b216c0a-1e6d-4d32-aa0a-15a67892e560}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {80aecd7f-4418-4c93-8534-bbb86677de57}, !- Inlet Port
  {a3cc11d9-10e0-449c-99d7-7d551b8476e1}; !- Outlet Port

OS:Connection,
  {80aecd7f-4418-4c93-8534-bbb86677de57}, !- Handle
  {3de438fa-4762-43ca-9377-52021b4c5d2f}, !- Name
  {afe15246-3fa4-40db-8777-73be3bb86b83}, !- Source Object
  6,                                      !- Outlet Port
  {5b216c0a-1e6d-4d32-aa0a-15a67892e560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cc11d9-10e0-449c-99d7-7d551b8476e1}, !- Handle
  {95e6403a-1df5-410f-af7c-4c1dc326c0bb}, !- Name
  {5b216c0a-1e6d-4d32-aa0a-15a67892e560}, !- Source Object
  3,                                      !- Outlet Port
  {416f61ff-cd13-46ff-ac64-a9efaee4394a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {55197a33-eed7-42b7-9ed6-aa05b824baa4}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8f01e363-ee5f-48ff-a095-8e1ab9332a4a}, !- Inlet Port
  {8d625253-a683-49b1-be69-ed528939959b}; !- Outlet Port

OS:Connection,
  {8f01e363-ee5f-48ff-a095-8e1ab9332a4a}, !- Handle
  {accdd108-e770-4c7e-99ee-ac6872e97f3a}, !- Name
  {6d2d4493-2cf5-40be-b8de-0198457eab21}, !- Source Object
  9,                                      !- Outlet Port
  {55197a33-eed7-42b7-9ed6-aa05b824baa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d625253-a683-49b1-be69-ed528939959b}, !- Handle
  {65088931-988f-4c48-a1b7-b2cffdd488ec}, !- Name
  {55197a33-eed7-42b7-9ed6-aa05b824baa4}, !- Source Object
  3,                                      !- Outlet Port
  {afe15246-3fa4-40db-8777-73be3bb86b83}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2704b990-c1a8-48c4-98c3-d10a3eb08188}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {caa09f48-d5b5-4ef8-9133-453b08fa8992}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {caa09f48-d5b5-4ef8-9133-453b08fa8992}, !- Handle
  Controller Mechanical Ventilation 74,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdc85540-97e2-48a6-94c7-f4bbda72872b}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC OA System, !- Name
  {2704b990-c1a8-48c4-98c3-d10a3eb08188}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82d2937a-e60e-4c2d-8543-e10db0ff6bbf}, !- Mixed Air Node Name
  {df4ac483-3234-400e-b984-e3cd006cf429}, !- Outdoor Air Stream Node Name
  {289e8146-41c5-463e-bc24-1f7ba1ad1659}, !- Relief Air Stream Node Name
  {a254acab-1875-4b80-8a42-6e06ec1ffdab}; !- Return Air Stream Node Name

OS:Node,
  {b7d6a366-8d48-4702-bb9d-f8cc4fc1d3f7}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {df4ac483-3234-400e-b984-e3cd006cf429}; !- Outlet Port

OS:Connection,
  {df4ac483-3234-400e-b984-e3cd006cf429}, !- Handle
  {3d1e1678-ad2d-440d-9ca8-e2472bcca479}, !- Name
  {b7d6a366-8d48-4702-bb9d-f8cc4fc1d3f7}, !- Source Object
  3,                                      !- Outlet Port
  {fdc85540-97e2-48a6-94c7-f4bbda72872b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e39d2cf0-0365-4450-8e82-fc0ac3bd921b}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Relief Air Node, !- Name
  {289e8146-41c5-463e-bc24-1f7ba1ad1659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289e8146-41c5-463e-bc24-1f7ba1ad1659}, !- Handle
  {5cf1a6b2-6a75-4d57-95bd-5853a9a41de9}, !- Name
  {fdc85540-97e2-48a6-94c7-f4bbda72872b}, !- Source Object
  7,                                      !- Outlet Port
  {e39d2cf0-0365-4450-8e82-fc0ac3bd921b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65f87b39-48ee-4b50-9c05-b58102013319}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {82d2937a-e60e-4c2d-8543-e10db0ff6bbf}, !- Inlet Port
  {6018e47b-3977-4156-aae5-02327812ccb8}; !- Outlet Port

OS:Connection,
  {a254acab-1875-4b80-8a42-6e06ec1ffdab}, !- Handle
  {0c577ffd-6a78-4270-b07e-fedc7e870300}, !- Name
  {ded99ade-1eaf-45ae-a2c8-f57a9e5f1a19}, !- Source Object
  3,                                      !- Outlet Port
  {fdc85540-97e2-48a6-94c7-f4bbda72872b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82d2937a-e60e-4c2d-8543-e10db0ff6bbf}, !- Handle
  {aa5628f5-94e0-421a-8e89-8abef38349fc}, !- Name
  {fdc85540-97e2-48a6-94c7-f4bbda72872b}, !- Source Object
  5,                                      !- Outlet Port
  {65f87b39-48ee-4b50-9c05-b58102013319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6018e47b-3977-4156-aae5-02327812ccb8}, !- Handle
  {e353196e-4c78-4cc3-8ffb-2d3d44241469}, !- Name
  {65f87b39-48ee-4b50-9c05-b58102013319}, !- Source Object
  3,                                      !- Outlet Port
  {6d2d4493-2cf5-40be-b8de-0198457eab21}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2293dc6f-ad48-4cdc-8830-3107afc2d298}, !- Handle
  Availability Manager Night Cycle 77,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {92d6ca9f-451a-4c70-83ff-eeb1f147cad4}, !- Control Zone or Zone List Name
  {2a3b45d2-6859-48d0-bdcc-97b094c6d332}, !- Cooling Control Zone or Zone List Name
  {404c36b6-5668-4c3f-bdf7-42497e0be35d}, !- Heating Control Zone or Zone List Name
  {1b34b162-d63b-416d-9543-537e0f2833df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92d6ca9f-451a-4c70-83ff-eeb1f147cad4}, !- Handle
  Availability Manager Night Cycle 77 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2a3b45d2-6859-48d0-bdcc-97b094c6d332}, !- Handle
  {1f08c7ac-5997-475a-b1ba-d1156b3f7b39}; !- Name

OS:ModelObjectList,
  {404c36b6-5668-4c3f-bdf7-42497e0be35d}, !- Handle
  {ae6e1b5d-57d9-4470-9fcf-be8a3c4de470}; !- Name

OS:ModelObjectList,
  {1b34b162-d63b-416d-9543-537e0f2833df}, !- Handle
  {dc527918-3811-4300-94d7-a69366fe147e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d4f7446-d472-41fc-abbf-a42c47c4d609}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {1fdc59bd-14de-4b6c-b8fd-7987b298a914}, !- Air Inlet Node Name
  {503e577a-c7ee-46ba-b4f5-dd1e09479f6a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3371dca4-fd31-4341-bb67-71bb2f00c8d8}, !- Handle
  Zone Htl Laundry C  - Story Top Return Air Node, !- Name
  {6949fc5c-2c8a-4a22-956b-2f138b5bfc96}, !- Inlet Port
  {0301a3c2-226c-4224-988c-9b4f04bb46eb}; !- Outlet Port

OS:Connection,
  {6848c534-a30f-4d69-8a6e-c8a77881fc99}, !- Handle
  {1afa4223-1b2b-4aec-bfb3-2da7ec78ca4c}, !- Name
  {12442674-b5f2-48b6-8714-4f68e294b9ba}, !- Source Object
  3,                                      !- Outlet Port
  {a39c53e3-22d5-41d5-ad29-d5edbfe05a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6949fc5c-2c8a-4a22-956b-2f138b5bfc96}, !- Handle
  {f2bdc2d0-9718-49c9-bc8b-081cfa46c47d}, !- Name
  {c2014178-7ddb-40c5-9c8c-66e796101d4a}, !- Source Object
  3,                                      !- Outlet Port
  {3371dca4-fd31-4341-bb67-71bb2f00c8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0301a3c2-226c-4224-988c-9b4f04bb46eb}, !- Handle
  {8885a096-4d51-4080-9de8-249e06e73f51}, !- Name
  {3371dca4-fd31-4341-bb67-71bb2f00c8d8}, !- Source Object
  3,                                      !- Outlet Port
  {5e0a9717-026b-4251-af3f-510a4650d559}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8af27870-dc4a-44d2-b6aa-16cbf1715260}, !- Handle
  Zone Htl Laundry C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {936338f2-3eda-4c75-adba-8c2781d9ea52}, !- Inlet Port
  {1fdc59bd-14de-4b6c-b8fd-7987b298a914}; !- Outlet Port

OS:Connection,
  {936338f2-3eda-4c75-adba-8c2781d9ea52}, !- Handle
  {975ba4fd-9e01-436b-8d6a-dd2ed363fb1a}, !- Name
  {bd4106f3-ddd3-42b1-804b-c4270806e86b}, !- Source Object
  3,                                      !- Outlet Port
  {8af27870-dc4a-44d2-b6aa-16cbf1715260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdc59bd-14de-4b6c-b8fd-7987b298a914}, !- Handle
  {9685cd10-b199-4d9b-9fcb-6931543c45f1}, !- Name
  {8af27870-dc4a-44d2-b6aa-16cbf1715260}, !- Source Object
  3,                                      !- Outlet Port
  {5d4f7446-d472-41fc-abbf-a42c47c4d609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {503e577a-c7ee-46ba-b4f5-dd1e09479f6a}, !- Handle
  {14796b66-c6da-4a76-91f5-6660090ee06d}, !- Name
  {5d4f7446-d472-41fc-abbf-a42c47c4d609}, !- Source Object
  4,                                      !- Outlet Port
  {12442674-b5f2-48b6-8714-4f68e294b9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {c65d4e79-5c16-4f68-aece-0c53d8c5abc9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00843a50-64d3-48a8-911b-3026883c9c87}, !- Supply Side Inlet Node Name
  {f6c32981-30ab-4914-a4ab-d09b07a2d2a2}, !- Demand Side Outlet Node Name
  {249b4ba8-a13f-4ddc-8b0d-1f4c2bded298}, !- Demand Side Inlet Node A
  {f4659a91-267e-412b-90c9-62a0fa13fe4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29439b61-2e82-4885-8462-2b74c9db73ce}, !- Demand Mixer Name
  {5c3917ff-6b0d-4865-902a-e7e203302da2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5ece60a-3342-4f63-ad76-0a544104ae7a}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {00843a50-64d3-48a8-911b-3026883c9c87}, !- Inlet Port
  {eea96733-8013-4363-bdcf-c3c01e021be5}; !- Outlet Port

OS:Node,
  {47dec5a6-65c8-44a8-a3cc-c8c9351ea508}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {43130e8d-6767-402d-8137-9324c4ab6141}, !- Inlet Port
  {f4659a91-267e-412b-90c9-62a0fa13fe4a}; !- Outlet Port

OS:Connection,
  {00843a50-64d3-48a8-911b-3026883c9c87}, !- Handle
  {5bab2ffd-db18-411e-9ede-ec29fd64c151}, !- Name
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- Source Object
  8,                                      !- Outlet Port
  {d5ece60a-3342-4f63-ad76-0a544104ae7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4659a91-267e-412b-90c9-62a0fa13fe4a}, !- Handle
  {67facfa8-aa76-4fb5-9207-7c127a1d2618}, !- Name
  {47dec5a6-65c8-44a8-a3cc-c8c9351ea508}, !- Source Object
  3,                                      !- Outlet Port
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ede2b3d4-5ff4-433c-b57f-45a82f5ccffb}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {249b4ba8-a13f-4ddc-8b0d-1f4c2bded298}, !- Inlet Port
  {ee63c3d0-ceee-49c3-9573-7d3c105f89af}; !- Outlet Port

OS:Node,
  {daf16b03-f3ff-42bf-96ac-602dfc12ca32}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a88ed092-b283-4ef3-b363-6d571a6c82b1}, !- Inlet Port
  {f6c32981-30ab-4914-a4ab-d09b07a2d2a2}; !- Outlet Port

OS:Node,
  {a8e2cdad-65db-42c8-b958-5c24c6ae9c2e}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a5b85971-0828-4a4e-a748-64064d091282}, !- Inlet Port
  {f3aa23fc-49d4-459d-acfa-4e40dea72ef7}; !- Outlet Port

OS:Connection,
  {249b4ba8-a13f-4ddc-8b0d-1f4c2bded298}, !- Handle
  {be4f9c9a-9186-495d-bb71-109b2b6943fb}, !- Name
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- Source Object
  10,                                     !- Outlet Port
  {ede2b3d4-5ff4-433c-b57f-45a82f5ccffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c32981-30ab-4914-a4ab-d09b07a2d2a2}, !- Handle
  {194890c2-0ded-44fb-9319-44c078c09608}, !- Name
  {daf16b03-f3ff-42bf-96ac-602dfc12ca32}, !- Source Object
  3,                                      !- Outlet Port
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c3917ff-6b0d-4865-902a-e7e203302da2}, !- Handle
  Air Loop HVAC Zone Splitter 78,         !- Name
  {ee63c3d0-ceee-49c3-9573-7d3c105f89af}, !- Inlet Node Name
  {debc6d3f-c386-4249-9ddf-c7acad68573a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29439b61-2e82-4885-8462-2b74c9db73ce}, !- Handle
  Air Loop HVAC Zone Mixer 78,            !- Name
  {a88ed092-b283-4ef3-b363-6d571a6c82b1}, !- Outlet Node Name
  {ff892de4-f8df-4025-82c3-ac63eb478cf0}; !- Inlet Node Name 1

OS:Connection,
  {ee63c3d0-ceee-49c3-9573-7d3c105f89af}, !- Handle
  {bdfcfff7-e6b8-4df4-9065-431961f420c9}, !- Name
  {ede2b3d4-5ff4-433c-b57f-45a82f5ccffb}, !- Source Object
  3,                                      !- Outlet Port
  {5c3917ff-6b0d-4865-902a-e7e203302da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88ed092-b283-4ef3-b363-6d571a6c82b1}, !- Handle
  {b90f09de-d2cb-4e2d-9df4-408d4131db29}, !- Name
  {29439b61-2e82-4885-8462-2b74c9db73ce}, !- Source Object
  2,                                      !- Outlet Port
  {daf16b03-f3ff-42bf-96ac-602dfc12ca32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae08e434-0a15-49f6-a587-2414c6c28365}, !- Handle
  {5426b29e-d40e-4442-8d13-4c9469e44e25}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c65d4e79-5c16-4f68-aece-0c53d8c5abc9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 77, !- Name
  {83d9d2c2-9534-48ca-86ec-dc171d413aae}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {34f8427b-09fc-43e3-8657-962f776970fa}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4156af6b-c06c-4102-b022-d4b6f6bad2d2}, !- Control Zone Name
  {47dec5a6-65c8-44a8-a3cc-c8c9351ea508}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8f91136a-6d9c-45c1-a95c-d891efbf14aa}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fe883843-69d9-4f77-8626-d2475e957754}, !- Air Inlet Node Name
  {43130e8d-6767-402d-8137-9324c4ab6141}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0cd0e3c2-a97c-41b2-b325-c279d37e06a4}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a3e64da3-e152-4a80-830f-8b670f8bdba5}, !- Air Inlet Node Name
  {4d44485a-9538-4544-85d8-7435b3ad8c33}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {21928cd8-1900-4e37-a1c7-cd7a7c717d3d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b3f5fadc-5080-4968-b7c2-5601933c11f2}, !- Air Inlet Node Name
  {76a1e503-4675-4f4f-ba5a-dfb57851c849}, !- Air Outlet Node Name
  {e3011d2f-8407-4c35-8d5d-00bced8ba95e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55c0d79e-a181-4771-948d-f1048675d213}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14b02627-bc81-4575-bfd5-7148cb3aacce}, !- Air Inlet Node Name
  {cc4c86bc-68a3-47ed-976e-00b44a9a69c1}, !- Air Outlet Node Name
  {924d0ba0-86d0-491a-b93e-0818e2c886dc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {688ebc80-7dd6-4f77-a618-f18ef51837a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aff796b8-fcfb-4d5a-ba9b-50265d444eff}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a415e39-c177-492a-b5d8-b89bbd54b645}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fedd1195-afef-4477-a424-91b26ddb577d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {926ebbe2-5a0c-4cea-af33-0d6b13bf36f9}, !- Handle
  Curve Biquadratic 299,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cff8cd55-959b-4388-9ad9-f69eba910fa7}, !- Handle
  Curve Quadratic 446,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f8b9d7a-3c31-4d42-8ab9-1246267e2cc5}, !- Handle
  Curve Biquadratic 300,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dea0a52-e22c-4f04-adb0-3de6f7fd633a}, !- Handle
  Curve Quadratic 447,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07219442-76d6-4826-8ffb-dfd2b4f565f8}, !- Handle
  Curve Quadratic 448,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {924d0ba0-86d0-491a-b93e-0818e2c886dc}, !- Handle
  Curve Biquadratic 301,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {688ebc80-7dd6-4f77-a618-f18ef51837a1}, !- Handle
  Curve Quadratic 449,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aff796b8-fcfb-4d5a-ba9b-50265d444eff}, !- Handle
  Curve Biquadratic 302,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0a415e39-c177-492a-b5d8-b89bbd54b645}, !- Handle
  Curve Quadratic 450,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fedd1195-afef-4477-a424-91b26ddb577d}, !- Handle
  Curve Quadratic 451,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {43130e8d-6767-402d-8137-9324c4ab6141}, !- Handle
  {432cf59a-4b60-446d-8d8f-b8189fd4afdb}, !- Name
  {8f91136a-6d9c-45c1-a95c-d891efbf14aa}, !- Source Object
  9,                                      !- Outlet Port
  {47dec5a6-65c8-44a8-a3cc-c8c9351ea508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3011d2f-8407-4c35-8d5d-00bced8ba95e}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {76a1e503-4675-4f4f-ba5a-dfb57851c849}, !- Inlet Port
  {fe883843-69d9-4f77-8626-d2475e957754}; !- Outlet Port

OS:Connection,
  {76a1e503-4675-4f4f-ba5a-dfb57851c849}, !- Handle
  {faa640b0-c23a-436b-a638-a4258b56e638}, !- Name
  {21928cd8-1900-4e37-a1c7-cd7a7c717d3d}, !- Source Object
  6,                                      !- Outlet Port
  {e3011d2f-8407-4c35-8d5d-00bced8ba95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe883843-69d9-4f77-8626-d2475e957754}, !- Handle
  {065f6a03-4cb7-41a5-8d48-d7886877dfad}, !- Name
  {e3011d2f-8407-4c35-8d5d-00bced8ba95e}, !- Source Object
  3,                                      !- Outlet Port
  {8f91136a-6d9c-45c1-a95c-d891efbf14aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0658bbd5-5bbd-4481-b613-c51167cb576e}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4d44485a-9538-4544-85d8-7435b3ad8c33}, !- Inlet Port
  {b3f5fadc-5080-4968-b7c2-5601933c11f2}; !- Outlet Port

OS:Connection,
  {4d44485a-9538-4544-85d8-7435b3ad8c33}, !- Handle
  {eb4074ef-5956-4441-8b03-c1b097375d3a}, !- Name
  {0cd0e3c2-a97c-41b2-b325-c279d37e06a4}, !- Source Object
  6,                                      !- Outlet Port
  {0658bbd5-5bbd-4481-b613-c51167cb576e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f5fadc-5080-4968-b7c2-5601933c11f2}, !- Handle
  {a6b1af56-c685-4e8d-87d9-996922c5f3d4}, !- Name
  {0658bbd5-5bbd-4481-b613-c51167cb576e}, !- Source Object
  3,                                      !- Outlet Port
  {21928cd8-1900-4e37-a1c7-cd7a7c717d3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {23a1c1ef-26a2-4677-ae93-f28eb2940849}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {cc4c86bc-68a3-47ed-976e-00b44a9a69c1}, !- Inlet Port
  {a3e64da3-e152-4a80-830f-8b670f8bdba5}; !- Outlet Port

OS:Connection,
  {cc4c86bc-68a3-47ed-976e-00b44a9a69c1}, !- Handle
  {cd08bce9-c747-41fa-9f95-d7571d867c46}, !- Name
  {55c0d79e-a181-4771-948d-f1048675d213}, !- Source Object
  9,                                      !- Outlet Port
  {23a1c1ef-26a2-4677-ae93-f28eb2940849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e64da3-e152-4a80-830f-8b670f8bdba5}, !- Handle
  {6388174a-fb6a-43dd-a46a-b2e5e4d006b4}, !- Name
  {23a1c1ef-26a2-4677-ae93-f28eb2940849}, !- Source Object
  3,                                      !- Outlet Port
  {0cd0e3c2-a97c-41b2-b325-c279d37e06a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {443f5eeb-9dca-4de1-bc66-a49493d161ed}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {304609c3-0e69-4b23-a8f6-0668b299bc4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {304609c3-0e69-4b23-a8f6-0668b299bc4a}, !- Handle
  Controller Mechanical Ventilation 75,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a286ca5-e70c-45ec-b53a-ce31e5c6e4d4}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC OA System, !- Name
  {443f5eeb-9dca-4de1-bc66-a49493d161ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74021055-57b4-4238-8ccd-58506d6a9978}, !- Mixed Air Node Name
  {37a213b5-55a1-4237-83e7-70fb9779934c}, !- Outdoor Air Stream Node Name
  {1b1b3b3b-b192-4cdd-ac55-526bb248e2a2}, !- Relief Air Stream Node Name
  {eea96733-8013-4363-bdcf-c3c01e021be5}; !- Return Air Stream Node Name

OS:Node,
  {734d9574-d26c-4b07-a55c-57a150ceccbf}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37a213b5-55a1-4237-83e7-70fb9779934c}; !- Outlet Port

OS:Connection,
  {37a213b5-55a1-4237-83e7-70fb9779934c}, !- Handle
  {08630039-a824-4874-8422-5dc28413beba}, !- Name
  {734d9574-d26c-4b07-a55c-57a150ceccbf}, !- Source Object
  3,                                      !- Outlet Port
  {5a286ca5-e70c-45ec-b53a-ce31e5c6e4d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7d58a4d-72a2-446f-84f8-60db143ffc44}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Relief Air Node, !- Name
  {1b1b3b3b-b192-4cdd-ac55-526bb248e2a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b1b3b3b-b192-4cdd-ac55-526bb248e2a2}, !- Handle
  {4b337da6-34d7-4890-aec0-22d6700bfe2b}, !- Name
  {5a286ca5-e70c-45ec-b53a-ce31e5c6e4d4}, !- Source Object
  7,                                      !- Outlet Port
  {c7d58a4d-72a2-446f-84f8-60db143ffc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c307364-c95a-4363-9d5f-d78691071054}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {74021055-57b4-4238-8ccd-58506d6a9978}, !- Inlet Port
  {14b02627-bc81-4575-bfd5-7148cb3aacce}; !- Outlet Port

OS:Connection,
  {eea96733-8013-4363-bdcf-c3c01e021be5}, !- Handle
  {d36cc653-77cf-4333-8548-a1ba8df59dd1}, !- Name
  {d5ece60a-3342-4f63-ad76-0a544104ae7a}, !- Source Object
  3,                                      !- Outlet Port
  {5a286ca5-e70c-45ec-b53a-ce31e5c6e4d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {74021055-57b4-4238-8ccd-58506d6a9978}, !- Handle
  {3a723c9e-2105-4f9a-bffa-20a8727fb025}, !- Name
  {5a286ca5-e70c-45ec-b53a-ce31e5c6e4d4}, !- Source Object
  5,                                      !- Outlet Port
  {8c307364-c95a-4363-9d5f-d78691071054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b02627-bc81-4575-bfd5-7148cb3aacce}, !- Handle
  {0a8c26c9-3e58-4736-af88-c899dcc354e3}, !- Name
  {8c307364-c95a-4363-9d5f-d78691071054}, !- Source Object
  3,                                      !- Outlet Port
  {55c0d79e-a181-4771-948d-f1048675d213}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {83d9d2c2-9534-48ca-86ec-dc171d413aae}, !- Handle
  Availability Manager Night Cycle 78,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {326edb67-7211-490b-b8a0-ab3e185571a3}, !- Control Zone or Zone List Name
  {0e8d5ba2-862f-4c25-ab3c-c7f0d36b9433}, !- Cooling Control Zone or Zone List Name
  {f551b74d-926e-4569-9489-2c253b3fc687}, !- Heating Control Zone or Zone List Name
  {bedb42fe-2cc7-4e90-96fa-20c542cb0667}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {326edb67-7211-490b-b8a0-ab3e185571a3}, !- Handle
  Availability Manager Night Cycle 78 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0e8d5ba2-862f-4c25-ab3c-c7f0d36b9433}, !- Handle
  {3472d49a-834d-40bf-bda4-db9cd9178afe}; !- Name

OS:ModelObjectList,
  {f551b74d-926e-4569-9489-2c253b3fc687}, !- Handle
  {01e9ce2d-f60b-4d3b-b95e-1d925850fa02}; !- Name

OS:ModelObjectList,
  {bedb42fe-2cc7-4e90-96fa-20c542cb0667}, !- Handle
  {32e690ac-73cd-45a0-843f-c95c220d7bed}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65df8fee-d6ad-4728-a4cb-93be03f5bb12}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {dcde20e7-1371-4a12-82bb-6c7d86452c51}, !- Air Inlet Node Name
  {a5b85971-0828-4a4e-a748-64064d091282}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {312e2ebd-d9a8-4700-879f-0cfdc34ad538}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top Return Air Node, !- Name
  {8cf953da-2423-4f6d-bfe7-0a891ffa12f2}, !- Inlet Port
  {ff892de4-f8df-4025-82c3-ac63eb478cf0}; !- Outlet Port

OS:Connection,
  {f3aa23fc-49d4-459d-acfa-4e40dea72ef7}, !- Handle
  {2b86eddb-4339-444c-bf8d-11c76561fad6}, !- Name
  {a8e2cdad-65db-42c8-b958-5c24c6ae9c2e}, !- Source Object
  3,                                      !- Outlet Port
  {336fc118-1a56-40c3-b28f-a3f44dce80bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cf953da-2423-4f6d-bfe7-0a891ffa12f2}, !- Handle
  {75939321-6c1d-47c3-a989-01f160989d3a}, !- Name
  {3482f79c-cd50-40ff-b2b6-53dbc202da90}, !- Source Object
  3,                                      !- Outlet Port
  {312e2ebd-d9a8-4700-879f-0cfdc34ad538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff892de4-f8df-4025-82c3-ac63eb478cf0}, !- Handle
  {c2716794-3705-494f-a741-6367fe4cc31d}, !- Name
  {312e2ebd-d9a8-4700-879f-0cfdc34ad538}, !- Source Object
  3,                                      !- Outlet Port
  {29439b61-2e82-4885-8462-2b74c9db73ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31c5a19e-58c2-4002-818e-2fd4314d84e3}, !- Handle
  Zone Htl OfficeGeneral A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {debc6d3f-c386-4249-9ddf-c7acad68573a}, !- Inlet Port
  {dcde20e7-1371-4a12-82bb-6c7d86452c51}; !- Outlet Port

OS:Connection,
  {debc6d3f-c386-4249-9ddf-c7acad68573a}, !- Handle
  {6c5ea6aa-f259-4e66-9004-1d916b67c43c}, !- Name
  {5c3917ff-6b0d-4865-902a-e7e203302da2}, !- Source Object
  3,                                      !- Outlet Port
  {31c5a19e-58c2-4002-818e-2fd4314d84e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcde20e7-1371-4a12-82bb-6c7d86452c51}, !- Handle
  {79ba9318-6e43-462e-b144-55c27b13a854}, !- Name
  {31c5a19e-58c2-4002-818e-2fd4314d84e3}, !- Source Object
  3,                                      !- Outlet Port
  {65df8fee-d6ad-4728-a4cb-93be03f5bb12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5b85971-0828-4a4e-a748-64064d091282}, !- Handle
  {32a60045-1e3d-4dae-8bbf-76695ad77e40}, !- Name
  {65df8fee-d6ad-4728-a4cb-93be03f5bb12}, !- Source Object
  4,                                      !- Outlet Port
  {a8e2cdad-65db-42c8-b958-5c24c6ae9c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {7499ba6d-f40c-451c-a7b6-864b96e62821}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf7b05c9-d5ab-41f8-8b5e-a1ff11eedbd5}, !- Supply Side Inlet Node Name
  {0b2b368e-36e5-45c5-9afd-55941871ae01}, !- Demand Side Outlet Node Name
  {7f374b1e-2b5a-455b-93cc-ae5d96415214}, !- Demand Side Inlet Node A
  {dae45420-86dc-4690-bd2f-5b3b62475ad8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e8d91cc-d298-4296-a284-aa2af8427b10}, !- Demand Mixer Name
  {ae16231c-65a1-484e-aa2a-9fe5bf3a99aa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {350bcc82-e7cd-4717-9af0-0964823e951e}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {bf7b05c9-d5ab-41f8-8b5e-a1ff11eedbd5}, !- Inlet Port
  {169c5034-0ed6-4a80-9d74-97ee9178ae46}; !- Outlet Port

OS:Node,
  {cdcb4564-1238-4d97-822b-5f9799bcfc55}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {53c4287c-7b51-4401-a0d4-7d695dc4ae4a}, !- Inlet Port
  {dae45420-86dc-4690-bd2f-5b3b62475ad8}; !- Outlet Port

OS:Connection,
  {bf7b05c9-d5ab-41f8-8b5e-a1ff11eedbd5}, !- Handle
  {8239921b-0e77-4c71-a4c4-cdeb6cc2f44a}, !- Name
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- Source Object
  8,                                      !- Outlet Port
  {350bcc82-e7cd-4717-9af0-0964823e951e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae45420-86dc-4690-bd2f-5b3b62475ad8}, !- Handle
  {8f34d022-72e4-4e10-9f2f-583519920aaf}, !- Name
  {cdcb4564-1238-4d97-822b-5f9799bcfc55}, !- Source Object
  3,                                      !- Outlet Port
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3014731-b3ae-49f8-b922-91dcd5c8619a}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {7f374b1e-2b5a-455b-93cc-ae5d96415214}, !- Inlet Port
  {79e20af3-27ec-414b-b5ec-c741e24ca008}; !- Outlet Port

OS:Node,
  {5ce8945b-bde9-4386-908a-f530714c412d}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {d61a5502-224d-4eaa-a14e-f7dc45f6c9bd}, !- Inlet Port
  {0b2b368e-36e5-45c5-9afd-55941871ae01}; !- Outlet Port

OS:Node,
  {741ec798-5c59-4b1b-a7a5-45497f7ff909}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {b43c0dc9-6070-4000-b213-e2768cfc7bb8}, !- Inlet Port
  {ebecd314-15d3-4e7a-84be-4cb2793c3fcb}; !- Outlet Port

OS:Connection,
  {7f374b1e-2b5a-455b-93cc-ae5d96415214}, !- Handle
  {e69ea652-b89d-4474-9cbf-5f70883ffb08}, !- Name
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- Source Object
  10,                                     !- Outlet Port
  {e3014731-b3ae-49f8-b922-91dcd5c8619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b368e-36e5-45c5-9afd-55941871ae01}, !- Handle
  {fc98f586-9464-47ec-b61b-e087e947db37}, !- Name
  {5ce8945b-bde9-4386-908a-f530714c412d}, !- Source Object
  3,                                      !- Outlet Port
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae16231c-65a1-484e-aa2a-9fe5bf3a99aa}, !- Handle
  Air Loop HVAC Zone Splitter 79,         !- Name
  {79e20af3-27ec-414b-b5ec-c741e24ca008}, !- Inlet Node Name
  {cb3204b4-dea9-4078-89ba-e149e033d8b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e8d91cc-d298-4296-a284-aa2af8427b10}, !- Handle
  Air Loop HVAC Zone Mixer 79,            !- Name
  {d61a5502-224d-4eaa-a14e-f7dc45f6c9bd}, !- Outlet Node Name
  {412aceb9-7634-481a-b9d1-e8a0c9d6a9c2}; !- Inlet Node Name 1

OS:Connection,
  {79e20af3-27ec-414b-b5ec-c741e24ca008}, !- Handle
  {9f30669c-306d-4c0d-9e25-3852f52aaba3}, !- Name
  {e3014731-b3ae-49f8-b922-91dcd5c8619a}, !- Source Object
  3,                                      !- Outlet Port
  {ae16231c-65a1-484e-aa2a-9fe5bf3a99aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61a5502-224d-4eaa-a14e-f7dc45f6c9bd}, !- Handle
  {5400a5f8-6112-4073-be06-bcf18803b89e}, !- Name
  {3e8d91cc-d298-4296-a284-aa2af8427b10}, !- Source Object
  2,                                      !- Outlet Port
  {5ce8945b-bde9-4386-908a-f530714c412d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f1ee20b-386e-4592-bbeb-be5497ee00e2}, !- Handle
  {68d65ee1-fff3-441a-b45e-19aa8b07e213}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7499ba6d-f40c-451c-a7b6-864b96e62821}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 78, !- Name
  {a5832b59-ddaa-4da3-b969-efe8cdebc82b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {257564ec-ac24-4721-8698-765026da11a5}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ded93efa-025c-49df-8258-e7e1f0afef98}, !- Control Zone Name
  {cdcb4564-1238-4d97-822b-5f9799bcfc55}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {19fce5e3-ceec-4c0e-ad45-e4f9fdba70de}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {13d8e9ab-6080-4f7d-903f-7fa0a40db47d}, !- Air Inlet Node Name
  {53c4287c-7b51-4401-a0d4-7d695dc4ae4a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {91a506c0-0cd0-4965-8a8a-37a1d84226b2}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bea9cff4-391f-412c-83ea-47587bd86187}, !- Air Inlet Node Name
  {9fe79da9-2dd2-4955-8f97-20b7c47fa35e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3653163f-60b1-46b6-8849-25a9c35a9b33}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d51b2ff-35db-49f1-a156-fa84e320f20f}, !- Air Inlet Node Name
  {c60eb723-5e55-4ae8-8891-f9c9ec5613d5}, !- Air Outlet Node Name
  {c9d95a9f-9aa3-47bd-a6af-113c5f09eb63}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f87617d5-5f6d-4263-addb-7878de6b0c89}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cfcaa00-72e2-4e9b-af47-fd9dd79572d8}, !- Air Inlet Node Name
  {8b7ec2fd-9049-4937-bdda-e3b1e83b3c7f}, !- Air Outlet Node Name
  {ab724005-7e33-4f97-bc01-6671a8737a52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07cf6ea5-d015-4ca0-9b5c-e5c71254a148}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61ee0f43-ef90-42eb-b7f3-39f82ab85847}, !- Energy Input Ratio Function of Temperature Curve Name
  {84eeae6c-f3d0-4e92-86e6-71243e9e7142}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e27b2f82-1b19-4266-94b1-7cd346973890}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ccc61e33-3fb8-4ab0-ab04-a29fbbedb823}, !- Handle
  Curve Biquadratic 303,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fef359e8-4cda-4a51-b989-5cc3311bb7e9}, !- Handle
  Curve Quadratic 452,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a859162-e819-4b4f-ad99-af1414461f6a}, !- Handle
  Curve Biquadratic 304,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddd9bc8c-4d6b-41a5-be0b-fe3a3a0a291e}, !- Handle
  Curve Quadratic 453,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1a01991c-9f27-4894-aa87-f398de065f1b}, !- Handle
  Curve Quadratic 454,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab724005-7e33-4f97-bc01-6671a8737a52}, !- Handle
  Curve Biquadratic 305,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {07cf6ea5-d015-4ca0-9b5c-e5c71254a148}, !- Handle
  Curve Quadratic 455,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61ee0f43-ef90-42eb-b7f3-39f82ab85847}, !- Handle
  Curve Biquadratic 306,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {84eeae6c-f3d0-4e92-86e6-71243e9e7142}, !- Handle
  Curve Quadratic 456,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e27b2f82-1b19-4266-94b1-7cd346973890}, !- Handle
  Curve Quadratic 457,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {53c4287c-7b51-4401-a0d4-7d695dc4ae4a}, !- Handle
  {9ff2078d-04d4-4aea-bd78-208f5d9b54bd}, !- Name
  {19fce5e3-ceec-4c0e-ad45-e4f9fdba70de}, !- Source Object
  9,                                      !- Outlet Port
  {cdcb4564-1238-4d97-822b-5f9799bcfc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9d95a9f-9aa3-47bd-a6af-113c5f09eb63}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {c60eb723-5e55-4ae8-8891-f9c9ec5613d5}, !- Inlet Port
  {13d8e9ab-6080-4f7d-903f-7fa0a40db47d}; !- Outlet Port

OS:Connection,
  {c60eb723-5e55-4ae8-8891-f9c9ec5613d5}, !- Handle
  {de57bd3f-0aa1-4e71-8fc9-ace7a71f92e8}, !- Name
  {3653163f-60b1-46b6-8849-25a9c35a9b33}, !- Source Object
  6,                                      !- Outlet Port
  {c9d95a9f-9aa3-47bd-a6af-113c5f09eb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d8e9ab-6080-4f7d-903f-7fa0a40db47d}, !- Handle
  {0bf89777-2fca-45ce-aae2-4ca643a5e7f1}, !- Name
  {c9d95a9f-9aa3-47bd-a6af-113c5f09eb63}, !- Source Object
  3,                                      !- Outlet Port
  {19fce5e3-ceec-4c0e-ad45-e4f9fdba70de}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a32bbe8f-8db8-4d10-86f1-48e95594a171}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9fe79da9-2dd2-4955-8f97-20b7c47fa35e}, !- Inlet Port
  {8d51b2ff-35db-49f1-a156-fa84e320f20f}; !- Outlet Port

OS:Connection,
  {9fe79da9-2dd2-4955-8f97-20b7c47fa35e}, !- Handle
  {d882bd09-76bc-430e-8d8d-a5d4dbb99578}, !- Name
  {91a506c0-0cd0-4965-8a8a-37a1d84226b2}, !- Source Object
  6,                                      !- Outlet Port
  {a32bbe8f-8db8-4d10-86f1-48e95594a171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d51b2ff-35db-49f1-a156-fa84e320f20f}, !- Handle
  {9d36c585-aa20-4e4e-a41d-936424dff2c6}, !- Name
  {a32bbe8f-8db8-4d10-86f1-48e95594a171}, !- Source Object
  3,                                      !- Outlet Port
  {3653163f-60b1-46b6-8849-25a9c35a9b33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d27d0541-4348-44f4-92dd-787f5916bdb4}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8b7ec2fd-9049-4937-bdda-e3b1e83b3c7f}, !- Inlet Port
  {bea9cff4-391f-412c-83ea-47587bd86187}; !- Outlet Port

OS:Connection,
  {8b7ec2fd-9049-4937-bdda-e3b1e83b3c7f}, !- Handle
  {ac916216-f21c-4091-835d-0f5da5d32667}, !- Name
  {f87617d5-5f6d-4263-addb-7878de6b0c89}, !- Source Object
  9,                                      !- Outlet Port
  {d27d0541-4348-44f4-92dd-787f5916bdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea9cff4-391f-412c-83ea-47587bd86187}, !- Handle
  {5a03e8e8-6e66-4c5c-94cf-fc64c510b0b8}, !- Name
  {d27d0541-4348-44f4-92dd-787f5916bdb4}, !- Source Object
  3,                                      !- Outlet Port
  {91a506c0-0cd0-4965-8a8a-37a1d84226b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bdca190f-7eee-43e7-ba8e-7c98b15d41f9}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19c5dcd6-ab43-404b-898a-6bca0e2ed176}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19c5dcd6-ab43-404b-898a-6bca0e2ed176}, !- Handle
  Controller Mechanical Ventilation 76,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55badcd4-bdbb-47c4-ab2d-08f36be03211}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC OA System, !- Name
  {bdca190f-7eee-43e7-ba8e-7c98b15d41f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c1546c8-bd62-43ee-a426-50ad811a5ab4}, !- Mixed Air Node Name
  {d90b726b-f399-41e2-8909-0123166deace}, !- Outdoor Air Stream Node Name
  {1cd4ecf0-5c08-414a-a9fa-2a76161ec529}, !- Relief Air Stream Node Name
  {169c5034-0ed6-4a80-9d74-97ee9178ae46}; !- Return Air Stream Node Name

OS:Node,
  {fa1774ef-424f-4891-a606-bc753840674a}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d90b726b-f399-41e2-8909-0123166deace}; !- Outlet Port

OS:Connection,
  {d90b726b-f399-41e2-8909-0123166deace}, !- Handle
  {35011152-5646-4e69-9634-edb60410112c}, !- Name
  {fa1774ef-424f-4891-a606-bc753840674a}, !- Source Object
  3,                                      !- Outlet Port
  {55badcd4-bdbb-47c4-ab2d-08f36be03211}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64e4ebc6-c030-4385-ae70-23fd9219ed32}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Relief Air Node, !- Name
  {1cd4ecf0-5c08-414a-a9fa-2a76161ec529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cd4ecf0-5c08-414a-a9fa-2a76161ec529}, !- Handle
  {c7a5fb58-5d01-49b0-a29f-1b32cb72e9a6}, !- Name
  {55badcd4-bdbb-47c4-ab2d-08f36be03211}, !- Source Object
  7,                                      !- Outlet Port
  {64e4ebc6-c030-4385-ae70-23fd9219ed32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e459f6a-8abd-42fe-a10f-fc360d6834be}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {0c1546c8-bd62-43ee-a426-50ad811a5ab4}, !- Inlet Port
  {6cfcaa00-72e2-4e9b-af47-fd9dd79572d8}; !- Outlet Port

OS:Connection,
  {169c5034-0ed6-4a80-9d74-97ee9178ae46}, !- Handle
  {ed223ad7-c069-43a1-8d85-da94dd613b00}, !- Name
  {350bcc82-e7cd-4717-9af0-0964823e951e}, !- Source Object
  3,                                      !- Outlet Port
  {55badcd4-bdbb-47c4-ab2d-08f36be03211}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c1546c8-bd62-43ee-a426-50ad811a5ab4}, !- Handle
  {ec6138db-5e0e-40b4-9fcd-744425e1f03d}, !- Name
  {55badcd4-bdbb-47c4-ab2d-08f36be03211}, !- Source Object
  5,                                      !- Outlet Port
  {6e459f6a-8abd-42fe-a10f-fc360d6834be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfcaa00-72e2-4e9b-af47-fd9dd79572d8}, !- Handle
  {53f08820-7c74-4679-a741-3edd9ff3a668}, !- Name
  {6e459f6a-8abd-42fe-a10f-fc360d6834be}, !- Source Object
  3,                                      !- Outlet Port
  {f87617d5-5f6d-4263-addb-7878de6b0c89}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5832b59-ddaa-4da3-b969-efe8cdebc82b}, !- Handle
  Availability Manager Night Cycle 79,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67fe7936-6bce-4f39-9dd5-35c78bb4c74d}, !- Control Zone or Zone List Name
  {bab10991-7ef3-44b7-8bf5-b546c51dab92}, !- Cooling Control Zone or Zone List Name
  {5aeba9a1-1c32-4977-a4dd-43f133c73713}, !- Heating Control Zone or Zone List Name
  {6a3caf03-0576-4419-aee8-0924391c624c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67fe7936-6bce-4f39-9dd5-35c78bb4c74d}, !- Handle
  Availability Manager Night Cycle 79 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bab10991-7ef3-44b7-8bf5-b546c51dab92}, !- Handle
  {936e5713-06df-418a-9cc5-cfda728915e1}; !- Name

OS:ModelObjectList,
  {5aeba9a1-1c32-4977-a4dd-43f133c73713}, !- Handle
  {062c9ed9-2a73-4dad-98dc-0eb512ba8349}; !- Name

OS:ModelObjectList,
  {6a3caf03-0576-4419-aee8-0924391c624c}, !- Handle
  {32d708e8-de44-4b06-9a47-c868bf6066f5}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd87c109-41ef-412e-bfe7-f3e94a780786}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {a4292e2b-b985-4cdd-af8e-02d69af67c34}, !- Air Inlet Node Name
  {b43c0dc9-6070-4000-b213-e2768cfc7bb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a035a9f4-82bc-4f01-b51f-25066aa79555}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top Return Air Node, !- Name
  {42b6423d-c0d7-4123-89af-7402a2e4360a}, !- Inlet Port
  {412aceb9-7634-481a-b9d1-e8a0c9d6a9c2}; !- Outlet Port

OS:Connection,
  {ebecd314-15d3-4e7a-84be-4cb2793c3fcb}, !- Handle
  {d89746fa-bd23-403a-a3fd-dc640fca98d3}, !- Name
  {741ec798-5c59-4b1b-a7a5-45497f7ff909}, !- Source Object
  3,                                      !- Outlet Port
  {e33ce3d0-d3b6-4eb1-94e2-8a1442b89664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42b6423d-c0d7-4123-89af-7402a2e4360a}, !- Handle
  {5dd44a4e-cac4-4850-bb88-c42eeef021a8}, !- Name
  {fdcb9724-28b8-4e5e-9098-8a39c3571428}, !- Source Object
  3,                                      !- Outlet Port
  {a035a9f4-82bc-4f01-b51f-25066aa79555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412aceb9-7634-481a-b9d1-e8a0c9d6a9c2}, !- Handle
  {8a6536cd-c118-43d9-b563-8cd475b46b48}, !- Name
  {a035a9f4-82bc-4f01-b51f-25066aa79555}, !- Source Object
  3,                                      !- Outlet Port
  {3e8d91cc-d298-4296-a284-aa2af8427b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92808afb-e445-4f53-8554-a51b1ea60d36}, !- Handle
  Zone Htl OfficeGeneral B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {cb3204b4-dea9-4078-89ba-e149e033d8b0}, !- Inlet Port
  {a4292e2b-b985-4cdd-af8e-02d69af67c34}; !- Outlet Port

OS:Connection,
  {cb3204b4-dea9-4078-89ba-e149e033d8b0}, !- Handle
  {bb68f9a4-87a8-4940-a0e3-f3d3f85b5ad3}, !- Name
  {ae16231c-65a1-484e-aa2a-9fe5bf3a99aa}, !- Source Object
  3,                                      !- Outlet Port
  {92808afb-e445-4f53-8554-a51b1ea60d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4292e2b-b985-4cdd-af8e-02d69af67c34}, !- Handle
  {7e938a21-4f2d-4ccd-9f21-b065e6b38d9c}, !- Name
  {92808afb-e445-4f53-8554-a51b1ea60d36}, !- Source Object
  3,                                      !- Outlet Port
  {dd87c109-41ef-412e-bfe7-f3e94a780786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b43c0dc9-6070-4000-b213-e2768cfc7bb8}, !- Handle
  {13b63406-ecf7-43ea-8827-6ac357d5cdcc}, !- Name
  {dd87c109-41ef-412e-bfe7-f3e94a780786}, !- Source Object
  4,                                      !- Outlet Port
  {741ec798-5c59-4b1b-a7a5-45497f7ff909}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {730931bf-aa8a-45d0-8ff0-15fb927dcf50}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {553a7caa-b2fc-4c00-a57a-0c8093995d56}, !- Supply Side Inlet Node Name
  {399a7d68-1b4c-43d8-8f25-975dca6ddac9}, !- Demand Side Outlet Node Name
  {bba299c7-2f51-4f4a-841d-3f6f60fc7474}, !- Demand Side Inlet Node A
  {4ded2706-20ce-4d1f-954f-043caad77696}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f62efadf-6bea-4ad5-9e99-01c921393ee2}, !- Demand Mixer Name
  {a81b77ea-5797-4825-9f8d-4e4752064b8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de762fde-b965-4c3f-8220-dbdcd744c288}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {553a7caa-b2fc-4c00-a57a-0c8093995d56}, !- Inlet Port
  {81bafa17-7a7a-4419-8e5e-5ee4950bf3b3}; !- Outlet Port

OS:Node,
  {a83be1ea-3d22-4d7d-8811-6bcc5dcc97cb}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {10338877-e79b-45c4-90e8-a1be87007604}, !- Inlet Port
  {4ded2706-20ce-4d1f-954f-043caad77696}; !- Outlet Port

OS:Connection,
  {553a7caa-b2fc-4c00-a57a-0c8093995d56}, !- Handle
  {f8ed7bb2-674b-4557-b564-5207318bffd7}, !- Name
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- Source Object
  8,                                      !- Outlet Port
  {de762fde-b965-4c3f-8220-dbdcd744c288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ded2706-20ce-4d1f-954f-043caad77696}, !- Handle
  {152184ac-2ffd-4961-baff-0d4859693308}, !- Name
  {a83be1ea-3d22-4d7d-8811-6bcc5dcc97cb}, !- Source Object
  3,                                      !- Outlet Port
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {470354af-b02f-4b2b-b472-d0d380916705}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {bba299c7-2f51-4f4a-841d-3f6f60fc7474}, !- Inlet Port
  {7c7d64d5-a648-4698-a18c-d26547fb2d95}; !- Outlet Port

OS:Node,
  {a9b4a5fd-2e93-4060-8313-e778580c6974}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {e8a38d2d-97a3-4d78-8ffa-a9f4fa38f956}, !- Inlet Port
  {399a7d68-1b4c-43d8-8f25-975dca6ddac9}; !- Outlet Port

OS:Node,
  {4db2d5a1-36bc-4d89-b61c-710fcf89969d}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7e4c2463-94cd-4d6a-ad74-df7662816ae4}, !- Inlet Port
  {b612651b-9f50-4266-9d98-4766cca46cb4}; !- Outlet Port

OS:Connection,
  {bba299c7-2f51-4f4a-841d-3f6f60fc7474}, !- Handle
  {98907a42-0088-40a2-bdd2-1eb1b0c85c45}, !- Name
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- Source Object
  10,                                     !- Outlet Port
  {470354af-b02f-4b2b-b472-d0d380916705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399a7d68-1b4c-43d8-8f25-975dca6ddac9}, !- Handle
  {4626c615-ef55-4dec-ae58-800bc635f808}, !- Name
  {a9b4a5fd-2e93-4060-8313-e778580c6974}, !- Source Object
  3,                                      !- Outlet Port
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a81b77ea-5797-4825-9f8d-4e4752064b8a}, !- Handle
  Air Loop HVAC Zone Splitter 80,         !- Name
  {7c7d64d5-a648-4698-a18c-d26547fb2d95}, !- Inlet Node Name
  {5184828f-2b1d-4f85-baad-aa2fb9cb4995}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f62efadf-6bea-4ad5-9e99-01c921393ee2}, !- Handle
  Air Loop HVAC Zone Mixer 80,            !- Name
  {e8a38d2d-97a3-4d78-8ffa-a9f4fa38f956}, !- Outlet Node Name
  {99539dff-6a69-4e2c-bfa8-f590dafdf534}; !- Inlet Node Name 1

OS:Connection,
  {7c7d64d5-a648-4698-a18c-d26547fb2d95}, !- Handle
  {bf94fb05-0f76-4bca-8470-bd3f88c3287e}, !- Name
  {470354af-b02f-4b2b-b472-d0d380916705}, !- Source Object
  3,                                      !- Outlet Port
  {a81b77ea-5797-4825-9f8d-4e4752064b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a38d2d-97a3-4d78-8ffa-a9f4fa38f956}, !- Handle
  {a1157a60-dbe9-4fea-a746-16f3c6a181d8}, !- Name
  {f62efadf-6bea-4ad5-9e99-01c921393ee2}, !- Source Object
  2,                                      !- Outlet Port
  {a9b4a5fd-2e93-4060-8313-e778580c6974}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {44c0b152-1587-4247-a403-850b01925395}, !- Handle
  {b85c672c-ef31-43c1-9582-952373f53e88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {730931bf-aa8a-45d0-8ff0-15fb927dcf50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 79, !- Name
  {1db2b27d-653e-4721-acc0-c212b3fbb2c1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {78a4b491-12db-4565-8aa8-3ad28d6c7f78}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0526c42d-3c1a-4492-a918-074a5c8bc397}, !- Control Zone Name
  {a83be1ea-3d22-4d7d-8811-6bcc5dcc97cb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {48ceb886-d726-492d-b5d6-67a850d601d1}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {179ccb1c-77ee-4b84-8d2f-d183723ebf4b}, !- Air Inlet Node Name
  {10338877-e79b-45c4-90e8-a1be87007604}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {930e4af3-2f60-49a1-bf33-76ee13bdfc2c}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {107bbb1e-39da-44f6-a347-d6082ddd8000}, !- Air Inlet Node Name
  {32261346-2af8-4da7-8e72-125aa9dcac8e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {578b6f96-29c6-4feb-978b-c5a70568ed73}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0d16bfe7-ef99-4cfc-abbc-dd3e56f8daa2}, !- Air Inlet Node Name
  {1131bdb2-dda2-40a3-ae71-cf6faa60537e}, !- Air Outlet Node Name
  {ace0e776-8942-470b-a091-26556fa3c540}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9011a7f8-cf92-4ae4-846d-6ec2e35e9a5f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a41ae4ca-19ec-47f0-8fce-cdda5e0378f1}, !- Air Inlet Node Name
  {13a09b3b-47f0-456b-9ed6-defb72646ba3}, !- Air Outlet Node Name
  {4d6d57a4-92f6-45fa-8917-4f0cf755d081}, !- Total Cooling Capacity Function of Temperature Curve Name
  {50d5565e-96eb-4699-bcbe-dcf012df3cca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aefa25a8-495d-49e1-a95a-65f43524b102}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e7b5d9c-b492-4746-9b62-ad7bd64c362a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6edb49f3-f6ac-4a7b-9b0d-a57bf49796d2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {522d29cc-c1fe-4ccc-918d-fde3ec92cef4}, !- Handle
  Curve Biquadratic 307,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f96a118-1e1c-4e36-a3e9-e0fd4ed36b11}, !- Handle
  Curve Quadratic 458,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34938811-94ac-46f1-a243-a52ea6083e18}, !- Handle
  Curve Biquadratic 308,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23a05a20-9cd2-4a8d-9acb-569fae4ee083}, !- Handle
  Curve Quadratic 459,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e11371ad-876e-41a9-a08d-b6e842cf8113}, !- Handle
  Curve Quadratic 460,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d6d57a4-92f6-45fa-8917-4f0cf755d081}, !- Handle
  Curve Biquadratic 309,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {50d5565e-96eb-4699-bcbe-dcf012df3cca}, !- Handle
  Curve Quadratic 461,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aefa25a8-495d-49e1-a95a-65f43524b102}, !- Handle
  Curve Biquadratic 310,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8e7b5d9c-b492-4746-9b62-ad7bd64c362a}, !- Handle
  Curve Quadratic 462,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6edb49f3-f6ac-4a7b-9b0d-a57bf49796d2}, !- Handle
  Curve Quadratic 463,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {10338877-e79b-45c4-90e8-a1be87007604}, !- Handle
  {e6f912ee-04ac-4d9e-8caa-233d31d9ac53}, !- Name
  {48ceb886-d726-492d-b5d6-67a850d601d1}, !- Source Object
  9,                                      !- Outlet Port
  {a83be1ea-3d22-4d7d-8811-6bcc5dcc97cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace0e776-8942-470b-a091-26556fa3c540}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {1131bdb2-dda2-40a3-ae71-cf6faa60537e}, !- Inlet Port
  {179ccb1c-77ee-4b84-8d2f-d183723ebf4b}; !- Outlet Port

OS:Connection,
  {1131bdb2-dda2-40a3-ae71-cf6faa60537e}, !- Handle
  {3b012001-b6c0-4425-8e1d-c54c2f6215d1}, !- Name
  {578b6f96-29c6-4feb-978b-c5a70568ed73}, !- Source Object
  6,                                      !- Outlet Port
  {ace0e776-8942-470b-a091-26556fa3c540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179ccb1c-77ee-4b84-8d2f-d183723ebf4b}, !- Handle
  {20981eb9-992a-49e6-9abf-865c65ef5536}, !- Name
  {ace0e776-8942-470b-a091-26556fa3c540}, !- Source Object
  3,                                      !- Outlet Port
  {48ceb886-d726-492d-b5d6-67a850d601d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3ab801b5-2a28-4207-8d0f-a4dd026086ff}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {32261346-2af8-4da7-8e72-125aa9dcac8e}, !- Inlet Port
  {0d16bfe7-ef99-4cfc-abbc-dd3e56f8daa2}; !- Outlet Port

OS:Connection,
  {32261346-2af8-4da7-8e72-125aa9dcac8e}, !- Handle
  {d9140464-80f6-4622-885d-07ed4e8991d1}, !- Name
  {930e4af3-2f60-49a1-bf33-76ee13bdfc2c}, !- Source Object
  6,                                      !- Outlet Port
  {3ab801b5-2a28-4207-8d0f-a4dd026086ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d16bfe7-ef99-4cfc-abbc-dd3e56f8daa2}, !- Handle
  {c894325b-0219-4f66-9d85-a13bacc00ed2}, !- Name
  {3ab801b5-2a28-4207-8d0f-a4dd026086ff}, !- Source Object
  3,                                      !- Outlet Port
  {578b6f96-29c6-4feb-978b-c5a70568ed73}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7d062dbc-1f86-4576-85ec-bc699f86f4f2}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {13a09b3b-47f0-456b-9ed6-defb72646ba3}, !- Inlet Port
  {107bbb1e-39da-44f6-a347-d6082ddd8000}; !- Outlet Port

OS:Connection,
  {13a09b3b-47f0-456b-9ed6-defb72646ba3}, !- Handle
  {2d70309e-90ba-4f9b-94fc-fb9531732b8a}, !- Name
  {9011a7f8-cf92-4ae4-846d-6ec2e35e9a5f}, !- Source Object
  9,                                      !- Outlet Port
  {7d062dbc-1f86-4576-85ec-bc699f86f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107bbb1e-39da-44f6-a347-d6082ddd8000}, !- Handle
  {95933770-6ed6-4afc-bb35-dd4d7185ff00}, !- Name
  {7d062dbc-1f86-4576-85ec-bc699f86f4f2}, !- Source Object
  3,                                      !- Outlet Port
  {930e4af3-2f60-49a1-bf33-76ee13bdfc2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4058b5bf-9fa4-450c-bb0b-0d22a88e4197}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {635d2c20-6675-4505-9b1b-b72218354a60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {635d2c20-6675-4505-9b1b-b72218354a60}, !- Handle
  Controller Mechanical Ventilation 77,   !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b4c7073-ae2a-4147-b9ad-31b9cc39ee29}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC OA System, !- Name
  {4058b5bf-9fa4-450c-bb0b-0d22a88e4197}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c461e2f-7cfb-4482-a8c4-d99cca3b70f2}, !- Mixed Air Node Name
  {f60e26a6-53fe-4715-945e-b1eab7c80bfc}, !- Outdoor Air Stream Node Name
  {f284d49b-62f2-409c-82cd-02c51a954385}, !- Relief Air Stream Node Name
  {81bafa17-7a7a-4419-8e5e-5ee4950bf3b3}; !- Return Air Stream Node Name

OS:Node,
  {e661169b-f736-4e4b-9f4d-89d31a9c6c83}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f60e26a6-53fe-4715-945e-b1eab7c80bfc}; !- Outlet Port

OS:Connection,
  {f60e26a6-53fe-4715-945e-b1eab7c80bfc}, !- Handle
  {56418fda-f2c1-4cf8-a38b-5e6ed7307f81}, !- Name
  {e661169b-f736-4e4b-9f4d-89d31a9c6c83}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c7073-ae2a-4147-b9ad-31b9cc39ee29}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f5d15ca-c44b-498b-be45-e7f53ddd2fdd}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Relief Air Node, !- Name
  {f284d49b-62f2-409c-82cd-02c51a954385}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f284d49b-62f2-409c-82cd-02c51a954385}, !- Handle
  {0f045226-d19e-487e-acea-bdf43f38bfbf}, !- Name
  {1b4c7073-ae2a-4147-b9ad-31b9cc39ee29}, !- Source Object
  7,                                      !- Outlet Port
  {1f5d15ca-c44b-498b-be45-e7f53ddd2fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da17180-927f-419e-839a-f84014f77c57}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {8c461e2f-7cfb-4482-a8c4-d99cca3b70f2}, !- Inlet Port
  {a41ae4ca-19ec-47f0-8fce-cdda5e0378f1}; !- Outlet Port

OS:Connection,
  {81bafa17-7a7a-4419-8e5e-5ee4950bf3b3}, !- Handle
  {39abc355-433b-48a9-bb9f-0df491331955}, !- Name
  {de762fde-b965-4c3f-8220-dbdcd744c288}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c7073-ae2a-4147-b9ad-31b9cc39ee29}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c461e2f-7cfb-4482-a8c4-d99cca3b70f2}, !- Handle
  {1053762a-51c5-4833-b27e-cc646fc7d93b}, !- Name
  {1b4c7073-ae2a-4147-b9ad-31b9cc39ee29}, !- Source Object
  5,                                      !- Outlet Port
  {7da17180-927f-419e-839a-f84014f77c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41ae4ca-19ec-47f0-8fce-cdda5e0378f1}, !- Handle
  {8b17ca94-ed60-4c4c-aa14-a8a1ecfbb514}, !- Name
  {7da17180-927f-419e-839a-f84014f77c57}, !- Source Object
  3,                                      !- Outlet Port
  {9011a7f8-cf92-4ae4-846d-6ec2e35e9a5f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1db2b27d-653e-4721-acc0-c212b3fbb2c1}, !- Handle
  Availability Manager Night Cycle 80,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {76d7b447-1a77-4170-b750-48f584d47e3d}, !- Control Zone or Zone List Name
  {42a2ed31-7001-488a-aa3b-f21f6bbe0468}, !- Cooling Control Zone or Zone List Name
  {fc54c365-3da1-4355-8c58-e30d2ad5d8b4}, !- Heating Control Zone or Zone List Name
  {fea004f7-b904-4ddf-a1d3-c739451510b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76d7b447-1a77-4170-b750-48f584d47e3d}, !- Handle
  Availability Manager Night Cycle 80 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {42a2ed31-7001-488a-aa3b-f21f6bbe0468}, !- Handle
  {cfc4d297-5fa2-479f-a672-d1ffb72da704}; !- Name

OS:ModelObjectList,
  {fc54c365-3da1-4355-8c58-e30d2ad5d8b4}, !- Handle
  {4fa157c0-a6d7-41f8-8974-a35d2b64cafc}; !- Name

OS:ModelObjectList,
  {fea004f7-b904-4ddf-a1d3-c739451510b9}, !- Handle
  {040bdab1-71da-4ef9-a951-d837b4cafc87}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bd00745-6a3a-4b29-9934-d00e109c6f8a}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {df2f2674-86fa-4f0c-b4c4-2fa883cb3b3e}, !- Air Inlet Node Name
  {7e4c2463-94cd-4d6a-ad74-df7662816ae4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {550dbe31-2dc4-4872-b86f-e4b2b4095cde}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top Return Air Node, !- Name
  {ac0393c6-310b-4abd-a048-5123cb5db21e}, !- Inlet Port
  {99539dff-6a69-4e2c-bfa8-f590dafdf534}; !- Outlet Port

OS:Connection,
  {b612651b-9f50-4266-9d98-4766cca46cb4}, !- Handle
  {8720b74d-b8aa-43f1-9623-ceb4d16876b7}, !- Name
  {4db2d5a1-36bc-4d89-b61c-710fcf89969d}, !- Source Object
  3,                                      !- Outlet Port
  {ea5630ab-5e74-4d6c-aebe-1f128d66c37a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac0393c6-310b-4abd-a048-5123cb5db21e}, !- Handle
  {e6c0bbae-86c4-4e37-93d5-a122381a49b0}, !- Name
  {d2e123ff-65c4-4399-8868-ca4bf99c0398}, !- Source Object
  3,                                      !- Outlet Port
  {550dbe31-2dc4-4872-b86f-e4b2b4095cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99539dff-6a69-4e2c-bfa8-f590dafdf534}, !- Handle
  {c5e2c53b-5c2e-47fd-b5bf-c3cc74764917}, !- Name
  {550dbe31-2dc4-4872-b86f-e4b2b4095cde}, !- Source Object
  3,                                      !- Outlet Port
  {f62efadf-6bea-4ad5-9e99-01c921393ee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52a5b89c-60bc-462b-b219-71794086f87d}, !- Handle
  Zone Htl OfficeGeneral C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5184828f-2b1d-4f85-baad-aa2fb9cb4995}, !- Inlet Port
  {df2f2674-86fa-4f0c-b4c4-2fa883cb3b3e}; !- Outlet Port

OS:Connection,
  {5184828f-2b1d-4f85-baad-aa2fb9cb4995}, !- Handle
  {b8c48e8c-3175-49e2-8c52-503112ed7dbd}, !- Name
  {a81b77ea-5797-4825-9f8d-4e4752064b8a}, !- Source Object
  3,                                      !- Outlet Port
  {52a5b89c-60bc-462b-b219-71794086f87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2f2674-86fa-4f0c-b4c4-2fa883cb3b3e}, !- Handle
  {5f7e9fa5-b0d0-4d11-8b5f-53356dc1400c}, !- Name
  {52a5b89c-60bc-462b-b219-71794086f87d}, !- Source Object
  3,                                      !- Outlet Port
  {4bd00745-6a3a-4b29-9934-d00e109c6f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e4c2463-94cd-4d6a-ad74-df7662816ae4}, !- Handle
  {bc8bdfc7-a5ff-4b4d-b118-a433d0942fbd}, !- Name
  {4bd00745-6a3a-4b29-9934-d00e109c6f8a}, !- Source Object
  4,                                      !- Outlet Port
  {4db2d5a1-36bc-4d89-b61c-710fcf89969d}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a18640e7-5630-4d84-b5bd-aaebc6981585}, !- Handle
  {76e4fd98-8343-4927-a387-26161ae1ea38}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {ee32cfff-ab94-40ef-ae2a-f387a39ae8df}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {215524e4-8b61-4ae3-b0f7-20e3adcaf099}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Facility,
  {dce14c4b-9f82-4163-9ff0-29a6f824871c}; !- Handle

OS:SimulationControl,
  {50b3f5b5-1820-4aed-9afd-c421f355d10c}; !- Handle

OS:Timestep,
  {d1f6a7c0-55f5-48e1-92e1-12f39b110edc}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9a90d4dd-e7b3-4357-b21e-1eb3cd3ab18b}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {54fe5612-66fb-476a-9f65-5bd451b4eef3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c5ea77eb-0957-4a75-9cca-2f813af01a78}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {80b9965a-d87e-4942-89c7-487f10ae0be6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {c3fece19-5319-46dc-9ef6-07508d5f3cdb}, !- Handle
  {d8bddfd3-ac56-4f7f-9be7-63d3cf874e9c}; !- Material Name

OS:StandardsInformation:Material,
  {71fadd90-a1f6-4e5d-af5d-e610db01261a}, !- Handle
  {e17c2fa9-49f3-4bcd-810b-5d9997ea8d88}; !- Material Name

OS:StandardsInformation:Material,
  {73e9460a-a72b-40fb-9832-2ca64250cf0c}, !- Handle
  {9dd23fe2-f216-432c-8168-4e4b9e71ce41}; !- Material Name

OS:StandardsInformation:Material,
  {69004191-2c76-4e3d-8b3b-50046b01d8b5}, !- Handle
  {8df78a44-091f-4145-935e-e4e4fe3e8e1e}; !- Material Name

OS:StandardsInformation:Material,
  {7d0efd3f-98da-467c-9447-3d6ac35ef471}, !- Handle
  {6aa39876-1aae-4966-890c-8e0f99b0c8b9}; !- Material Name

OS:StandardsInformation:Material,
  {c3778816-3b52-44e7-a0c5-7f6d844bc7d6}, !- Handle
  {d4d22efd-9610-4caa-ab55-23c1c692d179}; !- Material Name

OS:StandardsInformation:Material,
  {ffece2d9-c03f-4cd7-8872-6553b2ffb386}, !- Handle
  {61d78c33-61c0-4e58-af60-e2c0bd708dcb}; !- Material Name

OS:StandardsInformation:Material,
  {121fc4e4-2be9-416e-a0d1-c1623f106fa5}, !- Handle
  {172184f2-f5a5-4a16-a766-97a81c5810e8}; !- Material Name

OS:StandardsInformation:Material,
  {5a07a4b2-6b52-4994-b6e0-b84627f46864}, !- Handle
  {269224a9-58a8-4362-bdd1-14c51bc80ea8}; !- Material Name

OS:StandardsInformation:Material,
  {daa5844e-7725-4c3a-bdbf-5bc59bd7c5dd}, !- Handle
  {95b8d71c-32ed-40ec-b151-022af70ea744}; !- Material Name

OS:StandardsInformation:Material,
  {e4becb8c-5313-403a-b850-6deb8584df0d}, !- Handle
  {f91ee859-b987-41a8-ad0e-aea7fab901a2}; !- Material Name

OS:StandardsInformation:Material,
  {3bf2708a-be1c-4083-94f1-0a8f07ca8ea3}, !- Handle
  {8bcef6bb-4ac4-4e44-b840-f54cdb25d105}; !- Material Name

OS:StandardsInformation:Material,
  {d70b0284-7208-4ea0-8a11-3ab81753fe89}, !- Handle
  {7b6bdfd2-3b72-4269-aeef-a558017aa519}; !- Material Name

OS:StandardsInformation:Material,
  {95ad7774-61e0-4029-b07b-a11e989f30ea}, !- Handle
  {ebf265f6-22bf-4164-a03c-6fd5cdf5de04}; !- Material Name

OS:StandardsInformation:Material,
  {01a61f93-4122-48b5-807b-1bf6bd79c760}, !- Handle
  {11f7c674-971c-45ad-86df-0cc94b50db0b}; !- Material Name

OS:StandardsInformation:Material,
  {53e418ef-42b7-4a8b-b8da-0c33958e8f8e}, !- Handle
  {07392244-2329-4936-963c-331294c9e010}; !- Material Name

OS:StandardsInformation:Material,
  {d7a226eb-2823-496c-9d34-5a8e45eb1ae0}, !- Handle
  {f98c015d-0813-4fd7-b648-ff8927f8d4d7}; !- Material Name

OS:StandardsInformation:Material,
  {bbcc627b-50ab-4110-937d-e054ca35e35f}, !- Handle
  {42b4de2e-c22b-4335-973f-0b3e2d433e1c}; !- Material Name

OS:StandardsInformation:Construction,
  {ab350835-feba-446c-8739-300da8224f75}, !- Handle
  {9702449b-3e33-4c02-b3e9-b0846a1348ad}; !- Construction Name

OS:StandardsInformation:Material,
  {79c8becc-ba39-4e04-9644-96bd2adecec2}, !- Handle
  {bfe70418-3cd9-4285-a9ac-8507b2bb86c4}; !- Material Name

OS:StandardsInformation:Construction,
  {94df22d2-0f0a-44f8-9ac6-b87639be2d24}, !- Handle
  {722b3677-e2c0-43fc-bb6a-26b76293a9ea}; !- Construction Name

