  ,                                       !- Zone Conditioning Equipment List Name
  {629acf71-5e6a-4617-abe7-d7cf2cf3f152}, !- Zone Air Inlet Port List
  {ade3d0dc-dd6b-4cae-a7eb-7c03554ae059}, !- Zone Air Exhaust Port List
  {75d50464-6291-4d98-bf55-56f07aff3fbd}, !- Zone Air Node Name
  {a3d8d413-e7c3-4a24-9c81-69a317f31de8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ef3e0a8-2d40-465a-99df-496beb5ab11d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daedb0cb-8232-4a63-b892-cd2fae417fe3}, !- Handle
  F4 N1 Apartment ZN Zone Air Node,       !- Name
  {75d50464-6291-4d98-bf55-56f07aff3fbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75d50464-6291-4d98-bf55-56f07aff3fbd}, !- Handle
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- Source Object
  11,                                     !- Outlet Port
  {daedb0cb-8232-4a63-b892-cd2fae417fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {629acf71-5e6a-4617-abe7-d7cf2cf3f152}, !- Handle
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- HVAC Component
  {c9f4e8d7-7ae2-4eb2-85e8-3f0962a02b0d}, !- Port 1
  {18f1a8c7-111e-47b5-b24d-40d2b42598ec}; !- Port 2

OS:PortList,
  {ade3d0dc-dd6b-4cae-a7eb-7c03554ae059}, !- Handle
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- HVAC Component
  {58feebf3-ba81-4e1d-b59f-33e8f6910424}; !- Port 1

OS:PortList,
  {a3d8d413-e7c3-4a24-9c81-69a317f31de8}, !- Handle
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- HVAC Component
  {57ba3b85-6d00-4d6a-bacd-38891990092d}; !- Port 1

OS:Sizing:Zone,
  {3397e262-7fe7-4f5d-9900-1aaf9f2c546a}, !- Handle
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cf23dab0-b45e-4d6e-8ec6-549ddf4b197d}, !- Handle
  F4 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {30e4e5ae-388d-4242-b739-7587eb9737d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89581799-afc7-4eca-9dff-be3545240a43}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0fe00253-2661-448a-8b22-283fa15d7efe}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ef3e0a8-2d40-465a-99df-496beb5ab11d}, !- Handle
  HighriseApartment Apartment Thermostat 17, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- Handle
  F4 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {771ba4f6-3781-4607-88a2-dc2fd3a3b4f8}, !- Zone Air Inlet Port List
  {60f36227-d3c2-4a38-8cb7-775b3ffa332e}, !- Zone Air Exhaust Port List
  {34f8fa33-d01e-4063-bc8a-452c9b7084d7}, !- Zone Air Node Name
  {bb1eb1f1-2288-4bdb-a633-706f61bcada5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5312268d-9424-49f6-b8b5-7bad1294c0d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3956e9ab-9701-42ee-921b-ca32a2eb8f58}, !- Handle
  F4 N2 Apartment ZN Zone Air Node,       !- Name
  {34f8fa33-d01e-4063-bc8a-452c9b7084d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f8fa33-d01e-4063-bc8a-452c9b7084d7}, !- Handle
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- Source Object
  11,                                     !- Outlet Port
  {3956e9ab-9701-42ee-921b-ca32a2eb8f58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {771ba4f6-3781-4607-88a2-dc2fd3a3b4f8}, !- Handle
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- HVAC Component
  {d1b4abaa-5972-47c9-9a4f-8ad3a3582847}, !- Port 1
  {3626e2ec-db49-4f98-bce8-195523b8d4dd}; !- Port 2

OS:PortList,
  {60f36227-d3c2-4a38-8cb7-775b3ffa332e}, !- Handle
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- HVAC Component
  {74d1a004-d9ea-47f3-ae39-a7c1ceec6e0d}; !- Port 1

OS:PortList,
  {bb1eb1f1-2288-4bdb-a633-706f61bcada5}, !- Handle
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- HVAC Component
  {21e730bb-7309-4bb2-b2c1-e159f4eeb3a1}; !- Port 1

OS:Sizing:Zone,
  {93a975e5-767f-4bbe-8eb2-6d678c1f87e3}, !- Handle
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {595e3302-8d1d-44b4-b388-aedd2e98854c}, !- Handle
  F4 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {69e73fc9-c022-4c71-b2f8-379ab1782f47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6eac12ad-5598-431e-9eb3-0d91bd726dd1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1a472ea-8723-43a5-ae70-1e1313365c1b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5312268d-9424-49f6-b8b5-7bad1294c0d6}, !- Handle
  HighriseApartment Apartment Thermostat 18, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- Handle
  F4 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e87f07d3-2b4f-4c30-8d83-07e975528f1b}, !- Zone Air Inlet Port List
  {865b3828-12df-4d57-80b2-b99f265aaded}, !- Zone Air Exhaust Port List
  {3a401338-1f6f-4dff-aadf-3da8b2c5d9cd}, !- Zone Air Node Name
  {298a4842-2b36-4417-be09-4fd2a9f7ba0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa114d74-d44a-4b5a-bb2b-246e1122476f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3812d74-199a-40e7-899b-d4ee4c5eacdc}, !- Handle
  F4 NE Apartment ZN Zone Air Node,       !- Name
  {3a401338-1f6f-4dff-aadf-3da8b2c5d9cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a401338-1f6f-4dff-aadf-3da8b2c5d9cd}, !- Handle
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- Source Object
  11,                                     !- Outlet Port
  {e3812d74-199a-40e7-899b-d4ee4c5eacdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e87f07d3-2b4f-4c30-8d83-07e975528f1b}, !- Handle
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- HVAC Component
  {64724a85-a7a6-4b42-b125-05ab25ff1c3f}, !- Port 1
  {6f90bc78-f15e-4015-b2c6-3b3d401b5ab9}; !- Port 2

OS:PortList,
  {865b3828-12df-4d57-80b2-b99f265aaded}, !- Handle
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- HVAC Component
  {ead45032-ca38-4a7d-bdbf-a461a831a0e8}; !- Port 1

OS:PortList,
  {298a4842-2b36-4417-be09-4fd2a9f7ba0b}, !- Handle
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- HVAC Component
  {b2cb8215-af4d-4619-9eb4-2b3f551c44e3}; !- Port 1

OS:Sizing:Zone,
  {0b752618-86df-4087-bb78-60ddcf263105}, !- Handle
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {38df100b-6e88-46ea-b789-9dd9d6acd6cb}, !- Handle
  F4 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {f68f6447-c090-4849-b94d-cd20f8f63598}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca1940de-fa96-4bbc-8ba8-6242892c4717}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4536b1e2-5a8e-40a1-bfef-b7112b5d7a0d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa114d74-d44a-4b5a-bb2b-246e1122476f}, !- Handle
  HighriseApartment Apartment Thermostat 19, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- Handle
  F4 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1eff359e-f511-472e-999a-a2b51b40649b}, !- Zone Air Inlet Port List
  {d967f9d4-b985-4dc4-8324-f3fb75419e40}, !- Zone Air Exhaust Port List
  {d62834a8-46af-4eeb-b416-eab3e12f5a1b}, !- Zone Air Node Name
  {ad6826e6-0e5a-4d83-ad75-b71ea2681d55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {337402e4-7082-4f36-a435-1865dee7fea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6481a366-ae58-4318-b318-4c83a86c68a5}, !- Handle
  F4 NW Apartment ZN Zone Air Node,       !- Name
  {d62834a8-46af-4eeb-b416-eab3e12f5a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d62834a8-46af-4eeb-b416-eab3e12f5a1b}, !- Handle
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- Source Object
  11,                                     !- Outlet Port
  {6481a366-ae58-4318-b318-4c83a86c68a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1eff359e-f511-472e-999a-a2b51b40649b}, !- Handle
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- HVAC Component
  {2b63b4c0-5477-4c51-8fd1-d80b31d76ffe}, !- Port 1
  {1c9bc835-bae9-4b41-8a4d-58ffb5066b8b}; !- Port 2

OS:PortList,
  {d967f9d4-b985-4dc4-8324-f3fb75419e40}, !- Handle
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- HVAC Component
  {48968497-3630-417f-a532-77f0177d936a}; !- Port 1

OS:PortList,
  {ad6826e6-0e5a-4d83-ad75-b71ea2681d55}, !- Handle
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- HVAC Component
  {de0e9dfe-5c60-4cc9-9dc5-4f10aed132da}; !- Port 1

OS:Sizing:Zone,
  {14afd648-7785-47b4-9f06-17d7524d9331}, !- Handle
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {961f83f0-e7f4-43ba-be67-c7a9323404d5}, !- Handle
  F4 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {f0cc1676-b351-47e1-9823-6f540d51ded5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81441616-5ffa-4f91-a6b1-db74a0765471}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {437e3bca-6e34-417b-8454-24d618406f2f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {337402e4-7082-4f36-a435-1865dee7fea5}, !- Handle
  HighriseApartment Apartment Thermostat 20, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- Handle
  F4 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bce52d6b-c27a-49c8-95eb-ffb2518685e2}, !- Zone Air Inlet Port List
  {f2e595f8-1595-4df5-8697-59e204d23691}, !- Zone Air Exhaust Port List
  {d51bc994-28a2-4a0f-9453-ade4c3163051}, !- Zone Air Node Name
  {c6253a88-9fdd-471b-824d-abdbce3a3c97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7032865d-4949-45d0-bd34-3b493db7fe66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30fb16c9-7859-405e-b6ed-7b44dbd38f5a}, !- Handle
  F4 S1 Apartment ZN Zone Air Node,       !- Name
  {d51bc994-28a2-4a0f-9453-ade4c3163051}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d51bc994-28a2-4a0f-9453-ade4c3163051}, !- Handle
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- Source Object
  11,                                     !- Outlet Port
  {30fb16c9-7859-405e-b6ed-7b44dbd38f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bce52d6b-c27a-49c8-95eb-ffb2518685e2}, !- Handle
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- HVAC Component
  {d09e7e76-ce9e-4ba0-9037-5b03f1fa40c4}, !- Port 1
  {bf24b747-2835-4f56-b94a-56034582274d}; !- Port 2

OS:PortList,
  {f2e595f8-1595-4df5-8697-59e204d23691}, !- Handle
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- HVAC Component
  {1fdaaf6e-d6d5-4d3b-8481-f2aef3a49e63}; !- Port 1

OS:PortList,
  {c6253a88-9fdd-471b-824d-abdbce3a3c97}, !- Handle
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- HVAC Component
  {42023737-ec85-4057-b645-3cf03fcec7c1}; !- Port 1

OS:Sizing:Zone,
  {ba35dba3-9584-465a-b380-281df7da91eb}, !- Handle
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3068f2f0-d980-42f5-83e5-b2f74c2ea510}, !- Handle
  F4 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {48df5556-e4ee-4baf-afbe-7911a37a6ad4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {150b757c-01c2-47d4-9f92-65608e962bd7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45d7e507-6319-4657-abdc-77fb735ebb4a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7032865d-4949-45d0-bd34-3b493db7fe66}, !- Handle
  HighriseApartment Apartment Thermostat 21, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- Handle
  F4 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92c0512c-0479-439f-b527-c006be1e59a1}, !- Zone Air Inlet Port List
  {4d9eebef-8af9-467a-bed4-c03f00f52d2e}, !- Zone Air Exhaust Port List
  {b19a8414-509d-4cd1-84b8-e4d27b70156f}, !- Zone Air Node Name
  {4303ca75-5f63-4194-b7e9-04ca2cd6b958}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd89f460-d3b0-44c1-a16b-4ed9ff5975de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e0f421c-e7ef-489f-937d-2b7e643eb1a5}, !- Handle
  F4 S2 Apartment ZN Zone Air Node,       !- Name
  {b19a8414-509d-4cd1-84b8-e4d27b70156f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b19a8414-509d-4cd1-84b8-e4d27b70156f}, !- Handle
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- Source Object
  11,                                     !- Outlet Port
  {1e0f421c-e7ef-489f-937d-2b7e643eb1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92c0512c-0479-439f-b527-c006be1e59a1}, !- Handle
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- HVAC Component
  {e8db6df5-3585-49eb-8817-66fedcef0995}, !- Port 1
  {9d1f6ef9-5cbd-4d77-99f7-16b907e63149}; !- Port 2

OS:PortList,
  {4d9eebef-8af9-467a-bed4-c03f00f52d2e}, !- Handle
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- HVAC Component
  {8c419a27-a726-4827-9259-0c0b33249181}; !- Port 1

OS:PortList,
  {4303ca75-5f63-4194-b7e9-04ca2cd6b958}, !- Handle
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- HVAC Component
  {27515929-9cb6-45ba-873b-709a82225a67}; !- Port 1

OS:Sizing:Zone,
  {18ea0319-5ae0-4322-9577-7dc5e8dfac8a}, !- Handle
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2bd8467a-b84b-4e11-8ad6-6f9241126b95}, !- Handle
  F4 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {aecdc00b-e14e-49f9-be01-a57d5b10a85e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a438cd10-57b2-4925-9ff1-196eb4c792d4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {696884f9-e311-4f91-b319-310f448cf61e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd89f460-d3b0-44c1-a16b-4ed9ff5975de}, !- Handle
  HighriseApartment Apartment Thermostat 22, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- Handle
  F4 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17069f18-d009-4298-a787-5742d16630e7}, !- Zone Air Inlet Port List
  {c86081ca-61f5-4af3-a268-903612881d36}, !- Zone Air Exhaust Port List
  {d2811965-ff08-4886-acff-b318d7c2b297}, !- Zone Air Node Name
  {9a76de34-870c-47f9-b948-511b9e1b9d35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4b28700-ade7-46b3-b47d-3eb7e6e9a342}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {366c4763-8bb5-40c0-8a46-39fb41c177fb}, !- Handle
  F4 SE Apartment ZN Zone Air Node,       !- Name
  {d2811965-ff08-4886-acff-b318d7c2b297}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2811965-ff08-4886-acff-b318d7c2b297}, !- Handle
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- Source Object
  11,                                     !- Outlet Port
  {366c4763-8bb5-40c0-8a46-39fb41c177fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17069f18-d009-4298-a787-5742d16630e7}, !- Handle
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- HVAC Component
  {1ae435e5-cd26-4eeb-892b-dbb742d34695}, !- Port 1
  {dc591465-eb9f-4069-bec9-e404130c1721}; !- Port 2

OS:PortList,
  {c86081ca-61f5-4af3-a268-903612881d36}, !- Handle
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- HVAC Component
  {340b14a2-db00-4f64-9e6a-fb117b3cf52b}; !- Port 1

OS:PortList,
  {9a76de34-870c-47f9-b948-511b9e1b9d35}, !- Handle
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- HVAC Component
  {7d828393-0c38-407c-89b1-db9800a8fa34}; !- Port 1

OS:Sizing:Zone,
  {9b91deed-d720-47f6-ac58-28850e649ed9}, !- Handle
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {00a3b26f-7669-4b30-9475-7673286c48e9}, !- Handle
  F4 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {b3c30843-2f62-49a5-b589-7535fabacea8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3abd2edb-a716-4e58-8ad6-571f9abfdb49}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {defdc2ad-186b-41f6-b154-0ba964cc59c8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4b28700-ade7-46b3-b47d-3eb7e6e9a342}, !- Handle
  HighriseApartment Apartment Thermostat 23, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- Handle
  F4 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f471c1e6-573d-429d-89ce-19b26a708a48}, !- Zone Air Inlet Port List
  {c35f0d56-3d06-440d-b36f-e8b021d14d11}, !- Zone Air Exhaust Port List
  {17ccb045-8b5c-4a6a-9dd2-5f5c7d9d67d3}, !- Zone Air Node Name
  {d05542a6-792b-4d48-9619-854abc46d749}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a223b31-2d1e-4613-87a4-11feaeda8da1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2897313-c26e-4ba6-9426-eb76bce38e85}, !- Handle
  F4 SW Apartment ZN Zone Air Node,       !- Name
  {17ccb045-8b5c-4a6a-9dd2-5f5c7d9d67d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ccb045-8b5c-4a6a-9dd2-5f5c7d9d67d3}, !- Handle
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- Source Object
  11,                                     !- Outlet Port
  {a2897313-c26e-4ba6-9426-eb76bce38e85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f471c1e6-573d-429d-89ce-19b26a708a48}, !- Handle
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- HVAC Component
  {ea2159c5-81d0-41bd-96ed-0354790d4183}, !- Port 1
  {7a5dd53b-d929-4870-a424-53ef7a9d3094}; !- Port 2

OS:PortList,
  {c35f0d56-3d06-440d-b36f-e8b021d14d11}, !- Handle
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- HVAC Component
  {d6239e17-9395-46a7-a6b4-98994c36cca7}; !- Port 1

OS:PortList,
  {d05542a6-792b-4d48-9619-854abc46d749}, !- Handle
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- HVAC Component
  {3b088443-9877-4ae2-b59f-13190af595de}; !- Port 1

OS:Sizing:Zone,
  {0f15079a-677c-4601-8b6b-d71097aa4cac}, !- Handle
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {048b783d-bdb0-4b55-9d96-4cf7ac4be5fd}, !- Handle
  F4 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {49b2e294-3a28-4c84-ab4e-45bc5e8c2d8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08c3b701-fcbc-4b3c-af92-0eda7efac75f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4cbccffc-2ff4-46c7-b3ac-d8864dcea695}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1a223b31-2d1e-4613-87a4-11feaeda8da1}, !- Handle
  HighriseApartment Apartment Thermostat 24, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}, !- Handle
  F6 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cdd26a7-1f6a-483c-8bb2-37cded664ccf}, !- Zone Air Inlet Port List
  {a2f30304-9bb9-4fee-9ddc-06716c1674af}, !- Zone Air Exhaust Port List
  {a5795ae8-ec0b-4c17-a55e-3d56f41375c6}, !- Zone Air Node Name
  {4faa5f42-f86f-43f3-a040-a076d241f4d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d71bf935-8be4-4ccf-b4d8-4380cb8471b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a230d17-a11a-43c2-b50f-24e3ffbc011a}, !- Handle
  F6 Corridor ZN Zone Air Node,           !- Name
  {a5795ae8-ec0b-4c17-a55e-3d56f41375c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5795ae8-ec0b-4c17-a55e-3d56f41375c6}, !- Handle
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}, !- Source Object
  11,                                     !- Outlet Port
  {9a230d17-a11a-43c2-b50f-24e3ffbc011a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cdd26a7-1f6a-483c-8bb2-37cded664ccf}, !- Handle
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}; !- HVAC Component

OS:PortList,
  {a2f30304-9bb9-4fee-9ddc-06716c1674af}, !- Handle
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}; !- HVAC Component

OS:PortList,
  {4faa5f42-f86f-43f3-a040-a076d241f4d6}, !- Handle
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}; !- HVAC Component

OS:Sizing:Zone,
  {3e254e6d-06e4-4225-a15f-32600c3b5853}, !- Handle
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d4a75c99-3c42-4110-8fbd-a48eb259ae9f}, !- Handle
  F6 Corridor ZN Zone HVAC Equipment List, !- Name
  {7d510dd3-0796-44d1-88fa-a74132acc8ca}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d71bf935-8be4-4ccf-b4d8-4380cb8471b3}, !- Handle
  HighriseApartment Corridor Thermostat 4; !- Name

OS:ThermalZone,
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- Handle
  F6 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {413d58ba-94f7-4a18-bb1f-d98819ec813c}, !- Zone Air Inlet Port List
  {703c65d2-f1a1-4b62-9c5b-62390c4dec6f}, !- Zone Air Exhaust Port List
  {223f2c8d-3f98-44e1-9df9-54faaafd5c50}, !- Zone Air Node Name
  {3ef4e5b5-16ba-46a1-b3db-e268a8319262}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f2425c6-c914-44d5-8ca3-f33c36dac242}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec53d021-2642-43f6-ad95-702d2b48de11}, !- Handle
  F6 N1 Apartment ZN Zone Air Node,       !- Name
  {223f2c8d-3f98-44e1-9df9-54faaafd5c50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {223f2c8d-3f98-44e1-9df9-54faaafd5c50}, !- Handle
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- Source Object
  11,                                     !- Outlet Port
  {ec53d021-2642-43f6-ad95-702d2b48de11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {413d58ba-94f7-4a18-bb1f-d98819ec813c}, !- Handle
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- HVAC Component
  {bdc3617d-09c6-46ec-b512-1da8bea611fd}, !- Port 1
  {6c08dfb6-6c5e-4ac5-b6a9-6e5f0a4ba94a}; !- Port 2

OS:PortList,
  {703c65d2-f1a1-4b62-9c5b-62390c4dec6f}, !- Handle
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- HVAC Component
  {5aeb2b05-ed41-4c62-823f-0c8b75bc8f7f}; !- Port 1

OS:PortList,
  {3ef4e5b5-16ba-46a1-b3db-e268a8319262}, !- Handle
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- HVAC Component
  {ea04f605-a051-4033-8c99-bd4ea7dcca78}; !- Port 1

OS:Sizing:Zone,
  {3338dbb8-8b32-4c3f-84a6-435ee43291fc}, !- Handle
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9c349209-5a87-4c5b-8329-aece09e00195}, !- Handle
  F6 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {4834aad4-fb06-484f-8faf-edf4986b7fec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75a0849c-ab94-4b5c-947e-dfe72456079a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {309ea85e-62f3-4e22-a383-19015b970764}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3f2425c6-c914-44d5-8ca3-f33c36dac242}, !- Handle
  HighriseApartment Apartment Thermostat 25, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8366209f-8f61-408f-b526-04163add18d1}, !- Handle
  F6 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6de01faf-1e6c-4470-85b8-72796a9114aa}, !- Zone Air Inlet Port List
  {111fa2e8-b1c4-485e-a2e0-e7d6b4733036}, !- Zone Air Exhaust Port List
  {c2cb0e32-9021-4ef5-a935-5cdeafef53a2}, !- Zone Air Node Name
  {f52af1ac-10e0-4657-b453-2d0b12ef9ff3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa07554f-62bf-4276-8e9b-7ae5394555c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2390cab2-b9b1-4c34-a2e7-e6014dcacf5e}, !- Handle
  F6 N2 Apartment ZN Zone Air Node,       !- Name
  {c2cb0e32-9021-4ef5-a935-5cdeafef53a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2cb0e32-9021-4ef5-a935-5cdeafef53a2}, !- Handle
  {8366209f-8f61-408f-b526-04163add18d1}, !- Source Object
  11,                                     !- Outlet Port
  {2390cab2-b9b1-4c34-a2e7-e6014dcacf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6de01faf-1e6c-4470-85b8-72796a9114aa}, !- Handle
  {8366209f-8f61-408f-b526-04163add18d1}, !- HVAC Component
  {60f01401-5787-4300-b8ad-447f5d913c4e}, !- Port 1
  {26c07a0c-6c67-4b6b-988c-ff715d5f00ab}; !- Port 2

OS:PortList,
  {111fa2e8-b1c4-485e-a2e0-e7d6b4733036}, !- Handle
  {8366209f-8f61-408f-b526-04163add18d1}, !- HVAC Component
  {032eaaee-9371-4425-9374-34bab8a71453}; !- Port 1

OS:PortList,
  {f52af1ac-10e0-4657-b453-2d0b12ef9ff3}, !- Handle
  {8366209f-8f61-408f-b526-04163add18d1}, !- HVAC Component
  {0842adc0-0cfc-4364-bb42-d81a23d260da}; !- Port 1

OS:Sizing:Zone,
  {1299fd54-9a1b-473e-862a-54e615e87f25}, !- Handle
  {8366209f-8f61-408f-b526-04163add18d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1b1abef4-b3c2-4dcb-8292-da05cec774ea}, !- Handle
  F6 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {8366209f-8f61-408f-b526-04163add18d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {339adda0-73c7-4f4d-a078-2c431114c173}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a25db14e-1f04-494d-9c55-a41c54c6fc20}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa07554f-62bf-4276-8e9b-7ae5394555c4}, !- Handle
  HighriseApartment Apartment Thermostat 26, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- Handle
  F6 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eee9cfe9-207c-4a70-a871-ca4729df7182}, !- Zone Air Inlet Port List
  {210bdf55-b098-43b8-acaa-8a9a3aa6fb81}, !- Zone Air Exhaust Port List
  {3666fa44-c95f-4626-8b0c-b8674d010661}, !- Zone Air Node Name
  {2d8cfdb6-b32e-4564-bfa4-c2c6daeb1b63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fc4a7a9-57ec-4e75-a112-6bfc9a91e361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feec23e6-ec98-45c0-832e-74c7f7370fa4}, !- Handle
  F6 NE Apartment ZN Zone Air Node,       !- Name
  {3666fa44-c95f-4626-8b0c-b8674d010661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3666fa44-c95f-4626-8b0c-b8674d010661}, !- Handle
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- Source Object
  11,                                     !- Outlet Port
  {feec23e6-ec98-45c0-832e-74c7f7370fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eee9cfe9-207c-4a70-a871-ca4729df7182}, !- Handle
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- HVAC Component
  {b39db16d-6ed1-4328-b90b-41ff5bf633ca}, !- Port 1
  {d04828ab-8077-4fff-8d4d-d1d5fe927dde}; !- Port 2

OS:PortList,
  {210bdf55-b098-43b8-acaa-8a9a3aa6fb81}, !- Handle
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- HVAC Component
  {59eec259-42ee-436f-8e6e-f253d8bf27fe}; !- Port 1

OS:PortList,
  {2d8cfdb6-b32e-4564-bfa4-c2c6daeb1b63}, !- Handle
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- HVAC Component
  {51ecaffa-749c-4dfa-9264-2d0e412f526b}; !- Port 1

OS:Sizing:Zone,
  {f53c3992-ce0d-43de-a471-d92ac1876ee6}, !- Handle
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0700dd3e-b7f1-46a6-9ebc-b0f7b69e7417}, !- Handle
  F6 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {319c1481-bdda-4699-8e6f-3e921631e14c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d433312d-926c-4aa7-a72d-89f83a245127}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d0b82b4-d3d5-4e5a-ba94-ea5374060e0d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4fc4a7a9-57ec-4e75-a112-6bfc9a91e361}, !- Handle
  HighriseApartment Apartment Thermostat 27, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- Handle
  F6 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ea0b17a-78ed-4d78-8360-b2dd5b358943}, !- Zone Air Inlet Port List
  {0f7948c9-9cb8-4b30-b4f1-40198add6dff}, !- Zone Air Exhaust Port List
  {42e5841a-ba33-4c89-a53d-5c67324fe140}, !- Zone Air Node Name
  {80868658-6d03-4cab-a019-fa0dc3827140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa0bd041-0764-4343-b65b-307f6aa5285a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {542898ff-f5a1-4f42-b3c7-815894530c24}, !- Handle
  F6 NW Apartment ZN Zone Air Node,       !- Name
  {42e5841a-ba33-4c89-a53d-5c67324fe140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42e5841a-ba33-4c89-a53d-5c67324fe140}, !- Handle
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- Source Object
  11,                                     !- Outlet Port
  {542898ff-f5a1-4f42-b3c7-815894530c24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ea0b17a-78ed-4d78-8360-b2dd5b358943}, !- Handle
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- HVAC Component
  {bbbdbd47-122a-40d1-bd04-c25af5f6a067}, !- Port 1
  {93926c5c-46f1-4d95-badb-561571de5aa9}; !- Port 2

OS:PortList,
  {0f7948c9-9cb8-4b30-b4f1-40198add6dff}, !- Handle
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- HVAC Component
  {6a5a75bc-9404-4bfb-a293-c22f37744965}; !- Port 1

OS:PortList,
  {80868658-6d03-4cab-a019-fa0dc3827140}, !- Handle
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- HVAC Component
  {84765468-96b6-48bc-94e6-23789e4819ac}; !- Port 1

OS:Sizing:Zone,
  {11faf7be-608a-4215-b07a-1f19e423691b}, !- Handle
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9c61ceb0-c2c3-4c19-a099-f150e50b4400}, !- Handle
  F6 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {814ec0fd-3cb0-46ef-8f0f-fa8f475c782a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44447fdb-4a26-4493-aa54-cc1728a2a40b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5fa17917-9371-4a71-80c6-95e2c2d28883}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa0bd041-0764-4343-b65b-307f6aa5285a}, !- Handle
  HighriseApartment Apartment Thermostat 28, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- Handle
  F6 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0d10a97-b04a-404c-b7f2-394017dbf1e2}, !- Zone Air Inlet Port List
  {c22fafa5-f280-45a9-97e3-4700894141d7}, !- Zone Air Exhaust Port List
  {92f159c4-7354-43e7-ac29-57ad0e4aa8e3}, !- Zone Air Node Name
  {84c868bf-7375-4388-b544-f7583534c5e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4d5e4f5-6370-4a34-a808-c17f06ec278d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {582d3986-7441-4140-bf7f-c3ed3834ad6b}, !- Handle
  F6 S1 Apartment ZN Zone Air Node,       !- Name
  {92f159c4-7354-43e7-ac29-57ad0e4aa8e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f159c4-7354-43e7-ac29-57ad0e4aa8e3}, !- Handle
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- Source Object
  11,                                     !- Outlet Port
  {582d3986-7441-4140-bf7f-c3ed3834ad6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0d10a97-b04a-404c-b7f2-394017dbf1e2}, !- Handle
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- HVAC Component
  {6395ed10-815a-40f9-9d33-cd36e408a11c}, !- Port 1
  {2783a5bc-52b4-4643-bbe0-40ff9233ea8a}; !- Port 2

OS:PortList,
  {c22fafa5-f280-45a9-97e3-4700894141d7}, !- Handle
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- HVAC Component
  {71ed574a-a7b2-4f45-ad6b-2fa3db227ccb}; !- Port 1

OS:PortList,
  {84c868bf-7375-4388-b544-f7583534c5e6}, !- Handle
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- HVAC Component
  {3e0b6e78-2772-4383-914d-0a5bfd528f81}; !- Port 1

OS:Sizing:Zone,
  {d196fbeb-fc16-41e6-b830-587aa92f50dc}, !- Handle
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {feb58929-3bc6-4673-8d79-762ecc26c6c0}, !- Handle
  F6 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {703d2405-9574-4eef-a4f6-c611de64d214}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bde39eb-483d-48de-8905-f801cc4a2f0c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28f384c1-95a8-4605-8ad7-08851313804c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4d5e4f5-6370-4a34-a808-c17f06ec278d}, !- Handle
  HighriseApartment Apartment Thermostat 29, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- Handle
  F6 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a51b0071-7338-4049-ae9c-239eb73cbbda}, !- Zone Air Inlet Port List
  {cfbd8cb1-353b-4f4b-918b-43d12ea5196f}, !- Zone Air Exhaust Port List
  {a7379e72-618c-4961-8f7b-c394dad4ceae}, !- Zone Air Node Name
  {04abff57-f009-489e-b304-162f5f8348d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff6c7e26-3fdd-47c0-8f93-8b99c34989a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e45b3af-0e01-43dc-9853-a2fab0bcb7b9}, !- Handle
  F6 S2 Apartment ZN Zone Air Node,       !- Name
  {a7379e72-618c-4961-8f7b-c394dad4ceae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7379e72-618c-4961-8f7b-c394dad4ceae}, !- Handle
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- Source Object
  11,                                     !- Outlet Port
  {9e45b3af-0e01-43dc-9853-a2fab0bcb7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a51b0071-7338-4049-ae9c-239eb73cbbda}, !- Handle
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- HVAC Component
  {e9c5e103-eaff-4eb4-ae97-bf59375b6b4a}, !- Port 1
  {e2e5b8ed-ab3b-4974-a1a8-3a994c3723a5}; !- Port 2

OS:PortList,
  {cfbd8cb1-353b-4f4b-918b-43d12ea5196f}, !- Handle
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- HVAC Component
  {65ac44d5-0112-4701-8925-c9b0c7f8ba40}; !- Port 1

OS:PortList,
  {04abff57-f009-489e-b304-162f5f8348d6}, !- Handle
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- HVAC Component
  {61434ab2-9cf4-4741-80da-3cb50bfe79e1}; !- Port 1

OS:Sizing:Zone,
  {2b276862-db97-4596-a57a-48512ea3ae0b}, !- Handle
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {44927b80-b914-4f62-9042-1c61c6274761}, !- Handle
  F6 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {b028629f-1ae5-43cf-a1f0-6fdaad4ec458}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fee0e3e9-4b75-45f9-90f8-456b6da8172c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46673240-a949-4fd5-a980-3ce4efb78b14}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ff6c7e26-3fdd-47c0-8f93-8b99c34989a6}, !- Handle
  HighriseApartment Apartment Thermostat 30, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- Handle
  F6 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {392c3278-9fac-4234-a0c5-7607f2f2968c}, !- Zone Air Inlet Port List
  {3dd003e9-e10d-4443-ba66-dae1a4fc50bc}, !- Zone Air Exhaust Port List
  {6ef2a986-38d6-4368-8ed0-e4ade177ee3a}, !- Zone Air Node Name
  {b7110ccf-6cf7-47ea-b7e6-57500f4de7a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50e42aad-66b4-4caf-aa1a-85d132d8f9d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6c47dff-c4e1-48ed-924b-fe875526fa3c}, !- Handle
  F6 SE Apartment ZN Zone Air Node,       !- Name
  {6ef2a986-38d6-4368-8ed0-e4ade177ee3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ef2a986-38d6-4368-8ed0-e4ade177ee3a}, !- Handle
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- Source Object
  11,                                     !- Outlet Port
  {d6c47dff-c4e1-48ed-924b-fe875526fa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {392c3278-9fac-4234-a0c5-7607f2f2968c}, !- Handle
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- HVAC Component
  {22a8dc32-637f-46ad-9cc4-aa8602938d4a}, !- Port 1
  {1a1be366-e820-4e26-8c59-0cabad21a780}; !- Port 2

OS:PortList,
  {3dd003e9-e10d-4443-ba66-dae1a4fc50bc}, !- Handle
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- HVAC Component
  {bdf9d16c-1c98-4cac-93c5-75f722d8e0ff}; !- Port 1

OS:PortList,
  {b7110ccf-6cf7-47ea-b7e6-57500f4de7a9}, !- Handle
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- HVAC Component
  {90aaaeb7-dc67-4263-8b90-071eb259f822}; !- Port 1

OS:Sizing:Zone,
  {c82de2c7-b983-4a97-8be6-e9d3e17fde0c}, !- Handle
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3ca7ea23-09c7-4de5-a3c4-0b9f3ab24ca1}, !- Handle
  F6 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {0c2de58f-260b-4551-8337-06eb8313234e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cd769d8-feb2-42c9-94e0-a0cf6ec95235}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f72c496d-49e6-4ce1-bf6d-9dee975f81a1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {50e42aad-66b4-4caf-aa1a-85d132d8f9d0}, !- Handle
  HighriseApartment Apartment Thermostat 31, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- Handle
  F6 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf89eb4f-c169-48f8-9d8f-29ba4b4f7ff9}, !- Zone Air Inlet Port List
  {b7b50d21-92ef-42af-9f42-23d0f844cbf9}, !- Zone Air Exhaust Port List
  {dd344770-37a6-445e-a455-de596d39f023}, !- Zone Air Node Name
  {6e9fa8d0-d3a6-4a84-be54-ab87910a5b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56fcd086-8534-4e3c-8c36-e78cee1c66bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a9cf30b-264d-4b5c-8a05-3640ca98544a}, !- Handle
  F6 SW Apartment ZN Zone Air Node,       !- Name
  {dd344770-37a6-445e-a455-de596d39f023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd344770-37a6-445e-a455-de596d39f023}, !- Handle
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- Source Object
  11,                                     !- Outlet Port
  {8a9cf30b-264d-4b5c-8a05-3640ca98544a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf89eb4f-c169-48f8-9d8f-29ba4b4f7ff9}, !- Handle
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- HVAC Component
  {dc78bd6d-421e-4557-86dc-5ddc7cc939e9}, !- Port 1
  {9cf256f8-e776-46d4-ae18-ab56e302797d}; !- Port 2

OS:PortList,
  {b7b50d21-92ef-42af-9f42-23d0f844cbf9}, !- Handle
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- HVAC Component
  {5c9dd626-7f47-4f94-82b7-dcbe14ad7699}; !- Port 1

OS:PortList,
  {6e9fa8d0-d3a6-4a84-be54-ab87910a5b6b}, !- Handle
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- HVAC Component
  {71a64eb1-401e-43a5-a6ba-4631ba8d56dc}; !- Port 1

OS:Sizing:Zone,
  {2730fa5c-1b7c-4177-aedc-5548e6560367}, !- Handle
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {07469bd2-3614-49a4-b3d0-b93d9456b070}, !- Handle
  F6 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {a5b7fb1e-b8ca-4bc3-a7f8-68606436c5f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bed26d02-f4fc-42b8-9aa7-480e0258aa46}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c0fa764-411f-43a3-b171-abd14cf2436d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {56fcd086-8534-4e3c-8c36-e78cee1c66bb}, !- Handle
  HighriseApartment Apartment Thermostat 32, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}, !- Handle
  F7 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {410c4e70-6753-4269-a40e-133581055286}, !- Zone Air Inlet Port List
  {09089890-52bc-4550-93b0-6260ee501ec5}, !- Zone Air Exhaust Port List
  {24d64b02-3c08-4004-ae1c-5bb700d797ca}, !- Zone Air Node Name
  {c9ed5d99-6afb-4ef0-9d57-5ba541e37795}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36f74a47-8d5c-4e03-8896-e85193d5e618}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c3b18f2-e250-4992-b565-7a6ca3a30826}, !- Handle
  F7 Corridor ZN Zone Air Node,           !- Name
  {24d64b02-3c08-4004-ae1c-5bb700d797ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d64b02-3c08-4004-ae1c-5bb700d797ca}, !- Handle
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}, !- Source Object
  11,                                     !- Outlet Port
  {2c3b18f2-e250-4992-b565-7a6ca3a30826}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {410c4e70-6753-4269-a40e-133581055286}, !- Handle
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}; !- HVAC Component

OS:PortList,
  {09089890-52bc-4550-93b0-6260ee501ec5}, !- Handle
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}; !- HVAC Component

OS:PortList,
  {c9ed5d99-6afb-4ef0-9d57-5ba541e37795}, !- Handle
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}; !- HVAC Component

OS:Sizing:Zone,
  {aa12b9c8-4433-45b3-a31c-705c56036b2e}, !- Handle
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2e222568-4206-4c42-9c7a-5b498732c1a5}, !- Handle
  F7 Corridor ZN Zone HVAC Equipment List, !- Name
  {2bc52629-e35d-4676-8cfa-8b95e18b3787}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {36f74a47-8d5c-4e03-8896-e85193d5e618}, !- Handle
  HighriseApartment Corridor Thermostat 5; !- Name

OS:ThermalZone,
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- Handle
  F7 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27e3b238-7abb-48ff-8d8c-eb586cecf3f5}, !- Zone Air Inlet Port List
  {3576586a-cf15-4c61-9e89-59d323b6bb10}, !- Zone Air Exhaust Port List
  {b857c078-3254-4e1c-8407-d2f876928681}, !- Zone Air Node Name
  {f2552e3e-6322-46ac-8738-38358e4e00a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc4c0eba-6a5f-42b1-9812-317c55aec26a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6163910-8e2a-41e1-9531-39fbc2a7644b}, !- Handle
  F7 N1 Apartment ZN Zone Air Node,       !- Name
  {b857c078-3254-4e1c-8407-d2f876928681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b857c078-3254-4e1c-8407-d2f876928681}, !- Handle
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- Source Object
  11,                                     !- Outlet Port
  {b6163910-8e2a-41e1-9531-39fbc2a7644b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27e3b238-7abb-48ff-8d8c-eb586cecf3f5}, !- Handle
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- HVAC Component
  {8fa983dc-3330-46a6-8870-746184d340dc}, !- Port 1
  {c9d36327-264f-4b3f-9131-9e8bfdca6edf}; !- Port 2

OS:PortList,
  {3576586a-cf15-4c61-9e89-59d323b6bb10}, !- Handle
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- HVAC Component
  {1c9bdff0-bedd-4595-9d58-66439868a5d1}; !- Port 1

OS:PortList,
  {f2552e3e-6322-46ac-8738-38358e4e00a2}, !- Handle
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- HVAC Component
  {063aa3e0-ff7e-40ea-82b7-3ba1277082e4}; !- Port 1

OS:Sizing:Zone,
  {1ea8060d-4176-405b-afdb-a320a51994f0}, !- Handle
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cbca845b-f562-4b4b-83d1-df5c62bd87df}, !- Handle
  F7 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {c1042e2e-de6e-40ee-9df2-91ff8ab029b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36af3761-55e5-4f63-8d43-11230c44f53a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6c02ead-0e97-477d-9fbc-5e71406eedb8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc4c0eba-6a5f-42b1-9812-317c55aec26a}, !- Handle
  HighriseApartment Apartment Thermostat 33, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- Handle
  F7 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5d9a4e3-0d23-4a46-8793-7dc039d23db8}, !- Zone Air Inlet Port List
  {44b53954-a02b-439e-82e0-cd7c721fd41f}, !- Zone Air Exhaust Port List
  {7c749f76-9c1f-470a-85ea-66c042affda3}, !- Zone Air Node Name
  {0cdc3858-2108-4b56-8590-8ce4ce360abd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d06912f4-e92f-416f-94a8-764ae7a1607a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffd2b1a8-d0ea-4d03-9580-8a83a8d72334}, !- Handle
  F7 N2 Apartment ZN Zone Air Node,       !- Name
  {7c749f76-9c1f-470a-85ea-66c042affda3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c749f76-9c1f-470a-85ea-66c042affda3}, !- Handle
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- Source Object
  11,                                     !- Outlet Port
  {ffd2b1a8-d0ea-4d03-9580-8a83a8d72334}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5d9a4e3-0d23-4a46-8793-7dc039d23db8}, !- Handle
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- HVAC Component
  {c5ad5243-1726-417b-a50f-221220f58a84}, !- Port 1
  {7e16195d-026d-406d-93e3-94a6b996202f}; !- Port 2

OS:PortList,
  {44b53954-a02b-439e-82e0-cd7c721fd41f}, !- Handle
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- HVAC Component
  {3fe5b2df-4a94-4639-b107-9d6fa8d9b6ea}; !- Port 1

OS:PortList,
  {0cdc3858-2108-4b56-8590-8ce4ce360abd}, !- Handle
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- HVAC Component
  {6973fbcb-e0a2-4b47-b26a-c801a94dbff0}; !- Port 1

OS:Sizing:Zone,
  {a07eb809-a581-4b2a-9a2f-2d708cf20319}, !- Handle
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e4cc5e37-6286-4bcc-af09-10e0b9efe539}, !- Handle
  F7 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {d9f32a86-199f-473b-8eb7-6d11580e562b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {047a5514-2884-4191-aada-5351371c83cf}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a25a907b-073e-4e5f-8dac-e4b407aa72d3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d06912f4-e92f-416f-94a8-764ae7a1607a}, !- Handle
  HighriseApartment Apartment Thermostat 34, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- Handle
  F7 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ad051e9-f7bf-4911-b63e-da0a8e49d2b0}, !- Zone Air Inlet Port List
  {da764691-b9df-44f6-8950-685d764d00c7}, !- Zone Air Exhaust Port List
  {839b57e0-6d09-49c1-baa1-7d82a7ca6690}, !- Zone Air Node Name
  {cf912a4d-45fb-477b-ba70-aee992d93e36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bdf3b38-101b-435b-b2d3-f6a4ba66cc5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e156506-7395-4a85-9f09-dc1b6c488181}, !- Handle
  F7 NE Apartment ZN Zone Air Node,       !- Name
  {839b57e0-6d09-49c1-baa1-7d82a7ca6690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {839b57e0-6d09-49c1-baa1-7d82a7ca6690}, !- Handle
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- Source Object
  11,                                     !- Outlet Port
  {4e156506-7395-4a85-9f09-dc1b6c488181}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ad051e9-f7bf-4911-b63e-da0a8e49d2b0}, !- Handle
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- HVAC Component
  {e8ac4d30-cbe4-434b-8c53-e43f97fa1acb}, !- Port 1
  {515456ff-c6c5-4eb4-a769-a03b45f74ab7}; !- Port 2

OS:PortList,
  {da764691-b9df-44f6-8950-685d764d00c7}, !- Handle
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- HVAC Component
  {789a73cf-a6ff-49f5-80f3-8fad356846f6}; !- Port 1

OS:PortList,
  {cf912a4d-45fb-477b-ba70-aee992d93e36}, !- Handle
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- HVAC Component
  {94ba1e66-17f2-4e6b-83af-c442cea1d7b5}; !- Port 1

OS:Sizing:Zone,
  {51bacae1-c417-4c1f-a1ff-ec176939f9f9}, !- Handle
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {28adadb6-de96-4251-9972-58263f3ed262}, !- Handle
  F7 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {15b52ae0-0c9d-4017-abf9-6d60990fee5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79ac823c-343e-4027-85a9-9042594c1bea}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {598ce30a-1b98-4ab9-9e18-1a32f20f0f39}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6bdf3b38-101b-435b-b2d3-f6a4ba66cc5d}, !- Handle
  HighriseApartment Apartment Thermostat 35, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- Handle
  F7 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eef8d69-d4c9-4d77-a11e-99c24a8f93df}, !- Zone Air Inlet Port List
  {59ef0b76-6529-4086-8ad9-cd8a9e007748}, !- Zone Air Exhaust Port List
  {e1b8179e-fbef-473c-999d-2ba66064a3f9}, !- Zone Air Node Name
  {81dbf930-772f-4d71-b224-8e62943dee09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {175ae514-c8b3-44f8-af93-e0cc2dee608f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eea6372-c230-4745-b508-b4657b0e5b7d}, !- Handle
  F7 NW Apartment ZN Zone Air Node,       !- Name
  {e1b8179e-fbef-473c-999d-2ba66064a3f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b8179e-fbef-473c-999d-2ba66064a3f9}, !- Handle
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- Source Object
  11,                                     !- Outlet Port
  {7eea6372-c230-4745-b508-b4657b0e5b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eef8d69-d4c9-4d77-a11e-99c24a8f93df}, !- Handle
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- HVAC Component
  {64a13da5-8984-4390-bcef-6ebc85c40744}, !- Port 1
  {59435e9a-7225-4cb8-bbc9-ac8a19937f6a}; !- Port 2

OS:PortList,
  {59ef0b76-6529-4086-8ad9-cd8a9e007748}, !- Handle
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- HVAC Component
  {12e6df98-4eed-445c-8c8d-a44a974a2e8b}; !- Port 1

OS:PortList,
  {81dbf930-772f-4d71-b224-8e62943dee09}, !- Handle
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- HVAC Component
  {62c10f75-b9ad-4994-a15f-5ea2d6182a78}; !- Port 1

OS:Sizing:Zone,
  {e054cf45-add9-4290-b513-dfcfda44b012}, !- Handle
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {19a99647-597f-44b7-816a-310e62e1f453}, !- Handle
  F7 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {cb1e80bc-df6d-41d3-b446-dce12d1a6b2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be9a510c-c62e-402d-9ed9-2e1e6ca653ee}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c91b2a89-6ae4-4e3c-83ca-d248dab94f30}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {175ae514-c8b3-44f8-af93-e0cc2dee608f}, !- Handle
  HighriseApartment Apartment Thermostat 36, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- Handle
  F7 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b96e5e19-15e8-4fd0-bc02-0818cf72220f}, !- Zone Air Inlet Port List
  {c1c41b5c-4bc2-400c-9670-93b030da548c}, !- Zone Air Exhaust Port List
  {b33c4f12-b92a-4e50-b363-46bdffe3d977}, !- Zone Air Node Name
  {467cdcc9-7df3-404e-8118-5ce20f27daab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d10d278a-a2e4-4854-a731-4ee59f663e43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39409314-d2b6-420f-854f-1289e44e1fb9}, !- Handle
  F7 S1 Apartment ZN Zone Air Node,       !- Name
  {b33c4f12-b92a-4e50-b363-46bdffe3d977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b33c4f12-b92a-4e50-b363-46bdffe3d977}, !- Handle
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- Source Object
  11,                                     !- Outlet Port
  {39409314-d2b6-420f-854f-1289e44e1fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b96e5e19-15e8-4fd0-bc02-0818cf72220f}, !- Handle
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- HVAC Component
  {b7687b3a-c750-40e2-a4ed-d3e9df968693}, !- Port 1
  {941f385a-0456-499c-a353-9f605572fb11}; !- Port 2

OS:PortList,
  {c1c41b5c-4bc2-400c-9670-93b030da548c}, !- Handle
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- HVAC Component
  {da63efca-2e5e-4088-b885-287b48d84265}; !- Port 1

OS:PortList,
  {467cdcc9-7df3-404e-8118-5ce20f27daab}, !- Handle
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- HVAC Component
  {aadd10a8-d6a0-4577-9841-e44c0ffca232}; !- Port 1

OS:Sizing:Zone,
  {2cea288c-df7c-4e7a-94a9-26e8a2499137}, !- Handle
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {53dddc0d-284a-4b13-8ed2-074c49bed771}, !- Handle
  F7 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {f996c441-6122-4533-9ec4-d9d3c89e9b9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8af2466-6bec-4fc3-98b0-9a8cc9352361}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f783cb46-537c-4495-abee-f71ecc54cd33}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d10d278a-a2e4-4854-a731-4ee59f663e43}, !- Handle
  HighriseApartment Apartment Thermostat 37, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- Handle
  F7 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df741808-3882-4997-bde5-1a503b320b08}, !- Zone Air Inlet Port List
  {c035e2cc-5875-4e60-a7bf-6569af8f3185}, !- Zone Air Exhaust Port List
  {7b63ed67-d44b-48c8-8155-700ad1a76586}, !- Zone Air Node Name
  {7f8c1dd8-8e4d-4212-b794-5dfff787c09a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17703802-362b-4cb3-af5b-b7a3a50a0086}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10b939e3-09ad-4498-a0be-a03907bc24eb}, !- Handle
  F7 S2 Apartment ZN Zone Air Node,       !- Name
  {7b63ed67-d44b-48c8-8155-700ad1a76586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b63ed67-d44b-48c8-8155-700ad1a76586}, !- Handle
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- Source Object
  11,                                     !- Outlet Port
  {10b939e3-09ad-4498-a0be-a03907bc24eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df741808-3882-4997-bde5-1a503b320b08}, !- Handle
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- HVAC Component
  {ca2f5d51-063c-4276-b8a3-1fe1b43780ab}, !- Port 1
  {c12b1617-3002-4b16-b45b-c37dd6867382}; !- Port 2

OS:PortList,
  {c035e2cc-5875-4e60-a7bf-6569af8f3185}, !- Handle
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- HVAC Component
  {509dc8f6-a99f-4ce1-a300-ea931047b12d}; !- Port 1

OS:PortList,
  {7f8c1dd8-8e4d-4212-b794-5dfff787c09a}, !- Handle
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- HVAC Component
  {75316b00-98d7-467b-837e-e4ee9afb8237}; !- Port 1

OS:Sizing:Zone,
  {7139321d-642d-48b6-9767-96f2238e88e3}, !- Handle
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cd731f90-6502-4029-8f0b-54188e99aaf5}, !- Handle
  F7 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {1c7db476-0c38-4a0d-9b9d-d4dcff4782a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82421178-d084-4c52-be26-b9e39272eebc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2d818b02-2eba-42bb-8c4f-7400f0d8f47c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {17703802-362b-4cb3-af5b-b7a3a50a0086}, !- Handle
  HighriseApartment Apartment Thermostat 38, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- Handle
  F7 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fac3b2c-e9cd-48f2-9a68-af84db7b8997}, !- Zone Air Inlet Port List
  {39a40805-23d6-4ff3-b096-39ceaba638ba}, !- Zone Air Exhaust Port List
  {34eac09d-4eec-4b51-bc39-a531860f33c2}, !- Zone Air Node Name
  {d97ed37d-7379-4493-ba5d-e0f076d7685f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {857c89fd-e1eb-4561-87c1-34c38fbe416e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a576095-e64a-40f4-901a-3202d854d86c}, !- Handle
  F7 SE Apartment ZN Zone Air Node,       !- Name
  {34eac09d-4eec-4b51-bc39-a531860f33c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34eac09d-4eec-4b51-bc39-a531860f33c2}, !- Handle
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- Source Object
  11,                                     !- Outlet Port
  {8a576095-e64a-40f4-901a-3202d854d86c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fac3b2c-e9cd-48f2-9a68-af84db7b8997}, !- Handle
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- HVAC Component
  {533e9436-912b-4886-a4c9-41604f5b4d16}, !- Port 1
  {e6541c26-a0ff-4a9f-bbc7-8e0cbc8e8100}; !- Port 2

OS:PortList,
  {39a40805-23d6-4ff3-b096-39ceaba638ba}, !- Handle
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- HVAC Component
  {3dff3adb-fe3e-448c-bb6b-93914f5daad7}; !- Port 1

OS:PortList,
  {d97ed37d-7379-4493-ba5d-e0f076d7685f}, !- Handle
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- HVAC Component
  {a1d49fcd-75f2-4119-9dac-510e21878383}; !- Port 1

OS:Sizing:Zone,
  {c26b799e-36a7-4b5f-a79c-9574c22fb98d}, !- Handle
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bde5ba04-e327-4637-a69f-6e2b4754425b}, !- Handle
  F7 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {5f2ee2f1-e08c-4312-9db9-397cfca619ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e05a3d08-fde8-43ee-9f19-68bc87eb8f07}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ecddc3c-a8b2-441d-a70c-56a47494f610}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {857c89fd-e1eb-4561-87c1-34c38fbe416e}, !- Handle
  HighriseApartment Apartment Thermostat 39, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- Handle
  F7 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d75bed1c-b91e-4c7c-a133-4df16f68ba48}, !- Zone Air Inlet Port List
  {8b05672f-9297-4124-ac74-f85c577ab2ff}, !- Zone Air Exhaust Port List
  {ef75ef86-a980-40c8-9455-8a39c16a3ecc}, !- Zone Air Node Name
  {e37a66ee-bdd7-491d-95ea-dac6527c8e6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8af99f98-1709-471e-ae9e-36c680a7ce0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87f7d90c-9366-401c-b7c7-2415a1311c87}, !- Handle
  F7 SW Apartment ZN Zone Air Node,       !- Name
  {ef75ef86-a980-40c8-9455-8a39c16a3ecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef75ef86-a980-40c8-9455-8a39c16a3ecc}, !- Handle
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- Source Object
  11,                                     !- Outlet Port
  {87f7d90c-9366-401c-b7c7-2415a1311c87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d75bed1c-b91e-4c7c-a133-4df16f68ba48}, !- Handle
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- HVAC Component
  {fdd086f8-cb3c-48fc-b77d-eca852f4aadf}, !- Port 1
  {b1e695f5-7e10-4172-9a5e-cfb9f2e8f1f7}; !- Port 2

OS:PortList,
  {8b05672f-9297-4124-ac74-f85c577ab2ff}, !- Handle
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- HVAC Component
  {3bf14e7a-d6a2-478f-909a-d6b4fa0b3f53}; !- Port 1

OS:PortList,
  {e37a66ee-bdd7-491d-95ea-dac6527c8e6c}, !- Handle
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- HVAC Component
  {06ac19bb-22c8-4fbd-b421-b3b0a87188d7}; !- Port 1

OS:Sizing:Zone,
  {5f8e0e63-15e6-440b-87c8-5257db78a3a8}, !- Handle
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {018d6c29-7439-424c-b848-7654161a1480}, !- Handle
  F7 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {5f95a843-47ad-4209-aacf-9631fe15df42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67836641-4bee-405b-a576-a5dbd3976b07}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d54027f6-7e57-4958-af4f-86d348d912cd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8af99f98-1709-471e-ae9e-36c680a7ce0d}, !- Handle
  HighriseApartment Apartment Thermostat 40, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3572fe8-ae46-4e08-97db-321688d627f7}, !- Handle
  F8 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7da75971-66b7-460a-b726-2bfa6028fd82}, !- Zone Air Inlet Port List
  {11b8a35e-5d5d-41fb-b9dd-9a3f30949cf3}, !- Zone Air Exhaust Port List
  {4cf981ea-0987-4131-b526-b961c7baad33}, !- Zone Air Node Name
  {15390381-4a0b-4d38-bd44-2906f6e9e3dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c698ef97-4db1-43f9-aaf0-e0c12c366558}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {772f4a9a-3458-4388-a170-6cc1dceded68}, !- Handle
  F8 Corridor ZN Zone Air Node,           !- Name
  {4cf981ea-0987-4131-b526-b961c7baad33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf981ea-0987-4131-b526-b961c7baad33}, !- Handle
  {a3572fe8-ae46-4e08-97db-321688d627f7}, !- Source Object
  11,                                     !- Outlet Port
  {772f4a9a-3458-4388-a170-6cc1dceded68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7da75971-66b7-460a-b726-2bfa6028fd82}, !- Handle
  {a3572fe8-ae46-4e08-97db-321688d627f7}; !- HVAC Component

OS:PortList,
  {11b8a35e-5d5d-41fb-b9dd-9a3f30949cf3}, !- Handle
  {a3572fe8-ae46-4e08-97db-321688d627f7}; !- HVAC Component

OS:PortList,
  {15390381-4a0b-4d38-bd44-2906f6e9e3dc}, !- Handle
  {a3572fe8-ae46-4e08-97db-321688d627f7}; !- HVAC Component

OS:Sizing:Zone,
  {69323e1c-ce76-4831-805c-b266902d3a9e}, !- Handle
  {a3572fe8-ae46-4e08-97db-321688d627f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f9650378-d6b1-496f-a2ea-6b0cbdcc1dba}, !- Handle
  F8 Corridor ZN Zone HVAC Equipment List, !- Name
  {a3572fe8-ae46-4e08-97db-321688d627f7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c698ef97-4db1-43f9-aaf0-e0c12c366558}, !- Handle
  HighriseApartment Corridor Thermostat 6; !- Name

OS:ThermalZone,
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- Handle
  F8 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {305f10e0-dd60-404e-a25e-3479d703e888}, !- Zone Air Inlet Port List
  {747fd24f-c4f6-4f4d-a3d4-4bf2ab8b7124}, !- Zone Air Exhaust Port List
  {ae00f344-d521-48eb-b1cc-d6cbbb1976e1}, !- Zone Air Node Name
  {45c0c476-f6ce-4bd5-a202-da7ef050c30e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bef23eaf-90ac-4afa-869f-0731de8a4753}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a339bd4d-0f58-4c40-b25c-731cee039dd6}, !- Handle
  F8 N1 Apartment ZN Zone Air Node,       !- Name
  {ae00f344-d521-48eb-b1cc-d6cbbb1976e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae00f344-d521-48eb-b1cc-d6cbbb1976e1}, !- Handle
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- Source Object
  11,                                     !- Outlet Port
  {a339bd4d-0f58-4c40-b25c-731cee039dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {305f10e0-dd60-404e-a25e-3479d703e888}, !- Handle
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- HVAC Component
  {6cff38d9-49f5-4c0c-9453-50aea29bd3af}, !- Port 1
  {e32103a1-f383-44eb-acbb-a2805b482a3b}; !- Port 2

OS:PortList,
  {747fd24f-c4f6-4f4d-a3d4-4bf2ab8b7124}, !- Handle
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- HVAC Component
  {8f543d08-33a3-4fbf-a882-78011b00ece3}; !- Port 1

OS:PortList,
  {45c0c476-f6ce-4bd5-a202-da7ef050c30e}, !- Handle
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- HVAC Component
  {cd4466af-b7f8-4ca9-8012-a60bd1b16767}; !- Port 1

OS:Sizing:Zone,
  {e3766bd0-5e12-406f-8ff4-24dd3822e514}, !- Handle
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6b293b8b-a9d7-4c8f-b9fe-8daddecad5ae}, !- Handle
  F8 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {4faf82e4-082d-48f8-983f-e4f2b1c99e76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72eb7afe-cc85-424c-93f3-45a4214c3b2e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df70199a-b2a3-4735-a1e6-3e2e9573005d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bef23eaf-90ac-4afa-869f-0731de8a4753}, !- Handle
  HighriseApartment Apartment Thermostat 41, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9308e691-4967-45c7-9d55-900f643bca29}, !- Handle
  F8 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b3fbd8e-6c59-4fff-9865-3af21ec8a398}, !- Zone Air Inlet Port List
  {d82b0f1e-f621-4f5f-8dfe-d3d761c41b5a}, !- Zone Air Exhaust Port List
  {c4dee287-d1f5-4028-8091-1283e86d986b}, !- Zone Air Node Name
  {aa3570e8-1b79-4893-b30f-4fa58ba0bc74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a431c5a-5a00-4196-b494-079902fc3450}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed712a83-0e07-4141-9745-1c0200e56f5f}, !- Handle
  F8 N2 Apartment ZN Zone Air Node,       !- Name
  {c4dee287-d1f5-4028-8091-1283e86d986b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4dee287-d1f5-4028-8091-1283e86d986b}, !- Handle
  {9308e691-4967-45c7-9d55-900f643bca29}, !- Source Object
  11,                                     !- Outlet Port
  {ed712a83-0e07-4141-9745-1c0200e56f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b3fbd8e-6c59-4fff-9865-3af21ec8a398}, !- Handle
  {9308e691-4967-45c7-9d55-900f643bca29}, !- HVAC Component
  {ad32aa66-622b-4452-b151-0ca480338a77}, !- Port 1
  {a182612b-8002-4af0-b7f9-40132e0afe7a}; !- Port 2

OS:PortList,
  {d82b0f1e-f621-4f5f-8dfe-d3d761c41b5a}, !- Handle
  {9308e691-4967-45c7-9d55-900f643bca29}, !- HVAC Component
  {51453e73-0586-44b3-8835-01b6797c8ab1}; !- Port 1

OS:PortList,
  {aa3570e8-1b79-4893-b30f-4fa58ba0bc74}, !- Handle
  {9308e691-4967-45c7-9d55-900f643bca29}, !- HVAC Component
  {43e4cca6-042c-43cd-b6fa-15916c1668c1}; !- Port 1

OS:Sizing:Zone,
  {ff1e2414-bfce-452e-9cbf-233f4e841545}, !- Handle
  {9308e691-4967-45c7-9d55-900f643bca29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {753ae534-1528-45c4-9fbc-b42e3118ec49}, !- Handle
  F8 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {9308e691-4967-45c7-9d55-900f643bca29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c88dc082-6620-424b-95f0-16a0624188d6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5929f65-6b0f-45e2-a8e0-ddd2edea0765}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3a431c5a-5a00-4196-b494-079902fc3450}, !- Handle
  HighriseApartment Apartment Thermostat 42, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- Handle
  F8 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {098dd9ac-fcc7-40b5-8344-d7a6f5ad72e9}, !- Zone Air Inlet Port List
  {9516fd94-22ee-4926-bbd5-0f972a5fde69}, !- Zone Air Exhaust Port List
  {a630e1c9-9868-404e-b52d-4ba013619f59}, !- Zone Air Node Name
  {d469ee1a-39ed-46da-8634-8337525c78bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66ef136a-eb72-410c-8c9b-b5667a6ae795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b1ad362-5edd-437a-bb57-9ec92a61f66f}, !- Handle
  F8 NE Apartment ZN Zone Air Node,       !- Name
  {a630e1c9-9868-404e-b52d-4ba013619f59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a630e1c9-9868-404e-b52d-4ba013619f59}, !- Handle
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- Source Object
  11,                                     !- Outlet Port
  {8b1ad362-5edd-437a-bb57-9ec92a61f66f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {098dd9ac-fcc7-40b5-8344-d7a6f5ad72e9}, !- Handle
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- HVAC Component
  {16266df3-57d4-4ad7-abd5-73366a978e46}, !- Port 1
  {63cb2c7e-70b7-4f35-8336-5acd7373cbff}; !- Port 2

OS:PortList,
  {9516fd94-22ee-4926-bbd5-0f972a5fde69}, !- Handle
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- HVAC Component
  {702a096c-ee67-40a5-9920-9ec0ba160c18}; !- Port 1

OS:PortList,
  {d469ee1a-39ed-46da-8634-8337525c78bd}, !- Handle
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- HVAC Component
  {5ec3708b-8c94-4fa9-b247-5bde25223721}; !- Port 1

OS:Sizing:Zone,
  {356d5fd7-98aa-4cce-afa6-010064e96520}, !- Handle
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {67d37a6a-f763-4f29-965b-9e15e7d191c5}, !- Handle
  F8 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {fbf87703-c574-441a-8d6b-f5f5f5ac0280}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d132368-c93b-41b6-99be-de21af56440a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17e4be38-b766-433a-9c5a-85349114983d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {66ef136a-eb72-410c-8c9b-b5667a6ae795}, !- Handle
  HighriseApartment Apartment Thermostat 43, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- Handle
  F8 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e32a55b-f314-4ca5-929c-0137fe69126f}, !- Zone Air Inlet Port List
  {a1088cda-fd4d-4259-bba8-5ff9bbd1b3a8}, !- Zone Air Exhaust Port List
  {0f938849-fea5-412b-b088-658cec94c975}, !- Zone Air Node Name
  {5c13da9b-ab6f-45d0-a2dd-29bdc291637d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c594207-46b6-4be0-afdd-29ccfe56714d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c1d0a56-e5a1-4edc-9cf5-e7d5f8d899ee}, !- Handle
  F8 NW Apartment ZN Zone Air Node,       !- Name
  {0f938849-fea5-412b-b088-658cec94c975}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f938849-fea5-412b-b088-658cec94c975}, !- Handle
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- Source Object
  11,                                     !- Outlet Port
  {4c1d0a56-e5a1-4edc-9cf5-e7d5f8d899ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e32a55b-f314-4ca5-929c-0137fe69126f}, !- Handle
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- HVAC Component
  {9a85db14-e040-4c02-8b0d-6379126d15f9}, !- Port 1
  {6cfb2816-8728-4150-aee0-74f07e8b742b}; !- Port 2

OS:PortList,
  {a1088cda-fd4d-4259-bba8-5ff9bbd1b3a8}, !- Handle
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- HVAC Component
  {e194dc5a-982d-43d8-99fb-60e920d248b1}; !- Port 1

OS:PortList,
  {5c13da9b-ab6f-45d0-a2dd-29bdc291637d}, !- Handle
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- HVAC Component
  {aa44519c-6a53-43f4-9149-49b347d3fd37}; !- Port 1

OS:Sizing:Zone,
  {dd8ce56e-2c8d-4cca-9d79-e29485f78de6}, !- Handle
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bb9fb7e3-25c3-410e-a9c9-4fe119a4373c}, !- Handle
  F8 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {8ef72976-6c03-4359-96d0-57e6757a9ece}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5907bef-10c5-4008-bda6-19fb5c42a476}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ffff1c7-7d56-4236-aca6-53fc70cf4083}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c594207-46b6-4be0-afdd-29ccfe56714d}, !- Handle
  HighriseApartment Apartment Thermostat 44, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- Handle
  F8 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d41b20e-40c6-4eae-b4a8-bed297003226}, !- Zone Air Inlet Port List
  {bc4124b0-16cb-4f0b-8634-3ca53cf3c36d}, !- Zone Air Exhaust Port List
  {16d6f705-71c5-4cc1-af13-0c1c4da5c51b}, !- Zone Air Node Name
  {3e633bd3-0d2e-4879-a7a9-100b5c93d9a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a84b7e9c-44c2-446f-987f-2ffe775cd053}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ac5ac64-d3b2-4e7f-8d25-0705704ae7e5}, !- Handle
  F8 S1 Apartment ZN Zone Air Node,       !- Name
  {16d6f705-71c5-4cc1-af13-0c1c4da5c51b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16d6f705-71c5-4cc1-af13-0c1c4da5c51b}, !- Handle
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- Source Object
  11,                                     !- Outlet Port
  {9ac5ac64-d3b2-4e7f-8d25-0705704ae7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d41b20e-40c6-4eae-b4a8-bed297003226}, !- Handle
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- HVAC Component
  {15230b6f-feca-44be-b11f-b3296bf2cbc8}, !- Port 1
  {a2ca3548-468f-44a5-acc9-ab668bb7b521}; !- Port 2

OS:PortList,
  {bc4124b0-16cb-4f0b-8634-3ca53cf3c36d}, !- Handle
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- HVAC Component
  {9ff1b0ac-a415-4e36-8041-24781f61c2fe}; !- Port 1

OS:PortList,
  {3e633bd3-0d2e-4879-a7a9-100b5c93d9a1}, !- Handle
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- HVAC Component
  {2cb73d19-9bf1-434c-a7e4-f35b44806d07}; !- Port 1

OS:Sizing:Zone,
  {b0ed4f10-b587-48e5-bff5-df4b77fe88d8}, !- Handle
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7dd41ddd-a395-4868-8095-c5a4ab205349}, !- Handle
  F8 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {137c8ff7-82e9-453d-bc08-9c313834cc2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc1fccc1-e3ce-46c6-81b7-49d62524843b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02672517-bc56-4639-8b29-3f1a50e711d5}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a84b7e9c-44c2-446f-987f-2ffe775cd053}, !- Handle
  HighriseApartment Apartment Thermostat 45, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- Handle
  F8 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5a77ca-0620-48cd-bb30-ab16d739b34c}, !- Zone Air Inlet Port List
  {85db2359-ff33-4e09-a6b9-e2d1ed1d43cf}, !- Zone Air Exhaust Port List
  {12b8e9dd-8de9-4316-a3b2-7a9c49b145bd}, !- Zone Air Node Name
  {9f681bc3-d785-4cf9-950f-d01d242e2e97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d78cfece-aee0-454f-83f4-0aad18c25678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59c41704-81b5-4d18-a741-c9233be6d76a}, !- Handle
  F8 S2 Apartment ZN Zone Air Node,       !- Name
  {12b8e9dd-8de9-4316-a3b2-7a9c49b145bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b8e9dd-8de9-4316-a3b2-7a9c49b145bd}, !- Handle
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- Source Object
  11,                                     !- Outlet Port
  {59c41704-81b5-4d18-a741-c9233be6d76a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5a77ca-0620-48cd-bb30-ab16d739b34c}, !- Handle
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- HVAC Component
  {09eac9a7-254f-4b2a-9a73-407db7ac3fdd}, !- Port 1
  {82e6ada7-14bd-4e4a-b378-d0f2c8b9aba3}; !- Port 2

OS:PortList,
  {85db2359-ff33-4e09-a6b9-e2d1ed1d43cf}, !- Handle
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- HVAC Component
  {c94f224e-8bcf-4f3d-81bd-d008786893d8}; !- Port 1

OS:PortList,
  {9f681bc3-d785-4cf9-950f-d01d242e2e97}, !- Handle
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- HVAC Component
  {9b3e91c7-8653-4459-8b85-aa38fa85da99}; !- Port 1

OS:Sizing:Zone,
  {7c36f5cd-c41d-476f-80d3-72fa1f8a9a8b}, !- Handle
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8f9a3ab6-5fd1-4a6f-a366-81007b509f1f}, !- Handle
  F8 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {68e7eb34-36e8-485a-bc93-26aaac33d1e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12f0c64f-2f8f-43c3-9a37-ce8cf228694e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f14fe3b8-eca9-4df8-b255-2832f892ad26}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d78cfece-aee0-454f-83f4-0aad18c25678}, !- Handle
  HighriseApartment Apartment Thermostat 46, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- Handle
  F8 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {125eb443-50a7-42a9-8719-35ee8b8e1278}, !- Zone Air Inlet Port List
  {84eec9d4-4699-4367-a190-d8cd5feee541}, !- Zone Air Exhaust Port List
  {630c555f-1a0e-4f42-96cf-6ef92a1df7cb}, !- Zone Air Node Name
  {d94fc887-67ab-433b-9619-dcca613a7832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78bbee3e-a19b-4e92-9a8e-5231ca369e44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a32aa9ec-eb67-4480-a536-d47dbed6c39f}, !- Handle
  F8 SE Apartment ZN Zone Air Node,       !- Name
  {630c555f-1a0e-4f42-96cf-6ef92a1df7cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {630c555f-1a0e-4f42-96cf-6ef92a1df7cb}, !- Handle
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- Source Object
  11,                                     !- Outlet Port
  {a32aa9ec-eb67-4480-a536-d47dbed6c39f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {125eb443-50a7-42a9-8719-35ee8b8e1278}, !- Handle
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- HVAC Component
  {2c08970f-354c-47f1-80c9-423856d488c8}, !- Port 1
  {34fdbf72-0d9e-4851-9d6d-781e4758adea}; !- Port 2

OS:PortList,
  {84eec9d4-4699-4367-a190-d8cd5feee541}, !- Handle
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- HVAC Component
  {06ec4c2a-6fca-4af1-b821-096ecc2ad548}; !- Port 1

OS:PortList,
  {d94fc887-67ab-433b-9619-dcca613a7832}, !- Handle
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- HVAC Component
  {1b3476ad-6c8b-425b-ab0a-e8e3f75728c4}; !- Port 1

OS:Sizing:Zone,
  {08227e7a-f1bd-4927-af2a-74ed5bb5df02}, !- Handle
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2eb290ec-3583-4d16-9643-91a4102502d4}, !- Handle
  F8 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {9dcaee72-a61c-430b-a7bc-b2475a37f334}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58349f38-8f44-4507-89e8-2eebbb710153}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98481de4-e55c-4bd6-b0d8-f71c7bb45174}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {78bbee3e-a19b-4e92-9a8e-5231ca369e44}, !- Handle
  HighriseApartment Apartment Thermostat 47, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- Handle
  F8 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e2bc7c-46fc-46c7-82c0-3f725e50f208}, !- Zone Air Inlet Port List
  {1918ff33-b049-4849-b9bf-2b80afe3e322}, !- Zone Air Exhaust Port List
  {d2bf1420-7638-41d7-bc55-be7e5dd0a606}, !- Zone Air Node Name
  {f508f397-c46f-4967-bda1-cb179bbb9d1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e651295-9f3a-41ef-8fca-43d8af9656ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21b81c42-dec5-445d-b2d8-0024ac0ad25d}, !- Handle
  F8 SW Apartment ZN Zone Air Node,       !- Name
  {d2bf1420-7638-41d7-bc55-be7e5dd0a606}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2bf1420-7638-41d7-bc55-be7e5dd0a606}, !- Handle
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- Source Object
  11,                                     !- Outlet Port
  {21b81c42-dec5-445d-b2d8-0024ac0ad25d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e2bc7c-46fc-46c7-82c0-3f725e50f208}, !- Handle
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- HVAC Component
  {74f45e86-4d48-49ad-b56a-e4093bc18365}, !- Port 1
  {a0e72f80-4866-49cc-b148-fa25169ab5f5}; !- Port 2

OS:PortList,
  {1918ff33-b049-4849-b9bf-2b80afe3e322}, !- Handle
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- HVAC Component
  {ca31e11a-41b3-4ac9-9a73-0b92de7aefee}; !- Port 1

OS:PortList,
  {f508f397-c46f-4967-bda1-cb179bbb9d1b}, !- Handle
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- HVAC Component
  {44c9f4f7-d831-4fa7-b486-1af7f1cb4164}; !- Port 1

OS:Sizing:Zone,
  {9ec17e87-1b29-47aa-9665-3a0ee1c06e94}, !- Handle
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2a2858f8-49b2-44f0-b3b3-96074497dabb}, !- Handle
  F8 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {f53924a5-1fa2-4d60-9f47-7debc16a5e1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6d26eeb-8442-4840-aaf3-1d3bc204749f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {edb229b1-60ff-4d5b-9871-f13bb18aec07}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e651295-9f3a-41ef-8fca-43d8af9656ff}, !- Handle
  HighriseApartment Apartment Thermostat 48, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}, !- Handle
  F9 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13453547-808f-4b13-8040-0b2a23b4063d}, !- Zone Air Inlet Port List
  {2f8809e5-8153-4717-aab4-621f5eb0854f}, !- Zone Air Exhaust Port List
  {5a042f3c-88e2-4495-a5e5-3c85bb3428b9}, !- Zone Air Node Name
  {f1ddd0a3-0852-4b12-8acd-1235e8395c8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e7745d9-96a3-4fe7-9fc4-30a8f701870c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86e744fa-f8b2-459a-9f72-fbb81472f0cb}, !- Handle
  F9 Corridor ZN Zone Air Node,           !- Name
  {5a042f3c-88e2-4495-a5e5-3c85bb3428b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a042f3c-88e2-4495-a5e5-3c85bb3428b9}, !- Handle
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}, !- Source Object
  11,                                     !- Outlet Port
  {86e744fa-f8b2-459a-9f72-fbb81472f0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13453547-808f-4b13-8040-0b2a23b4063d}, !- Handle
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}; !- HVAC Component

OS:PortList,
  {2f8809e5-8153-4717-aab4-621f5eb0854f}, !- Handle
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}; !- HVAC Component

OS:PortList,
  {f1ddd0a3-0852-4b12-8acd-1235e8395c8f}, !- Handle
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}; !- HVAC Component

OS:Sizing:Zone,
  {99d84bf1-0306-45a8-8a29-57e03a4efcb1}, !- Handle
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {36487302-f01c-461a-91ca-3e85cf2834ed}, !- Handle
  F9 Corridor ZN Zone HVAC Equipment List, !- Name
  {53bf9f11-e742-4b20-a8ce-94f349cf0175}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8e7745d9-96a3-4fe7-9fc4-30a8f701870c}, !- Handle
  HighriseApartment Corridor Thermostat 7; !- Name

OS:ThermalZone,
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- Handle
  F9 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89107a91-8235-473f-8fe0-f88906933534}, !- Zone Air Inlet Port List
  {2a559ea5-4225-413e-a711-f34857e51a4f}, !- Zone Air Exhaust Port List
  {82883e99-acc0-4eb9-97cd-9712c6094863}, !- Zone Air Node Name
  {38a58108-2b55-4f8f-b7c3-ebaa15053955}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8d19df2-0b84-43c3-aa06-42e2f0484717}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcf1c958-4bf9-4963-a238-f4ec11e3d337}, !- Handle
  F9 N1 Apartment ZN Zone Air Node,       !- Name
  {82883e99-acc0-4eb9-97cd-9712c6094863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82883e99-acc0-4eb9-97cd-9712c6094863}, !- Handle
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- Source Object
  11,                                     !- Outlet Port
  {fcf1c958-4bf9-4963-a238-f4ec11e3d337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89107a91-8235-473f-8fe0-f88906933534}, !- Handle
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- HVAC Component
  {a5666903-b7d3-4d83-8cb6-9e26d12fbec9}, !- Port 1
  {e13ac240-c18c-4c4a-bf9c-ff03d1647be9}; !- Port 2

OS:PortList,
  {2a559ea5-4225-413e-a711-f34857e51a4f}, !- Handle
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- HVAC Component
  {fdbe9eaa-7253-4744-9b84-7906b4977d3a}; !- Port 1

OS:PortList,
  {38a58108-2b55-4f8f-b7c3-ebaa15053955}, !- Handle
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- HVAC Component
  {ef38f176-991b-4200-9de8-98085016803b}; !- Port 1

OS:Sizing:Zone,
  {11e90c06-60c7-4d10-a7f9-3520e81a5b99}, !- Handle
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0d9efd7d-62e5-4fd9-a165-967b4e8fa065}, !- Handle
  F9 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {89cf5f44-46c0-4605-bed1-60660da1f3d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f52cea0c-6cc4-4eae-ae37-cf42bf89eb21}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {659e62b7-a09c-44c7-9fd1-3fc2896efe19}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f8d19df2-0b84-43c3-aa06-42e2f0484717}, !- Handle
  HighriseApartment Apartment Thermostat 49, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- Handle
  F9 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b3fee3-2efa-4372-906d-f5fce16c9d19}, !- Zone Air Inlet Port List
  {6c3cee04-963c-48fc-b16a-937c60d6bb4f}, !- Zone Air Exhaust Port List
  {0b0bc567-e06e-4f3d-abf2-a9d3aca1f3f9}, !- Zone Air Node Name
  {2d0fa0dc-94a4-4b5c-84c1-e15961d4f2f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4ad56cf-31f4-40f9-b0e1-8dfe0fc6634c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b7bf256-cd29-4d7e-8d8e-1163a0aaca59}, !- Handle
  F9 N2 Apartment ZN Zone Air Node,       !- Name
  {0b0bc567-e06e-4f3d-abf2-a9d3aca1f3f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b0bc567-e06e-4f3d-abf2-a9d3aca1f3f9}, !- Handle
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- Source Object
  11,                                     !- Outlet Port
  {7b7bf256-cd29-4d7e-8d8e-1163a0aaca59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b3fee3-2efa-4372-906d-f5fce16c9d19}, !- Handle
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- HVAC Component
  {07b91d9d-037d-4340-8704-cfd089c62dee}, !- Port 1
  {ff2b119e-d8d3-4a14-b7e2-866ccb053f02}; !- Port 2

OS:PortList,
  {6c3cee04-963c-48fc-b16a-937c60d6bb4f}, !- Handle
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- HVAC Component
  {9aa46989-5c3e-46a5-8a69-3076f13b04e2}; !- Port 1

OS:PortList,
  {2d0fa0dc-94a4-4b5c-84c1-e15961d4f2f6}, !- Handle
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- HVAC Component
  {913e1d26-b722-4481-aacc-e1d513881c8d}; !- Port 1

OS:Sizing:Zone,
  {5b1869d7-740b-4b2b-8095-f8268fcc445e}, !- Handle
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {120f5280-c11e-4462-8c12-1a043bd1fccc}, !- Handle
  F9 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {4ab2bfae-eb40-42fe-b9a7-61c632dd2499}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52617d2c-6c07-4720-a203-806c2e98d9f7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b880dadb-9dd1-48f2-8974-d776a94e6206}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c4ad56cf-31f4-40f9-b0e1-8dfe0fc6634c}, !- Handle
  HighriseApartment Apartment Thermostat 50, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- Handle
  F9 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54914e32-3d86-4b0e-812a-60f4494fde3e}, !- Zone Air Inlet Port List
  {e4d778e3-837c-4ec2-a183-111a8b688830}, !- Zone Air Exhaust Port List
  {a7c3558f-3d15-49c8-a0ee-c07e0fccee7c}, !- Zone Air Node Name
  {aaa3e37d-7e39-44e2-af7d-7e6c3e8bc5b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4594c80-33dd-41d2-a8dc-2c329dfafa44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3eeff0f-37ca-4e81-9b48-624e9bcbe85b}, !- Handle
  F9 NE Apartment ZN Zone Air Node,       !- Name
  {a7c3558f-3d15-49c8-a0ee-c07e0fccee7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7c3558f-3d15-49c8-a0ee-c07e0fccee7c}, !- Handle
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- Source Object
  11,                                     !- Outlet Port
  {d3eeff0f-37ca-4e81-9b48-624e9bcbe85b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54914e32-3d86-4b0e-812a-60f4494fde3e}, !- Handle
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- HVAC Component
  {d0e13e51-a57c-4c8c-b17b-2a3f83ab80a9}, !- Port 1
  {949d67b2-c326-4e10-85a9-87fb34a991bb}; !- Port 2

OS:PortList,
  {e4d778e3-837c-4ec2-a183-111a8b688830}, !- Handle
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- HVAC Component
  {69eced3f-14da-4a4a-8cb4-831b4a954676}; !- Port 1

OS:PortList,
  {aaa3e37d-7e39-44e2-af7d-7e6c3e8bc5b9}, !- Handle
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- HVAC Component
  {e6558d67-4c26-48f2-9343-c182c6e99a8c}; !- Port 1

OS:Sizing:Zone,
  {86c1730c-c11f-4e8e-889b-d66d1763e7d2}, !- Handle
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {055b643f-540d-451b-9a78-496ae7ffe9a1}, !- Handle
  F9 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {1590f3f6-8781-4d94-93d7-710d1a9193c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e0e5bf4-ee5f-48c8-96ad-970c15117ba4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f812a8a-f440-406b-ac77-2103ec904bf2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c4594c80-33dd-41d2-a8dc-2c329dfafa44}, !- Handle
  HighriseApartment Apartment Thermostat 51, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- Handle
  F9 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02610266-22ff-4d7a-b16b-8d47164bdc7f}, !- Zone Air Inlet Port List
  {6fde087e-fe0c-4f02-90f9-9888dd0beb34}, !- Zone Air Exhaust Port List
  {c13cba36-4d9d-4fd3-94fd-bd0be0f5d1b1}, !- Zone Air Node Name
  {3a588aeb-845d-41c3-9e4b-d488a7ab1f27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ba2811a-19da-4239-b76e-8383ff03d402}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d51aa61-9652-4057-b888-7a8a91d42a1d}, !- Handle
  F9 NW Apartment ZN Zone Air Node,       !- Name
  {c13cba36-4d9d-4fd3-94fd-bd0be0f5d1b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c13cba36-4d9d-4fd3-94fd-bd0be0f5d1b1}, !- Handle
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- Source Object
  11,                                     !- Outlet Port
  {3d51aa61-9652-4057-b888-7a8a91d42a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02610266-22ff-4d7a-b16b-8d47164bdc7f}, !- Handle
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- HVAC Component
  {d17bebdc-2b66-47df-8c4d-776e480fbfb4}, !- Port 1
  {5e6f142b-0935-4eac-86d5-8326ee6f1744}; !- Port 2

OS:PortList,
  {6fde087e-fe0c-4f02-90f9-9888dd0beb34}, !- Handle
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- HVAC Component
  {335e872f-c3a2-4c1e-b4e1-bfd5f14efa59}; !- Port 1

OS:PortList,
  {3a588aeb-845d-41c3-9e4b-d488a7ab1f27}, !- Handle
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- HVAC Component
  {1ce0670d-a614-4c8e-a6a4-5ca6dd351ad5}; !- Port 1

OS:Sizing:Zone,
  {2e9dd7b2-2992-48a1-a6bc-58daa2faffe0}, !- Handle
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bffc09e0-be1a-4343-b56d-3a5db0eb561a}, !- Handle
  F9 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {bf41dc28-541f-4a47-93a7-81499d76aef3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ce07bfd-098a-4ba5-ad58-5220ce9476c6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d75b5c2-2e1c-42b0-9b63-f5f00afdd669}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0ba2811a-19da-4239-b76e-8383ff03d402}, !- Handle
  HighriseApartment Apartment Thermostat 52, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Handle
  F9 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4731cff-2757-45f7-8144-d806e91f86d0}, !- Zone Air Inlet Port List
  {d60e51c8-ef25-4a7a-b7dc-74f476b0b569}, !- Zone Air Exhaust Port List
  {7762f80b-12ab-4b54-a1af-d9fa64df0e7e}, !- Zone Air Node Name
  {6603f077-5e41-46f5-9097-24ef71a57bfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c6f9396-3e90-44e7-8503-94c9c1180275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d5c60fa-d65b-49f6-8c2d-cc4be7af9e3b}, !- Handle
  F9 S1 Apartment ZN Zone Air Node,       !- Name
  {7762f80b-12ab-4b54-a1af-d9fa64df0e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7762f80b-12ab-4b54-a1af-d9fa64df0e7e}, !- Handle
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Source Object
  11,                                     !- Outlet Port
  {9d5c60fa-d65b-49f6-8c2d-cc4be7af9e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4731cff-2757-45f7-8144-d806e91f86d0}, !- Handle
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- HVAC Component
  {9232b77f-9326-4bf9-a8ef-52f7f475fcbd}, !- Port 1
  {00d0df0c-cb22-4ad6-a8c7-ee2042ff9738}; !- Port 2

OS:PortList,
  {d60e51c8-ef25-4a7a-b7dc-74f476b0b569}, !- Handle
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- HVAC Component
  {0c7e0f92-b367-4333-8c28-c2612236e8df}; !- Port 1

OS:PortList,
  {6603f077-5e41-46f5-9097-24ef71a57bfb}, !- Handle
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- HVAC Component
  {7c38623f-9468-419a-a921-d6a02e80ef95}; !- Port 1

OS:Sizing:Zone,
  {42ecc570-e8b8-449d-be15-3d64447bed18}, !- Handle
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b090f3d2-c50c-4bb0-8910-57d624dcc4a5}, !- Handle
  F9 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {004c6bf8-5860-4741-aaf5-a6431ba0977a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ccdf480f-6f8a-47cf-a7ff-47819807f18e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5c6f9396-3e90-44e7-8503-94c9c1180275}, !- Handle
  HighriseApartment Apartment Thermostat 53, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Handle
  F9 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {708d8797-aa6a-464f-af5b-2506f2c2fb55}, !- Zone Air Inlet Port List
  {9f70b59a-bc69-4d4d-a694-2b6b6a71e1da}, !- Zone Air Exhaust Port List
  {a7ad1bd5-2997-4f86-9edc-1b4e4a719135}, !- Zone Air Node Name
  {e22482a8-20a2-4173-9395-41e14726ba32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69997bf5-6c1c-4ede-95de-63f869db86fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1301ab88-1184-4912-95fe-c96cecbe8026}, !- Handle
  F9 S2 Apartment ZN Zone Air Node,       !- Name
  {a7ad1bd5-2997-4f86-9edc-1b4e4a719135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ad1bd5-2997-4f86-9edc-1b4e4a719135}, !- Handle
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Source Object
  11,                                     !- Outlet Port
  {1301ab88-1184-4912-95fe-c96cecbe8026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {708d8797-aa6a-464f-af5b-2506f2c2fb55}, !- Handle
  {889650b2-7418-42d8-a737-a68c366893ca}, !- HVAC Component
  {0674e5bb-21bb-497e-8e21-7222d28680b5}, !- Port 1
  {88b4db60-b8d6-4bc6-9d6c-72d649550107}; !- Port 2

OS:PortList,
  {9f70b59a-bc69-4d4d-a694-2b6b6a71e1da}, !- Handle
  {889650b2-7418-42d8-a737-a68c366893ca}, !- HVAC Component
  {6e8766ba-b94a-465c-92c8-96a0b78d3206}; !- Port 1

OS:PortList,
  {e22482a8-20a2-4173-9395-41e14726ba32}, !- Handle
  {889650b2-7418-42d8-a737-a68c366893ca}, !- HVAC Component
  {55c79d0b-c0d3-4d66-87f5-ead4fa3fa69f}; !- Port 1

OS:Sizing:Zone,
  {1c27204a-5d05-4bab-8d39-b31766b2ba6e}, !- Handle
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {005718c0-cb89-47e6-acb3-9ccab7a0e88b}, !- Handle
  F9 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7786f410-95dd-484e-9bf8-73e502927377}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df58362d-57e7-4abf-8443-c2962342f959}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69997bf5-6c1c-4ede-95de-63f869db86fb}, !- Handle
  HighriseApartment Apartment Thermostat 54, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- Handle
  F9 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63f8f053-2631-484d-b3b5-75e26d2cf8d7}, !- Zone Air Inlet Port List
  {ccf18650-b0ff-49a0-865c-857ade68f708}, !- Zone Air Exhaust Port List
  {b1d06d96-dbc1-4675-80a7-72211c4e0144}, !- Zone Air Node Name
  {5eefe7b8-497b-4b9a-94bf-02a5e01e3b1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10991514-5b9b-490a-8e28-807a1b1b3224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6abadc-1fc3-44ba-9fa9-b5965831440c}, !- Handle
  F9 SE Apartment ZN Zone Air Node,       !- Name
  {b1d06d96-dbc1-4675-80a7-72211c4e0144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1d06d96-dbc1-4675-80a7-72211c4e0144}, !- Handle
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- Source Object
  11,                                     !- Outlet Port
  {bb6abadc-1fc3-44ba-9fa9-b5965831440c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63f8f053-2631-484d-b3b5-75e26d2cf8d7}, !- Handle
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- HVAC Component
  {10a70032-ab25-41e4-9857-7dcbfccd6510}, !- Port 1
  {1ccaf46b-860c-4fd9-b6e5-35a51b373d67}; !- Port 2

OS:PortList,
  {ccf18650-b0ff-49a0-865c-857ade68f708}, !- Handle
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- HVAC Component
  {1e9792f6-b9b0-4b67-8ce3-6fcdf3b3d315}; !- Port 1

OS:PortList,
  {5eefe7b8-497b-4b9a-94bf-02a5e01e3b1c}, !- Handle
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- HVAC Component
  {49c15655-04c8-4aab-8f45-456c4fb04ca2}; !- Port 1

OS:Sizing:Zone,
  {c315ad16-03ad-43e8-a17a-2e5441226843}, !- Handle
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6caf46e8-4211-40b3-a4eb-ef0c317f0495}, !- Handle
  F9 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {ecbe0c33-4b54-489e-9705-36561f10c137}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9a22e93-7598-4710-85a2-ced2eedbad0b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe17aeba-6c8f-49fc-9500-434e4810c217}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {10991514-5b9b-490a-8e28-807a1b1b3224}, !- Handle
  HighriseApartment Apartment Thermostat 55, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- Handle
  F9 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48f9c497-e667-46f7-9fc5-48571be74d5f}, !- Zone Air Inlet Port List
  {35eac152-1ca9-41f4-ba43-dfe9eb50247e}, !- Zone Air Exhaust Port List
  {bc5ca854-949c-4213-b341-dc3e60385e8a}, !- Zone Air Node Name
  {14806c97-ff42-42f4-8410-facd6f4697bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34d7bb2b-afdf-448b-80f9-765e377cd660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dadcefb-31ac-4c23-840c-56d61173ab1f}, !- Handle
  F9 SW Apartment ZN Zone Air Node,       !- Name
  {bc5ca854-949c-4213-b341-dc3e60385e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc5ca854-949c-4213-b341-dc3e60385e8a}, !- Handle
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- Source Object
  11,                                     !- Outlet Port
  {7dadcefb-31ac-4c23-840c-56d61173ab1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48f9c497-e667-46f7-9fc5-48571be74d5f}, !- Handle
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- HVAC Component
  {f5a8f326-ae99-4457-a773-9ea842c9c154}, !- Port 1
  {1dcb2e01-3399-47c2-acc2-ad1a6da52cfe}; !- Port 2

OS:PortList,
  {35eac152-1ca9-41f4-ba43-dfe9eb50247e}, !- Handle
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- HVAC Component
  {c10fdb9f-274e-4eac-8688-55e5699e9ced}; !- Port 1

OS:PortList,
  {14806c97-ff42-42f4-8410-facd6f4697bc}, !- Handle
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- HVAC Component
  {d02730e6-7756-43ef-8004-63441f4fd8d1}; !- Port 1

OS:Sizing:Zone,
  {79b8af73-437a-4543-bf14-2e1c43a16ebe}, !- Handle
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99dd2639-cee9-4558-a826-d4e5c4fca5ac}, !- Handle
  F9 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {c6eab7b2-22d9-4321-b279-5beaba5deb53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92434d31-cd01-41b3-9d16-c8a5a3c5974e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76feaf2f-7c94-4952-85b8-680c0bd05c63}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {34d7bb2b-afdf-448b-80f9-765e377cd660}, !- Handle
  HighriseApartment Apartment Thermostat 56, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}, !- Handle
  G Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f95ecec8-8684-416d-a1e9-b728eb8684d1}, !- Zone Air Inlet Port List
  {c607e918-7fc7-4973-a007-4916177e36db}, !- Zone Air Exhaust Port List
  {62a463a7-599d-4201-8ce9-a96bd346f4fb}, !- Zone Air Node Name
  {3814fbf0-8d3b-4877-9a52-afcaee07cae9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23f429ea-1356-44ad-b915-edc3f8149122}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d9f18eb-3ea4-4e3d-8f00-48c0351b3240}, !- Handle
  G Corridor ZN Zone Air Node,            !- Name
  {62a463a7-599d-4201-8ce9-a96bd346f4fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a463a7-599d-4201-8ce9-a96bd346f4fb}, !- Handle
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}, !- Source Object
  11,                                     !- Outlet Port
  {3d9f18eb-3ea4-4e3d-8f00-48c0351b3240}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f95ecec8-8684-416d-a1e9-b728eb8684d1}, !- Handle
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}; !- HVAC Component

OS:PortList,
  {c607e918-7fc7-4973-a007-4916177e36db}, !- Handle
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}; !- HVAC Component

OS:PortList,
  {3814fbf0-8d3b-4877-9a52-afcaee07cae9}, !- Handle
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}; !- HVAC Component

OS:Sizing:Zone,
  {38b0c95b-6bba-4eae-86cf-858c75f3f86c}, !- Handle
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0e5683b1-c91c-42cf-84e0-c11d80d393ab}, !- Handle
  G Corridor ZN Zone HVAC Equipment List, !- Name
  {0e7aff49-4eee-41e8-8148-7e216596ffaa}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {23f429ea-1356-44ad-b915-edc3f8149122}, !- Handle
  HighriseApartment Corridor Thermostat 8; !- Name

OS:ThermalZone,
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- Handle
  G N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32a39f92-d8e4-4b41-90d0-802831a5968f}, !- Zone Air Inlet Port List
  {5777b478-9064-4958-8e09-1e01e201ede4}, !- Zone Air Exhaust Port List
  {60bec958-7d58-471c-9e14-152298608492}, !- Zone Air Node Name
  {2a272804-1c2e-4f95-8861-39a14b9d1fc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7150cb0-5012-431c-80e5-fddf3f2bc76d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97c16484-9ae2-4bdd-8235-7438ecfc5828}, !- Handle
  G N1 Apartment ZN Zone Air Node,        !- Name
  {60bec958-7d58-471c-9e14-152298608492}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60bec958-7d58-471c-9e14-152298608492}, !- Handle
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- Source Object
  11,                                     !- Outlet Port
  {97c16484-9ae2-4bdd-8235-7438ecfc5828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32a39f92-d8e4-4b41-90d0-802831a5968f}, !- Handle
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- HVAC Component
  {159643e3-8108-41b4-8819-f8ed5e35f968}, !- Port 1
  {13c56729-f29b-4e53-bcb4-2bdfca9f119d}; !- Port 2

OS:PortList,
  {5777b478-9064-4958-8e09-1e01e201ede4}, !- Handle
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- HVAC Component
  {5a79891a-44ee-444c-bfd8-1fdf23770f9c}; !- Port 1

OS:PortList,
  {2a272804-1c2e-4f95-8861-39a14b9d1fc7}, !- Handle
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- HVAC Component
  {b86699cb-7afc-4712-a4b2-536f17c70569}; !- Port 1

OS:Sizing:Zone,
  {0cc7d862-bebe-4190-9e30-d32f32329923}, !- Handle
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e7d6042b-ff97-498e-8c1e-1fb9a30655a1}, !- Handle
  G N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {dc4856a9-d60b-4879-a4da-8c99e7e79d0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d511cc5b-f828-4b3f-a97a-8cdfa8af1ba9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72088482-9cef-4a6f-ab1c-0c3bf0a5d894}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b7150cb0-5012-431c-80e5-fddf3f2bc76d}, !- Handle
  HighriseApartment Apartment Thermostat 57, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- Handle
  G N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9061ced-6748-4d0a-8b78-b7efa34d75b1}, !- Zone Air Inlet Port List
  {f2404fc0-5736-4cc9-8033-b87f6b708eea}, !- Zone Air Exhaust Port List
  {6958eedc-9ce8-4bc5-9d4b-612f4e859a55}, !- Zone Air Node Name
  {6b736ea6-c9df-4d9b-bca4-fd1c6ea1e1b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aef11275-c8c1-45d9-bb2a-6d3c21f5f59b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21319113-b54b-43e9-9d5b-c242e1265bca}, !- Handle
  G N2 Apartment ZN Zone Air Node,        !- Name
  {6958eedc-9ce8-4bc5-9d4b-612f4e859a55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6958eedc-9ce8-4bc5-9d4b-612f4e859a55}, !- Handle
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- Source Object
  11,                                     !- Outlet Port
  {21319113-b54b-43e9-9d5b-c242e1265bca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9061ced-6748-4d0a-8b78-b7efa34d75b1}, !- Handle
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- HVAC Component
  {b8a6eb41-46ad-4620-b0a7-a949c4590a1a}, !- Port 1
  {c4a2ea67-107d-46c7-abb3-1569462b353c}; !- Port 2

OS:PortList,
  {f2404fc0-5736-4cc9-8033-b87f6b708eea}, !- Handle
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- HVAC Component
  {463b03b7-79d3-4c76-bd01-1c1665884376}; !- Port 1

OS:PortList,
  {6b736ea6-c9df-4d9b-bca4-fd1c6ea1e1b3}, !- Handle
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- HVAC Component
  {dfb7dc42-fe1c-4293-a528-df87219b6faa}; !- Port 1

OS:Sizing:Zone,
  {24bc151e-7303-4406-996e-6e4fdda8c307}, !- Handle
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d3e394cf-a53a-4357-8953-51d65523fb20}, !- Handle
  G N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {a547c357-f5a4-4221-b3fb-6ddb60a812c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9d297e3-3ae7-4d04-a0bb-4fff00c3e0c1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {01ad2ff3-0c76-4833-bdf6-2adc82d1dea9}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aef11275-c8c1-45d9-bb2a-6d3c21f5f59b}, !- Handle
  HighriseApartment Apartment Thermostat 58, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- Handle
  G NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {481621b0-d611-41e3-a87c-7ae795dd07cb}, !- Zone Air Inlet Port List
  {d9ed143b-e26e-49bf-984c-745545d40cda}, !- Zone Air Exhaust Port List
  {dd0c2283-84fc-4df5-806d-bc49d37d3ad2}, !- Zone Air Node Name
  {9dc4ee81-e5ed-47e2-878d-d3bce9f94703}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f5c4424-1366-446d-9b2b-112732720f10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e67be5b-baee-428f-9250-9989462e4a45}, !- Handle
  G NE Apartment ZN Zone Air Node,        !- Name
  {dd0c2283-84fc-4df5-806d-bc49d37d3ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd0c2283-84fc-4df5-806d-bc49d37d3ad2}, !- Handle
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- Source Object
  11,                                     !- Outlet Port
  {3e67be5b-baee-428f-9250-9989462e4a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {481621b0-d611-41e3-a87c-7ae795dd07cb}, !- Handle
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- HVAC Component
  {0bc96cef-ecc9-448c-bdb5-8731afd91ed8}, !- Port 1
  {cacd63e0-31a5-4e19-92bd-980b309f3bbf}; !- Port 2

OS:PortList,
  {d9ed143b-e26e-49bf-984c-745545d40cda}, !- Handle
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- HVAC Component
  {891ac1f3-412c-4fbe-85f1-8d7150a835e8}; !- Port 1

OS:PortList,
  {9dc4ee81-e5ed-47e2-878d-d3bce9f94703}, !- Handle
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- HVAC Component
  {b08b3e40-89ba-4e61-8ee2-b5ec1a6b01d6}; !- Port 1

OS:Sizing:Zone,
  {69440871-2798-440a-a179-f811e0c960e2}, !- Handle
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {17ba5cb3-87ab-429f-80d1-490348fcee01}, !- Handle
  G NE Apartment ZN Zone HVAC Equipment List, !- Name
  {bc6c5d5e-ec8d-446c-b7ab-0c446bc8f5ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ce6b17e-f79b-436d-b6a5-9f5099404b8a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bf8f3de-1b8c-47b4-9cb2-6d6e7a8db900}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8f5c4424-1366-446d-9b2b-112732720f10}, !- Handle
  HighriseApartment Apartment Thermostat 59, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- Handle
  G NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {205b4e53-408b-4c23-82cf-cd34e7f5dfa6}, !- Zone Air Inlet Port List
  {765039b2-026d-4d4f-995d-8ba297aa13ce}, !- Zone Air Exhaust Port List
  {1ec5fc9e-25f2-4f6c-913d-9fcb98e5ad94}, !- Zone Air Node Name
  {8212c9e7-f240-42ad-aded-06eb1e4e463e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bca9de29-acbc-42a2-bf87-568b4d09b371}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {374aaec6-6762-4dea-a1ed-290347226878}, !- Handle
  G NW Apartment ZN Zone Air Node,        !- Name
  {1ec5fc9e-25f2-4f6c-913d-9fcb98e5ad94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ec5fc9e-25f2-4f6c-913d-9fcb98e5ad94}, !- Handle
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- Source Object
  11,                                     !- Outlet Port
  {374aaec6-6762-4dea-a1ed-290347226878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {205b4e53-408b-4c23-82cf-cd34e7f5dfa6}, !- Handle
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- HVAC Component
  {622a8801-9c75-4966-827e-5774ee07208f}, !- Port 1
  {5578c9ae-a0c9-49ea-9189-a537c8fa11f1}; !- Port 2

OS:PortList,
  {765039b2-026d-4d4f-995d-8ba297aa13ce}, !- Handle
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- HVAC Component
  {cb6123e2-7a86-459d-9809-2c19a74729aa}; !- Port 1

OS:PortList,
  {8212c9e7-f240-42ad-aded-06eb1e4e463e}, !- Handle
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- HVAC Component
  {c3260740-a7c4-4076-9e98-91345cd5b7cb}; !- Port 1

OS:Sizing:Zone,
  {60b0bc00-10ee-4592-b09f-74fbab4944ab}, !- Handle
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {aac656ab-82cd-422f-a1f3-3512be04474f}, !- Handle
  G NW Apartment ZN Zone HVAC Equipment List, !- Name
  {a4e1f202-1e4b-46a8-8689-31230986a418}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4c3ab68-60b1-4e68-a39b-d00151c9a2b1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0bf48775-3f3b-4c0b-bf45-b8b476758122}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bca9de29-acbc-42a2-bf87-568b4d09b371}, !- Handle
  HighriseApartment Apartment Thermostat 60, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- Handle
  G S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20fb1485-2f7c-4c5e-8945-e8ce1991fe9f}, !- Zone Air Inlet Port List
  {2a8d91fa-cc6e-45d1-9f19-5ebc57c00dab}, !- Zone Air Exhaust Port List
  {41a78e65-77d1-46b3-a532-e2a66a4054e5}, !- Zone Air Node Name
  {3d6b26e5-ef87-4272-ba10-d1e57c8b82c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38ccecec-a3ff-47bc-902d-9c174ffecc59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08bf9f08-8ddc-4d8f-890e-3725cfa8d985}, !- Handle
  G S1 Apartment ZN Zone Air Node,        !- Name
  {41a78e65-77d1-46b3-a532-e2a66a4054e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a78e65-77d1-46b3-a532-e2a66a4054e5}, !- Handle
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- Source Object
  11,                                     !- Outlet Port
  {08bf9f08-8ddc-4d8f-890e-3725cfa8d985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20fb1485-2f7c-4c5e-8945-e8ce1991fe9f}, !- Handle
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- HVAC Component
  {02f26561-be9c-4c11-8a4c-85d67294c712}, !- Port 1
  {aa3b0788-4ada-4b94-a776-4d874c42d7f7}; !- Port 2

OS:PortList,
  {2a8d91fa-cc6e-45d1-9f19-5ebc57c00dab}, !- Handle
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- HVAC Component
  {ca0289e0-7bc4-4d81-a73b-f96cd2e98b60}; !- Port 1

OS:PortList,
  {3d6b26e5-ef87-4272-ba10-d1e57c8b82c2}, !- Handle
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- HVAC Component
  {780e23f4-a7eb-4a32-af3e-cd941c1f06fa}; !- Port 1

OS:Sizing:Zone,
  {f0f2a81e-48e6-47bd-aa4e-a91b72a212dd}, !- Handle
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {27540148-361c-4e95-a0df-d812378381ec}, !- Handle
  G S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {44aa460f-b5be-491e-aee3-127cb4a34a24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb94fa13-633d-421c-a647-a4b7647ffd11}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b21fb6a-0fad-43d2-a0a2-c85355dbbc86}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {38ccecec-a3ff-47bc-902d-9c174ffecc59}, !- Handle
  HighriseApartment Apartment Thermostat 61, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {489834f5-9cb1-4545-a741-1e7565a03c7b}, !- Zone Air Inlet Port List
  {b722cf96-d1ed-4989-9a3f-e4b00768c23f}, !- Zone Air Exhaust Port List
  {a6838203-6a10-4dd6-8d71-2fc531609e2e}, !- Zone Air Node Name
  {2e36363a-33a5-4b08-9f74-ef6be177310b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ff6d9aa-9e22-4046-abad-8ea40a341abd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddaa34f4-f2f0-45fa-8d75-94084099e0cc}, !- Handle
  G S2 Apartment ZN Zone Air Node,        !- Name
  {a6838203-6a10-4dd6-8d71-2fc531609e2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6838203-6a10-4dd6-8d71-2fc531609e2e}, !- Handle
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Source Object
  11,                                     !- Outlet Port
  {ddaa34f4-f2f0-45fa-8d75-94084099e0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {489834f5-9cb1-4545-a741-1e7565a03c7b}, !- Handle
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- HVAC Component
  {8a267304-e430-489b-8af4-e3567735110b}, !- Port 1
  {71ad2a28-07b8-4ec1-acfc-6d3f7c6390b7}; !- Port 2

OS:PortList,
  {b722cf96-d1ed-4989-9a3f-e4b00768c23f}, !- Handle
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- HVAC Component
  {28848d4c-da76-4e91-8c57-84e9c128bf4c}; !- Port 1

OS:PortList,
  {2e36363a-33a5-4b08-9f74-ef6be177310b}, !- Handle
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- HVAC Component
  {ae4f07f2-2b46-44ac-82c4-045ffee1c43c}; !- Port 1

OS:Sizing:Zone,
  {4b9374e8-c234-47a5-9db4-b90a68197ca1}, !- Handle
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1be7123d-5fd0-4983-bc97-03920ba6c279}, !- Handle
  G S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f9b6b1c-013a-455c-96c4-12ec49d57552}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d693e1ee-0ca9-4f2c-bf21-01af48862894}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4ff6d9aa-9e22-4046-abad-8ea40a341abd}, !- Handle
  HighriseApartment Apartment Thermostat 62, !- Name
  {293452ea-ceb0-4982-b174-9d209fcbcfe3}, !- Heating Setpoint Temperature Schedule Name
  {c7654805-e9c3-4d22-ae86-d1af61e07c5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fc88624-d109-4771-9222-36f0802213ec}, !- Zone Air Inlet Port List
  {8750b2a1-bd3f-4040-b67d-3f881c304bc0}, !- Zone Air Exhaust Port List
  {e4113089-4154-4328-bb10-8171f1c44b0c}, !- Zone Air Node Name
  {25347a88-b62b-459a-a220-d8c179e49347}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a74e6d6-6b76-4dfb-ac13-1a54a4d31526}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eed50383-b45f-4bb8-98e3-dc0b561ddfae}, !- Handle
  G SW Apartment ZN Zone Air Node,        !- Name
  {e4113089-4154-4328-bb10-8171f1c44b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4113089-4154-4328-bb10-8171f1c44b0c}, !- Handle
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- Source Object
  11,                                     !- Outlet Port
  {eed50383-b45f-4bb8-98e3-dc0b561ddfae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fc88624-d109-4771-9222-36f0802213ec}, !- Handle
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- HVAC Component
  {9cfed384-8a4e-41c6-87ce-9c5d889fd165}, !- Port 1
  {4976a61b-dd62-4b3e-bbbd-b2c062b083ee}; !- Port 2

OS:PortList,
  {8750b2a1-bd3f-4040-b67d-3f881c304bc0}, !- Handle
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- HVAC Component
  {f9ee2cf6-0aef-4799-bd14-fae6e14ec4a2}; !- Port 1

OS:PortList,
  {25347a88-b62b-459a-a220-d8c179e49347}, !- Handle
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- HVAC Component
  {4d22e280-c212-4c2e-abd5-119dd69b8ccd}; !- Port 1

OS:Sizing:Zone,
  {60df4ea0-6b57-453f-87ed-360402ebb029}, !- Handle
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0e5c7e7c-76d4-41cd-b3fc-d0b0908c009e}, !- Handle
  G SW Apartment ZN Zone HVAC Equipment List, !- Name
  {c787bde6-99d1-43f4-87bf-2117cfe54a3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2b5d5ff-5e3b-440a-8be2-28e05c1211d0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d74d3da-f8b9-4f69-86b6-36e1b0ac1582}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
