  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eb222789-93f2-405a-9372-9147e57cb8c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {ae353c69-478f-4979-a104-8c57d6e040e2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e3aad2ef-b4b3-404d-b079-b3dc3e43e394}, !- Handle
  G S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Control Zone Name
  {d98b1a42-73de-4ac6-bf9b-e2f3ad3352c3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {68c6d1ff-2c69-42ec-bda6-140805f6b764}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {9e523107-50a8-4b53-bcb3-f1eabe4d9ef0}, !- Water Inlet Node Name
  {ad40ab92-8b42-4572-93b2-7aeee5fbe158}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {b715ec30-90bc-4229-a590-c93995857c63}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {3253b10a-b7c7-4dd7-bffc-4610efdaa607}, !- Inlet Port
  {9e523107-50a8-4b53-bcb3-f1eabe4d9ef0}; !- Outlet Port

OS:Connection,
  {3253b10a-b7c7-4dd7-bffc-4610efdaa607}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  16,                                     !- Outlet Port
  {b715ec30-90bc-4229-a590-c93995857c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b84ddc4c-b8ae-4c4d-8bbf-e10bf4ed4fff}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ad40ab92-8b42-4572-93b2-7aeee5fbe158}, !- Inlet Port
  {a66bddce-f50c-47b3-a2db-15e3a4bb2d2a}; !- Outlet Port

OS:Connection,
  {9e523107-50a8-4b53-bcb3-f1eabe4d9ef0}, !- Handle
  {b715ec30-90bc-4229-a590-c93995857c63}, !- Source Object
  3,                                      !- Outlet Port
  {68c6d1ff-2c69-42ec-bda6-140805f6b764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad40ab92-8b42-4572-93b2-7aeee5fbe158}, !- Handle
  {68c6d1ff-2c69-42ec-bda6-140805f6b764}, !- Source Object
  3,                                      !- Outlet Port
  {b84ddc4c-b8ae-4c4d-8bbf-e10bf4ed4fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66bddce-f50c-47b3-a2db-15e3a4bb2d2a}, !- Handle
  {b84ddc4c-b8ae-4c4d-8bbf-e10bf4ed4fff}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {3e6bedc7-aa9b-4c59-b09b-1e1b861bcff5}, !- Handle
  G S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {11039dc2-2cbe-487e-b3ee-a4b0f5844608}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {24655dde-8b57-4f6c-96a7-d1c590340d5b}, !- Water Inlet Node Name
  {627711d7-ad0b-43fa-9f20-fda56b4cd908}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7453a3aa-6e04-4e87-92a8-c684eea55611}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {3c55dd84-e2db-403f-874f-d0e99dd19112}, !- Inlet Port
  {24655dde-8b57-4f6c-96a7-d1c590340d5b}; !- Outlet Port

OS:Connection,
  {3c55dd84-e2db-403f-874f-d0e99dd19112}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  17,                                     !- Outlet Port
  {7453a3aa-6e04-4e87-92a8-c684eea55611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2223134-54d9-4011-90e5-e23488e43a7c}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {627711d7-ad0b-43fa-9f20-fda56b4cd908}, !- Inlet Port
  {3d2e3087-21ae-46e5-8143-29dfd7566d6c}; !- Outlet Port

OS:Connection,
  {24655dde-8b57-4f6c-96a7-d1c590340d5b}, !- Handle
  {7453a3aa-6e04-4e87-92a8-c684eea55611}, !- Source Object
  3,                                      !- Outlet Port
  {11039dc2-2cbe-487e-b3ee-a4b0f5844608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627711d7-ad0b-43fa-9f20-fda56b4cd908}, !- Handle
  {11039dc2-2cbe-487e-b3ee-a4b0f5844608}, !- Source Object
  3,                                      !- Outlet Port
  {f2223134-54d9-4011-90e5-e23488e43a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2e3087-21ae-46e5-8143-29dfd7566d6c}, !- Handle
  {f2223134-54d9-4011-90e5-e23488e43a7c}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {f16303ae-52bf-4859-abc9-69db6e5330be}, !- Handle
  G S2 Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {815c0499-93dd-493d-aedf-5949774ec47c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a4272a9-3988-49ef-b4e5-aa5bef7a8329}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {815c0499-93dd-493d-aedf-5949774ec47c}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a4272a9-3988-49ef-b4e5-aa5bef7a8329}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd7a96ff-d412-4747-b8b5-95eac769be4a}, !- Handle
  G S2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {f6f5c641-1c24-4fba-87bf-d49288d69ccc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {42dbca98-da5e-41b2-ae4d-6a70cce93579}, !- Air Inlet Node Name
  {e4ecc5b1-1183-4093-a8f4-f3ca23117d0c}, !- Air Outlet Node Name
  {f16303ae-52bf-4859-abc9-69db6e5330be}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {68c6d1ff-2c69-42ec-bda6-140805f6b764}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {11039dc2-2cbe-487e-b3ee-a4b0f5844608}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3e6bedc7-aa9b-4c59-b09b-1e1b861bcff5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e4ecc5b1-1183-4093-a8f4-f3ca23117d0c}, !- Handle
  {fd7a96ff-d412-4747-b8b5-95eac769be4a}, !- Source Object
  7,                                      !- Outlet Port
  {d98b1a42-73de-4ac6-bf9b-e2f3ad3352c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5ca3f04-c1c2-4b41-a720-9086bfb6a19f}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b96eafe7-4e7f-41dc-98e4-885c0ebc1068}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b96eafe7-4e7f-41dc-98e4-885c0ebc1068}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b541fcf1-0c6c-4a34-9a4d-1bc7b1bf1a34}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System,     !- Name
  {b5ca3f04-c1c2-4b41-a720-9086bfb6a19f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {753de4cc-4653-465c-a86f-4ec4cc01f1cd}, !- Mixed Air Node Name
  {bf1ab472-d2e8-4f7d-a2ef-3f5404cf3f78}, !- Outdoor Air Stream Node Name
  {64416110-6ed9-4613-943a-26cf2028cc6d}, !- Relief Air Stream Node Name
  {9a5c2785-e8ed-4657-a4c7-fee48a675993}; !- Return Air Stream Node Name

OS:Node,
  {5c9bb64d-daef-464c-94cd-059b04992b10}, !- Handle
  G S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bf1ab472-d2e8-4f7d-a2ef-3f5404cf3f78}; !- Outlet Port

OS:Connection,
  {bf1ab472-d2e8-4f7d-a2ef-3f5404cf3f78}, !- Handle
  {5c9bb64d-daef-464c-94cd-059b04992b10}, !- Source Object
  3,                                      !- Outlet Port
  {b541fcf1-0c6c-4a34-9a4d-1bc7b1bf1a34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d045b5e-df81-4ec6-9eee-c5b970cc2b17}, !- Handle
  G S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {64416110-6ed9-4613-943a-26cf2028cc6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64416110-6ed9-4613-943a-26cf2028cc6d}, !- Handle
  {b541fcf1-0c6c-4a34-9a4d-1bc7b1bf1a34}, !- Source Object
  7,                                      !- Outlet Port
  {6d045b5e-df81-4ec6-9eee-c5b970cc2b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c2cf45a-49b1-454c-9e29-d6ad8572edb8}, !- Handle
  G S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {753de4cc-4653-465c-a86f-4ec4cc01f1cd}, !- Inlet Port
  {42dbca98-da5e-41b2-ae4d-6a70cce93579}; !- Outlet Port

OS:Connection,
  {9a5c2785-e8ed-4657-a4c7-fee48a675993}, !- Handle
  {833b3db7-c90b-49df-9d94-e4bd88f0e6e6}, !- Source Object
  3,                                      !- Outlet Port
  {b541fcf1-0c6c-4a34-9a4d-1bc7b1bf1a34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {753de4cc-4653-465c-a86f-4ec4cc01f1cd}, !- Handle
  {b541fcf1-0c6c-4a34-9a4d-1bc7b1bf1a34}, !- Source Object
  5,                                      !- Outlet Port
  {7c2cf45a-49b1-454c-9e29-d6ad8572edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42dbca98-da5e-41b2-ae4d-6a70cce93579}, !- Handle
  {7c2cf45a-49b1-454c-9e29-d6ad8572edb8}, !- Source Object
  3,                                      !- Outlet Port
  {fd7a96ff-d412-4747-b8b5-95eac769be4a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae353c69-478f-4979-a104-8c57d6e040e2}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d61c686-e6f1-4c15-b780-5b5467ba1538}, !- Control Zone or Zone List Name
  {47bc76de-c276-4a92-8fbf-b9879601f419}, !- Cooling Control Zone or Zone List Name
  {2037e8ca-491c-4274-8e6e-70a5a5aef684}, !- Heating Control Zone or Zone List Name
  {ee8bed30-8357-46bc-99e7-9c1c50593cfc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d61c686-e6f1-4c15-b780-5b5467ba1538}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {47bc76de-c276-4a92-8fbf-b9879601f419}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2037e8ca-491c-4274-8e6e-70a5a5aef684}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee8bed30-8357-46bc-99e7-9c1c50593cfc}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f9b6b1c-013a-455c-96c4-12ec49d57552}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {8cadb57b-72a8-44e0-b4d4-be81cf9d33e6}, !- Air Inlet Node Name
  {0a3ccf3a-4987-4fe9-9daf-6331b3c0a3a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8a99410-2ff3-408e-ab50-1dfdf7572fd5}, !- Handle
  G S2 Apartment ZN Return Air Node,      !- Name
  {ae4f07f2-2b46-44ac-82c4-045ffee1c43c}, !- Inlet Port
  {8d2eb38f-366b-493e-a56b-3435f582f52f}; !- Outlet Port

OS:Connection,
  {8a267304-e430-489b-8af4-e3567735110b}, !- Handle
  {6762a48d-5d21-437b-853c-7d8320fa8641}, !- Source Object
  3,                                      !- Outlet Port
  {489834f5-9cb1-4545-a741-1e7565a03c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4f07f2-2b46-44ac-82c4-045ffee1c43c}, !- Handle
  {2e36363a-33a5-4b08-9f74-ef6be177310b}, !- Source Object
  2,                                      !- Outlet Port
  {a8a99410-2ff3-408e-ab50-1dfdf7572fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2eb38f-366b-493e-a56b-3435f582f52f}, !- Handle
  {a8a99410-2ff3-408e-ab50-1dfdf7572fd5}, !- Source Object
  3,                                      !- Outlet Port
  {7530c170-b356-4787-b881-60b0dc2e219c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9b16312-b0d6-401c-8e90-3677bbe1a9f1}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {16fa5f8b-21d8-4c53-a23a-c87b4920bfb1}, !- Inlet Port
  {8cadb57b-72a8-44e0-b4d4-be81cf9d33e6}; !- Outlet Port

OS:Connection,
  {16fa5f8b-21d8-4c53-a23a-c87b4920bfb1}, !- Handle
  {c90455f9-3572-4c6e-b770-f1784f93fdde}, !- Source Object
  3,                                      !- Outlet Port
  {c9b16312-b0d6-401c-8e90-3677bbe1a9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cadb57b-72a8-44e0-b4d4-be81cf9d33e6}, !- Handle
  {c9b16312-b0d6-401c-8e90-3677bbe1a9f1}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b6b1c-013a-455c-96c4-12ec49d57552}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a3ccf3a-4987-4fe9-9daf-6331b3c0a3a5}, !- Handle
  {7f9b6b1c-013a-455c-96c4-12ec49d57552}, !- Source Object
  4,                                      !- Outlet Port
  {6762a48d-5d21-437b-853c-7d8320fa8641}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- Handle
  F2 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {16304579-5996-4913-adc6-378f072c2271}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46a9de81-7e84-4a29-b1cd-fc0644547381}, !- Supply Side Inlet Node Name
  {13edf6f4-5c06-4eef-a8f0-f5626e6b4afe}, !- Demand Side Outlet Node Name
  {9450c283-c36a-4148-b590-ee5ceaec9c1c}, !- Demand Side Inlet Node A
  {b939fa37-9970-4752-9474-62cafe9c2da1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7040b62b-e22b-49e0-bd34-7164d9714cc7}, !- Demand Mixer Name
  {b92c6adf-64fe-4592-b1e0-5354026e96d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b471432e-e295-411a-9a4c-ec5e409d41e7}, !- Handle
  F2 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {46a9de81-7e84-4a29-b1cd-fc0644547381}, !- Inlet Port
  {65bfbd27-c5c5-4b57-91a8-fcb02baba5aa}; !- Outlet Port

OS:Node,
  {f76b26cf-0a7d-47d4-a5dc-af3bd72ac832}, !- Handle
  F2 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {332af11d-229c-4612-8a78-8d7acc855cd5}, !- Inlet Port
  {b939fa37-9970-4752-9474-62cafe9c2da1}; !- Outlet Port

OS:Connection,
  {46a9de81-7e84-4a29-b1cd-fc0644547381}, !- Handle
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- Source Object
  9,                                      !- Outlet Port
  {b471432e-e295-411a-9a4c-ec5e409d41e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b939fa37-9970-4752-9474-62cafe9c2da1}, !- Handle
  {f76b26cf-0a7d-47d4-a5dc-af3bd72ac832}, !- Source Object
  3,                                      !- Outlet Port
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1705bcd8-c12b-4e6f-9b53-e806db26f7b9}, !- Handle
  F2 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {9450c283-c36a-4148-b590-ee5ceaec9c1c}, !- Inlet Port
  {d7224cd2-e788-4265-bc2e-fd4b8efe6ea0}; !- Outlet Port

OS:Node,
  {1b390dde-983b-474d-833a-702b1327f44b}, !- Handle
  F2 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4c094369-45f5-4c9b-ada3-e4d100c5dd20}, !- Inlet Port
  {13edf6f4-5c06-4eef-a8f0-f5626e6b4afe}; !- Outlet Port

OS:Node,
  {5fed769e-074e-4d16-94ef-b2f805d0d3b3}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0d167e51-0e20-4bbb-952d-5f93e87a9385}, !- Inlet Port
  {9faaafc2-d7b4-435a-9335-cf27e86790b0}; !- Outlet Port

OS:Connection,
  {9450c283-c36a-4148-b590-ee5ceaec9c1c}, !- Handle
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- Source Object
  11,                                     !- Outlet Port
  {1705bcd8-c12b-4e6f-9b53-e806db26f7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13edf6f4-5c06-4eef-a8f0-f5626e6b4afe}, !- Handle
  {1b390dde-983b-474d-833a-702b1327f44b}, !- Source Object
  3,                                      !- Outlet Port
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b92c6adf-64fe-4592-b1e0-5354026e96d5}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d7224cd2-e788-4265-bc2e-fd4b8efe6ea0}, !- Inlet Node Name
  {cc7d9205-f459-4092-aaed-c272de1c0229}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7040b62b-e22b-49e0-bd34-7164d9714cc7}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {4c094369-45f5-4c9b-ada3-e4d100c5dd20}, !- Outlet Node Name
  {3e1c1c99-4bea-4cb4-931e-034f3bebf039}; !- Inlet Node Name 1

OS:Connection,
  {d7224cd2-e788-4265-bc2e-fd4b8efe6ea0}, !- Handle
  {1705bcd8-c12b-4e6f-9b53-e806db26f7b9}, !- Source Object
  3,                                      !- Outlet Port
  {b92c6adf-64fe-4592-b1e0-5354026e96d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c094369-45f5-4c9b-ada3-e4d100c5dd20}, !- Handle
  {7040b62b-e22b-49e0-bd34-7164d9714cc7}, !- Source Object
  2,                                      !- Outlet Port
  {1b390dde-983b-474d-833a-702b1327f44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ea21063-ac1c-4583-9eb0-0d5aa75c1b21}, !- Handle
  {0671e1c2-de71-426c-8f45-e41643e7d63e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {16304579-5996-4913-adc6-378f072c2271}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {9fe2d88a-5e77-42c1-81af-d9afde079530}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b66be6a1-df71-480c-8ae2-2623ef5759e0}, !- Handle
  F2 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c4f8f1be-e73c-4d97-9a7c-8230df9ef9cd}, !- Control Zone Name
  {f76b26cf-0a7d-47d4-a5dc-af3bd72ac832}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {86ae20cd-eef3-42d6-8a5d-2ec69ace4227}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {27a2720a-9e11-4421-b770-523c302da9f3}, !- Water Inlet Node Name
  {cd66b6f5-946f-4a04-bceb-8012776e9a31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3e105409-7d7f-4008-b264-775cc9926fb9}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {915082e1-218f-4fee-af0b-6c70b6a1e967}, !- Inlet Port
  {27a2720a-9e11-4421-b770-523c302da9f3}; !- Outlet Port

OS:Connection,
  {915082e1-218f-4fee-af0b-6c70b6a1e967}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  18,                                     !- Outlet Port
  {3e105409-7d7f-4008-b264-775cc9926fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63432585-780e-48fc-899c-6f2b34b800c8}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {cd66b6f5-946f-4a04-bceb-8012776e9a31}, !- Inlet Port
  {9d2c15ed-861b-4f56-8f12-025f2bd590d3}; !- Outlet Port

OS:Connection,
  {27a2720a-9e11-4421-b770-523c302da9f3}, !- Handle
  {3e105409-7d7f-4008-b264-775cc9926fb9}, !- Source Object
  3,                                      !- Outlet Port
  {86ae20cd-eef3-42d6-8a5d-2ec69ace4227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd66b6f5-946f-4a04-bceb-8012776e9a31}, !- Handle
  {86ae20cd-eef3-42d6-8a5d-2ec69ace4227}, !- Source Object
  3,                                      !- Outlet Port
  {63432585-780e-48fc-899c-6f2b34b800c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2c15ed-861b-4f56-8f12-025f2bd590d3}, !- Handle
  {63432585-780e-48fc-899c-6f2b34b800c8}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {dd847053-30db-49cc-9d84-3bc35b4c16e2}, !- Handle
  F2 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8e385737-5c1e-423c-84d9-e8bc6e73d950}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {8ce10ab8-a82a-4560-adf8-526bec38b298}, !- Water Inlet Node Name
  {6c0001e4-f455-497a-9d15-8774b9e4746c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {9c01f14b-9a34-4d21-be5e-8c2e13963c91}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {f1122042-ed88-4e6a-a2ca-9e8425d5375f}, !- Inlet Port
  {8ce10ab8-a82a-4560-adf8-526bec38b298}; !- Outlet Port

OS:Connection,
  {f1122042-ed88-4e6a-a2ca-9e8425d5375f}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  19,                                     !- Outlet Port
  {9c01f14b-9a34-4d21-be5e-8c2e13963c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6333d1dd-223e-4faa-b9c2-4cbf96f40786}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {6c0001e4-f455-497a-9d15-8774b9e4746c}, !- Inlet Port
  {35bb9251-3d0a-4c8c-8190-ce5fe00d5bc4}; !- Outlet Port

OS:Connection,
  {8ce10ab8-a82a-4560-adf8-526bec38b298}, !- Handle
  {9c01f14b-9a34-4d21-be5e-8c2e13963c91}, !- Source Object
  3,                                      !- Outlet Port
  {8e385737-5c1e-423c-84d9-e8bc6e73d950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0001e4-f455-497a-9d15-8774b9e4746c}, !- Handle
  {8e385737-5c1e-423c-84d9-e8bc6e73d950}, !- Source Object
  3,                                      !- Outlet Port
  {6333d1dd-223e-4faa-b9c2-4cbf96f40786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bb9251-3d0a-4c8c-8190-ce5fe00d5bc4}, !- Handle
  {6333d1dd-223e-4faa-b9c2-4cbf96f40786}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {cd9df440-13e9-418d-b885-e9ba7c9649ed}, !- Handle
  F2 SW Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e53ce6ba-cf0c-406f-b2f0-45f0a2d3f087}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39e327ee-11f6-4cfc-8b0c-85cd058a5deb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e53ce6ba-cf0c-406f-b2f0-45f0a2d3f087}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39e327ee-11f6-4cfc-8b0c-85cd058a5deb}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39f22fd5-8bcd-48c8-b97a-5f2f7ea970b9}, !- Handle
  F2 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {c4f8f1be-e73c-4d97-9a7c-8230df9ef9cd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {a6041c41-fa36-4794-8538-228b12c0935c}, !- Air Inlet Node Name
  {332af11d-229c-4612-8a78-8d7acc855cd5}, !- Air Outlet Node Name
  {cd9df440-13e9-418d-b885-e9ba7c9649ed}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {86ae20cd-eef3-42d6-8a5d-2ec69ace4227}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e385737-5c1e-423c-84d9-e8bc6e73d950}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dd847053-30db-49cc-9d84-3bc35b4c16e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {332af11d-229c-4612-8a78-8d7acc855cd5}, !- Handle
  {39f22fd5-8bcd-48c8-b97a-5f2f7ea970b9}, !- Source Object
  7,                                      !- Outlet Port
  {f76b26cf-0a7d-47d4-a5dc-af3bd72ac832}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96cbf343-0a73-446a-8d74-33328ef7b2ca}, !- Handle
  F2 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a8c20bac-213d-4d89-a23f-5c1cb545bbb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a8c20bac-213d-4d89-a23f-5c1cb545bbb8}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57247a7c-2aff-45d1-af73-14927f4729bb}, !- Handle
  F2 SW Apartment ZN PSZ-AC OA System,    !- Name
  {96cbf343-0a73-446a-8d74-33328ef7b2ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd32c9cf-0b48-41da-8198-4cc0eb5e8386}, !- Mixed Air Node Name
  {e269a4ac-9333-4c0e-8a99-901a2e52294f}, !- Outdoor Air Stream Node Name
  {e5896bcc-6fe7-4162-9dda-e3e8d07abd9e}, !- Relief Air Stream Node Name
  {65bfbd27-c5c5-4b57-91a8-fcb02baba5aa}; !- Return Air Stream Node Name

OS:Node,
  {7a8a7e75-e232-4402-aac9-7baf9ac090b3}, !- Handle
  F2 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e269a4ac-9333-4c0e-8a99-901a2e52294f}; !- Outlet Port

OS:Connection,
  {e269a4ac-9333-4c0e-8a99-901a2e52294f}, !- Handle
  {7a8a7e75-e232-4402-aac9-7baf9ac090b3}, !- Source Object
  3,                                      !- Outlet Port
  {57247a7c-2aff-45d1-af73-14927f4729bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9682eebb-fd84-496e-a464-c0a3ae35e5cd}, !- Handle
  F2 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e5896bcc-6fe7-4162-9dda-e3e8d07abd9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5896bcc-6fe7-4162-9dda-e3e8d07abd9e}, !- Handle
  {57247a7c-2aff-45d1-af73-14927f4729bb}, !- Source Object
  7,                                      !- Outlet Port
  {9682eebb-fd84-496e-a464-c0a3ae35e5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {932c61bd-b2b7-456f-a304-96edbc52c6a4}, !- Handle
  F2 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {bd32c9cf-0b48-41da-8198-4cc0eb5e8386}, !- Inlet Port
  {a6041c41-fa36-4794-8538-228b12c0935c}; !- Outlet Port

OS:Connection,
  {65bfbd27-c5c5-4b57-91a8-fcb02baba5aa}, !- Handle
  {b471432e-e295-411a-9a4c-ec5e409d41e7}, !- Source Object
  3,                                      !- Outlet Port
  {57247a7c-2aff-45d1-af73-14927f4729bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd32c9cf-0b48-41da-8198-4cc0eb5e8386}, !- Handle
  {57247a7c-2aff-45d1-af73-14927f4729bb}, !- Source Object
  5,                                      !- Outlet Port
  {932c61bd-b2b7-456f-a304-96edbc52c6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6041c41-fa36-4794-8538-228b12c0935c}, !- Handle
  {932c61bd-b2b7-456f-a304-96edbc52c6a4}, !- Source Object
  3,                                      !- Outlet Port
  {39f22fd5-8bcd-48c8-b97a-5f2f7ea970b9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9fe2d88a-5e77-42c1-81af-d9afde079530}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5d02ec1c-d4ca-4dd4-8d91-2c067b7dc6e6}, !- Control Zone or Zone List Name
  {e50276be-c9dc-4c70-9e2a-b28d60f5ee99}, !- Cooling Control Zone or Zone List Name
  {832b9014-769e-4ba6-a08d-4017cc968675}, !- Heating Control Zone or Zone List Name
  {6cbc9180-6751-4f52-ae04-5f13755d031b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d02ec1c-d4ca-4dd4-8d91-2c067b7dc6e6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e50276be-c9dc-4c70-9e2a-b28d60f5ee99}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {832b9014-769e-4ba6-a08d-4017cc968675}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6cbc9180-6751-4f52-ae04-5f13755d031b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0210352-4f26-43f1-ad10-99f59ee85780}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {dcabb270-15ad-46d3-8130-2a86ee3297b7}, !- Air Inlet Node Name
  {0d167e51-0e20-4bbb-952d-5f93e87a9385}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69d760e2-46fa-4dd1-b146-b8e279f790bd}, !- Handle
  F2 SW Apartment ZN Return Air Node,     !- Name
  {e552e6cc-e4de-41d1-ad2d-bcd8135a35f0}, !- Inlet Port
  {3e1c1c99-4bea-4cb4-931e-034f3bebf039}; !- Outlet Port

OS:Connection,
  {9faaafc2-d7b4-435a-9335-cf27e86790b0}, !- Handle
  {5fed769e-074e-4d16-94ef-b2f805d0d3b3}, !- Source Object
  3,                                      !- Outlet Port
  {87f78b30-4b91-4567-87ce-30e4ff9c3616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e552e6cc-e4de-41d1-ad2d-bcd8135a35f0}, !- Handle
  {91de8df4-0a93-4489-9288-3f92dee21028}, !- Source Object
  2,                                      !- Outlet Port
  {69d760e2-46fa-4dd1-b146-b8e279f790bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1c1c99-4bea-4cb4-931e-034f3bebf039}, !- Handle
  {69d760e2-46fa-4dd1-b146-b8e279f790bd}, !- Source Object
  3,                                      !- Outlet Port
  {7040b62b-e22b-49e0-bd34-7164d9714cc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cc3f76d-714a-4d95-938a-a236d303c42a}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {cc7d9205-f459-4092-aaed-c272de1c0229}, !- Inlet Port
  {dcabb270-15ad-46d3-8130-2a86ee3297b7}; !- Outlet Port

OS:Connection,
  {cc7d9205-f459-4092-aaed-c272de1c0229}, !- Handle
  {b92c6adf-64fe-4592-b1e0-5354026e96d5}, !- Source Object
  3,                                      !- Outlet Port
  {7cc3f76d-714a-4d95-938a-a236d303c42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcabb270-15ad-46d3-8130-2a86ee3297b7}, !- Handle
  {7cc3f76d-714a-4d95-938a-a236d303c42a}, !- Source Object
  3,                                      !- Outlet Port
  {c0210352-4f26-43f1-ad10-99f59ee85780}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d167e51-0e20-4bbb-952d-5f93e87a9385}, !- Handle
  {c0210352-4f26-43f1-ad10-99f59ee85780}, !- Source Object
  4,                                      !- Outlet Port
  {5fed769e-074e-4d16-94ef-b2f805d0d3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- Handle
  F2 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {cbd2f047-f4f0-4d1a-a4c5-4b79d51db932}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68c7b20d-e721-4bda-ae29-cacf98537083}, !- Supply Side Inlet Node Name
  {27139e56-76f5-47f8-b4f7-55cb160f4de3}, !- Demand Side Outlet Node Name
  {1c75fd6b-086b-4c06-86f9-fd7167ed8aa6}, !- Demand Side Inlet Node A
  {22d13856-d44d-42cb-83f8-787e79d99c0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcecd42c-e4c7-4d0c-a9e7-e1b19795fa2e}, !- Demand Mixer Name
  {78584579-e690-417a-af94-e1f5d322d270}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9be770e5-3e66-44ed-9b7c-3d70b6d35c99}, !- Handle
  F2 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {68c7b20d-e721-4bda-ae29-cacf98537083}, !- Inlet Port
  {93b96604-a62e-4d7e-a006-0e6c92c674ff}; !- Outlet Port

OS:Node,
  {32d39a48-7b80-41dd-8595-f52d176d36f3}, !- Handle
  F2 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {82f91ef6-cef4-4fd0-a53c-fd9a86e6f2e3}, !- Inlet Port
  {22d13856-d44d-42cb-83f8-787e79d99c0e}; !- Outlet Port

OS:Connection,
  {68c7b20d-e721-4bda-ae29-cacf98537083}, !- Handle
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- Source Object
  9,                                      !- Outlet Port
  {9be770e5-3e66-44ed-9b7c-3d70b6d35c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d13856-d44d-42cb-83f8-787e79d99c0e}, !- Handle
  {32d39a48-7b80-41dd-8595-f52d176d36f3}, !- Source Object
  3,                                      !- Outlet Port
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3989bca-87d4-4688-a594-0ab0e6854224}, !- Handle
  F2 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {1c75fd6b-086b-4c06-86f9-fd7167ed8aa6}, !- Inlet Port
  {8b879619-83fa-46f5-9334-a796c4faac61}; !- Outlet Port

OS:Node,
  {e21537d8-5eea-445b-a5d3-633768f528b1}, !- Handle
  F2 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {35c23582-541c-44e8-bc3b-2df45afc1337}, !- Inlet Port
  {27139e56-76f5-47f8-b4f7-55cb160f4de3}; !- Outlet Port

OS:Node,
  {209b3865-86f7-4709-9c32-c7afa8221232}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {876772a4-f2f0-4bea-b4cf-5f7eaa1a49db}, !- Inlet Port
  {486f35f2-15a5-459b-b054-4b757463e6cf}; !- Outlet Port

OS:Connection,
  {1c75fd6b-086b-4c06-86f9-fd7167ed8aa6}, !- Handle
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- Source Object
  11,                                     !- Outlet Port
  {c3989bca-87d4-4688-a594-0ab0e6854224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27139e56-76f5-47f8-b4f7-55cb160f4de3}, !- Handle
  {e21537d8-5eea-445b-a5d3-633768f528b1}, !- Source Object
  3,                                      !- Outlet Port
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78584579-e690-417a-af94-e1f5d322d270}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8b879619-83fa-46f5-9334-a796c4faac61}, !- Inlet Node Name
  {34cc0a1a-0fa1-41dc-a98e-37bc5e50f4c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcecd42c-e4c7-4d0c-a9e7-e1b19795fa2e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {35c23582-541c-44e8-bc3b-2df45afc1337}, !- Outlet Node Name
  {b9c23f7b-d897-4f76-a7d6-dc9fb847b440}; !- Inlet Node Name 1

OS:Connection,
  {8b879619-83fa-46f5-9334-a796c4faac61}, !- Handle
  {c3989bca-87d4-4688-a594-0ab0e6854224}, !- Source Object
  3,                                      !- Outlet Port
  {78584579-e690-417a-af94-e1f5d322d270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c23582-541c-44e8-bc3b-2df45afc1337}, !- Handle
  {fcecd42c-e4c7-4d0c-a9e7-e1b19795fa2e}, !- Source Object
  2,                                      !- Outlet Port
  {e21537d8-5eea-445b-a5d3-633768f528b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb9b0bca-cdd7-4d52-a731-d1678d7e35e9}, !- Handle
  {9031f593-abd0-4bf7-907e-fbb8f540c491}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cbd2f047-f4f0-4d1a-a4c5-4b79d51db932}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {e2a530e9-b51e-427e-bed3-44a5438857f7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {efddf0e6-2ff4-4243-884e-c22b6492e0dc}, !- Handle
  F2 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5c9db57-ab6d-42e3-a3ef-63ca77765bb2}, !- Control Zone Name
  {32d39a48-7b80-41dd-8595-f52d176d36f3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {dd88620e-4a36-4153-9504-ce743862e73b}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {52e19dc1-78d5-47ed-a673-4a6af6f79809}, !- Water Inlet Node Name
  {7009f120-8746-4bf5-9676-06ff1268f904}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {92d09472-5b2f-49c3-9fdd-f9b89001082b}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {fb1b0920-d8cf-4659-99d8-4177bda02b03}, !- Inlet Port
  {52e19dc1-78d5-47ed-a673-4a6af6f79809}; !- Outlet Port

OS:Connection,
  {fb1b0920-d8cf-4659-99d8-4177bda02b03}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  20,                                     !- Outlet Port
  {92d09472-5b2f-49c3-9fdd-f9b89001082b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b144b57b-f2a2-44b3-aaec-26cedc9a4b36}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {7009f120-8746-4bf5-9676-06ff1268f904}, !- Inlet Port
  {a6bc54de-d3a3-425f-a8dc-2633d06e7c10}; !- Outlet Port

OS:Connection,
  {52e19dc1-78d5-47ed-a673-4a6af6f79809}, !- Handle
  {92d09472-5b2f-49c3-9fdd-f9b89001082b}, !- Source Object
  3,                                      !- Outlet Port
  {dd88620e-4a36-4153-9504-ce743862e73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7009f120-8746-4bf5-9676-06ff1268f904}, !- Handle
  {dd88620e-4a36-4153-9504-ce743862e73b}, !- Source Object
  3,                                      !- Outlet Port
  {b144b57b-f2a2-44b3-aaec-26cedc9a4b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6bc54de-d3a3-425f-a8dc-2633d06e7c10}, !- Handle
  {b144b57b-f2a2-44b3-aaec-26cedc9a4b36}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {63059532-f5f2-4a31-bbcd-c17e8e037db5}, !- Handle
  F2 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d6a0976-fecf-435d-a607-897dcc613211}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {168232af-54e7-40eb-b36d-8afa244aac25}, !- Water Inlet Node Name
  {d0f0a52d-6939-4e64-a185-0ff24c49f07f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0f8aa62b-91fa-4344-b495-cf5ed2ab2b7e}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {e8a64aad-be4c-4d9d-a3b0-bec032b3e310}, !- Inlet Port
  {168232af-54e7-40eb-b36d-8afa244aac25}; !- Outlet Port

OS:Connection,
  {e8a64aad-be4c-4d9d-a3b0-bec032b3e310}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  21,                                     !- Outlet Port
  {0f8aa62b-91fa-4344-b495-cf5ed2ab2b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30c108cc-ce65-4442-9066-25550c97b67a}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {d0f0a52d-6939-4e64-a185-0ff24c49f07f}, !- Inlet Port
  {acfb3648-23e2-41fa-afe4-1046d88562c7}; !- Outlet Port

OS:Connection,
  {168232af-54e7-40eb-b36d-8afa244aac25}, !- Handle
  {0f8aa62b-91fa-4344-b495-cf5ed2ab2b7e}, !- Source Object
  3,                                      !- Outlet Port
  {1d6a0976-fecf-435d-a607-897dcc613211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f0a52d-6939-4e64-a185-0ff24c49f07f}, !- Handle
  {1d6a0976-fecf-435d-a607-897dcc613211}, !- Source Object
  3,                                      !- Outlet Port
  {30c108cc-ce65-4442-9066-25550c97b67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfb3648-23e2-41fa-afe4-1046d88562c7}, !- Handle
  {30c108cc-ce65-4442-9066-25550c97b67a}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {51757466-5204-49e3-8f47-c56e2936e020}, !- Handle
  F2 NW Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14c10e8c-29eb-43fc-ab85-a94338aca388}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0266fac-09fa-4e33-a074-a17f6b0d02a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14c10e8c-29eb-43fc-ab85-a94338aca388}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0266fac-09fa-4e33-a074-a17f6b0d02a6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cf6dee70-f106-4586-a110-ae206d9e51e7}, !- Handle
  F2 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b5c9db57-ab6d-42e3-a3ef-63ca77765bb2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {5a5fdbf3-a708-4495-8ca6-6d8cfc1d2d96}, !- Air Inlet Node Name
  {82f91ef6-cef4-4fd0-a53c-fd9a86e6f2e3}, !- Air Outlet Node Name
  {51757466-5204-49e3-8f47-c56e2936e020}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {dd88620e-4a36-4153-9504-ce743862e73b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d6a0976-fecf-435d-a607-897dcc613211}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {63059532-f5f2-4a31-bbcd-c17e8e037db5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {82f91ef6-cef4-4fd0-a53c-fd9a86e6f2e3}, !- Handle
  {cf6dee70-f106-4586-a110-ae206d9e51e7}, !- Source Object
  7,                                      !- Outlet Port
  {32d39a48-7b80-41dd-8595-f52d176d36f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ffa7667a-3001-487b-b670-e28d0697d7e8}, !- Handle
  F2 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09b0b69a-fc77-437b-bfaa-6a0a7d906634}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {09b0b69a-fc77-437b-bfaa-6a0a7d906634}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb76bc1a-5c87-4984-86ad-a5cc638d8277}, !- Handle
  F2 NW Apartment ZN PSZ-AC OA System,    !- Name
  {ffa7667a-3001-487b-b670-e28d0697d7e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49d9a64a-e4ad-4bfa-be81-255247edaa04}, !- Mixed Air Node Name
  {0530afae-ad70-4779-9fc1-5d81fae0fe87}, !- Outdoor Air Stream Node Name
  {f449d8e5-67c9-457a-a9d4-180fa4e58f3d}, !- Relief Air Stream Node Name
  {93b96604-a62e-4d7e-a006-0e6c92c674ff}; !- Return Air Stream Node Name

OS:Node,
  {e7f54c2a-0aa1-42e8-addb-c3df5f825d09}, !- Handle
  F2 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0530afae-ad70-4779-9fc1-5d81fae0fe87}; !- Outlet Port

OS:Connection,
  {0530afae-ad70-4779-9fc1-5d81fae0fe87}, !- Handle
  {e7f54c2a-0aa1-42e8-addb-c3df5f825d09}, !- Source Object
  3,                                      !- Outlet Port
  {cb76bc1a-5c87-4984-86ad-a5cc638d8277}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99cc5825-09bd-4ca4-a230-328e1225d071}, !- Handle
  F2 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {f449d8e5-67c9-457a-a9d4-180fa4e58f3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f449d8e5-67c9-457a-a9d4-180fa4e58f3d}, !- Handle
  {cb76bc1a-5c87-4984-86ad-a5cc638d8277}, !- Source Object
  7,                                      !- Outlet Port
  {99cc5825-09bd-4ca4-a230-328e1225d071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366e27cc-28e5-4d69-bb72-0786caf45062}, !- Handle
  F2 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {49d9a64a-e4ad-4bfa-be81-255247edaa04}, !- Inlet Port
  {5a5fdbf3-a708-4495-8ca6-6d8cfc1d2d96}; !- Outlet Port

OS:Connection,
  {93b96604-a62e-4d7e-a006-0e6c92c674ff}, !- Handle
  {9be770e5-3e66-44ed-9b7c-3d70b6d35c99}, !- Source Object
  3,                                      !- Outlet Port
  {cb76bc1a-5c87-4984-86ad-a5cc638d8277}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49d9a64a-e4ad-4bfa-be81-255247edaa04}, !- Handle
  {cb76bc1a-5c87-4984-86ad-a5cc638d8277}, !- Source Object
  5,                                      !- Outlet Port
  {366e27cc-28e5-4d69-bb72-0786caf45062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5fdbf3-a708-4495-8ca6-6d8cfc1d2d96}, !- Handle
  {366e27cc-28e5-4d69-bb72-0786caf45062}, !- Source Object
  3,                                      !- Outlet Port
  {cf6dee70-f106-4586-a110-ae206d9e51e7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e2a530e9-b51e-427e-bed3-44a5438857f7}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bbb45f6d-1b93-4025-95ce-c98893ffb637}, !- Control Zone or Zone List Name
  {843d9526-d416-4958-a7e9-b093d3dbefd9}, !- Cooling Control Zone or Zone List Name
  {c00f7ac1-eaf7-49a4-9914-4487a1d47e86}, !- Heating Control Zone or Zone List Name
  {e0e4c8d3-f166-4d0e-9a0f-93b8170471ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbb45f6d-1b93-4025-95ce-c98893ffb637}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {843d9526-d416-4958-a7e9-b093d3dbefd9}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c00f7ac1-eaf7-49a4-9914-4487a1d47e86}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0e4c8d3-f166-4d0e-9a0f-93b8170471ef}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c9a1308-7bf7-4bc7-b7f3-48a9bf235490}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {615258c5-ffa4-4898-9453-30b694beedbf}, !- Air Inlet Node Name
  {876772a4-f2f0-4bea-b4cf-5f7eaa1a49db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f2f3730-d642-4f5a-b0ef-152fd04dbf84}, !- Handle
  F2 NW Apartment ZN Return Air Node,     !- Name
  {3015bf93-de14-48b2-9d59-45326ff93630}, !- Inlet Port
  {b9c23f7b-d897-4f76-a7d6-dc9fb847b440}; !- Outlet Port

OS:Connection,
  {486f35f2-15a5-459b-b054-4b757463e6cf}, !- Handle
  {209b3865-86f7-4709-9c32-c7afa8221232}, !- Source Object
  3,                                      !- Outlet Port
  {8f489ea3-797f-444e-a037-95a86240cd10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3015bf93-de14-48b2-9d59-45326ff93630}, !- Handle
  {21876be0-162c-460f-b867-54991e3f1d97}, !- Source Object
  2,                                      !- Outlet Port
  {2f2f3730-d642-4f5a-b0ef-152fd04dbf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c23f7b-d897-4f76-a7d6-dc9fb847b440}, !- Handle
  {2f2f3730-d642-4f5a-b0ef-152fd04dbf84}, !- Source Object
  3,                                      !- Outlet Port
  {fcecd42c-e4c7-4d0c-a9e7-e1b19795fa2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1363a439-2547-4643-9cf2-e7e50bfde3f3}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {34cc0a1a-0fa1-41dc-a98e-37bc5e50f4c6}, !- Inlet Port
  {615258c5-ffa4-4898-9453-30b694beedbf}; !- Outlet Port

OS:Connection,
  {34cc0a1a-0fa1-41dc-a98e-37bc5e50f4c6}, !- Handle
  {78584579-e690-417a-af94-e1f5d322d270}, !- Source Object
  3,                                      !- Outlet Port
  {1363a439-2547-4643-9cf2-e7e50bfde3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615258c5-ffa4-4898-9453-30b694beedbf}, !- Handle
  {1363a439-2547-4643-9cf2-e7e50bfde3f3}, !- Source Object
  3,                                      !- Outlet Port
  {5c9a1308-7bf7-4bc7-b7f3-48a9bf235490}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {876772a4-f2f0-4bea-b4cf-5f7eaa1a49db}, !- Handle
  {5c9a1308-7bf7-4bc7-b7f3-48a9bf235490}, !- Source Object
  4,                                      !- Outlet Port
  {209b3865-86f7-4709-9c32-c7afa8221232}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- Handle
  F2 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {f2fc5c86-1690-49a6-aac7-0ec71800054c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6f01242-5014-4729-9da0-c96ce74ffb40}, !- Supply Side Inlet Node Name
  {dab152c9-7624-455d-afad-346db2e7d187}, !- Demand Side Outlet Node Name
  {179786b6-c6c0-458f-aa65-a35eeb760619}, !- Demand Side Inlet Node A
  {be95a0be-72e4-498d-b4b7-d799b28a1bc8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {461227e9-c6af-4068-b1a1-3f7b26106f46}, !- Demand Mixer Name
  {8e1f965a-87c3-4278-85ec-fa37e56a13e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1b6b80f5-29c0-4b8b-b3b9-4e6a5fce71ef}, !- Handle
  F2 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {f6f01242-5014-4729-9da0-c96ce74ffb40}, !- Inlet Port
  {3eaca74a-9b49-4e6e-9391-db38e6d8d8d2}; !- Outlet Port

OS:Node,
  {e2f82917-578d-43bd-b9ae-d1ac8decd827}, !- Handle
  F2 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {af343c14-cdd5-4e8b-a783-01f79c77012f}, !- Inlet Port
  {be95a0be-72e4-498d-b4b7-d799b28a1bc8}; !- Outlet Port

OS:Connection,
  {f6f01242-5014-4729-9da0-c96ce74ffb40}, !- Handle
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- Source Object
  9,                                      !- Outlet Port
  {1b6b80f5-29c0-4b8b-b3b9-4e6a5fce71ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be95a0be-72e4-498d-b4b7-d799b28a1bc8}, !- Handle
  {e2f82917-578d-43bd-b9ae-d1ac8decd827}, !- Source Object
  3,                                      !- Outlet Port
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6a202350-0d75-413f-ab5b-4691ff1c29a8}, !- Handle
  F2 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {179786b6-c6c0-458f-aa65-a35eeb760619}, !- Inlet Port
  {de81a511-4d20-4fcd-8847-690d9d028d11}; !- Outlet Port

OS:Node,
  {69187fbc-c2ed-4ebc-8235-1fcf91e7ff56}, !- Handle
  F2 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {53091491-f20e-4c81-b324-db68314c85cb}, !- Inlet Port
  {dab152c9-7624-455d-afad-346db2e7d187}; !- Outlet Port

OS:Node,
  {b27244f0-8ab9-4319-ab6c-0419c41fad9f}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {052a1a80-5c36-436c-96cd-0259ddc2969f}, !- Inlet Port
  {471354d6-67ff-4710-995a-20f7ebb750ab}; !- Outlet Port

OS:Connection,
  {179786b6-c6c0-458f-aa65-a35eeb760619}, !- Handle
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- Source Object
  11,                                     !- Outlet Port
  {6a202350-0d75-413f-ab5b-4691ff1c29a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab152c9-7624-455d-afad-346db2e7d187}, !- Handle
  {69187fbc-c2ed-4ebc-8235-1fcf91e7ff56}, !- Source Object
  3,                                      !- Outlet Port
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e1f965a-87c3-4278-85ec-fa37e56a13e8}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {de81a511-4d20-4fcd-8847-690d9d028d11}, !- Inlet Node Name
  {b81e1411-a2fe-4eab-a4fa-6b709bcbff13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {461227e9-c6af-4068-b1a1-3f7b26106f46}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {53091491-f20e-4c81-b324-db68314c85cb}, !- Outlet Node Name
  {ca940fea-b470-49f5-b208-ed632a89beaa}; !- Inlet Node Name 1

OS:Connection,
  {de81a511-4d20-4fcd-8847-690d9d028d11}, !- Handle
  {6a202350-0d75-413f-ab5b-4691ff1c29a8}, !- Source Object
  3,                                      !- Outlet Port
  {8e1f965a-87c3-4278-85ec-fa37e56a13e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53091491-f20e-4c81-b324-db68314c85cb}, !- Handle
  {461227e9-c6af-4068-b1a1-3f7b26106f46}, !- Source Object
  2,                                      !- Outlet Port
  {69187fbc-c2ed-4ebc-8235-1fcf91e7ff56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e062c5fc-fd6b-4a3f-a7eb-214bbd417c95}, !- Handle
  {3746b8dc-9157-4924-9c9a-00ec04952782}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f2fc5c86-1690-49a6-aac7-0ec71800054c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {819f2dbc-36b9-4b08-9781-cca64f5aeb84}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fcf5331c-67d8-4dfe-a783-2299ee94eabd}, !- Handle
  F2 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2bda3f36-fd94-48df-8b7e-25c17b9e6ada}, !- Control Zone Name
  {e2f82917-578d-43bd-b9ae-d1ac8decd827}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e333a293-fc3e-4a8b-91b0-7a2302cc27f9}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {2d2f51c8-8e39-4496-9d65-10e623b2a9bd}, !- Water Inlet Node Name
  {c7c88bb8-2a1d-40c5-bbc6-54589b42336b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {507c86fa-23dc-4230-bc28-46e92f164583}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c9fab563-1f23-4922-9d4e-4834ae5c4bcf}, !- Inlet Port
  {2d2f51c8-8e39-4496-9d65-10e623b2a9bd}; !- Outlet Port

OS:Connection,
  {c9fab563-1f23-4922-9d4e-4834ae5c4bcf}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  22,                                     !- Outlet Port
  {507c86fa-23dc-4230-bc28-46e92f164583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {866950fd-4a27-4da4-886f-acea67f18d21}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {c7c88bb8-2a1d-40c5-bbc6-54589b42336b}, !- Inlet Port
  {b3726b2f-b9b4-4b3e-b3b0-fcb0cd8d26eb}; !- Outlet Port

OS:Connection,
  {2d2f51c8-8e39-4496-9d65-10e623b2a9bd}, !- Handle
  {507c86fa-23dc-4230-bc28-46e92f164583}, !- Source Object
  3,                                      !- Outlet Port
  {e333a293-fc3e-4a8b-91b0-7a2302cc27f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c88bb8-2a1d-40c5-bbc6-54589b42336b}, !- Handle
  {e333a293-fc3e-4a8b-91b0-7a2302cc27f9}, !- Source Object
  3,                                      !- Outlet Port
  {866950fd-4a27-4da4-886f-acea67f18d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3726b2f-b9b4-4b3e-b3b0-fcb0cd8d26eb}, !- Handle
  {866950fd-4a27-4da4-886f-acea67f18d21}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c523046a-8c1b-4f25-a09a-fdc7a3f930de}, !- Handle
  F2 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {04e63940-f1e3-48ad-8477-13716e065a8f}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {158cacb5-6018-48f1-8c2a-7c386999876a}, !- Water Inlet Node Name
  {40aa6d20-6c94-4310-96af-aa414aa00416}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {951c59e6-5a04-4996-af1c-6fa2d8b6332c}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {10846027-c318-429e-8184-79148502232a}, !- Inlet Port
  {158cacb5-6018-48f1-8c2a-7c386999876a}; !- Outlet Port

OS:Connection,
  {10846027-c318-429e-8184-79148502232a}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  23,                                     !- Outlet Port
  {951c59e6-5a04-4996-af1c-6fa2d8b6332c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789de338-b5f0-4d40-b4b2-8cc919290cd6}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {40aa6d20-6c94-4310-96af-aa414aa00416}, !- Inlet Port
  {07b589ca-e4f5-4b13-ba7e-a0ee2648b4c2}; !- Outlet Port

OS:Connection,
  {158cacb5-6018-48f1-8c2a-7c386999876a}, !- Handle
  {951c59e6-5a04-4996-af1c-6fa2d8b6332c}, !- Source Object
  3,                                      !- Outlet Port
  {04e63940-f1e3-48ad-8477-13716e065a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40aa6d20-6c94-4310-96af-aa414aa00416}, !- Handle
  {04e63940-f1e3-48ad-8477-13716e065a8f}, !- Source Object
  3,                                      !- Outlet Port
  {789de338-b5f0-4d40-b4b2-8cc919290cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b589ca-e4f5-4b13-ba7e-a0ee2648b4c2}, !- Handle
  {789de338-b5f0-4d40-b4b2-8cc919290cd6}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {199bda74-52a4-4717-beb7-c473de24b3e8}, !- Handle
  F2 SE Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e2d7d22-8e2f-4c51-a03a-2d84119a95f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5a67509-c4cc-4575-ae90-17d158d70627}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e2d7d22-8e2f-4c51-a03a-2d84119a95f0}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5a67509-c4cc-4575-ae90-17d158d70627}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e9cca489-cb1e-4507-82ae-c6c76635c91e}, !- Handle
  F2 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {2bda3f36-fd94-48df-8b7e-25c17b9e6ada}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {8d40dd66-06c6-4c7d-9e15-13d334d9bce2}, !- Air Inlet Node Name
  {af343c14-cdd5-4e8b-a783-01f79c77012f}, !- Air Outlet Node Name
  {199bda74-52a4-4717-beb7-c473de24b3e8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {e333a293-fc3e-4a8b-91b0-7a2302cc27f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {04e63940-f1e3-48ad-8477-13716e065a8f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c523046a-8c1b-4f25-a09a-fdc7a3f930de}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {af343c14-cdd5-4e8b-a783-01f79c77012f}, !- Handle
  {e9cca489-cb1e-4507-82ae-c6c76635c91e}, !- Source Object
  7,                                      !- Outlet Port
  {e2f82917-578d-43bd-b9ae-d1ac8decd827}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41cd08de-86f4-4583-9dd2-ecc37c72827d}, !- Handle
  F2 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c7df90ba-3076-47c2-8d11-75779facdbb6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c7df90ba-3076-47c2-8d11-75779facdbb6}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7cd3c569-faaf-40dc-8aa1-9497d675611f}, !- Handle
  F2 SE Apartment ZN PSZ-AC OA System,    !- Name
  {41cd08de-86f4-4583-9dd2-ecc37c72827d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {218705e4-5bd4-46c7-a7c6-558c5f940a56}, !- Mixed Air Node Name
  {fcfc9981-9b92-49c1-b2a5-3ea04574505b}, !- Outdoor Air Stream Node Name
  {331f6a5a-cfa3-4378-86e3-6ac1e7f8cdcb}, !- Relief Air Stream Node Name
  {3eaca74a-9b49-4e6e-9391-db38e6d8d8d2}; !- Return Air Stream Node Name

OS:Node,
  {44ed56e7-275a-40c8-a03b-9cbdfa0ce2ba}, !- Handle
  F2 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fcfc9981-9b92-49c1-b2a5-3ea04574505b}; !- Outlet Port

OS:Connection,
  {fcfc9981-9b92-49c1-b2a5-3ea04574505b}, !- Handle
  {44ed56e7-275a-40c8-a03b-9cbdfa0ce2ba}, !- Source Object
  3,                                      !- Outlet Port
  {7cd3c569-faaf-40dc-8aa1-9497d675611f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1acea45d-4c1c-4de6-94a3-b831934d978f}, !- Handle
  F2 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {331f6a5a-cfa3-4378-86e3-6ac1e7f8cdcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {331f6a5a-cfa3-4378-86e3-6ac1e7f8cdcb}, !- Handle
  {7cd3c569-faaf-40dc-8aa1-9497d675611f}, !- Source Object
  7,                                      !- Outlet Port
  {1acea45d-4c1c-4de6-94a3-b831934d978f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4f1e5cd-1027-4fd5-8b38-8c1646d3d893}, !- Handle
  F2 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {218705e4-5bd4-46c7-a7c6-558c5f940a56}, !- Inlet Port
  {8d40dd66-06c6-4c7d-9e15-13d334d9bce2}; !- Outlet Port

OS:Connection,
  {3eaca74a-9b49-4e6e-9391-db38e6d8d8d2}, !- Handle
  {1b6b80f5-29c0-4b8b-b3b9-4e6a5fce71ef}, !- Source Object
  3,                                      !- Outlet Port
  {7cd3c569-faaf-40dc-8aa1-9497d675611f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {218705e4-5bd4-46c7-a7c6-558c5f940a56}, !- Handle
  {7cd3c569-faaf-40dc-8aa1-9497d675611f}, !- Source Object
  5,                                      !- Outlet Port
  {f4f1e5cd-1027-4fd5-8b38-8c1646d3d893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d40dd66-06c6-4c7d-9e15-13d334d9bce2}, !- Handle
  {f4f1e5cd-1027-4fd5-8b38-8c1646d3d893}, !- Source Object
  3,                                      !- Outlet Port
  {e9cca489-cb1e-4507-82ae-c6c76635c91e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {819f2dbc-36b9-4b08-9781-cca64f5aeb84}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4ce748bc-d45f-4a84-9340-9d83fad9fbfc}, !- Control Zone or Zone List Name
  {5d0fb022-8109-44c8-af5b-c283018bb2ce}, !- Cooling Control Zone or Zone List Name
  {a814b804-e0c2-4177-9dc0-9f619982c999}, !- Heating Control Zone or Zone List Name
  {3c43ab35-9874-478d-af42-ad83ce9caf24}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ce748bc-d45f-4a84-9340-9d83fad9fbfc}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {5d0fb022-8109-44c8-af5b-c283018bb2ce}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a814b804-e0c2-4177-9dc0-9f619982c999}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c43ab35-9874-478d-af42-ad83ce9caf24}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42ee84b1-369b-4b06-9132-1e49a6ceadc4}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {3e9beb12-b529-4894-a55e-8a27d4041599}, !- Air Inlet Node Name
  {052a1a80-5c36-436c-96cd-0259ddc2969f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44e550f2-baf5-48de-97ad-9d547e9e3b54}, !- Handle
  F2 SE Apartment ZN Return Air Node,     !- Name
  {2ae78b92-5590-4177-b211-eaef537ac14f}, !- Inlet Port
  {ca940fea-b470-49f5-b208-ed632a89beaa}; !- Outlet Port

OS:Connection,
  {471354d6-67ff-4710-995a-20f7ebb750ab}, !- Handle
  {b27244f0-8ab9-4319-ab6c-0419c41fad9f}, !- Source Object
  3,                                      !- Outlet Port
  {f17b748e-4124-43ca-b88a-673a389880c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae78b92-5590-4177-b211-eaef537ac14f}, !- Handle
  {7d8a6962-7626-4f58-9326-14684ae62734}, !- Source Object
  2,                                      !- Outlet Port
  {44e550f2-baf5-48de-97ad-9d547e9e3b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca940fea-b470-49f5-b208-ed632a89beaa}, !- Handle
  {44e550f2-baf5-48de-97ad-9d547e9e3b54}, !- Source Object
  3,                                      !- Outlet Port
  {461227e9-c6af-4068-b1a1-3f7b26106f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc554b6b-091c-42ea-b958-ed2184894c7e}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b81e1411-a2fe-4eab-a4fa-6b709bcbff13}, !- Inlet Port
  {3e9beb12-b529-4894-a55e-8a27d4041599}; !- Outlet Port

OS:Connection,
  {b81e1411-a2fe-4eab-a4fa-6b709bcbff13}, !- Handle
  {8e1f965a-87c3-4278-85ec-fa37e56a13e8}, !- Source Object
  3,                                      !- Outlet Port
  {dc554b6b-091c-42ea-b958-ed2184894c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9beb12-b529-4894-a55e-8a27d4041599}, !- Handle
  {dc554b6b-091c-42ea-b958-ed2184894c7e}, !- Source Object
  3,                                      !- Outlet Port
  {42ee84b1-369b-4b06-9132-1e49a6ceadc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {052a1a80-5c36-436c-96cd-0259ddc2969f}, !- Handle
  {42ee84b1-369b-4b06-9132-1e49a6ceadc4}, !- Source Object
  4,                                      !- Outlet Port
  {b27244f0-8ab9-4319-ab6c-0419c41fad9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- Handle
  F2 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {825b4cdf-4d21-4f1d-864e-3f9b7499b43e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c5b5f21-3afe-43a3-83e3-7c5f23c74d7b}, !- Supply Side Inlet Node Name
  {681942a2-2ce0-4f7a-a4ee-2d0589dd17a2}, !- Demand Side Outlet Node Name
  {5f486080-661d-4ac8-b325-79a3ec8675fc}, !- Demand Side Inlet Node A
  {dc97ddd1-4398-4bd8-8676-2239889a5b53}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef820b5f-714b-4913-978f-7a0c2410b780}, !- Demand Mixer Name
  {7987b4cf-2d81-4ffd-b0d5-9055723af323}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cce94c94-43ab-4873-9f0b-4ed8d39913b6}, !- Handle
  F2 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {9c5b5f21-3afe-43a3-83e3-7c5f23c74d7b}, !- Inlet Port
  {ab3d122b-d7d5-494a-9994-21fc2c1dfd56}; !- Outlet Port

OS:Node,
  {e5a77961-373d-4199-87cc-4310149866c6}, !- Handle
  F2 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {f041b217-afc5-46bb-a6aa-364d027ff847}, !- Inlet Port
  {dc97ddd1-4398-4bd8-8676-2239889a5b53}; !- Outlet Port

OS:Connection,
  {9c5b5f21-3afe-43a3-83e3-7c5f23c74d7b}, !- Handle
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- Source Object
  9,                                      !- Outlet Port
  {cce94c94-43ab-4873-9f0b-4ed8d39913b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc97ddd1-4398-4bd8-8676-2239889a5b53}, !- Handle
  {e5a77961-373d-4199-87cc-4310149866c6}, !- Source Object
  3,                                      !- Outlet Port
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73962603-8db9-42a9-8f06-a2aa47129692}, !- Handle
  F2 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {5f486080-661d-4ac8-b325-79a3ec8675fc}, !- Inlet Port
  {915ba781-fa2e-40aa-a8fb-229ba3fc976a}; !- Outlet Port

OS:Node,
  {60b0f324-bec2-45b3-bf7e-fe3fe62ef43d}, !- Handle
  F2 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {af9211d2-c8ec-454b-9ddb-dfa83766181a}, !- Inlet Port
  {681942a2-2ce0-4f7a-a4ee-2d0589dd17a2}; !- Outlet Port

OS:Node,
  {2a6b20f6-b2a5-4af3-849b-14f3ae5bb5c7}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {cf9b055d-ae51-423e-a4db-cb1411511a2a}, !- Inlet Port
  {569e1568-55fb-4bdd-85fe-cef034470320}; !- Outlet Port

OS:Connection,
  {5f486080-661d-4ac8-b325-79a3ec8675fc}, !- Handle
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- Source Object
  11,                                     !- Outlet Port
  {73962603-8db9-42a9-8f06-a2aa47129692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681942a2-2ce0-4f7a-a4ee-2d0589dd17a2}, !- Handle
  {60b0f324-bec2-45b3-bf7e-fe3fe62ef43d}, !- Source Object
  3,                                      !- Outlet Port
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7987b4cf-2d81-4ffd-b0d5-9055723af323}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {915ba781-fa2e-40aa-a8fb-229ba3fc976a}, !- Inlet Node Name
  {b23a7efb-c346-4be8-8298-e69e41adbd13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef820b5f-714b-4913-978f-7a0c2410b780}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {af9211d2-c8ec-454b-9ddb-dfa83766181a}, !- Outlet Node Name
  {551eb5ae-6e24-4a64-98a8-674db41c0e94}; !- Inlet Node Name 1

OS:Connection,
  {915ba781-fa2e-40aa-a8fb-229ba3fc976a}, !- Handle
  {73962603-8db9-42a9-8f06-a2aa47129692}, !- Source Object
  3,                                      !- Outlet Port
  {7987b4cf-2d81-4ffd-b0d5-9055723af323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9211d2-c8ec-454b-9ddb-dfa83766181a}, !- Handle
  {ef820b5f-714b-4913-978f-7a0c2410b780}, !- Source Object
  2,                                      !- Outlet Port
  {60b0f324-bec2-45b3-bf7e-fe3fe62ef43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7c6f069-a011-4c50-a132-2aea510fe738}, !- Handle
  {d8ba8fe5-0491-4c89-96e4-cacaa60c8977}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {825b4cdf-4d21-4f1d-864e-3f9b7499b43e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {d2863b88-6cca-4cb9-a85e-10b8210e3612}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {298f7998-c76c-44b5-b7fd-77a53bb4e238}, !- Handle
  F2 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c605dc47-c038-4aef-9eef-1d6b3e9c5059}, !- Control Zone Name
  {e5a77961-373d-4199-87cc-4310149866c6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b26bfc57-37f8-46af-b29e-ba8eb305dc04}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {a4cd9d1b-ff48-4112-b2e0-66664ea8eb03}, !- Water Inlet Node Name
  {ecb234b0-e54e-4467-bfc2-78417afa09de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3d61a528-6381-494c-85bd-1620ea4ad920}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {2e3e6eac-fd05-4335-827c-ba6adeeb4e21}, !- Inlet Port
  {a4cd9d1b-ff48-4112-b2e0-66664ea8eb03}; !- Outlet Port

OS:Connection,
  {2e3e6eac-fd05-4335-827c-ba6adeeb4e21}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  24,                                     !- Outlet Port
  {3d61a528-6381-494c-85bd-1620ea4ad920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3956fc96-5b93-461e-87f5-0d8800f24387}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ecb234b0-e54e-4467-bfc2-78417afa09de}, !- Inlet Port
  {7593ea6d-7699-4b3d-bf1c-3cb2d021749e}; !- Outlet Port

OS:Connection,
  {a4cd9d1b-ff48-4112-b2e0-66664ea8eb03}, !- Handle
  {3d61a528-6381-494c-85bd-1620ea4ad920}, !- Source Object
  3,                                      !- Outlet Port
  {b26bfc57-37f8-46af-b29e-ba8eb305dc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb234b0-e54e-4467-bfc2-78417afa09de}, !- Handle
  {b26bfc57-37f8-46af-b29e-ba8eb305dc04}, !- Source Object
  3,                                      !- Outlet Port
  {3956fc96-5b93-461e-87f5-0d8800f24387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7593ea6d-7699-4b3d-bf1c-3cb2d021749e}, !- Handle
  {3956fc96-5b93-461e-87f5-0d8800f24387}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {eaa494fd-8a51-4fa6-864d-9b282f64ec8d}, !- Handle
  F2 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {aad84240-c357-4788-bb9d-163ec61f2c53}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {47156090-91fb-4509-8eda-3b2dd4b5e18b}, !- Water Inlet Node Name
  {52fc3292-a272-461f-a1cc-2dfcf6da90ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {8b385c45-d2a2-4023-b68d-6c99c18cf383}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {2bdd77d4-b860-4549-975b-d5976bb714f4}, !- Inlet Port
  {47156090-91fb-4509-8eda-3b2dd4b5e18b}; !- Outlet Port

OS:Connection,
  {2bdd77d4-b860-4549-975b-d5976bb714f4}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  25,                                     !- Outlet Port
  {8b385c45-d2a2-4023-b68d-6c99c18cf383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8c4a2f5-28cb-421d-885b-9b9a40cb4fbf}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {52fc3292-a272-461f-a1cc-2dfcf6da90ed}, !- Inlet Port
  {93a70fc3-8d2a-4807-923f-91fe24754483}; !- Outlet Port

OS:Connection,
  {47156090-91fb-4509-8eda-3b2dd4b5e18b}, !- Handle
  {8b385c45-d2a2-4023-b68d-6c99c18cf383}, !- Source Object
  3,                                      !- Outlet Port
  {aad84240-c357-4788-bb9d-163ec61f2c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fc3292-a272-461f-a1cc-2dfcf6da90ed}, !- Handle
  {aad84240-c357-4788-bb9d-163ec61f2c53}, !- Source Object
  3,                                      !- Outlet Port
  {f8c4a2f5-28cb-421d-885b-9b9a40cb4fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a70fc3-8d2a-4807-923f-91fe24754483}, !- Handle
  {f8c4a2f5-28cb-421d-885b-9b9a40cb4fbf}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {edad1006-3236-421f-9a60-baacd6ad42c1}, !- Handle
  F2 NE Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77779467-607f-4676-846b-1ef79ae20ea4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c23b7546-55ef-473f-9f49-14fe6106a051}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77779467-607f-4676-846b-1ef79ae20ea4}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c23b7546-55ef-473f-9f49-14fe6106a051}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {78794ad7-d4e8-44b2-bea5-1517fc4c42e3}, !- Handle
  F2 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {c605dc47-c038-4aef-9eef-1d6b3e9c5059}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {30548d8c-82b4-4e6b-b2e1-d935c561d8f0}, !- Air Inlet Node Name
  {f041b217-afc5-46bb-a6aa-364d027ff847}, !- Air Outlet Node Name
  {edad1006-3236-421f-9a60-baacd6ad42c1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {b26bfc57-37f8-46af-b29e-ba8eb305dc04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aad84240-c357-4788-bb9d-163ec61f2c53}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eaa494fd-8a51-4fa6-864d-9b282f64ec8d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f041b217-afc5-46bb-a6aa-364d027ff847}, !- Handle
  {78794ad7-d4e8-44b2-bea5-1517fc4c42e3}, !- Source Object
  7,                                      !- Outlet Port
  {e5a77961-373d-4199-87cc-4310149866c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6d70584e-888b-47f2-97b5-963f50a60551}, !- Handle
  F2 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0381979-40b3-4062-aad0-91d1e19daad1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c0381979-40b3-4062-aad0-91d1e19daad1}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4c4265c2-f536-457d-b46b-760db8107e60}, !- Handle
  F2 NE Apartment ZN PSZ-AC OA System,    !- Name
  {6d70584e-888b-47f2-97b5-963f50a60551}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc3305a9-a21e-46de-ae70-c4594095da6a}, !- Mixed Air Node Name
  {2840a1ab-b0d2-470a-9215-885b6fb3bfa9}, !- Outdoor Air Stream Node Name
  {852d098c-afab-4693-a66a-0d85600fd4f0}, !- Relief Air Stream Node Name
  {ab3d122b-d7d5-494a-9994-21fc2c1dfd56}; !- Return Air Stream Node Name

OS:Node,
  {00c09fb9-c2e4-4e75-a2c4-8bc3db9e8cff}, !- Handle
  F2 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2840a1ab-b0d2-470a-9215-885b6fb3bfa9}; !- Outlet Port

OS:Connection,
  {2840a1ab-b0d2-470a-9215-885b6fb3bfa9}, !- Handle
  {00c09fb9-c2e4-4e75-a2c4-8bc3db9e8cff}, !- Source Object
  3,                                      !- Outlet Port
  {4c4265c2-f536-457d-b46b-760db8107e60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d31515fe-a977-4f22-ad6f-579c6d9bbb8f}, !- Handle
  F2 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {852d098c-afab-4693-a66a-0d85600fd4f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {852d098c-afab-4693-a66a-0d85600fd4f0}, !- Handle
  {4c4265c2-f536-457d-b46b-760db8107e60}, !- Source Object
  7,                                      !- Outlet Port
  {d31515fe-a977-4f22-ad6f-579c6d9bbb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b989952-4776-4181-a48e-a66da2482ea3}, !- Handle
  F2 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {dc3305a9-a21e-46de-ae70-c4594095da6a}, !- Inlet Port
  {30548d8c-82b4-4e6b-b2e1-d935c561d8f0}; !- Outlet Port

OS:Connection,
  {ab3d122b-d7d5-494a-9994-21fc2c1dfd56}, !- Handle
  {cce94c94-43ab-4873-9f0b-4ed8d39913b6}, !- Source Object
  3,                                      !- Outlet Port
  {4c4265c2-f536-457d-b46b-760db8107e60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc3305a9-a21e-46de-ae70-c4594095da6a}, !- Handle
  {4c4265c2-f536-457d-b46b-760db8107e60}, !- Source Object
  5,                                      !- Outlet Port
  {3b989952-4776-4181-a48e-a66da2482ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30548d8c-82b4-4e6b-b2e1-d935c561d8f0}, !- Handle
  {3b989952-4776-4181-a48e-a66da2482ea3}, !- Source Object
  3,                                      !- Outlet Port
  {78794ad7-d4e8-44b2-bea5-1517fc4c42e3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d2863b88-6cca-4cb9-a85e-10b8210e3612}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a347fb16-4df6-4e01-a3c2-b0941bc6274f}, !- Control Zone or Zone List Name
  {3e414f24-47bd-4ed2-9ecd-8ec195307bb2}, !- Cooling Control Zone or Zone List Name
  {5ec16ca5-7568-4d2c-997c-c054858d18ab}, !- Heating Control Zone or Zone List Name
  {1354dde2-1c3b-4820-8102-4567a5989811}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a347fb16-4df6-4e01-a3c2-b0941bc6274f}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {3e414f24-47bd-4ed2-9ecd-8ec195307bb2}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ec16ca5-7568-4d2c-997c-c054858d18ab}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1354dde2-1c3b-4820-8102-4567a5989811}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {652ac4fd-63db-4ffd-87bf-95eb57ffe66c}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {df39d23c-aa8b-4569-9933-ead7815ce882}, !- Air Inlet Node Name
  {cf9b055d-ae51-423e-a4db-cb1411511a2a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba2ddde8-7e8d-49bc-9f09-74b8670f5f30}, !- Handle
  F2 NE Apartment ZN Return Air Node,     !- Name
  {e1a2a40b-47fd-4c32-8035-5e9b3797be81}, !- Inlet Port
  {551eb5ae-6e24-4a64-98a8-674db41c0e94}; !- Outlet Port

OS:Connection,
  {569e1568-55fb-4bdd-85fe-cef034470320}, !- Handle
  {2a6b20f6-b2a5-4af3-849b-14f3ae5bb5c7}, !- Source Object
  3,                                      !- Outlet Port
  {dfaa13fd-8b14-48c8-81a2-aee0d96334a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a2a40b-47fd-4c32-8035-5e9b3797be81}, !- Handle
  {84cbae66-d399-47df-8572-a1cf59edfb00}, !- Source Object
  2,                                      !- Outlet Port
  {ba2ddde8-7e8d-49bc-9f09-74b8670f5f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551eb5ae-6e24-4a64-98a8-674db41c0e94}, !- Handle
  {ba2ddde8-7e8d-49bc-9f09-74b8670f5f30}, !- Source Object
  3,                                      !- Outlet Port
  {ef820b5f-714b-4913-978f-7a0c2410b780}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1c2d65d-3a1b-4a21-b968-192fa3c383d0}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b23a7efb-c346-4be8-8298-e69e41adbd13}, !- Inlet Port
  {df39d23c-aa8b-4569-9933-ead7815ce882}; !- Outlet Port

OS:Connection,
  {b23a7efb-c346-4be8-8298-e69e41adbd13}, !- Handle
  {7987b4cf-2d81-4ffd-b0d5-9055723af323}, !- Source Object
  3,                                      !- Outlet Port
  {a1c2d65d-3a1b-4a21-b968-192fa3c383d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df39d23c-aa8b-4569-9933-ead7815ce882}, !- Handle
  {a1c2d65d-3a1b-4a21-b968-192fa3c383d0}, !- Source Object
  3,                                      !- Outlet Port
  {652ac4fd-63db-4ffd-87bf-95eb57ffe66c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf9b055d-ae51-423e-a4db-cb1411511a2a}, !- Handle
  {652ac4fd-63db-4ffd-87bf-95eb57ffe66c}, !- Source Object
  4,                                      !- Outlet Port
  {2a6b20f6-b2a5-4af3-849b-14f3ae5bb5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- Handle
  F2 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {fb57162e-6e85-4f0e-b32c-70d7f4cd0d11}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7740728-52af-4141-b5c5-4c6c24575a4c}, !- Supply Side Inlet Node Name
  {4fdb580e-02a7-4b2c-b3a8-7368edbc9516}, !- Demand Side Outlet Node Name
  {26842f43-6074-4d33-ab39-9c2c0443ff46}, !- Demand Side Inlet Node A
  {c77559f5-d971-4fb4-b2d1-f0ad5509ecd5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {548fcebc-9b42-4a50-818f-1c8b5a844e4b}, !- Demand Mixer Name
  {6c44666b-e2a4-4ae1-999c-d52c31e7bb5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4054f35-5ac2-47df-bf63-877c5dbc6f79}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b7740728-52af-4141-b5c5-4c6c24575a4c}, !- Inlet Port
  {7cb4c70b-063b-4704-911e-6cd71b696af9}; !- Outlet Port

OS:Node,
  {87cf4423-d8c8-4a3f-bdac-2284dccdc127}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {2ff56378-45fc-47de-921a-ab9801cd6302}, !- Inlet Port
  {c77559f5-d971-4fb4-b2d1-f0ad5509ecd5}; !- Outlet Port

OS:Connection,
  {b7740728-52af-4141-b5c5-4c6c24575a4c}, !- Handle
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- Source Object
  9,                                      !- Outlet Port
  {b4054f35-5ac2-47df-bf63-877c5dbc6f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77559f5-d971-4fb4-b2d1-f0ad5509ecd5}, !- Handle
  {87cf4423-d8c8-4a3f-bdac-2284dccdc127}, !- Source Object
  3,                                      !- Outlet Port
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be8a289e-3d1c-47b2-897d-f8b652adb736}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {26842f43-6074-4d33-ab39-9c2c0443ff46}, !- Inlet Port
  {7c525028-330c-48b1-b6df-70be3185ad82}; !- Outlet Port

OS:Node,
  {4fd3337b-934d-48e1-9419-ed8fb03214a4}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9e6317fb-555f-470a-8911-e344b8b1f470}, !- Inlet Port
  {4fdb580e-02a7-4b2c-b3a8-7368edbc9516}; !- Outlet Port

OS:Node,
  {394c99f9-0a8e-416e-941c-17299f24f00d}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a881420e-d931-4079-94c8-1c26a1a0f877}, !- Inlet Port
  {297a2a28-318d-4647-aa8f-da179049a012}; !- Outlet Port

OS:Connection,
  {26842f43-6074-4d33-ab39-9c2c0443ff46}, !- Handle
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- Source Object
  11,                                     !- Outlet Port
  {be8a289e-3d1c-47b2-897d-f8b652adb736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdb580e-02a7-4b2c-b3a8-7368edbc9516}, !- Handle
  {4fd3337b-934d-48e1-9419-ed8fb03214a4}, !- Source Object
  3,                                      !- Outlet Port
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c44666b-e2a4-4ae1-999c-d52c31e7bb5c}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {7c525028-330c-48b1-b6df-70be3185ad82}, !- Inlet Node Name
  {a90532b1-deef-467a-900c-3e02140c7327}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {548fcebc-9b42-4a50-818f-1c8b5a844e4b}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {9e6317fb-555f-470a-8911-e344b8b1f470}, !- Outlet Node Name
  {a7e4cf1c-bfed-406b-9315-e6b77045488c}; !- Inlet Node Name 1

OS:Connection,
  {7c525028-330c-48b1-b6df-70be3185ad82}, !- Handle
  {be8a289e-3d1c-47b2-897d-f8b652adb736}, !- Source Object
  3,                                      !- Outlet Port
  {6c44666b-e2a4-4ae1-999c-d52c31e7bb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6317fb-555f-470a-8911-e344b8b1f470}, !- Handle
  {548fcebc-9b42-4a50-818f-1c8b5a844e4b}, !- Source Object
  2,                                      !- Outlet Port
  {4fd3337b-934d-48e1-9419-ed8fb03214a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d12ed140-09ec-4a38-b5a7-490d286945fb}, !- Handle
  {58dd840f-217d-43cc-86da-f8c67b35c916}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fb57162e-6e85-4f0e-b32c-70d7f4cd0d11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {a512c070-caa0-4c79-91cd-c0d1fd788420}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {561f6c38-f31e-430e-8b22-d0c5254ca3ce}, !- Handle
  F2 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b68788d8-7185-49c6-a91c-77620ff26337}, !- Control Zone Name
  {87cf4423-d8c8-4a3f-bdac-2284dccdc127}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0c7308de-98a9-4be2-ae7d-7e86bb0ecadf}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {110709f0-e0d3-44db-85bf-92245cb27703}, !- Water Inlet Node Name
  {5db6bfd1-39ab-47d6-98a0-74e8c663137f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {2f0565c7-077e-4770-b982-7b497b917a46}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {87694c59-9502-4db0-8e88-7199756e9c66}, !- Inlet Port
  {110709f0-e0d3-44db-85bf-92245cb27703}; !- Outlet Port

OS:Connection,
  {87694c59-9502-4db0-8e88-7199756e9c66}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  26,                                     !- Outlet Port
  {2f0565c7-077e-4770-b982-7b497b917a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d02c6922-00ec-4038-8b4c-e1ec50b1114c}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {5db6bfd1-39ab-47d6-98a0-74e8c663137f}, !- Inlet Port
  {ce715b5e-6bcc-4175-9fcd-fcf35a1a2d51}; !- Outlet Port

OS:Connection,
  {110709f0-e0d3-44db-85bf-92245cb27703}, !- Handle
  {2f0565c7-077e-4770-b982-7b497b917a46}, !- Source Object
  3,                                      !- Outlet Port
  {0c7308de-98a9-4be2-ae7d-7e86bb0ecadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db6bfd1-39ab-47d6-98a0-74e8c663137f}, !- Handle
  {0c7308de-98a9-4be2-ae7d-7e86bb0ecadf}, !- Source Object
  3,                                      !- Outlet Port
  {d02c6922-00ec-4038-8b4c-e1ec50b1114c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce715b5e-6bcc-4175-9fcd-fcf35a1a2d51}, !- Handle
  {d02c6922-00ec-4038-8b4c-e1ec50b1114c}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {5beb9a52-c43b-4095-9669-a6f70f1d71e2}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {78247715-5a17-4bb4-9c3c-bf925f271629}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {f1cad605-e7e1-4dea-b7c1-481becc15222}, !- Water Inlet Node Name
  {be44a251-9aba-4af7-ad52-3b5958791d0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dc3f9195-5d03-4921-8aeb-ad1385c16cf9}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {dd8a3db6-8b3e-4169-a246-e019755bc80b}, !- Inlet Port
  {f1cad605-e7e1-4dea-b7c1-481becc15222}; !- Outlet Port

OS:Connection,
  {dd8a3db6-8b3e-4169-a246-e019755bc80b}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  27,                                     !- Outlet Port
  {dc3f9195-5d03-4921-8aeb-ad1385c16cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {137355cb-e327-4b72-971f-758874e0a529}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {be44a251-9aba-4af7-ad52-3b5958791d0c}, !- Inlet Port
  {f6b5f517-60df-43ce-be2d-c6f30ddb2ce3}; !- Outlet Port

OS:Connection,
  {f1cad605-e7e1-4dea-b7c1-481becc15222}, !- Handle
  {dc3f9195-5d03-4921-8aeb-ad1385c16cf9}, !- Source Object
  3,                                      !- Outlet Port
  {78247715-5a17-4bb4-9c3c-bf925f271629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be44a251-9aba-4af7-ad52-3b5958791d0c}, !- Handle
  {78247715-5a17-4bb4-9c3c-bf925f271629}, !- Source Object
  3,                                      !- Outlet Port
  {137355cb-e327-4b72-971f-758874e0a529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b5f517-60df-43ce-be2d-c6f30ddb2ce3}, !- Handle
  {137355cb-e327-4b72-971f-758874e0a529}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {588d04ff-f387-4182-9e47-af3ff9333fbc}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5afd689f-5898-4487-ae65-c337bdfc99a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ab8c945-d7fd-411a-a9c1-ac2ceff136dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5afd689f-5898-4487-ae65-c337bdfc99a3}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ab8c945-d7fd-411a-a9c1-ac2ceff136dd}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {21be20bf-6152-4909-9e90-06e5b5105aff}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b68788d8-7185-49c6-a91c-77620ff26337}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {122b8d9f-bb9e-48fa-8c60-c87cd3b67091}, !- Air Inlet Node Name
  {2ff56378-45fc-47de-921a-ab9801cd6302}, !- Air Outlet Node Name
  {588d04ff-f387-4182-9e47-af3ff9333fbc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {0c7308de-98a9-4be2-ae7d-7e86bb0ecadf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {78247715-5a17-4bb4-9c3c-bf925f271629}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5beb9a52-c43b-4095-9669-a6f70f1d71e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ff56378-45fc-47de-921a-ab9801cd6302}, !- Handle
  {21be20bf-6152-4909-9e90-06e5b5105aff}, !- Source Object
  7,                                      !- Outlet Port
  {87cf4423-d8c8-4a3f-bdac-2284dccdc127}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14c857a3-6433-4ac8-a8dc-3ba3a30f8c3b}, !- Handle
  F2 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2ae0471-a8ce-4693-86b1-04a81717dde3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e2ae0471-a8ce-4693-86b1-04a81717dde3}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db72b5b4-d729-42d1-8871-b418788ba09d}, !- Handle
  F2 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {14c857a3-6433-4ac8-a8dc-3ba3a30f8c3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90875921-b54a-4f7d-954d-51b5da969c18}, !- Mixed Air Node Name
  {60daf546-d707-4c1e-828c-8488fd4c3f7d}, !- Outdoor Air Stream Node Name
  {eb7fc953-527a-4a8c-9d1f-df317025f941}, !- Relief Air Stream Node Name
  {7cb4c70b-063b-4704-911e-6cd71b696af9}; !- Return Air Stream Node Name

OS:Node,
  {7fccfe59-f474-408d-a0f4-a6b01c4db8de}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {60daf546-d707-4c1e-828c-8488fd4c3f7d}; !- Outlet Port

OS:Connection,
  {60daf546-d707-4c1e-828c-8488fd4c3f7d}, !- Handle
  {7fccfe59-f474-408d-a0f4-a6b01c4db8de}, !- Source Object
  3,                                      !- Outlet Port
  {db72b5b4-d729-42d1-8871-b418788ba09d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6ac7c37-f60b-4bbe-be0f-07a9463b73d9}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {eb7fc953-527a-4a8c-9d1f-df317025f941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb7fc953-527a-4a8c-9d1f-df317025f941}, !- Handle
  {db72b5b4-d729-42d1-8871-b418788ba09d}, !- Source Object
  7,                                      !- Outlet Port
  {f6ac7c37-f60b-4bbe-be0f-07a9463b73d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {324db1c3-8033-424a-88c0-68b1e52047f4}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {90875921-b54a-4f7d-954d-51b5da969c18}, !- Inlet Port
  {122b8d9f-bb9e-48fa-8c60-c87cd3b67091}; !- Outlet Port

OS:Connection,
  {7cb4c70b-063b-4704-911e-6cd71b696af9}, !- Handle
  {b4054f35-5ac2-47df-bf63-877c5dbc6f79}, !- Source Object
  3,                                      !- Outlet Port
  {db72b5b4-d729-42d1-8871-b418788ba09d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90875921-b54a-4f7d-954d-51b5da969c18}, !- Handle
  {db72b5b4-d729-42d1-8871-b418788ba09d}, !- Source Object
  5,                                      !- Outlet Port
  {324db1c3-8033-424a-88c0-68b1e52047f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122b8d9f-bb9e-48fa-8c60-c87cd3b67091}, !- Handle
  {324db1c3-8033-424a-88c0-68b1e52047f4}, !- Source Object
  3,                                      !- Outlet Port
  {21be20bf-6152-4909-9e90-06e5b5105aff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a512c070-caa0-4c79-91cd-c0d1fd788420}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b4603d79-1919-4e95-a2be-aab48b67b037}, !- Control Zone or Zone List Name
  {71d66e43-b45e-4b6b-9ae4-9804b80f5126}, !- Cooling Control Zone or Zone List Name
  {e44ec652-930e-47bf-9cca-c7fc95d8d220}, !- Heating Control Zone or Zone List Name
  {c01fdd2f-65e9-46f5-be43-f21c4d5848f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4603d79-1919-4e95-a2be-aab48b67b037}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {71d66e43-b45e-4b6b-9ae4-9804b80f5126}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e44ec652-930e-47bf-9cca-c7fc95d8d220}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c01fdd2f-65e9-46f5-be43-f21c4d5848f1}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c151e4a-2f18-4a48-99b7-f0dcb5b2dad6}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {f228875c-7e82-4c2d-af26-f09514203796}, !- Air Inlet Node Name
  {a881420e-d931-4079-94c8-1c26a1a0f877}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53ddb897-4189-4b04-8312-ea32c7a457d8}, !- Handle
  F2 N1 Apartment ZN Return Air Node,     !- Name
  {c5052a70-6bea-4c24-82ef-ffc4b5048917}, !- Inlet Port
  {a7e4cf1c-bfed-406b-9315-e6b77045488c}; !- Outlet Port

OS:Connection,
  {297a2a28-318d-4647-aa8f-da179049a012}, !- Handle
  {394c99f9-0a8e-416e-941c-17299f24f00d}, !- Source Object
  3,                                      !- Outlet Port
  {f5db0cac-be63-4043-a7e7-c3effd81ae80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5052a70-6bea-4c24-82ef-ffc4b5048917}, !- Handle
  {c9531ae6-f625-4587-a09f-c4f63b35ab2e}, !- Source Object
  2,                                      !- Outlet Port
  {53ddb897-4189-4b04-8312-ea32c7a457d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e4cf1c-bfed-406b-9315-e6b77045488c}, !- Handle
  {53ddb897-4189-4b04-8312-ea32c7a457d8}, !- Source Object
  3,                                      !- Outlet Port
  {548fcebc-9b42-4a50-818f-1c8b5a844e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a0a632a-c5fe-4217-b633-64cdf637ab3c}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {a90532b1-deef-467a-900c-3e02140c7327}, !- Inlet Port
  {f228875c-7e82-4c2d-af26-f09514203796}; !- Outlet Port

OS:Connection,
  {a90532b1-deef-467a-900c-3e02140c7327}, !- Handle
  {6c44666b-e2a4-4ae1-999c-d52c31e7bb5c}, !- Source Object
  3,                                      !- Outlet Port
  {8a0a632a-c5fe-4217-b633-64cdf637ab3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f228875c-7e82-4c2d-af26-f09514203796}, !- Handle
  {8a0a632a-c5fe-4217-b633-64cdf637ab3c}, !- Source Object
  3,                                      !- Outlet Port
  {2c151e4a-2f18-4a48-99b7-f0dcb5b2dad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a881420e-d931-4079-94c8-1c26a1a0f877}, !- Handle
  {2c151e4a-2f18-4a48-99b7-f0dcb5b2dad6}, !- Source Object
  4,                                      !- Outlet Port
  {394c99f9-0a8e-416e-941c-17299f24f00d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- Handle
  F2 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {c2819621-bd1d-472f-b43a-25e35981e4c2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa0f936e-9d30-4150-8b88-ac7258f86770}, !- Supply Side Inlet Node Name
  {3f2414de-591e-4be6-9fe2-50e22f58a132}, !- Demand Side Outlet Node Name
  {318ea9a1-ad3d-4a48-8db6-f6b29bd160cc}, !- Demand Side Inlet Node A
  {4a5fcb84-7d77-4453-8065-d0ba90aa401b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df2e8740-7065-4819-898d-03cbbe10bec8}, !- Demand Mixer Name
  {ed1b57c4-a5fa-484d-9f76-98c30115b5fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18737dbd-cad4-4386-ba4f-63a303137f4f}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {fa0f936e-9d30-4150-8b88-ac7258f86770}, !- Inlet Port
  {950517b7-aff0-4e38-bc84-fa6541fa0e0e}; !- Outlet Port

OS:Node,
  {59e857a9-2cf4-4628-97a3-f11393a61e61}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {722df069-3ff7-42c5-99f4-8e3548f9f0e9}, !- Inlet Port
  {4a5fcb84-7d77-4453-8065-d0ba90aa401b}; !- Outlet Port

OS:Connection,
  {fa0f936e-9d30-4150-8b88-ac7258f86770}, !- Handle
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- Source Object
  9,                                      !- Outlet Port
  {18737dbd-cad4-4386-ba4f-63a303137f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5fcb84-7d77-4453-8065-d0ba90aa401b}, !- Handle
  {59e857a9-2cf4-4628-97a3-f11393a61e61}, !- Source Object
  3,                                      !- Outlet Port
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b277f8e-a0e4-4e12-8f3a-e4c6d13b69f2}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {318ea9a1-ad3d-4a48-8db6-f6b29bd160cc}, !- Inlet Port
  {cf26ebdf-1b5f-4f64-aa4b-bf901eb582a0}; !- Outlet Port

OS:Node,
  {95f3f378-d137-460b-a149-dba1a16ce8f9}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {bd86a700-eecc-45d4-a4f0-c189b112660c}, !- Inlet Port
  {3f2414de-591e-4be6-9fe2-50e22f58a132}; !- Outlet Port

OS:Node,
  {d3e450ae-3e45-467d-998a-6027a6ed2c19}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ac77eb89-53fd-4268-afc1-ce6c89c9d316}, !- Inlet Port
  {e1a726d3-7f4a-48f8-b79b-e796d30b5e27}; !- Outlet Port

OS:Connection,
  {318ea9a1-ad3d-4a48-8db6-f6b29bd160cc}, !- Handle
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- Source Object
  11,                                     !- Outlet Port
  {8b277f8e-a0e4-4e12-8f3a-e4c6d13b69f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2414de-591e-4be6-9fe2-50e22f58a132}, !- Handle
  {95f3f378-d137-460b-a149-dba1a16ce8f9}, !- Source Object
  3,                                      !- Outlet Port
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed1b57c4-a5fa-484d-9f76-98c30115b5fd}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {cf26ebdf-1b5f-4f64-aa4b-bf901eb582a0}, !- Inlet Node Name
  {ee8c8da1-7a08-47d4-9793-57b0283ab95f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df2e8740-7065-4819-898d-03cbbe10bec8}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {bd86a700-eecc-45d4-a4f0-c189b112660c}, !- Outlet Node Name
  {b3732636-f679-40fb-b287-b28e5eeb55db}; !- Inlet Node Name 1

OS:Connection,
  {cf26ebdf-1b5f-4f64-aa4b-bf901eb582a0}, !- Handle
  {8b277f8e-a0e4-4e12-8f3a-e4c6d13b69f2}, !- Source Object
  3,                                      !- Outlet Port
  {ed1b57c4-a5fa-484d-9f76-98c30115b5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd86a700-eecc-45d4-a4f0-c189b112660c}, !- Handle
  {df2e8740-7065-4819-898d-03cbbe10bec8}, !- Source Object
  2,                                      !- Outlet Port
  {95f3f378-d137-460b-a149-dba1a16ce8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6b45630-f4f3-4f66-af95-3fceb0e66cfc}, !- Handle
  {c24d4982-0491-4b14-a6ae-751e46f67da2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c2819621-bd1d-472f-b43a-25e35981e4c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {3316f80a-ac55-489b-bee1-2cc520e8c021}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {06ae98fa-c99d-455e-b17f-53def2a71ec3}, !- Handle
  F2 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {16db5733-b835-4878-9eed-3a8e960e05a8}, !- Control Zone Name
  {59e857a9-2cf4-4628-97a3-f11393a61e61}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a5355976-f987-4e37-855c-3a50e9fea6e5}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {39643a3c-a092-42c7-a1c2-f0973214b333}, !- Water Inlet Node Name
  {99652250-2dd3-4677-8f48-c8673213c81d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {05e1702f-9e24-4875-9da8-3ff52c03d16e}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {070122cf-fb06-4b3d-8781-e398962b49fd}, !- Inlet Port
  {39643a3c-a092-42c7-a1c2-f0973214b333}; !- Outlet Port

OS:Connection,
  {070122cf-fb06-4b3d-8781-e398962b49fd}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  28,                                     !- Outlet Port
  {05e1702f-9e24-4875-9da8-3ff52c03d16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f63371d-e28d-4f1b-8bd4-9eecc5fa8a26}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {99652250-2dd3-4677-8f48-c8673213c81d}, !- Inlet Port
  {8181a9ff-bcf3-42ed-9931-b6aef6f67ade}; !- Outlet Port

OS:Connection,
  {39643a3c-a092-42c7-a1c2-f0973214b333}, !- Handle
  {05e1702f-9e24-4875-9da8-3ff52c03d16e}, !- Source Object
  3,                                      !- Outlet Port
  {a5355976-f987-4e37-855c-3a50e9fea6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99652250-2dd3-4677-8f48-c8673213c81d}, !- Handle
  {a5355976-f987-4e37-855c-3a50e9fea6e5}, !- Source Object
  3,                                      !- Outlet Port
  {0f63371d-e28d-4f1b-8bd4-9eecc5fa8a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8181a9ff-bcf3-42ed-9931-b6aef6f67ade}, !- Handle
  {0f63371d-e28d-4f1b-8bd4-9eecc5fa8a26}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {82ea5d18-b77b-48af-862f-4e07970d878f}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0b97fd52-27a9-4bb3-b870-1fab52b2c35d}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {c9a2b532-8eac-460e-bb90-5cff3e391e6a}, !- Water Inlet Node Name
  {6627eed6-6bee-4f24-951a-ab6244fdaedf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0390eed0-3528-49ab-bd85-35269170c5f4}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {1b21c307-d988-4e73-8cdc-561ee30a6d1b}, !- Inlet Port
  {c9a2b532-8eac-460e-bb90-5cff3e391e6a}; !- Outlet Port

OS:Connection,
  {1b21c307-d988-4e73-8cdc-561ee30a6d1b}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  29,                                     !- Outlet Port
  {0390eed0-3528-49ab-bd85-35269170c5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df6265f5-d845-41f7-9f3a-c03b09e3f007}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {6627eed6-6bee-4f24-951a-ab6244fdaedf}, !- Inlet Port
  {654c8331-2035-4b11-b5b8-fc512c4a14ae}; !- Outlet Port

OS:Connection,
  {c9a2b532-8eac-460e-bb90-5cff3e391e6a}, !- Handle
  {0390eed0-3528-49ab-bd85-35269170c5f4}, !- Source Object
  3,                                      !- Outlet Port
  {0b97fd52-27a9-4bb3-b870-1fab52b2c35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6627eed6-6bee-4f24-951a-ab6244fdaedf}, !- Handle
  {0b97fd52-27a9-4bb3-b870-1fab52b2c35d}, !- Source Object
  3,                                      !- Outlet Port
  {df6265f5-d845-41f7-9f3a-c03b09e3f007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654c8331-2035-4b11-b5b8-fc512c4a14ae}, !- Handle
  {df6265f5-d845-41f7-9f3a-c03b09e3f007}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {efb5918e-b743-4506-a565-2e905a7761b8}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1838a62-2341-4777-9482-e1c0fa2f0546}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f624889-eea5-4361-89b4-b3437afab999}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1838a62-2341-4777-9482-e1c0fa2f0546}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f624889-eea5-4361-89b4-b3437afab999}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9d9d2952-0fe3-4419-9d9a-8c22e7bc1423}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {16db5733-b835-4878-9eed-3a8e960e05a8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {dfaa5853-c18e-463d-ab37-5a3a2c5aa3e7}, !- Air Inlet Node Name
  {722df069-3ff7-42c5-99f4-8e3548f9f0e9}, !- Air Outlet Node Name
  {efb5918e-b743-4506-a565-2e905a7761b8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {a5355976-f987-4e37-855c-3a50e9fea6e5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0b97fd52-27a9-4bb3-b870-1fab52b2c35d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {82ea5d18-b77b-48af-862f-4e07970d878f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {722df069-3ff7-42c5-99f4-8e3548f9f0e9}, !- Handle
  {9d9d2952-0fe3-4419-9d9a-8c22e7bc1423}, !- Source Object
  7,                                      !- Outlet Port
  {59e857a9-2cf4-4628-97a3-f11393a61e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c31f38d-a98a-453b-90c6-918799d124c7}, !- Handle
  F2 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c59a94d-b66a-43ea-9918-04fe82ab6ef8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1c59a94d-b66a-43ea-9918-04fe82ab6ef8}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73fb6505-9fdd-454c-ad5c-2d5a0279654d}, !- Handle
  F2 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {7c31f38d-a98a-453b-90c6-918799d124c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9993bb9-aea8-42bc-bc48-e3ed641cd659}, !- Mixed Air Node Name
  {f547491e-7970-4614-8306-c6cf868f8497}, !- Outdoor Air Stream Node Name
  {1f6e5ff6-6ef5-471e-ace0-5b02d243bf51}, !- Relief Air Stream Node Name
  {950517b7-aff0-4e38-bc84-fa6541fa0e0e}; !- Return Air Stream Node Name

OS:Node,
  {9333776a-c2ed-4ff7-9a77-af16fb03c1dc}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f547491e-7970-4614-8306-c6cf868f8497}; !- Outlet Port

OS:Connection,
  {f547491e-7970-4614-8306-c6cf868f8497}, !- Handle
  {9333776a-c2ed-4ff7-9a77-af16fb03c1dc}, !- Source Object
  3,                                      !- Outlet Port
  {73fb6505-9fdd-454c-ad5c-2d5a0279654d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98f31bb7-fb35-4386-b9f7-6e8bb86f04a8}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {1f6e5ff6-6ef5-471e-ace0-5b02d243bf51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f6e5ff6-6ef5-471e-ace0-5b02d243bf51}, !- Handle
  {73fb6505-9fdd-454c-ad5c-2d5a0279654d}, !- Source Object
  7,                                      !- Outlet Port
  {98f31bb7-fb35-4386-b9f7-6e8bb86f04a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f49072a-8abf-4438-a763-c2701a173fa9}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f9993bb9-aea8-42bc-bc48-e3ed641cd659}, !- Inlet Port
  {dfaa5853-c18e-463d-ab37-5a3a2c5aa3e7}; !- Outlet Port

OS:Connection,
  {950517b7-aff0-4e38-bc84-fa6541fa0e0e}, !- Handle
  {18737dbd-cad4-4386-ba4f-63a303137f4f}, !- Source Object
  3,                                      !- Outlet Port
  {73fb6505-9fdd-454c-ad5c-2d5a0279654d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f9993bb9-aea8-42bc-bc48-e3ed641cd659}, !- Handle
  {73fb6505-9fdd-454c-ad5c-2d5a0279654d}, !- Source Object
  5,                                      !- Outlet Port
  {2f49072a-8abf-4438-a763-c2701a173fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfaa5853-c18e-463d-ab37-5a3a2c5aa3e7}, !- Handle
  {2f49072a-8abf-4438-a763-c2701a173fa9}, !- Source Object
  3,                                      !- Outlet Port
  {9d9d2952-0fe3-4419-9d9a-8c22e7bc1423}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3316f80a-ac55-489b-bee1-2cc520e8c021}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {929ba30f-3869-4029-9980-2a82c9852239}, !- Control Zone or Zone List Name
  {fb847323-4adf-4967-b1f2-55ac06a560d9}, !- Cooling Control Zone or Zone List Name
  {cf833247-37dd-4604-ac32-0c424e316146}, !- Heating Control Zone or Zone List Name
  {e67a31b7-ccd5-4ab1-a839-fccd20b947ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {929ba30f-3869-4029-9980-2a82c9852239}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {fb847323-4adf-4967-b1f2-55ac06a560d9}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cf833247-37dd-4604-ac32-0c424e316146}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e67a31b7-ccd5-4ab1-a839-fccd20b947ed}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eeb46419-6f9b-410d-887a-fcefd90fb36d}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {42c6fdac-80fd-4b81-9d8c-969cee778273}, !- Air Inlet Node Name
  {ac77eb89-53fd-4268-afc1-ce6c89c9d316}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8fc1bde-24a3-4f66-b81d-f64818f13ee9}, !- Handle
  F2 N2 Apartment ZN Return Air Node,     !- Name
  {05e79038-fd5f-4f77-8808-b7aed6dff68a}, !- Inlet Port
  {b3732636-f679-40fb-b287-b28e5eeb55db}; !- Outlet Port

OS:Connection,
  {e1a726d3-7f4a-48f8-b79b-e796d30b5e27}, !- Handle
  {d3e450ae-3e45-467d-998a-6027a6ed2c19}, !- Source Object
  3,                                      !- Outlet Port
  {105c8312-20f5-4880-b683-62232faf9ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e79038-fd5f-4f77-8808-b7aed6dff68a}, !- Handle
  {73d9ce8e-1904-4b81-874c-cad426b08773}, !- Source Object
  2,                                      !- Outlet Port
  {f8fc1bde-24a3-4f66-b81d-f64818f13ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3732636-f679-40fb-b287-b28e5eeb55db}, !- Handle
  {f8fc1bde-24a3-4f66-b81d-f64818f13ee9}, !- Source Object
  3,                                      !- Outlet Port
  {df2e8740-7065-4819-898d-03cbbe10bec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60a9c200-c3f7-43b2-a405-f28ca7ac3fcd}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee8c8da1-7a08-47d4-9793-57b0283ab95f}, !- Inlet Port
  {42c6fdac-80fd-4b81-9d8c-969cee778273}; !- Outlet Port

OS:Connection,
  {ee8c8da1-7a08-47d4-9793-57b0283ab95f}, !- Handle
  {ed1b57c4-a5fa-484d-9f76-98c30115b5fd}, !- Source Object
  3,                                      !- Outlet Port
  {60a9c200-c3f7-43b2-a405-f28ca7ac3fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c6fdac-80fd-4b81-9d8c-969cee778273}, !- Handle
  {60a9c200-c3f7-43b2-a405-f28ca7ac3fcd}, !- Source Object
  3,                                      !- Outlet Port
  {eeb46419-6f9b-410d-887a-fcefd90fb36d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac77eb89-53fd-4268-afc1-ce6c89c9d316}, !- Handle
  {eeb46419-6f9b-410d-887a-fcefd90fb36d}, !- Source Object
  4,                                      !- Outlet Port
  {d3e450ae-3e45-467d-998a-6027a6ed2c19}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- Handle
  F2 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {13a8ba55-77a0-4ad5-8cb0-f1b20931ea66}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {580d0dc4-275d-46df-8f9f-ecb2a6d2660e}, !- Supply Side Inlet Node Name
  {2286a9d8-2108-43fc-919f-1be9cef44c04}, !- Demand Side Outlet Node Name
  {0f2e4ed7-d005-46da-a34a-f01af3ee2d89}, !- Demand Side Inlet Node A
  {14f3efb6-ea1d-4bf7-8f75-4ab444c331f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f82b1209-040e-47f8-8c49-ea8daa7d74fa}, !- Demand Mixer Name
  {1464c411-a8d1-42b4-b2e0-3950630f6c37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca452509-7a56-4552-acde-4cfb12e13024}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {580d0dc4-275d-46df-8f9f-ecb2a6d2660e}, !- Inlet Port
  {e7338f14-208e-41b6-8bd1-115e6d879c16}; !- Outlet Port

OS:Node,
  {e739520a-a36e-495e-828b-0f0da7c1f570}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {56247086-6c56-454c-8977-53bd144b6a47}, !- Inlet Port
  {14f3efb6-ea1d-4bf7-8f75-4ab444c331f3}; !- Outlet Port

OS:Connection,
  {580d0dc4-275d-46df-8f9f-ecb2a6d2660e}, !- Handle
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- Source Object
  9,                                      !- Outlet Port
  {ca452509-7a56-4552-acde-4cfb12e13024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f3efb6-ea1d-4bf7-8f75-4ab444c331f3}, !- Handle
  {e739520a-a36e-495e-828b-0f0da7c1f570}, !- Source Object
  3,                                      !- Outlet Port
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1143bb9-a4b2-4bcc-84d5-38a3ff99cccd}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0f2e4ed7-d005-46da-a34a-f01af3ee2d89}, !- Inlet Port
  {88354143-ba14-419b-9d8d-0f29053236e9}; !- Outlet Port

OS:Node,
  {b9c3d0c1-62d0-498b-8665-22ddc2ca467c}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {75ad80c3-6795-470e-adc1-305ce8a2b0d9}, !- Inlet Port
  {2286a9d8-2108-43fc-919f-1be9cef44c04}; !- Outlet Port

OS:Node,
  {aeed9e53-6115-453b-a75f-359713fb0343}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4c3aced2-2242-45b7-b4bf-25bc93e53ecf}, !- Inlet Port
  {7132c8d9-5d99-4456-ba78-7b160e59fed0}; !- Outlet Port

OS:Connection,
  {0f2e4ed7-d005-46da-a34a-f01af3ee2d89}, !- Handle
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- Source Object
  11,                                     !- Outlet Port
  {b1143bb9-a4b2-4bcc-84d5-38a3ff99cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2286a9d8-2108-43fc-919f-1be9cef44c04}, !- Handle
  {b9c3d0c1-62d0-498b-8665-22ddc2ca467c}, !- Source Object
  3,                                      !- Outlet Port
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1464c411-a8d1-42b4-b2e0-3950630f6c37}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {88354143-ba14-419b-9d8d-0f29053236e9}, !- Inlet Node Name
  {d4da5d0d-bf1a-40e7-ad3e-6b95035601fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f82b1209-040e-47f8-8c49-ea8daa7d74fa}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {75ad80c3-6795-470e-adc1-305ce8a2b0d9}, !- Outlet Node Name
  {642bc4ea-6709-4da2-b3d2-0dd61592d9fa}; !- Inlet Node Name 1

OS:Connection,
  {88354143-ba14-419b-9d8d-0f29053236e9}, !- Handle
  {b1143bb9-a4b2-4bcc-84d5-38a3ff99cccd}, !- Source Object
  3,                                      !- Outlet Port
  {1464c411-a8d1-42b4-b2e0-3950630f6c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ad80c3-6795-470e-adc1-305ce8a2b0d9}, !- Handle
  {f82b1209-040e-47f8-8c49-ea8daa7d74fa}, !- Source Object
  2,                                      !- Outlet Port
  {b9c3d0c1-62d0-498b-8665-22ddc2ca467c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d37c1794-8e4e-4515-9427-d0c56a851bdd}, !- Handle
  {fc8c4edf-5a05-488b-bcb7-f25f28cbfaff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13a8ba55-77a0-4ad5-8cb0-f1b20931ea66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {f1279a8b-fef0-4c47-93fa-c587a505362d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {985dee8a-602f-45d0-9b53-2fa62ba5bd6c}, !- Handle
  F2 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e8715e1e-53e3-49f6-b16b-bdd74a324697}, !- Control Zone Name
  {e739520a-a36e-495e-828b-0f0da7c1f570}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a1129348-4c79-489c-8299-7b0ec5a72d48}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {5c610f4f-5a20-45b6-8c13-f6642cea4a02}, !- Water Inlet Node Name
  {93bdad04-faf9-413f-bcb7-ef975ab2cff1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c68a1941-13ee-4dc9-8fde-2626bfd0b543}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0408d61a-0c41-4061-9ae2-7341a9828348}, !- Inlet Port
  {5c610f4f-5a20-45b6-8c13-f6642cea4a02}; !- Outlet Port

OS:Connection,
  {0408d61a-0c41-4061-9ae2-7341a9828348}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  30,                                     !- Outlet Port
  {c68a1941-13ee-4dc9-8fde-2626bfd0b543}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e1c922e-1c1b-4c87-83c5-814346b19262}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {93bdad04-faf9-413f-bcb7-ef975ab2cff1}, !- Inlet Port
  {541d27e7-a57d-4e19-8a6f-5955af9c330e}; !- Outlet Port

OS:Connection,
  {5c610f4f-5a20-45b6-8c13-f6642cea4a02}, !- Handle
  {c68a1941-13ee-4dc9-8fde-2626bfd0b543}, !- Source Object
  3,                                      !- Outlet Port
  {a1129348-4c79-489c-8299-7b0ec5a72d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bdad04-faf9-413f-bcb7-ef975ab2cff1}, !- Handle
  {a1129348-4c79-489c-8299-7b0ec5a72d48}, !- Source Object
  3,                                      !- Outlet Port
  {2e1c922e-1c1b-4c87-83c5-814346b19262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541d27e7-a57d-4e19-8a6f-5955af9c330e}, !- Handle
  {2e1c922e-1c1b-4c87-83c5-814346b19262}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {de37558f-7631-417c-b829-09051e55c4c9}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d368e20-62ba-4757-ad38-b62390f7f401}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {1471600c-1cc1-468e-a89b-0daddacde309}, !- Water Inlet Node Name
  {948fd875-17c3-43b3-a7bc-34f3b5d7204c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {98cc7e74-3599-48bb-b832-4334ddbd70fd}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {12798b38-4126-4cfa-bf2e-518813ddbe60}, !- Inlet Port
  {1471600c-1cc1-468e-a89b-0daddacde309}; !- Outlet Port

OS:Connection,
  {12798b38-4126-4cfa-bf2e-518813ddbe60}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  31,                                     !- Outlet Port
  {98cc7e74-3599-48bb-b832-4334ddbd70fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfd5cbe6-6f51-4ee6-96f7-ddd9971d2c80}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {948fd875-17c3-43b3-a7bc-34f3b5d7204c}, !- Inlet Port
  {71e08909-d87c-45df-a296-8d6e6ff68e22}; !- Outlet Port

OS:Connection,
  {1471600c-1cc1-468e-a89b-0daddacde309}, !- Handle
  {98cc7e74-3599-48bb-b832-4334ddbd70fd}, !- Source Object
  3,                                      !- Outlet Port
  {1d368e20-62ba-4757-ad38-b62390f7f401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948fd875-17c3-43b3-a7bc-34f3b5d7204c}, !- Handle
  {1d368e20-62ba-4757-ad38-b62390f7f401}, !- Source Object
  3,                                      !- Outlet Port
  {bfd5cbe6-6f51-4ee6-96f7-ddd9971d2c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e08909-d87c-45df-a296-8d6e6ff68e22}, !- Handle
  {bfd5cbe6-6f51-4ee6-96f7-ddd9971d2c80}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {eb4e5698-5a0b-4732-86d0-93adc887628a}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61e4a976-0369-47cb-982a-125c4f3167d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98a50b7a-4969-47cb-b5c2-e245f68dc4fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61e4a976-0369-47cb-982a-125c4f3167d7}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98a50b7a-4969-47cb-b5c2-e245f68dc4fc}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {379ebd8d-3b2a-4f85-a989-5ef5e72d3bc6}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {e8715e1e-53e3-49f6-b16b-bdd74a324697}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {4618ba48-3935-46fc-a985-f11468c95f3f}, !- Air Inlet Node Name
  {56247086-6c56-454c-8977-53bd144b6a47}, !- Air Outlet Node Name
  {eb4e5698-5a0b-4732-86d0-93adc887628a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {a1129348-4c79-489c-8299-7b0ec5a72d48}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d368e20-62ba-4757-ad38-b62390f7f401}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {de37558f-7631-417c-b829-09051e55c4c9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {56247086-6c56-454c-8977-53bd144b6a47}, !- Handle
  {379ebd8d-3b2a-4f85-a989-5ef5e72d3bc6}, !- Source Object
  7,                                      !- Outlet Port
  {e739520a-a36e-495e-828b-0f0da7c1f570}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39a0450d-ee73-40c2-94a7-729efaa4885b}, !- Handle
  F2 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1820fdce-a4e9-407e-9f9f-198b0e9d3294}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1820fdce-a4e9-407e-9f9f-198b0e9d3294}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13661711-d9a0-4202-a255-6055ceeaa70f}, !- Handle
  F2 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {39a0450d-ee73-40c2-94a7-729efaa4885b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f492ec9-929d-455c-8286-f3be9937ff88}, !- Mixed Air Node Name
  {cc527c74-35de-4632-b971-1cb14b17884a}, !- Outdoor Air Stream Node Name
  {627c8402-3685-4265-b380-ae3bde77428f}, !- Relief Air Stream Node Name
  {e7338f14-208e-41b6-8bd1-115e6d879c16}; !- Return Air Stream Node Name

OS:Node,
  {698815a7-8b3f-4fdb-8369-ba39cbe73ae2}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cc527c74-35de-4632-b971-1cb14b17884a}; !- Outlet Port

OS:Connection,
  {cc527c74-35de-4632-b971-1cb14b17884a}, !- Handle
  {698815a7-8b3f-4fdb-8369-ba39cbe73ae2}, !- Source Object
  3,                                      !- Outlet Port
  {13661711-d9a0-4202-a255-6055ceeaa70f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15ef5c6e-b96d-4ad9-b28d-a7a3ec1b80ff}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {627c8402-3685-4265-b380-ae3bde77428f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {627c8402-3685-4265-b380-ae3bde77428f}, !- Handle
  {13661711-d9a0-4202-a255-6055ceeaa70f}, !- Source Object
  7,                                      !- Outlet Port
  {15ef5c6e-b96d-4ad9-b28d-a7a3ec1b80ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85dd27f6-bd29-4d39-986b-6fe9ae04739a}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {1f492ec9-929d-455c-8286-f3be9937ff88}, !- Inlet Port
  {4618ba48-3935-46fc-a985-f11468c95f3f}; !- Outlet Port

OS:Connection,
  {e7338f14-208e-41b6-8bd1-115e6d879c16}, !- Handle
  {ca452509-7a56-4552-acde-4cfb12e13024}, !- Source Object
  3,                                      !- Outlet Port
  {13661711-d9a0-4202-a255-6055ceeaa70f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f492ec9-929d-455c-8286-f3be9937ff88}, !- Handle
  {13661711-d9a0-4202-a255-6055ceeaa70f}, !- Source Object
  5,                                      !- Outlet Port
  {85dd27f6-bd29-4d39-986b-6fe9ae04739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4618ba48-3935-46fc-a985-f11468c95f3f}, !- Handle
  {85dd27f6-bd29-4d39-986b-6fe9ae04739a}, !- Source Object
  3,                                      !- Outlet Port
  {379ebd8d-3b2a-4f85-a989-5ef5e72d3bc6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f1279a8b-fef0-4c47-93fa-c587a505362d}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b34656d3-622b-40c2-a0a2-34c995e945f9}, !- Control Zone or Zone List Name
  {6d1ebfd3-2780-476d-9697-a7e01d651ae7}, !- Cooling Control Zone or Zone List Name
  {bce583d5-a336-4a35-b842-9c61a029b322}, !- Heating Control Zone or Zone List Name
  {f2f16c2e-ba82-4bc2-b2b6-f8caa7f95315}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b34656d3-622b-40c2-a0a2-34c995e945f9}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {6d1ebfd3-2780-476d-9697-a7e01d651ae7}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bce583d5-a336-4a35-b842-9c61a029b322}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f2f16c2e-ba82-4bc2-b2b6-f8caa7f95315}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e64469b2-31b8-4f6f-8859-8ad046ee7773}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {07665619-5329-4486-a0c1-52dc51cd765a}, !- Air Inlet Node Name
  {4c3aced2-2242-45b7-b4bf-25bc93e53ecf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a49efbb-5ab3-49f7-99a8-362bd75d2fef}, !- Handle
  F2 S1 Apartment ZN Return Air Node,     !- Name
  {ee2633a4-b380-4f8e-a510-f1b16fe698dc}, !- Inlet Port
  {642bc4ea-6709-4da2-b3d2-0dd61592d9fa}; !- Outlet Port

OS:Connection,
  {7132c8d9-5d99-4456-ba78-7b160e59fed0}, !- Handle
  {aeed9e53-6115-453b-a75f-359713fb0343}, !- Source Object
  3,                                      !- Outlet Port
  {7d64da93-9082-4e6c-9d2e-ed74ef40cbbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2633a4-b380-4f8e-a510-f1b16fe698dc}, !- Handle
  {14a8a565-7f82-479d-9581-3595051dc5f9}, !- Source Object
  2,                                      !- Outlet Port
  {1a49efbb-5ab3-49f7-99a8-362bd75d2fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642bc4ea-6709-4da2-b3d2-0dd61592d9fa}, !- Handle
  {1a49efbb-5ab3-49f7-99a8-362bd75d2fef}, !- Source Object
  3,                                      !- Outlet Port
  {f82b1209-040e-47f8-8c49-ea8daa7d74fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9992156f-f6fe-4574-8702-f74134be5027}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4da5d0d-bf1a-40e7-ad3e-6b95035601fb}, !- Inlet Port
  {07665619-5329-4486-a0c1-52dc51cd765a}; !- Outlet Port

OS:Connection,
  {d4da5d0d-bf1a-40e7-ad3e-6b95035601fb}, !- Handle
  {1464c411-a8d1-42b4-b2e0-3950630f6c37}, !- Source Object
  3,                                      !- Outlet Port
  {9992156f-f6fe-4574-8702-f74134be5027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07665619-5329-4486-a0c1-52dc51cd765a}, !- Handle
  {9992156f-f6fe-4574-8702-f74134be5027}, !- Source Object
  3,                                      !- Outlet Port
  {e64469b2-31b8-4f6f-8859-8ad046ee7773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c3aced2-2242-45b7-b4bf-25bc93e53ecf}, !- Handle
  {e64469b2-31b8-4f6f-8859-8ad046ee7773}, !- Source Object
  4,                                      !- Outlet Port
  {aeed9e53-6115-453b-a75f-359713fb0343}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- Handle
  F2 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {60f53c8e-90b9-475b-b6c6-289099ffb694}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d8fdbc7-8853-4fd6-bcb9-9d0bab9a4845}, !- Supply Side Inlet Node Name
  {91e34a19-a723-45a2-b206-a5ba65677cf0}, !- Demand Side Outlet Node Name
  {8a05f7bd-224c-4f11-ad7c-4ba73ac4d7d7}, !- Demand Side Inlet Node A
  {f9f89a46-7a32-4e31-9243-5c728de00134}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c187a9c-2178-41ff-8fc2-819cadcc3bb9}, !- Demand Mixer Name
  {4338e270-83aa-4b70-ad35-8b9103af41c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2fa4aba9-867b-460a-a217-4e603369853c}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {3d8fdbc7-8853-4fd6-bcb9-9d0bab9a4845}, !- Inlet Port
  {033849d5-b2a2-44a7-8a8d-6ff394c4eda4}; !- Outlet Port

OS:Node,
  {5e3fb05f-a28c-426c-a5b8-9aed66aa0691}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {46d6be51-6a06-4291-8354-f217dd290246}, !- Inlet Port
  {f9f89a46-7a32-4e31-9243-5c728de00134}; !- Outlet Port

OS:Connection,
  {3d8fdbc7-8853-4fd6-bcb9-9d0bab9a4845}, !- Handle
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- Source Object
  9,                                      !- Outlet Port
  {2fa4aba9-867b-460a-a217-4e603369853c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f89a46-7a32-4e31-9243-5c728de00134}, !- Handle
  {5e3fb05f-a28c-426c-a5b8-9aed66aa0691}, !- Source Object
  3,                                      !- Outlet Port
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {655cb805-d28d-472d-8548-38a13291a770}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {8a05f7bd-224c-4f11-ad7c-4ba73ac4d7d7}, !- Inlet Port
  {0469ee1f-6efd-494b-be88-3343335e7611}; !- Outlet Port

OS:Node,
  {0578940a-108e-4a04-8a35-223deabbf0b7}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {cd480f87-2ae6-4aca-84f6-cf6c707f1fc4}, !- Inlet Port
  {91e34a19-a723-45a2-b206-a5ba65677cf0}; !- Outlet Port

OS:Node,
  {ade4741c-4553-4bad-bec3-96c6808ef154}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {92ce882f-7433-46ba-99da-d064dc32cac4}, !- Inlet Port
  {94f7e649-938c-4937-b17b-5f64551746b2}; !- Outlet Port

OS:Connection,
  {8a05f7bd-224c-4f11-ad7c-4ba73ac4d7d7}, !- Handle
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- Source Object
  11,                                     !- Outlet Port
  {655cb805-d28d-472d-8548-38a13291a770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e34a19-a723-45a2-b206-a5ba65677cf0}, !- Handle
  {0578940a-108e-4a04-8a35-223deabbf0b7}, !- Source Object
  3,                                      !- Outlet Port
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4338e270-83aa-4b70-ad35-8b9103af41c8}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {0469ee1f-6efd-494b-be88-3343335e7611}, !- Inlet Node Name
  {af24244d-8313-4592-96d2-5e8c45061a69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c187a9c-2178-41ff-8fc2-819cadcc3bb9}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {cd480f87-2ae6-4aca-84f6-cf6c707f1fc4}, !- Outlet Node Name
  {dbc84fd9-3347-400f-80c1-ee2c9182136e}; !- Inlet Node Name 1

OS:Connection,
  {0469ee1f-6efd-494b-be88-3343335e7611}, !- Handle
  {655cb805-d28d-472d-8548-38a13291a770}, !- Source Object
  3,                                      !- Outlet Port
  {4338e270-83aa-4b70-ad35-8b9103af41c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd480f87-2ae6-4aca-84f6-cf6c707f1fc4}, !- Handle
  {4c187a9c-2178-41ff-8fc2-819cadcc3bb9}, !- Source Object
  2,                                      !- Outlet Port
  {0578940a-108e-4a04-8a35-223deabbf0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c4ffc59-606a-463d-b2d1-17ffa6790cd0}, !- Handle
  {ebfbe52d-fc24-4131-a544-ce962422b345}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60f53c8e-90b9-475b-b6c6-289099ffb694}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {3c864726-6bd1-40a4-87d6-195287662a81}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c67d37c2-6154-4292-85eb-89e290dfe92c}, !- Handle
  F2 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {313cf314-7410-4a53-b799-5f9391591cc7}, !- Control Zone Name
  {5e3fb05f-a28c-426c-a5b8-9aed66aa0691}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2d6231e5-8c5b-445e-b939-b85fc27a4772}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {297c8fde-1b5d-49e7-a9c9-7d37443016e1}, !- Water Inlet Node Name
  {ef9053e0-259f-422c-a9bf-085cef0b4282}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {bddfe5f0-eaaa-457e-8c22-9870d65965b7}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c8a19c66-8a82-4206-af29-a81078a306f4}, !- Inlet Port
  {297c8fde-1b5d-49e7-a9c9-7d37443016e1}; !- Outlet Port

OS:Connection,
  {c8a19c66-8a82-4206-af29-a81078a306f4}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  32,                                     !- Outlet Port
  {bddfe5f0-eaaa-457e-8c22-9870d65965b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2222909b-80c7-4eda-a272-5ef5800e8141}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ef9053e0-259f-422c-a9bf-085cef0b4282}, !- Inlet Port
  {febd23da-0017-4f11-b92b-f21a63ab0455}; !- Outlet Port

OS:Connection,
  {297c8fde-1b5d-49e7-a9c9-7d37443016e1}, !- Handle
  {bddfe5f0-eaaa-457e-8c22-9870d65965b7}, !- Source Object
  3,                                      !- Outlet Port
  {2d6231e5-8c5b-445e-b939-b85fc27a4772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9053e0-259f-422c-a9bf-085cef0b4282}, !- Handle
  {2d6231e5-8c5b-445e-b939-b85fc27a4772}, !- Source Object
  3,                                      !- Outlet Port
  {2222909b-80c7-4eda-a272-5ef5800e8141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febd23da-0017-4f11-b92b-f21a63ab0455}, !- Handle
  {2222909b-80c7-4eda-a272-5ef5800e8141}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {34bfe5b6-949f-453c-a93f-a5d4c66dec49}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {00e71dec-7381-4bd5-908c-2278d0827e75}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {ef76e8d7-d6b5-4edb-879d-2cca2131e0ec}, !- Water Inlet Node Name
  {6cf6dce4-a8a7-4c03-882d-216aba8e2e72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {cce7ee22-7a00-4312-ac45-ad5867883ed5}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {9b9fe6ba-08ed-4427-a821-0c762f805275}, !- Inlet Port
  {ef76e8d7-d6b5-4edb-879d-2cca2131e0ec}; !- Outlet Port

OS:Connection,
  {9b9fe6ba-08ed-4427-a821-0c762f805275}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  33,                                     !- Outlet Port
  {cce7ee22-7a00-4312-ac45-ad5867883ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79a5f588-8143-4fa1-9b19-f243adc66532}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {6cf6dce4-a8a7-4c03-882d-216aba8e2e72}, !- Inlet Port
  {bd534331-0465-4b1a-b0cd-a0ad6bdf49a2}; !- Outlet Port

OS:Connection,
  {ef76e8d7-d6b5-4edb-879d-2cca2131e0ec}, !- Handle
  {cce7ee22-7a00-4312-ac45-ad5867883ed5}, !- Source Object
  3,                                      !- Outlet Port
  {00e71dec-7381-4bd5-908c-2278d0827e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf6dce4-a8a7-4c03-882d-216aba8e2e72}, !- Handle
  {00e71dec-7381-4bd5-908c-2278d0827e75}, !- Source Object
  3,                                      !- Outlet Port
  {79a5f588-8143-4fa1-9b19-f243adc66532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd534331-0465-4b1a-b0cd-a0ad6bdf49a2}, !- Handle
  {79a5f588-8143-4fa1-9b19-f243adc66532}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  33;                                     !- Inlet Port

OS:Fan:OnOff,
  {57e6eaf2-ae1f-4614-9df7-8104953642e0}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2426b899-8e37-4c09-a708-68e94d07439e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b029f2fa-2dcf-4d87-b88c-217126b28d8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2426b899-8e37-4c09-a708-68e94d07439e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b029f2fa-2dcf-4d87-b88c-217126b28d8d}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c03bbdfd-6ec4-4fb4-9f51-768effee8294}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {313cf314-7410-4a53-b799-5f9391591cc7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {52c8b3e9-6bb5-424b-a076-86bf908e4341}, !- Air Inlet Node Name
  {46d6be51-6a06-4291-8354-f217dd290246}, !- Air Outlet Node Name
  {57e6eaf2-ae1f-4614-9df7-8104953642e0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {2d6231e5-8c5b-445e-b939-b85fc27a4772}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {00e71dec-7381-4bd5-908c-2278d0827e75}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {34bfe5b6-949f-453c-a93f-a5d4c66dec49}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {46d6be51-6a06-4291-8354-f217dd290246}, !- Handle
  {c03bbdfd-6ec4-4fb4-9f51-768effee8294}, !- Source Object
  7,                                      !- Outlet Port
  {5e3fb05f-a28c-426c-a5b8-9aed66aa0691}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b275808-5336-4586-97bf-f70c3e6bc076}, !- Handle
  F2 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35c1ee19-a98e-4829-aa01-fc84c8dfaa57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35c1ee19-a98e-4829-aa01-fc84c8dfaa57}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f9aa272e-077e-48db-a4c6-8d10483239a5}, !- Handle
  F2 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {6b275808-5336-4586-97bf-f70c3e6bc076}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0cd5b4b8-6937-4a31-8a1a-8df06db2a6fd}, !- Mixed Air Node Name
  {da08ec0d-d50c-4ff7-a466-fc51b37178fb}, !- Outdoor Air Stream Node Name
  {21f30230-ef06-43c6-9d2c-3e9165031668}, !- Relief Air Stream Node Name
  {033849d5-b2a2-44a7-8a8d-6ff394c4eda4}; !- Return Air Stream Node Name

OS:Node,
  {3adbdbec-9345-4ddb-a514-28d26108c68a}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {da08ec0d-d50c-4ff7-a466-fc51b37178fb}; !- Outlet Port

OS:Connection,
  {da08ec0d-d50c-4ff7-a466-fc51b37178fb}, !- Handle
  {3adbdbec-9345-4ddb-a514-28d26108c68a}, !- Source Object
  3,                                      !- Outlet Port
  {f9aa272e-077e-48db-a4c6-8d10483239a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44327368-cab9-4851-9f34-f09662758d1e}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {21f30230-ef06-43c6-9d2c-3e9165031668}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21f30230-ef06-43c6-9d2c-3e9165031668}, !- Handle
  {f9aa272e-077e-48db-a4c6-8d10483239a5}, !- Source Object
  7,                                      !- Outlet Port
  {44327368-cab9-4851-9f34-f09662758d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba2aced-c070-485d-85ee-f8b03c66d0f7}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {0cd5b4b8-6937-4a31-8a1a-8df06db2a6fd}, !- Inlet Port
  {52c8b3e9-6bb5-424b-a076-86bf908e4341}; !- Outlet Port

OS:Connection,
  {033849d5-b2a2-44a7-8a8d-6ff394c4eda4}, !- Handle
  {2fa4aba9-867b-460a-a217-4e603369853c}, !- Source Object
  3,                                      !- Outlet Port
  {f9aa272e-077e-48db-a4c6-8d10483239a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0cd5b4b8-6937-4a31-8a1a-8df06db2a6fd}, !- Handle
  {f9aa272e-077e-48db-a4c6-8d10483239a5}, !- Source Object
  5,                                      !- Outlet Port
  {2ba2aced-c070-485d-85ee-f8b03c66d0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c8b3e9-6bb5-424b-a076-86bf908e4341}, !- Handle
  {2ba2aced-c070-485d-85ee-f8b03c66d0f7}, !- Source Object
  3,                                      !- Outlet Port
  {c03bbdfd-6ec4-4fb4-9f51-768effee8294}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3c864726-6bd1-40a4-87d6-195287662a81}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93ead33c-bb93-4ea3-83f2-c768706e0bd9}, !- Control Zone or Zone List Name
  {75b72bcc-7b40-4a24-af94-20eb71548c2a}, !- Cooling Control Zone or Zone List Name
  {6d2d17e3-b410-45a5-aee4-48778d467400}, !- Heating Control Zone or Zone List Name
  {bc85689f-4227-4f75-81ec-b9c15c30d12c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93ead33c-bb93-4ea3-83f2-c768706e0bd9}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {75b72bcc-7b40-4a24-af94-20eb71548c2a}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d2d17e3-b410-45a5-aee4-48778d467400}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc85689f-4227-4f75-81ec-b9c15c30d12c}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6fbe1531-2bf1-4f06-b6e9-fa45246ecf7d}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {21e0d12d-b65b-4c8e-bc6c-86b25d1f01c7}, !- Air Inlet Node Name
  {92ce882f-7433-46ba-99da-d064dc32cac4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6eb101a-e735-474f-8c46-da40d4e4d206}, !- Handle
  F2 S2 Apartment ZN Return Air Node,     !- Name
  {c9e88861-a243-469e-a003-91a67b67d334}, !- Inlet Port
  {dbc84fd9-3347-400f-80c1-ee2c9182136e}; !- Outlet Port

OS:Connection,
  {94f7e649-938c-4937-b17b-5f64551746b2}, !- Handle
  {ade4741c-4553-4bad-bec3-96c6808ef154}, !- Source Object
  3,                                      !- Outlet Port
  {58eb984e-dc30-4e33-b0fe-c51b22fe8056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e88861-a243-469e-a003-91a67b67d334}, !- Handle
  {d331d32b-ff4a-45a6-ad85-8444d6eb4933}, !- Source Object
  2,                                      !- Outlet Port
  {e6eb101a-e735-474f-8c46-da40d4e4d206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc84fd9-3347-400f-80c1-ee2c9182136e}, !- Handle
  {e6eb101a-e735-474f-8c46-da40d4e4d206}, !- Source Object
  3,                                      !- Outlet Port
  {4c187a9c-2178-41ff-8fc2-819cadcc3bb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31f5a209-c0f5-4dd5-be90-b47f70b079e9}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {af24244d-8313-4592-96d2-5e8c45061a69}, !- Inlet Port
  {21e0d12d-b65b-4c8e-bc6c-86b25d1f01c7}; !- Outlet Port

OS:Connection,
  {af24244d-8313-4592-96d2-5e8c45061a69}, !- Handle
  {4338e270-83aa-4b70-ad35-8b9103af41c8}, !- Source Object
  3,                                      !- Outlet Port
  {31f5a209-c0f5-4dd5-be90-b47f70b079e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e0d12d-b65b-4c8e-bc6c-86b25d1f01c7}, !- Handle
  {31f5a209-c0f5-4dd5-be90-b47f70b079e9}, !- Source Object
  3,                                      !- Outlet Port
  {6fbe1531-2bf1-4f06-b6e9-fa45246ecf7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ce882f-7433-46ba-99da-d064dc32cac4}, !- Handle
  {6fbe1531-2bf1-4f06-b6e9-fa45246ecf7d}, !- Source Object
  4,                                      !- Outlet Port
  {ade4741c-4553-4bad-bec3-96c6808ef154}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- Handle
  F3 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {705911f8-2545-4261-a0fc-39a575a557c5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8e5b942-59a2-4700-b12a-977032797d5b}, !- Supply Side Inlet Node Name
  {e704a5be-2122-49cb-a808-9fbb78eb5389}, !- Demand Side Outlet Node Name
  {e5b21e42-1a94-4cd6-ae4f-8760210272ff}, !- Demand Side Inlet Node A
  {4120f15d-e70c-404a-8b04-254e23b73552}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d57a6c0-abd4-4fb4-b4ba-61c876d245bb}, !- Demand Mixer Name
  {0cd601ca-9288-4ff6-bb3d-e3ee34f2720d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2078888f-1332-4064-838e-be34b239d965}, !- Handle
  F3 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {e8e5b942-59a2-4700-b12a-977032797d5b}, !- Inlet Port
  {0cb75bc3-850f-47d8-8ecf-30927eeb2690}; !- Outlet Port

OS:Node,
  {cd760f62-de94-47d8-9c9b-aaf52be7eee2}, !- Handle
  F3 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {0e50b55b-bd60-4824-9127-73b0f24bcbcc}, !- Inlet Port
  {4120f15d-e70c-404a-8b04-254e23b73552}; !- Outlet Port

OS:Connection,
  {e8e5b942-59a2-4700-b12a-977032797d5b}, !- Handle
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- Source Object
  9,                                      !- Outlet Port
  {2078888f-1332-4064-838e-be34b239d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4120f15d-e70c-404a-8b04-254e23b73552}, !- Handle
  {cd760f62-de94-47d8-9c9b-aaf52be7eee2}, !- Source Object
  3,                                      !- Outlet Port
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a4785b0-f5ad-4d11-8681-f3945cee067e}, !- Handle
  F3 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {e5b21e42-1a94-4cd6-ae4f-8760210272ff}, !- Inlet Port
  {5ad9658a-3fa2-454a-b76a-32c218b32a64}; !- Outlet Port

OS:Node,
  {584fafa7-e656-4b29-8b26-9aeb8b054b1b}, !- Handle
  F3 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {788f6812-5f50-43d4-9afc-01efdb7ced16}, !- Inlet Port
  {e704a5be-2122-49cb-a808-9fbb78eb5389}; !- Outlet Port

OS:Node,
  {f23a4e26-cc5f-41f4-acec-13abe07de561}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {05fda924-735d-4a3a-b617-9eab6d579d05}, !- Inlet Port
  {9af0d74f-bc14-4733-b945-a6175cfbe31d}; !- Outlet Port

OS:Connection,
  {e5b21e42-1a94-4cd6-ae4f-8760210272ff}, !- Handle
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- Source Object
  11,                                     !- Outlet Port
  {1a4785b0-f5ad-4d11-8681-f3945cee067e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e704a5be-2122-49cb-a808-9fbb78eb5389}, !- Handle
  {584fafa7-e656-4b29-8b26-9aeb8b054b1b}, !- Source Object
  3,                                      !- Outlet Port
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0cd601ca-9288-4ff6-bb3d-e3ee34f2720d}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {5ad9658a-3fa2-454a-b76a-32c218b32a64}, !- Inlet Node Name
  {05b43e85-7da3-4885-8179-9a550c954dfb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d57a6c0-abd4-4fb4-b4ba-61c876d245bb}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {788f6812-5f50-43d4-9afc-01efdb7ced16}, !- Outlet Node Name
  {e7221ea0-a506-4bc9-8712-df61dfbfaf03}; !- Inlet Node Name 1

OS:Connection,
  {5ad9658a-3fa2-454a-b76a-32c218b32a64}, !- Handle
  {1a4785b0-f5ad-4d11-8681-f3945cee067e}, !- Source Object
  3,                                      !- Outlet Port
  {0cd601ca-9288-4ff6-bb3d-e3ee34f2720d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788f6812-5f50-43d4-9afc-01efdb7ced16}, !- Handle
  {1d57a6c0-abd4-4fb4-b4ba-61c876d245bb}, !- Source Object
  2,                                      !- Outlet Port
  {584fafa7-e656-4b29-8b26-9aeb8b054b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f402d48b-c7ba-4de0-bfe0-496828474a32}, !- Handle
  {ab6ac793-2d58-4bbd-b673-b71679606988}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {705911f8-2545-4261-a0fc-39a575a557c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {656dd834-d9ba-4e76-a307-5ed6b2f04f8c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2123f3f1-0b4d-4c4d-b300-d1f9c8e21e37}, !- Handle
  F3 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e905b0e7-9c3a-4c58-8c1c-58fc1205e05d}, !- Control Zone Name
  {cd760f62-de94-47d8-9c9b-aaf52be7eee2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a5d29e2f-1d4a-4e71-b089-46aa679d41c9}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {aa292592-c2a7-4909-92b1-b454f8c021d8}, !- Water Inlet Node Name
  {18c33cca-4403-4515-a9a4-76fe7c6f487b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {86b87bbc-efea-49e2-9e55-a1c2cae27da8}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {90ccacff-bab6-4aa8-a37c-1cb47c38096e}, !- Inlet Port
  {aa292592-c2a7-4909-92b1-b454f8c021d8}; !- Outlet Port

OS:Connection,
  {90ccacff-bab6-4aa8-a37c-1cb47c38096e}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  34,                                     !- Outlet Port
  {86b87bbc-efea-49e2-9e55-a1c2cae27da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8c3f175-6218-4ac4-a2d5-4788557e49f9}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {18c33cca-4403-4515-a9a4-76fe7c6f487b}, !- Inlet Port
  {0170e979-94e3-4b9c-9e28-08eded31c3e1}; !- Outlet Port

OS:Connection,
  {aa292592-c2a7-4909-92b1-b454f8c021d8}, !- Handle
  {86b87bbc-efea-49e2-9e55-a1c2cae27da8}, !- Source Object
  3,                                      !- Outlet Port
  {a5d29e2f-1d4a-4e71-b089-46aa679d41c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c33cca-4403-4515-a9a4-76fe7c6f487b}, !- Handle
  {a5d29e2f-1d4a-4e71-b089-46aa679d41c9}, !- Source Object
  3,                                      !- Outlet Port
  {d8c3f175-6218-4ac4-a2d5-4788557e49f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0170e979-94e3-4b9c-9e28-08eded31c3e1}, !- Handle
  {d8c3f175-6218-4ac4-a2d5-4788557e49f9}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  34;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {6ac95bcb-6a74-4ff5-8e31-049496621eea}, !- Handle
  F3 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {260f3913-fbe4-40f5-8a9b-c974cb58f719}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {5ef0de1b-fd24-44cb-a3fc-3ece3b49320f}, !- Water Inlet Node Name
  {9f7337d2-3c6f-46cf-bbcf-08a95b78b899}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6598a93a-c1fd-46bd-a84e-90a8e789ca04}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Inlet Water Node, !- Name
  {3692a1a8-0496-4210-88bf-e67dac06a73d}, !- Inlet Port
  {5ef0de1b-fd24-44cb-a3fc-3ece3b49320f}; !- Outlet Port

OS:Connection,
  {3692a1a8-0496-4210-88bf-e67dac06a73d}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  35,                                     !- Outlet Port
  {6598a93a-c1fd-46bd-a84e-90a8e789ca04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9a3f851-46fb-491f-9614-451e806ed78f}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Outlet Water Node, !- Name
  {9f7337d2-3c6f-46cf-bbcf-08a95b78b899}, !- Inlet Port
  {5f720525-0ca7-4502-873b-a99a824fc622}; !- Outlet Port

OS:Connection,
  {5ef0de1b-fd24-44cb-a3fc-3ece3b49320f}, !- Handle
  {6598a93a-c1fd-46bd-a84e-90a8e789ca04}, !- Source Object
  3,                                      !- Outlet Port
  {260f3913-fbe4-40f5-8a9b-c974cb58f719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7337d2-3c6f-46cf-bbcf-08a95b78b899}, !- Handle
  {260f3913-fbe4-40f5-8a9b-c974cb58f719}, !- Source Object
  3,                                      !- Outlet Port
  {f9a3f851-46fb-491f-9614-451e806ed78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f720525-0ca7-4502-873b-a99a824fc622}, !- Handle
  {f9a3f851-46fb-491f-9614-451e806ed78f}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  35;                                     !- Inlet Port

OS:Fan:OnOff,
  {1a65543d-a374-4ce4-bd93-a156e8800243}, !- Handle
  F3 SW Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82486911-5be0-465b-8336-f1d9059faab1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65180f0a-d0e8-497e-8082-5ae95083b308}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82486911-5be0-465b-8336-f1d9059faab1}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65180f0a-d0e8-497e-8082-5ae95083b308}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {716da1cd-a94e-435c-b710-dc15e0eb7f02}, !- Handle
  F3 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {e905b0e7-9c3a-4c58-8c1c-58fc1205e05d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {7aff9f3e-c910-45fa-b64a-d8b583e265b1}, !- Air Inlet Node Name
  {0e50b55b-bd60-4824-9127-73b0f24bcbcc}, !- Air Outlet Node Name
  {1a65543d-a374-4ce4-bd93-a156e8800243}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {a5d29e2f-1d4a-4e71-b089-46aa679d41c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {260f3913-fbe4-40f5-8a9b-c974cb58f719}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6ac95bcb-6a74-4ff5-8e31-049496621eea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0e50b55b-bd60-4824-9127-73b0f24bcbcc}, !- Handle
  {716da1cd-a94e-435c-b710-dc15e0eb7f02}, !- Source Object
  7,                                      !- Outlet Port
  {cd760f62-de94-47d8-9c9b-aaf52be7eee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {21daf01c-7137-4428-b888-7e53e1eb994d}, !- Handle
  F3 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f5205e69-e3a6-4611-b9b7-943fcd523597}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f5205e69-e3a6-4611-b9b7-943fcd523597}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {255f7da9-a8b9-4c2d-9afc-1c89062250c1}, !- Handle
  F3 SW Apartment ZN PSZ-AC OA System,    !- Name
  {21daf01c-7137-4428-b888-7e53e1eb994d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc0b6184-4568-4c39-97d5-98b1cadd5bba}, !- Mixed Air Node Name
  {623038ce-cfc0-47ec-b9e4-da9a30d3d125}, !- Outdoor Air Stream Node Name
  {f36756c1-d018-4d41-8e8f-4c77c8400c95}, !- Relief Air Stream Node Name
  {0cb75bc3-850f-47d8-8ecf-30927eeb2690}; !- Return Air Stream Node Name

OS:Node,
  {3079db9e-bd15-4d56-aba9-a00205c56dab}, !- Handle
  F3 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {623038ce-cfc0-47ec-b9e4-da9a30d3d125}; !- Outlet Port

OS:Connection,
  {623038ce-cfc0-47ec-b9e4-da9a30d3d125}, !- Handle
  {3079db9e-bd15-4d56-aba9-a00205c56dab}, !- Source Object
  3,                                      !- Outlet Port
  {255f7da9-a8b9-4c2d-9afc-1c89062250c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70fbdc16-6daa-4f3f-a5cf-adacb728968c}, !- Handle
  F3 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {f36756c1-d018-4d41-8e8f-4c77c8400c95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f36756c1-d018-4d41-8e8f-4c77c8400c95}, !- Handle
  {255f7da9-a8b9-4c2d-9afc-1c89062250c1}, !- Source Object
  7,                                      !- Outlet Port
  {70fbdc16-6daa-4f3f-a5cf-adacb728968c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc5ffa10-52a4-4232-a686-a91ea499699e}, !- Handle
  F3 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {dc0b6184-4568-4c39-97d5-98b1cadd5bba}, !- Inlet Port
  {7aff9f3e-c910-45fa-b64a-d8b583e265b1}; !- Outlet Port

OS:Connection,
  {0cb75bc3-850f-47d8-8ecf-30927eeb2690}, !- Handle
  {2078888f-1332-4064-838e-be34b239d965}, !- Source Object
  3,                                      !- Outlet Port
  {255f7da9-a8b9-4c2d-9afc-1c89062250c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc0b6184-4568-4c39-97d5-98b1cadd5bba}, !- Handle
  {255f7da9-a8b9-4c2d-9afc-1c89062250c1}, !- Source Object
  5,                                      !- Outlet Port
  {dc5ffa10-52a4-4232-a686-a91ea499699e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aff9f3e-c910-45fa-b64a-d8b583e265b1}, !- Handle
  {dc5ffa10-52a4-4232-a686-a91ea499699e}, !- Source Object
  3,                                      !- Outlet Port
  {716da1cd-a94e-435c-b710-dc15e0eb7f02}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {656dd834-d9ba-4e76-a307-5ed6b2f04f8c}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3e0b8988-fbf9-40ae-a4f7-94b0c8cc126a}, !- Control Zone or Zone List Name
  {3c213256-0bf0-4d3c-aeab-d77ddda6b3c2}, !- Cooling Control Zone or Zone List Name
  {6a060e48-a49a-4e48-8c5c-1242e8e7f258}, !- Heating Control Zone or Zone List Name
  {9da0d129-dcd2-4dbd-86a7-3c4023d8c486}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e0b8988-fbf9-40ae-a4f7-94b0c8cc126a}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {3c213256-0bf0-4d3c-aeab-d77ddda6b3c2}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a060e48-a49a-4e48-8c5c-1242e8e7f258}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9da0d129-dcd2-4dbd-86a7-3c4023d8c486}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {981f1945-8efc-4ef5-9d08-682e73f07784}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {9c100a5a-d7bc-4f5c-8ea7-fa9de927da32}, !- Air Inlet Node Name
  {05fda924-735d-4a3a-b617-9eab6d579d05}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bdafbd8-caac-41f5-b266-76cb490fdc86}, !- Handle
  F3 SW Apartment ZN Return Air Node,     !- Name
  {591dea5f-25ce-4271-b5a2-efee16cc6580}, !- Inlet Port
  {e7221ea0-a506-4bc9-8712-df61dfbfaf03}; !- Outlet Port

OS:Connection,
  {9af0d74f-bc14-4733-b945-a6175cfbe31d}, !- Handle
  {f23a4e26-cc5f-41f4-acec-13abe07de561}, !- Source Object
  3,                                      !- Outlet Port
  {9be64c9e-4293-4d3a-a4d6-7b682c89c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591dea5f-25ce-4271-b5a2-efee16cc6580}, !- Handle
  {85ded204-16b1-49a7-bfdc-a21376f5b575}, !- Source Object
  2,                                      !- Outlet Port
  {5bdafbd8-caac-41f5-b266-76cb490fdc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7221ea0-a506-4bc9-8712-df61dfbfaf03}, !- Handle
  {5bdafbd8-caac-41f5-b266-76cb490fdc86}, !- Source Object
  3,                                      !- Outlet Port
  {1d57a6c0-abd4-4fb4-b4ba-61c876d245bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e78608b9-8523-428d-92be-90bc0373faa2}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {05b43e85-7da3-4885-8179-9a550c954dfb}, !- Inlet Port
  {9c100a5a-d7bc-4f5c-8ea7-fa9de927da32}; !- Outlet Port

OS:Connection,
  {05b43e85-7da3-4885-8179-9a550c954dfb}, !- Handle
  {0cd601ca-9288-4ff6-bb3d-e3ee34f2720d}, !- Source Object
  3,                                      !- Outlet Port
  {e78608b9-8523-428d-92be-90bc0373faa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c100a5a-d7bc-4f5c-8ea7-fa9de927da32}, !- Handle
  {e78608b9-8523-428d-92be-90bc0373faa2}, !- Source Object
  3,                                      !- Outlet Port
  {981f1945-8efc-4ef5-9d08-682e73f07784}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05fda924-735d-4a3a-b617-9eab6d579d05}, !- Handle
  {981f1945-8efc-4ef5-9d08-682e73f07784}, !- Source Object
  4,                                      !- Outlet Port
  {f23a4e26-cc5f-41f4-acec-13abe07de561}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- Handle
  F3 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {033b527d-d3bb-457f-ac5e-56b60f88b28d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d66b4664-a76c-42a1-aa1c-a1a6ca845f89}, !- Supply Side Inlet Node Name
  {63baf671-f9f7-4984-9b65-87b496157ce6}, !- Demand Side Outlet Node Name
  {bf4c4a79-1193-46d0-b6e5-87cabbe71d10}, !- Demand Side Inlet Node A
  {116bdaa2-6264-4100-9576-87db36061e28}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ccfa40d-72bb-43dc-92e5-55fd9e953cc6}, !- Demand Mixer Name
  {f816086d-3fbd-4118-bdd2-7125ffbad218}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {396bd02f-be7b-4b79-bff2-f78cea311063}, !- Handle
  F3 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d66b4664-a76c-42a1-aa1c-a1a6ca845f89}, !- Inlet Port
  {dcbe3fa6-5dc2-4672-8933-0f867a923f1f}; !- Outlet Port

OS:Node,
  {cc56b6a3-4242-4147-9522-2dedbcec9605}, !- Handle
  F3 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {c19f3bc5-42f1-4691-b21c-2a376f24aee4}, !- Inlet Port
  {116bdaa2-6264-4100-9576-87db36061e28}; !- Outlet Port

OS:Connection,
  {d66b4664-a76c-42a1-aa1c-a1a6ca845f89}, !- Handle
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- Source Object
  9,                                      !- Outlet Port
  {396bd02f-be7b-4b79-bff2-f78cea311063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116bdaa2-6264-4100-9576-87db36061e28}, !- Handle
  {cc56b6a3-4242-4147-9522-2dedbcec9605}, !- Source Object
  3,                                      !- Outlet Port
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd3747a0-6b7d-40ed-b45e-3ab008ef2cbd}, !- Handle
  F3 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {bf4c4a79-1193-46d0-b6e5-87cabbe71d10}, !- Inlet Port
  {b8a28e9d-e4d6-43c1-8466-f654d1c7d89a}; !- Outlet Port

OS:Node,
  {9fa85742-2523-4d02-97a6-0d5adf4d4d23}, !- Handle
  F3 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ef2bd5c0-fbb8-4df8-acac-951542c70e03}, !- Inlet Port
  {63baf671-f9f7-4984-9b65-87b496157ce6}; !- Outlet Port

OS:Node,
  {7209c706-c822-4e43-b056-23993f0f79c4}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9c323798-59a7-4f00-a895-e1f68a6fc35f}, !- Inlet Port
  {1c321588-0397-478e-a8ae-a06c16225509}; !- Outlet Port

OS:Connection,
  {bf4c4a79-1193-46d0-b6e5-87cabbe71d10}, !- Handle
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- Source Object
  11,                                     !- Outlet Port
  {fd3747a0-6b7d-40ed-b45e-3ab008ef2cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63baf671-f9f7-4984-9b65-87b496157ce6}, !- Handle
  {9fa85742-2523-4d02-97a6-0d5adf4d4d23}, !- Source Object
  3,                                      !- Outlet Port
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f816086d-3fbd-4118-bdd2-7125ffbad218}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {b8a28e9d-e4d6-43c1-8466-f654d1c7d89a}, !- Inlet Node Name
  {e5d032f2-2f95-4559-8400-093ac1004697}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ccfa40d-72bb-43dc-92e5-55fd9e953cc6}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {ef2bd5c0-fbb8-4df8-acac-951542c70e03}, !- Outlet Node Name
  {95af149e-342b-4235-959d-ac812edd5f44}; !- Inlet Node Name 1

OS:Connection,
  {b8a28e9d-e4d6-43c1-8466-f654d1c7d89a}, !- Handle
  {fd3747a0-6b7d-40ed-b45e-3ab008ef2cbd}, !- Source Object
  3,                                      !- Outlet Port
  {f816086d-3fbd-4118-bdd2-7125ffbad218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2bd5c0-fbb8-4df8-acac-951542c70e03}, !- Handle
  {6ccfa40d-72bb-43dc-92e5-55fd9e953cc6}, !- Source Object
  2,                                      !- Outlet Port
  {9fa85742-2523-4d02-97a6-0d5adf4d4d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6972dce2-3888-4503-96c7-c4368bbb162c}, !- Handle
  {fc639c5b-7e1c-4321-8e7d-d639058a72e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {033b527d-d3bb-457f-ac5e-56b60f88b28d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {494745f7-d670-4d8a-b279-656032e97306}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6a660748-6f7e-413f-b42b-4dbc0f583a21}, !- Handle
  F3 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ccac6f8a-d7cf-498e-afe1-f379dfec5df1}, !- Control Zone Name
  {cc56b6a3-4242-4147-9522-2dedbcec9605}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b0ae1529-0068-4e47-9afe-26e71d697694}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {ff4323de-08f7-415a-9d14-bbadfe309e16}, !- Water Inlet Node Name
  {f10dcea0-52a9-4e63-a453-c60b9899fb88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {956c1ef9-95dc-4df4-b473-f7d446799481}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0d2fcf18-091c-45aa-9d82-e987a31a2280}, !- Inlet Port
  {ff4323de-08f7-415a-9d14-bbadfe309e16}; !- Outlet Port

OS:Connection,
  {0d2fcf18-091c-45aa-9d82-e987a31a2280}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  36,                                     !- Outlet Port
  {956c1ef9-95dc-4df4-b473-f7d446799481}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b29bfc4-2d4e-40ee-a18b-a37a57720e52}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f10dcea0-52a9-4e63-a453-c60b9899fb88}, !- Inlet Port
  {15d886ac-4289-495f-ba44-9bdd87e0b984}; !- Outlet Port

OS:Connection,
  {ff4323de-08f7-415a-9d14-bbadfe309e16}, !- Handle
  {956c1ef9-95dc-4df4-b473-f7d446799481}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae1529-0068-4e47-9afe-26e71d697694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10dcea0-52a9-4e63-a453-c60b9899fb88}, !- Handle
  {b0ae1529-0068-4e47-9afe-26e71d697694}, !- Source Object
  3,                                      !- Outlet Port
  {7b29bfc4-2d4e-40ee-a18b-a37a57720e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d886ac-4289-495f-ba44-9bdd87e0b984}, !- Handle
  {7b29bfc4-2d4e-40ee-a18b-a37a57720e52}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  36;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {941b2421-6bae-4b02-b266-1d99b229d7ca}, !- Handle
  F3 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b179be0b-0809-45c8-a755-578e1ee713a5}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {2a0daedc-d2ac-4de0-81b8-13332bc4fb1f}, !- Water Inlet Node Name
  {09f7876b-b061-4726-8d18-eb442d851e3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {811cb08d-a4ba-4fe6-9e45-541f36cffa42}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {779314e8-43ec-4392-ad3c-1b4c3e4f06e9}, !- Inlet Port
  {2a0daedc-d2ac-4de0-81b8-13332bc4fb1f}; !- Outlet Port

OS:Connection,
  {779314e8-43ec-4392-ad3c-1b4c3e4f06e9}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  37,                                     !- Outlet Port
  {811cb08d-a4ba-4fe6-9e45-541f36cffa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1d6ece5-cd80-4907-9297-99608970262f}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {09f7876b-b061-4726-8d18-eb442d851e3b}, !- Inlet Port
  {252d1a80-75d5-402d-937d-97053dfd697c}; !- Outlet Port

OS:Connection,
  {2a0daedc-d2ac-4de0-81b8-13332bc4fb1f}, !- Handle
  {811cb08d-a4ba-4fe6-9e45-541f36cffa42}, !- Source Object
  3,                                      !- Outlet Port
  {b179be0b-0809-45c8-a755-578e1ee713a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f7876b-b061-4726-8d18-eb442d851e3b}, !- Handle
  {b179be0b-0809-45c8-a755-578e1ee713a5}, !- Source Object
  3,                                      !- Outlet Port
  {f1d6ece5-cd80-4907-9297-99608970262f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252d1a80-75d5-402d-937d-97053dfd697c}, !- Handle
  {f1d6ece5-cd80-4907-9297-99608970262f}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  37;                                     !- Inlet Port

OS:Fan:OnOff,
  {43d3eef5-5abd-441d-b3ae-a1f5edb5fb10}, !- Handle
  F3 NW Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52207703-d5ba-418a-8194-3294aebf4a4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f952b273-f6ac-4154-96ee-8d87e5642332}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52207703-d5ba-418a-8194-3294aebf4a4d}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f952b273-f6ac-4154-96ee-8d87e5642332}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a14008d-1845-4ebd-9a94-03404812df4b}, !- Handle
  F3 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {ccac6f8a-d7cf-498e-afe1-f379dfec5df1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {4d13b84d-6137-49e3-8138-dd57c2224a7b}, !- Air Inlet Node Name
  {c19f3bc5-42f1-4691-b21c-2a376f24aee4}, !- Air Outlet Node Name
  {43d3eef5-5abd-441d-b3ae-a1f5edb5fb10}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {b0ae1529-0068-4e47-9afe-26e71d697694}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b179be0b-0809-45c8-a755-578e1ee713a5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {941b2421-6bae-4b02-b266-1d99b229d7ca}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c19f3bc5-42f1-4691-b21c-2a376f24aee4}, !- Handle
  {0a14008d-1845-4ebd-9a94-03404812df4b}, !- Source Object
  7,                                      !- Outlet Port
  {cc56b6a3-4242-4147-9522-2dedbcec9605}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42fd545a-3734-4d73-a734-63305662b1dd}, !- Handle
  F3 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {425fa7e2-c169-4aca-b00c-5222ac1582e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {425fa7e2-c169-4aca-b00c-5222ac1582e5}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9f79132-f1b6-45ff-861a-faaed29fc9da}, !- Handle
  F3 NW Apartment ZN PSZ-AC OA System,    !- Name
  {42fd545a-3734-4d73-a734-63305662b1dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8eebb14-3db3-435c-a406-4e42b6a225fc}, !- Mixed Air Node Name
  {301cc82e-6912-4793-9890-f25e23004e60}, !- Outdoor Air Stream Node Name
  {1cce0c77-6568-40cc-88be-13dae09e1fb6}, !- Relief Air Stream Node Name
  {dcbe3fa6-5dc2-4672-8933-0f867a923f1f}; !- Return Air Stream Node Name

OS:Node,
  {3062fd92-c49d-4a6a-ac76-606f004bac23}, !- Handle
  F3 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {301cc82e-6912-4793-9890-f25e23004e60}; !- Outlet Port

OS:Connection,
  {301cc82e-6912-4793-9890-f25e23004e60}, !- Handle
  {3062fd92-c49d-4a6a-ac76-606f004bac23}, !- Source Object
  3,                                      !- Outlet Port
  {d9f79132-f1b6-45ff-861a-faaed29fc9da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {393efdad-f0d2-4d13-9ebc-9f8dea342003}, !- Handle
  F3 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {1cce0c77-6568-40cc-88be-13dae09e1fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cce0c77-6568-40cc-88be-13dae09e1fb6}, !- Handle
  {d9f79132-f1b6-45ff-861a-faaed29fc9da}, !- Source Object
  7,                                      !- Outlet Port
  {393efdad-f0d2-4d13-9ebc-9f8dea342003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07d8ab92-07e0-4157-8fd8-b729d70bdb2d}, !- Handle
  F3 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {a8eebb14-3db3-435c-a406-4e42b6a225fc}, !- Inlet Port
  {4d13b84d-6137-49e3-8138-dd57c2224a7b}; !- Outlet Port

OS:Connection,
  {dcbe3fa6-5dc2-4672-8933-0f867a923f1f}, !- Handle
  {396bd02f-be7b-4b79-bff2-f78cea311063}, !- Source Object
  3,                                      !- Outlet Port
  {d9f79132-f1b6-45ff-861a-faaed29fc9da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8eebb14-3db3-435c-a406-4e42b6a225fc}, !- Handle
  {d9f79132-f1b6-45ff-861a-faaed29fc9da}, !- Source Object
  5,                                      !- Outlet Port
  {07d8ab92-07e0-4157-8fd8-b729d70bdb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d13b84d-6137-49e3-8138-dd57c2224a7b}, !- Handle
  {07d8ab92-07e0-4157-8fd8-b729d70bdb2d}, !- Source Object
  3,                                      !- Outlet Port
  {0a14008d-1845-4ebd-9a94-03404812df4b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {494745f7-d670-4d8a-b279-656032e97306}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3b8ea1dd-3e2e-4440-b1e2-fc1bcc6375e8}, !- Control Zone or Zone List Name
  {2a598b01-dfcd-4620-972c-bb3c03ce41d9}, !- Cooling Control Zone or Zone List Name
  {c30f4be0-469a-4710-a5f4-266f7281c514}, !- Heating Control Zone or Zone List Name
  {47258608-fbcd-4ea4-8f91-4c25f12536da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b8ea1dd-3e2e-4440-b1e2-fc1bcc6375e8}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {2a598b01-dfcd-4620-972c-bb3c03ce41d9}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c30f4be0-469a-4710-a5f4-266f7281c514}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {47258608-fbcd-4ea4-8f91-4c25f12536da}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {627e0071-b7c9-4a96-a9ad-cd9de5eb1d46}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {af8e3d64-0237-46dd-8e28-f005ba2394e0}, !- Air Inlet Node Name
  {9c323798-59a7-4f00-a895-e1f68a6fc35f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8eca1914-291f-4f38-a131-34487cbebb7e}, !- Handle
  F3 NW Apartment ZN Return Air Node,     !- Name
  {c7131065-b5e0-4855-af78-e025be0e84cd}, !- Inlet Port
  {95af149e-342b-4235-959d-ac812edd5f44}; !- Outlet Port

OS:Connection,
  {1c321588-0397-478e-a8ae-a06c16225509}, !- Handle
  {7209c706-c822-4e43-b056-23993f0f79c4}, !- Source Object
  3,                                      !- Outlet Port
  {47b8f03b-4c17-4761-b516-ca544755bcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7131065-b5e0-4855-af78-e025be0e84cd}, !- Handle
  {97779d3a-dbc9-46f8-a2b6-5105133b00c8}, !- Source Object
  2,                                      !- Outlet Port
  {8eca1914-291f-4f38-a131-34487cbebb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95af149e-342b-4235-959d-ac812edd5f44}, !- Handle
  {8eca1914-291f-4f38-a131-34487cbebb7e}, !- Source Object
  3,                                      !- Outlet Port
  {6ccfa40d-72bb-43dc-92e5-55fd9e953cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a655753-8f1a-423e-9525-e1e8bdce953d}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {e5d032f2-2f95-4559-8400-093ac1004697}, !- Inlet Port
  {af8e3d64-0237-46dd-8e28-f005ba2394e0}; !- Outlet Port

OS:Connection,
  {e5d032f2-2f95-4559-8400-093ac1004697}, !- Handle
  {f816086d-3fbd-4118-bdd2-7125ffbad218}, !- Source Object
  3,                                      !- Outlet Port
  {7a655753-8f1a-423e-9525-e1e8bdce953d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8e3d64-0237-46dd-8e28-f005ba2394e0}, !- Handle
  {7a655753-8f1a-423e-9525-e1e8bdce953d}, !- Source Object
  3,                                      !- Outlet Port
  {627e0071-b7c9-4a96-a9ad-cd9de5eb1d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c323798-59a7-4f00-a895-e1f68a6fc35f}, !- Handle
  {627e0071-b7c9-4a96-a9ad-cd9de5eb1d46}, !- Source Object
  4,                                      !- Outlet Port
  {7209c706-c822-4e43-b056-23993f0f79c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- Handle
  F3 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {11342205-6f21-4fe3-bc64-54c003dc383e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {034560c1-07ba-4eb0-98f6-4cbc195660aa}, !- Supply Side Inlet Node Name
  {ed2c5544-813a-4ac3-8d4b-debdf63629fa}, !- Demand Side Outlet Node Name
  {89410278-78ca-4775-afd9-1adbf641dd84}, !- Demand Side Inlet Node A
  {7d16903f-2bbb-4518-be51-d36221850540}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c9aadbbe-4be9-4556-b812-2b9e899f370d}, !- Demand Mixer Name
  {e1387cad-5099-4b3d-a816-aa3c7f5e9787}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d348d0c3-4dae-4532-903a-88a03de11334}, !- Handle
  F3 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {034560c1-07ba-4eb0-98f6-4cbc195660aa}, !- Inlet Port
  {a73b1824-3423-4876-8f17-03a814dab856}; !- Outlet Port

OS:Node,
  {c0b8a6b2-f541-46c6-a0af-07683946434a}, !- Handle
  F3 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {11702457-92b5-4624-a1dc-266b25725b10}, !- Inlet Port
  {7d16903f-2bbb-4518-be51-d36221850540}; !- Outlet Port

OS:Connection,
  {034560c1-07ba-4eb0-98f6-4cbc195660aa}, !- Handle
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- Source Object
  9,                                      !- Outlet Port
  {d348d0c3-4dae-4532-903a-88a03de11334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d16903f-2bbb-4518-be51-d36221850540}, !- Handle
  {c0b8a6b2-f541-46c6-a0af-07683946434a}, !- Source Object
  3,                                      !- Outlet Port
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08592f62-03e0-467c-9463-e75f0c4a0e35}, !- Handle
  F3 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {89410278-78ca-4775-afd9-1adbf641dd84}, !- Inlet Port
  {f41e4b46-73d7-4f7a-a0a6-ccf82171f420}; !- Outlet Port

OS:Node,
  {06879f97-75ed-4ba7-a034-d23a82698290}, !- Handle
  F3 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {e1d00087-1045-4189-9d46-686ac7211cb1}, !- Inlet Port
  {ed2c5544-813a-4ac3-8d4b-debdf63629fa}; !- Outlet Port

OS:Node,
  {c72a6457-e1f1-4aa2-a985-efd30de8cc56}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {3fce9b08-bb3b-4fc0-a421-f5b1cacfc994}, !- Inlet Port
  {a29b937c-3e1d-4f5e-97b7-cfa52c895f99}; !- Outlet Port

OS:Connection,
  {89410278-78ca-4775-afd9-1adbf641dd84}, !- Handle
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- Source Object
  11,                                     !- Outlet Port
  {08592f62-03e0-467c-9463-e75f0c4a0e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c5544-813a-4ac3-8d4b-debdf63629fa}, !- Handle
  {06879f97-75ed-4ba7-a034-d23a82698290}, !- Source Object
  3,                                      !- Outlet Port
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1387cad-5099-4b3d-a816-aa3c7f5e9787}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {f41e4b46-73d7-4f7a-a0a6-ccf82171f420}, !- Inlet Node Name
  {27485571-e2c1-4cfa-9119-1f8b9652ec1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c9aadbbe-4be9-4556-b812-2b9e899f370d}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {e1d00087-1045-4189-9d46-686ac7211cb1}, !- Outlet Node Name
  {1784af62-8caa-42f1-9ac7-0a999cf3e419}; !- Inlet Node Name 1

OS:Connection,
  {f41e4b46-73d7-4f7a-a0a6-ccf82171f420}, !- Handle
  {08592f62-03e0-467c-9463-e75f0c4a0e35}, !- Source Object
  3,                                      !- Outlet Port
  {e1387cad-5099-4b3d-a816-aa3c7f5e9787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d00087-1045-4189-9d46-686ac7211cb1}, !- Handle
  {c9aadbbe-4be9-4556-b812-2b9e899f370d}, !- Source Object
  2,                                      !- Outlet Port
  {06879f97-75ed-4ba7-a034-d23a82698290}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d74c4f24-9b24-4beb-b780-e40b55f14aab}, !- Handle
  {72d84d87-6713-46f9-b10d-479b3ef9d3b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {11342205-6f21-4fe3-bc64-54c003dc383e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {45c3c5e5-8e60-447d-9e61-a4f8016284cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {43cf4b2a-cee1-4ce3-8ac4-1b96fd10c8ca}, !- Handle
  F3 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5fedcb32-bd08-4865-be1a-00ebffbb2d6d}, !- Control Zone Name
  {c0b8a6b2-f541-46c6-a0af-07683946434a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6ea4a232-d12b-45a8-8b53-b998eb477997}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {e2f81c1b-4544-4990-910c-3d7c95e8b299}, !- Water Inlet Node Name
  {03fbcbaf-5a7f-493d-812d-35a47cbd053a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {62af128e-5984-4510-ba5f-80f926037087}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {f4e8df8e-c656-4f77-aa52-f3e226e88936}, !- Inlet Port
  {e2f81c1b-4544-4990-910c-3d7c95e8b299}; !- Outlet Port

OS:Connection,
  {f4e8df8e-c656-4f77-aa52-f3e226e88936}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  38,                                     !- Outlet Port
  {62af128e-5984-4510-ba5f-80f926037087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b87cf5-d365-4101-9f43-89b4e39db00e}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {03fbcbaf-5a7f-493d-812d-35a47cbd053a}, !- Inlet Port
  {27d1889e-2e6a-4143-aff6-fe2fea2b0053}; !- Outlet Port

OS:Connection,
  {e2f81c1b-4544-4990-910c-3d7c95e8b299}, !- Handle
  {62af128e-5984-4510-ba5f-80f926037087}, !- Source Object
  3,                                      !- Outlet Port
  {6ea4a232-d12b-45a8-8b53-b998eb477997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fbcbaf-5a7f-493d-812d-35a47cbd053a}, !- Handle
  {6ea4a232-d12b-45a8-8b53-b998eb477997}, !- Source Object
  3,                                      !- Outlet Port
  {04b87cf5-d365-4101-9f43-89b4e39db00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d1889e-2e6a-4143-aff6-fe2fea2b0053}, !- Handle
  {04b87cf5-d365-4101-9f43-89b4e39db00e}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  38;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {0b6d1fab-b3ed-4cd2-8668-6bbbfa84938d}, !- Handle
  F3 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {72597ff7-bb50-485a-bb56-0e112ad31c1b}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {bb440d67-73a8-418f-bc4e-8bd329b34e10}, !- Water Inlet Node Name
  {84ab0f04-2c31-4ebf-b4dc-7c4ba0384a16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {37def51c-25ae-496c-b59c-b384c8c10d87}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {b25c9f18-920d-4fc4-9000-ad656ecdcd76}, !- Inlet Port
  {bb440d67-73a8-418f-bc4e-8bd329b34e10}; !- Outlet Port

OS:Connection,
  {b25c9f18-920d-4fc4-9000-ad656ecdcd76}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  39,                                     !- Outlet Port
  {37def51c-25ae-496c-b59c-b384c8c10d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce36999f-8ac9-4241-a1cc-fed23238ec3e}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {84ab0f04-2c31-4ebf-b4dc-7c4ba0384a16}, !- Inlet Port
  {14cafa5b-993a-41cc-a7bd-b86eb7e02f31}; !- Outlet Port

OS:Connection,
  {bb440d67-73a8-418f-bc4e-8bd329b34e10}, !- Handle
  {37def51c-25ae-496c-b59c-b384c8c10d87}, !- Source Object
  3,                                      !- Outlet Port
  {72597ff7-bb50-485a-bb56-0e112ad31c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ab0f04-2c31-4ebf-b4dc-7c4ba0384a16}, !- Handle
  {72597ff7-bb50-485a-bb56-0e112ad31c1b}, !- Source Object
  3,                                      !- Outlet Port
  {ce36999f-8ac9-4241-a1cc-fed23238ec3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cafa5b-993a-41cc-a7bd-b86eb7e02f31}, !- Handle
  {ce36999f-8ac9-4241-a1cc-fed23238ec3e}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  39;                                     !- Inlet Port

OS:Fan:OnOff,
  {2afe1429-b48c-44ac-815e-dc0022c7a4fa}, !- Handle
  F3 SE Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7008f021-ac03-494f-a981-300b1344448c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36a58a7b-67f9-4faf-b0da-89d7059e55d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7008f021-ac03-494f-a981-300b1344448c}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36a58a7b-67f9-4faf-b0da-89d7059e55d7}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f116402-21b8-4215-a17c-66d86f54f037}, !- Handle
  F3 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {5fedcb32-bd08-4865-be1a-00ebffbb2d6d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {553bea12-68b8-487e-a3bc-5deda4dbf726}, !- Air Inlet Node Name
  {11702457-92b5-4624-a1dc-266b25725b10}, !- Air Outlet Node Name
  {2afe1429-b48c-44ac-815e-dc0022c7a4fa}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {6ea4a232-d12b-45a8-8b53-b998eb477997}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72597ff7-bb50-485a-bb56-0e112ad31c1b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0b6d1fab-b3ed-4cd2-8668-6bbbfa84938d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {11702457-92b5-4624-a1dc-266b25725b10}, !- Handle
  {6f116402-21b8-4215-a17c-66d86f54f037}, !- Source Object
  7,                                      !- Outlet Port
  {c0b8a6b2-f541-46c6-a0af-07683946434a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4a021dc-75a6-4110-ab39-86c93e21fde3}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f42e4b0a-2a77-48b3-8c6c-89123b9e86bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f42e4b0a-2a77-48b3-8c6c-89123b9e86bd}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94e3584e-a6b9-41fc-8784-bac98e6c43b6}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System,    !- Name
  {b4a021dc-75a6-4110-ab39-86c93e21fde3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d06de3c-48a5-4f61-a2f4-bd138dd76aad}, !- Mixed Air Node Name
  {ff65ae90-76ac-4c7f-8671-5da8ed829ebc}, !- Outdoor Air Stream Node Name
  {9433e485-db75-4172-858f-fbc8ca369f24}, !- Relief Air Stream Node Name
  {a73b1824-3423-4876-8f17-03a814dab856}; !- Return Air Stream Node Name

OS:Node,
  {548a95d5-e338-46fa-8cf4-d5aafca533c8}, !- Handle
  F3 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ff65ae90-76ac-4c7f-8671-5da8ed829ebc}; !- Outlet Port

OS:Connection,
  {ff65ae90-76ac-4c7f-8671-5da8ed829ebc}, !- Handle
  {548a95d5-e338-46fa-8cf4-d5aafca533c8}, !- Source Object
  3,                                      !- Outlet Port
  {94e3584e-a6b9-41fc-8784-bac98e6c43b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c8cff68-0d21-49de-97af-c936150fde2d}, !- Handle
  F3 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {9433e485-db75-4172-858f-fbc8ca369f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9433e485-db75-4172-858f-fbc8ca369f24}, !- Handle
  {94e3584e-a6b9-41fc-8784-bac98e6c43b6}, !- Source Object
  7,                                      !- Outlet Port
  {4c8cff68-0d21-49de-97af-c936150fde2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c60b565e-e275-4c80-a1b8-368981bbbf79}, !- Handle
  F3 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {5d06de3c-48a5-4f61-a2f4-bd138dd76aad}, !- Inlet Port
  {553bea12-68b8-487e-a3bc-5deda4dbf726}; !- Outlet Port

OS:Connection,
  {a73b1824-3423-4876-8f17-03a814dab856}, !- Handle
  {d348d0c3-4dae-4532-903a-88a03de11334}, !- Source Object
  3,                                      !- Outlet Port
  {94e3584e-a6b9-41fc-8784-bac98e6c43b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d06de3c-48a5-4f61-a2f4-bd138dd76aad}, !- Handle
  {94e3584e-a6b9-41fc-8784-bac98e6c43b6}, !- Source Object
  5,                                      !- Outlet Port
  {c60b565e-e275-4c80-a1b8-368981bbbf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553bea12-68b8-487e-a3bc-5deda4dbf726}, !- Handle
  {c60b565e-e275-4c80-a1b8-368981bbbf79}, !- Source Object
  3,                                      !- Outlet Port
  {6f116402-21b8-4215-a17c-66d86f54f037}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {45c3c5e5-8e60-447d-9e61-a4f8016284cc}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {45f3332a-f0bc-4888-bf57-80ff33349864}, !- Control Zone or Zone List Name
  {9e908095-ecdc-452e-8256-c190c616d0d4}, !- Cooling Control Zone or Zone List Name
  {daac0c00-51ee-4598-8219-3c4133a1342e}, !- Heating Control Zone or Zone List Name
  {e0519938-90ef-46c9-8e2e-46e689d8155e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45f3332a-f0bc-4888-bf57-80ff33349864}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {9e908095-ecdc-452e-8256-c190c616d0d4}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {daac0c00-51ee-4598-8219-3c4133a1342e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0519938-90ef-46c9-8e2e-46e689d8155e}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b88aa97-95d1-486e-8e1d-6e58b2f6084b}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {56559246-b72b-4142-8a01-4d573ae39db7}, !- Air Inlet Node Name
  {3fce9b08-bb3b-4fc0-a421-f5b1cacfc994}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acb8ae97-18bc-437d-8b2c-06236e814205}, !- Handle
  F3 SE Apartment ZN Return Air Node,     !- Name
  {c1c1d10b-f2b3-4321-8c86-5dfba155f6b3}, !- Inlet Port
  {1784af62-8caa-42f1-9ac7-0a999cf3e419}; !- Outlet Port

OS:Connection,
  {a29b937c-3e1d-4f5e-97b7-cfa52c895f99}, !- Handle
  {c72a6457-e1f1-4aa2-a985-efd30de8cc56}, !- Source Object
  3,                                      !- Outlet Port
  {40e9a23b-b869-48bd-9b5a-b7699a82d69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c1d10b-f2b3-4321-8c86-5dfba155f6b3}, !- Handle
  {11c53daf-7cd2-4f97-a008-43551d45c8b9}, !- Source Object
  2,                                      !- Outlet Port
  {acb8ae97-18bc-437d-8b2c-06236e814205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1784af62-8caa-42f1-9ac7-0a999cf3e419}, !- Handle
  {acb8ae97-18bc-437d-8b2c-06236e814205}, !- Source Object
  3,                                      !- Outlet Port
  {c9aadbbe-4be9-4556-b812-2b9e899f370d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03b280bf-fb7f-43b9-8ee8-5a9eae9cd104}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {27485571-e2c1-4cfa-9119-1f8b9652ec1b}, !- Inlet Port
  {56559246-b72b-4142-8a01-4d573ae39db7}; !- Outlet Port

OS:Connection,
  {27485571-e2c1-4cfa-9119-1f8b9652ec1b}, !- Handle
  {e1387cad-5099-4b3d-a816-aa3c7f5e9787}, !- Source Object
  3,                                      !- Outlet Port
  {03b280bf-fb7f-43b9-8ee8-5a9eae9cd104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56559246-b72b-4142-8a01-4d573ae39db7}, !- Handle
  {03b280bf-fb7f-43b9-8ee8-5a9eae9cd104}, !- Source Object
  3,                                      !- Outlet Port
  {8b88aa97-95d1-486e-8e1d-6e58b2f6084b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fce9b08-bb3b-4fc0-a421-f5b1cacfc994}, !- Handle
  {8b88aa97-95d1-486e-8e1d-6e58b2f6084b}, !- Source Object
  4,                                      !- Outlet Port
  {c72a6457-e1f1-4aa2-a985-efd30de8cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- Handle
  F3 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {e62c2974-b7b8-4f6a-8b9b-b8124903984c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e0208b6-1995-456a-97e8-b2e79a3c2b92}, !- Supply Side Inlet Node Name
  {c9271fab-6a3e-4702-87c3-2ec90cacbfa8}, !- Demand Side Outlet Node Name
  {5df452d7-066f-4235-a5a2-25cdb4aeeb0e}, !- Demand Side Inlet Node A
  {27bdb08e-1e46-4f7e-a446-2d9b23a22625}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45d6909c-51c0-4ef0-8d64-9d0ab6e36f92}, !- Demand Mixer Name
  {8e635be3-8bc6-4288-b3bb-7913f486ef83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef70ea7f-6c06-436a-b0e3-ff859c644469}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {0e0208b6-1995-456a-97e8-b2e79a3c2b92}, !- Inlet Port
  {27d57231-f258-4c6c-b2ce-003b3eb32d9d}; !- Outlet Port

OS:Node,
  {c5bd78a7-004e-4bc3-93e4-bdaf81a8eb6d}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8fac27ee-41ed-4b68-9306-8f465fcaf541}, !- Inlet Port
  {27bdb08e-1e46-4f7e-a446-2d9b23a22625}; !- Outlet Port

OS:Connection,
  {0e0208b6-1995-456a-97e8-b2e79a3c2b92}, !- Handle
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- Source Object
  9,                                      !- Outlet Port
  {ef70ea7f-6c06-436a-b0e3-ff859c644469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bdb08e-1e46-4f7e-a446-2d9b23a22625}, !- Handle
  {c5bd78a7-004e-4bc3-93e4-bdaf81a8eb6d}, !- Source Object
  3,                                      !- Outlet Port
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f8326072-e997-4e5a-928b-85c47a21a1c2}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {5df452d7-066f-4235-a5a2-25cdb4aeeb0e}, !- Inlet Port
  {0e12e866-41db-40c1-ac13-b7dccf323768}; !- Outlet Port

OS:Node,
  {297f59ee-e1f3-4d0a-8c6b-bb50e9fe8aa0}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {afd4437d-e5de-419b-8c92-e2e31ae89c7d}, !- Inlet Port
  {c9271fab-6a3e-4702-87c3-2ec90cacbfa8}; !- Outlet Port

OS:Node,
  {8dc4d603-c1e2-4715-bd0d-bb59981a093e}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e70115d4-934d-4b5b-ada7-f57dc11b0b32}, !- Inlet Port
  {c3ed4fa0-88f9-4483-9900-97228b2dd8d5}; !- Outlet Port

OS:Connection,
  {5df452d7-066f-4235-a5a2-25cdb4aeeb0e}, !- Handle
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- Source Object
  11,                                     !- Outlet Port
  {f8326072-e997-4e5a-928b-85c47a21a1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9271fab-6a3e-4702-87c3-2ec90cacbfa8}, !- Handle
  {297f59ee-e1f3-4d0a-8c6b-bb50e9fe8aa0}, !- Source Object
  3,                                      !- Outlet Port
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e635be3-8bc6-4288-b3bb-7913f486ef83}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {0e12e866-41db-40c1-ac13-b7dccf323768}, !- Inlet Node Name
  {b6b964a9-204c-4613-9a22-d09f85ab7df7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45d6909c-51c0-4ef0-8d64-9d0ab6e36f92}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {afd4437d-e5de-419b-8c92-e2e31ae89c7d}, !- Outlet Node Name
  {15663834-4a1b-42e2-ae72-7610a2a3acb5}; !- Inlet Node Name 1

OS:Connection,
  {0e12e866-41db-40c1-ac13-b7dccf323768}, !- Handle
  {f8326072-e997-4e5a-928b-85c47a21a1c2}, !- Source Object
  3,                                      !- Outlet Port
  {8e635be3-8bc6-4288-b3bb-7913f486ef83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd4437d-e5de-419b-8c92-e2e31ae89c7d}, !- Handle
  {45d6909c-51c0-4ef0-8d64-9d0ab6e36f92}, !- Source Object
  2,                                      !- Outlet Port
  {297f59ee-e1f3-4d0a-8c6b-bb50e9fe8aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9b0a257-7e4e-4775-bf8c-274251d3fde0}, !- Handle
  {68d0a810-4930-4834-b226-9a8349e223a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e62c2974-b7b8-4f6a-8b9b-b8124903984c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {273ce601-0f81-4a78-bd00-8a09ad70e31e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {899673aa-6c63-40ef-96e2-7080b59f79d4}, !- Handle
  F3 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cec5b753-c7c9-4800-82e0-c15966da9963}, !- Control Zone Name
  {c5bd78a7-004e-4bc3-93e4-bdaf81a8eb6d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {43f5ae30-6eb4-4d3a-a82c-41711b2d466e}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {50d39c0f-9de5-4095-82a6-24da1b2e166d}, !- Water Inlet Node Name
  {180e1985-79cf-40f4-9ab9-73301873883d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8ee48f9c-7e7b-46eb-a300-d9178e2427c5}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {d0ffc063-8f05-4854-a0d7-aafd0805fa7e}, !- Inlet Port
  {50d39c0f-9de5-4095-82a6-24da1b2e166d}; !- Outlet Port

OS:Connection,
  {d0ffc063-8f05-4854-a0d7-aafd0805fa7e}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  40,                                     !- Outlet Port
  {8ee48f9c-7e7b-46eb-a300-d9178e2427c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0bdf774-f661-4bc6-9309-7de6023ca0e3}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {180e1985-79cf-40f4-9ab9-73301873883d}, !- Inlet Port
  {0bba05cc-4311-4562-95f6-80878dc9247f}; !- Outlet Port

OS:Connection,
  {50d39c0f-9de5-4095-82a6-24da1b2e166d}, !- Handle
  {8ee48f9c-7e7b-46eb-a300-d9178e2427c5}, !- Source Object
  3,                                      !- Outlet Port
  {43f5ae30-6eb4-4d3a-a82c-41711b2d466e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180e1985-79cf-40f4-9ab9-73301873883d}, !- Handle
  {43f5ae30-6eb4-4d3a-a82c-41711b2d466e}, !- Source Object
  3,                                      !- Outlet Port
  {a0bdf774-f661-4bc6-9309-7de6023ca0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bba05cc-4311-4562-95f6-80878dc9247f}, !- Handle
  {a0bdf774-f661-4bc6-9309-7de6023ca0e3}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a369e6f5-a579-47e9-bd98-6952bdfbe0ae}, !- Handle
  F3 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c9bbd6e7-6c62-4f47-a014-2242c4d3e55f}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {2dbfd913-2235-4220-a5a1-7ffd264eb2fb}, !- Water Inlet Node Name
  {02845665-0f70-4225-8cea-6d969a2fa0f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dc7b6157-c5f8-47c1-94f7-18b60f1033f8}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {896db9d3-d79c-4c46-97ee-766195ac1d74}, !- Inlet Port
  {2dbfd913-2235-4220-a5a1-7ffd264eb2fb}; !- Outlet Port

OS:Connection,
  {896db9d3-d79c-4c46-97ee-766195ac1d74}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  41,                                     !- Outlet Port
  {dc7b6157-c5f8-47c1-94f7-18b60f1033f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04110ac3-f29e-418a-ba54-ed81fdd862e6}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {02845665-0f70-4225-8cea-6d969a2fa0f3}, !- Inlet Port
  {1b42874d-4034-448b-81b0-2a7686f0cf6c}; !- Outlet Port

OS:Connection,
  {2dbfd913-2235-4220-a5a1-7ffd264eb2fb}, !- Handle
  {dc7b6157-c5f8-47c1-94f7-18b60f1033f8}, !- Source Object
  3,                                      !- Outlet Port
  {c9bbd6e7-6c62-4f47-a014-2242c4d3e55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02845665-0f70-4225-8cea-6d969a2fa0f3}, !- Handle
  {c9bbd6e7-6c62-4f47-a014-2242c4d3e55f}, !- Source Object
  3,                                      !- Outlet Port
  {04110ac3-f29e-418a-ba54-ed81fdd862e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b42874d-4034-448b-81b0-2a7686f0cf6c}, !- Handle
  {04110ac3-f29e-418a-ba54-ed81fdd862e6}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  41;                                     !- Inlet Port

OS:Fan:OnOff,
  {e4b3ba50-f635-4753-9b31-79732acb5170}, !- Handle
  F3 NE Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a8305a6-a0be-498f-b4d3-f145caec7ab3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f582cc99-d537-46cd-98f8-afc96625e2df}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a8305a6-a0be-498f-b4d3-f145caec7ab3}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f582cc99-d537-46cd-98f8-afc96625e2df}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8421664-5f95-474e-83b3-3f36956c35ea}, !- Handle
  F3 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {cec5b753-c7c9-4800-82e0-c15966da9963}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {e082fbc3-6ca5-44a8-90dc-e617fc207f9c}, !- Air Inlet Node Name
  {8fac27ee-41ed-4b68-9306-8f465fcaf541}, !- Air Outlet Node Name
  {e4b3ba50-f635-4753-9b31-79732acb5170}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {43f5ae30-6eb4-4d3a-a82c-41711b2d466e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c9bbd6e7-6c62-4f47-a014-2242c4d3e55f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a369e6f5-a579-47e9-bd98-6952bdfbe0ae}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8fac27ee-41ed-4b68-9306-8f465fcaf541}, !- Handle
  {b8421664-5f95-474e-83b3-3f36956c35ea}, !- Source Object
  7,                                      !- Outlet Port
  {c5bd78a7-004e-4bc3-93e4-bdaf81a8eb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4b602930-4bc4-44b3-8c20-89843d49ecec}, !- Handle
  F3 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36b40c73-5931-4fb1-a9e6-77d5b62da8be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
