  {52617d2c-6c07-4720-a203-806c2e98d9f7}, !- Source Object
  4,                                      !- Outlet Port
  {42a00952-a9a1-491e-94ce-8146ac1968db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- Handle
  F9 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {8a45c1cd-e2d0-4553-a21f-57f12ca55039}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eae91f10-0a73-4ba2-9f4d-7f2d3d36b07b}, !- Supply Side Inlet Node Name
  {1de2ce15-0438-429f-9867-fe9f8aaf1004}, !- Demand Side Outlet Node Name
  {39676a5e-ea5e-4f29-a813-5b28fdcd3be2}, !- Demand Side Inlet Node A
  {44e49478-07e8-47a1-85aa-df35eb8f110f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b5e4fff-5286-4e7a-bf7a-1d2d734fe777}, !- Demand Mixer Name
  {bd3c931b-ed8e-4255-a418-04d0f268f12f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d036f970-3110-4ed2-80a2-1493028572b2}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {eae91f10-0a73-4ba2-9f4d-7f2d3d36b07b}, !- Inlet Port
  {30852675-4d99-41da-ba16-01217e238c47}; !- Outlet Port

OS:Node,
  {6a9e88ab-38dd-466b-8fa7-e42142a33ff0}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {969fae83-30c4-4daf-a25d-8cff90d50216}, !- Inlet Port
  {44e49478-07e8-47a1-85aa-df35eb8f110f}; !- Outlet Port

OS:Connection,
  {eae91f10-0a73-4ba2-9f4d-7f2d3d36b07b}, !- Handle
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- Source Object
  9,                                      !- Outlet Port
  {d036f970-3110-4ed2-80a2-1493028572b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e49478-07e8-47a1-85aa-df35eb8f110f}, !- Handle
  {6a9e88ab-38dd-466b-8fa7-e42142a33ff0}, !- Source Object
  3,                                      !- Outlet Port
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a65c84ee-1cad-4d87-b2f4-9ee4f48ca200}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {39676a5e-ea5e-4f29-a813-5b28fdcd3be2}, !- Inlet Port
  {7e86bf07-8377-46cd-86ca-aad10d25f1d6}; !- Outlet Port

OS:Node,
  {a5ab3213-2d01-4e2d-b773-aa26d77dde64}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4ca12b7d-6a92-448b-b1d9-e25fb739780d}, !- Inlet Port
  {1de2ce15-0438-429f-9867-fe9f8aaf1004}; !- Outlet Port

OS:Node,
  {80bc6d62-c701-4e0a-a919-02042f9facc9}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a719ce1e-de7a-45b8-90cc-396c0c82225a}, !- Inlet Port
  {9232b77f-9326-4bf9-a8ef-52f7f475fcbd}; !- Outlet Port

OS:Connection,
  {39676a5e-ea5e-4f29-a813-5b28fdcd3be2}, !- Handle
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- Source Object
  11,                                     !- Outlet Port
  {a65c84ee-1cad-4d87-b2f4-9ee4f48ca200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de2ce15-0438-429f-9867-fe9f8aaf1004}, !- Handle
  {a5ab3213-2d01-4e2d-b773-aa26d77dde64}, !- Source Object
  3,                                      !- Outlet Port
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd3c931b-ed8e-4255-a418-04d0f268f12f}, !- Handle
  Air Loop HVAC Zone Splitter 70,         !- Name
  {7e86bf07-8377-46cd-86ca-aad10d25f1d6}, !- Inlet Node Name
  {6a99bb4c-ada7-4ac7-b051-d2c0b00eda2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b5e4fff-5286-4e7a-bf7a-1d2d734fe777}, !- Handle
  Air Loop HVAC Zone Mixer 70,            !- Name
  {4ca12b7d-6a92-448b-b1d9-e25fb739780d}, !- Outlet Node Name
  {d5c77ca3-ea11-4b35-ab28-fa7977a55332}; !- Inlet Node Name 1

OS:Connection,
  {7e86bf07-8377-46cd-86ca-aad10d25f1d6}, !- Handle
  {a65c84ee-1cad-4d87-b2f4-9ee4f48ca200}, !- Source Object
  3,                                      !- Outlet Port
  {bd3c931b-ed8e-4255-a418-04d0f268f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca12b7d-6a92-448b-b1d9-e25fb739780d}, !- Handle
  {0b5e4fff-5286-4e7a-bf7a-1d2d734fe777}, !- Source Object
  2,                                      !- Outlet Port
  {a5ab3213-2d01-4e2d-b773-aa26d77dde64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24fe2d00-b30c-4cb7-be2e-7f3057ad4a30}, !- Handle
  {151d5e44-26d4-4f76-a0c6-1647c3424314}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8a45c1cd-e2d0-4553-a21f-57f12ca55039}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 69, !- Name
  {03ff18cf-0708-4b35-aeab-cf24496bafac}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {12871191-f80f-41b8-b55e-9e53d207c1b9}, !- Handle
  F9 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Control Zone Name
  {6a9e88ab-38dd-466b-8fa7-e42142a33ff0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6ce630d9-a89c-4536-af50-5b1ffc480750}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {29793d7e-6cfb-4a05-83d9-21ce58c9c024}, !- Water Inlet Node Name
  {862f289f-a7d9-495a-ba60-72f269d4c211}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {991a7f3c-8ebf-41f2-b4f4-d592480049b3}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {aee503dd-d615-49d5-8542-8e458c7c0db1}, !- Inlet Port
  {29793d7e-6cfb-4a05-83d9-21ce58c9c024}; !- Outlet Port

OS:Connection,
  {aee503dd-d615-49d5-8542-8e458c7c0db1}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  142,                                    !- Outlet Port
  {991a7f3c-8ebf-41f2-b4f4-d592480049b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64de1bcf-1a3b-48de-8f30-721fc7d60fea}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {862f289f-a7d9-495a-ba60-72f269d4c211}, !- Inlet Port
  {8b82b342-d390-4e0b-b00e-cc21de608d23}; !- Outlet Port

OS:Connection,
  {29793d7e-6cfb-4a05-83d9-21ce58c9c024}, !- Handle
  {991a7f3c-8ebf-41f2-b4f4-d592480049b3}, !- Source Object
  3,                                      !- Outlet Port
  {6ce630d9-a89c-4536-af50-5b1ffc480750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862f289f-a7d9-495a-ba60-72f269d4c211}, !- Handle
  {6ce630d9-a89c-4536-af50-5b1ffc480750}, !- Source Object
  3,                                      !- Outlet Port
  {64de1bcf-1a3b-48de-8f30-721fc7d60fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b82b342-d390-4e0b-b00e-cc21de608d23}, !- Handle
  {64de1bcf-1a3b-48de-8f30-721fc7d60fea}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  142;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {c7dd011f-0841-4d58-abc6-145031b8fd6d}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {80ded005-97f1-4a61-82cb-eabe9501d1b0}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {d82f08a3-c400-4dea-a820-cf80fb00ed01}, !- Water Inlet Node Name
  {fcd49a24-6442-4c84-a91c-67ebcbae45f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {8d9c909e-1249-4b38-8ea2-0ad6307ebae6}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {590d9181-5076-4b8b-ae8a-6158df56929c}, !- Inlet Port
  {d82f08a3-c400-4dea-a820-cf80fb00ed01}; !- Outlet Port

OS:Connection,
  {590d9181-5076-4b8b-ae8a-6158df56929c}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  143,                                    !- Outlet Port
  {8d9c909e-1249-4b38-8ea2-0ad6307ebae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c561c8c1-ef1a-4367-994a-cc70d6da623a}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {fcd49a24-6442-4c84-a91c-67ebcbae45f4}, !- Inlet Port
  {3cdc2dbf-3192-4236-acf4-839ffca90db9}; !- Outlet Port

OS:Connection,
  {d82f08a3-c400-4dea-a820-cf80fb00ed01}, !- Handle
  {8d9c909e-1249-4b38-8ea2-0ad6307ebae6}, !- Source Object
  3,                                      !- Outlet Port
  {80ded005-97f1-4a61-82cb-eabe9501d1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd49a24-6442-4c84-a91c-67ebcbae45f4}, !- Handle
  {80ded005-97f1-4a61-82cb-eabe9501d1b0}, !- Source Object
  3,                                      !- Outlet Port
  {c561c8c1-ef1a-4367-994a-cc70d6da623a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdc2dbf-3192-4236-acf4-839ffca90db9}, !- Handle
  {c561c8c1-ef1a-4367-994a-cc70d6da623a}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  143;                                    !- Inlet Port

OS:Fan:OnOff,
  {b762cbb4-a048-4d6a-9529-1a8b264d34b7}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e869b9a-edb0-4e38-9317-521fabc81455}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89f7a3c1-6b36-4b97-9cda-926019e69b7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e869b9a-edb0-4e38-9317-521fabc81455}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89f7a3c1-6b36-4b97-9cda-926019e69b7d}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {243b3dfb-4950-4a99-96f9-dd57d595a718}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {9ba5397d-d931-49be-bff6-a8ba065cadf1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {b517cde8-5aac-4402-988c-df380b7ca074}, !- Air Inlet Node Name
  {969fae83-30c4-4daf-a25d-8cff90d50216}, !- Air Outlet Node Name
  {b762cbb4-a048-4d6a-9529-1a8b264d34b7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {6ce630d9-a89c-4536-af50-5b1ffc480750}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80ded005-97f1-4a61-82cb-eabe9501d1b0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c7dd011f-0841-4d58-abc6-145031b8fd6d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {969fae83-30c4-4daf-a25d-8cff90d50216}, !- Handle
  {243b3dfb-4950-4a99-96f9-dd57d595a718}, !- Source Object
  7,                                      !- Outlet Port
  {6a9e88ab-38dd-466b-8fa7-e42142a33ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1612b454-32a6-4eb3-b691-d0be8a511e2f}, !- Handle
  F9 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55cfff3d-566b-4f0c-95b1-e10af51c3a72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {55cfff3d-566b-4f0c-95b1-e10af51c3a72}, !- Handle
  Controller Mechanical Ventilation 70,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cdaefd8c-2667-4bee-aa6c-49364b1c27ac}, !- Handle
  F9 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {1612b454-32a6-4eb3-b691-d0be8a511e2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4aef7712-4671-41ef-8b06-d2efc904f864}, !- Mixed Air Node Name
  {41f3e67f-ad33-4e85-893f-192f31e77644}, !- Outdoor Air Stream Node Name
  {6c19046a-6a35-4e4a-b49f-e9b2743b9190}, !- Relief Air Stream Node Name
  {30852675-4d99-41da-ba16-01217e238c47}; !- Return Air Stream Node Name

OS:Node,
  {efb88a85-6a59-4921-b71e-f2facc7e3cb7}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {41f3e67f-ad33-4e85-893f-192f31e77644}; !- Outlet Port

OS:Connection,
  {41f3e67f-ad33-4e85-893f-192f31e77644}, !- Handle
  {efb88a85-6a59-4921-b71e-f2facc7e3cb7}, !- Source Object
  3,                                      !- Outlet Port
  {cdaefd8c-2667-4bee-aa6c-49364b1c27ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a625308-f896-49f8-99d6-74375ea471e4}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {6c19046a-6a35-4e4a-b49f-e9b2743b9190}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c19046a-6a35-4e4a-b49f-e9b2743b9190}, !- Handle
  {cdaefd8c-2667-4bee-aa6c-49364b1c27ac}, !- Source Object
  7,                                      !- Outlet Port
  {3a625308-f896-49f8-99d6-74375ea471e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51fd1df6-9f50-479b-8646-b3a3609721a6}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {4aef7712-4671-41ef-8b06-d2efc904f864}, !- Inlet Port
  {b517cde8-5aac-4402-988c-df380b7ca074}; !- Outlet Port

OS:Connection,
  {30852675-4d99-41da-ba16-01217e238c47}, !- Handle
  {d036f970-3110-4ed2-80a2-1493028572b2}, !- Source Object
  3,                                      !- Outlet Port
  {cdaefd8c-2667-4bee-aa6c-49364b1c27ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4aef7712-4671-41ef-8b06-d2efc904f864}, !- Handle
  {cdaefd8c-2667-4bee-aa6c-49364b1c27ac}, !- Source Object
  5,                                      !- Outlet Port
  {51fd1df6-9f50-479b-8646-b3a3609721a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b517cde8-5aac-4402-988c-df380b7ca074}, !- Handle
  {51fd1df6-9f50-479b-8646-b3a3609721a6}, !- Source Object
  3,                                      !- Outlet Port
  {243b3dfb-4950-4a99-96f9-dd57d595a718}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {03ff18cf-0708-4b35-aeab-cf24496bafac}, !- Handle
  Availability Manager Night Cycle 70,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4b43f9c0-5141-4f4a-9a0f-a99dd040bb2a}, !- Control Zone or Zone List Name
  {63a3b8a6-c6e2-421c-90e6-cef9be7a9c47}, !- Cooling Control Zone or Zone List Name
  {c12a6093-0fa3-4fdc-ba56-14233c79f4e8}, !- Heating Control Zone or Zone List Name
  {49e55743-0c6a-4bfe-b7c7-bf97f0028ae1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b43f9c0-5141-4f4a-9a0f-a99dd040bb2a}, !- Handle
  Availability Manager Night Cycle 70 Control Zone List; !- Name

OS:ModelObjectList,
  {63a3b8a6-c6e2-421c-90e6-cef9be7a9c47}, !- Handle
  Availability Manager Night Cycle 70 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c12a6093-0fa3-4fdc-ba56-14233c79f4e8}, !- Handle
  Availability Manager Night Cycle 70 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49e55743-0c6a-4bfe-b7c7-bf97f0028ae1}, !- Handle
  Availability Manager Night Cycle 70 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {004c6bf8-5860-4741-aaf5-a6431ba0977a}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {9aa32e3e-364b-4bec-bf64-74475907446e}, !- Air Inlet Node Name
  {a719ce1e-de7a-45b8-90cc-396c0c82225a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {931b218a-df85-4606-9258-a7975f6f012d}, !- Handle
  F9 S1 Apartment ZN Return Air Node,     !- Name
  {7c38623f-9468-419a-a921-d6a02e80ef95}, !- Inlet Port
  {d5c77ca3-ea11-4b35-ab28-fa7977a55332}; !- Outlet Port

OS:Connection,
  {9232b77f-9326-4bf9-a8ef-52f7f475fcbd}, !- Handle
  {80bc6d62-c701-4e0a-a919-02042f9facc9}, !- Source Object
  3,                                      !- Outlet Port
  {e4731cff-2757-45f7-8144-d806e91f86d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c38623f-9468-419a-a921-d6a02e80ef95}, !- Handle
  {6603f077-5e41-46f5-9097-24ef71a57bfb}, !- Source Object
  2,                                      !- Outlet Port
  {931b218a-df85-4606-9258-a7975f6f012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c77ca3-ea11-4b35-ab28-fa7977a55332}, !- Handle
  {931b218a-df85-4606-9258-a7975f6f012d}, !- Source Object
  3,                                      !- Outlet Port
  {0b5e4fff-5286-4e7a-bf7a-1d2d734fe777}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a690e58c-9e10-4c74-88a4-ad9d85eb6abc}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6a99bb4c-ada7-4ac7-b051-d2c0b00eda2b}, !- Inlet Port
  {9aa32e3e-364b-4bec-bf64-74475907446e}; !- Outlet Port

OS:Connection,
  {6a99bb4c-ada7-4ac7-b051-d2c0b00eda2b}, !- Handle
  {bd3c931b-ed8e-4255-a418-04d0f268f12f}, !- Source Object
  3,                                      !- Outlet Port
  {a690e58c-9e10-4c74-88a4-ad9d85eb6abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa32e3e-364b-4bec-bf64-74475907446e}, !- Handle
  {a690e58c-9e10-4c74-88a4-ad9d85eb6abc}, !- Source Object
  3,                                      !- Outlet Port
  {004c6bf8-5860-4741-aaf5-a6431ba0977a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a719ce1e-de7a-45b8-90cc-396c0c82225a}, !- Handle
  {004c6bf8-5860-4741-aaf5-a6431ba0977a}, !- Source Object
  4,                                      !- Outlet Port
  {80bc6d62-c701-4e0a-a919-02042f9facc9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- Handle
  F9 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {be361056-b771-4236-a3d0-c5d12f7c50f5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8618c4b6-f7bf-4e6c-9f7e-c90ca0dd2977}, !- Supply Side Inlet Node Name
  {13e0327b-2863-4914-8ba2-f28187f47ffe}, !- Demand Side Outlet Node Name
  {8197ee5c-678f-424c-a7de-ac93966adb0e}, !- Demand Side Inlet Node A
  {016d3aec-fd3d-44c9-8cc2-0ed79d8913eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2023fd0b-41cc-41d8-b7d0-b628ac46d2c5}, !- Demand Mixer Name
  {2f60ee8b-b2d5-4afa-8ff3-91a65ad54d08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5cfc6479-d42c-4b76-b116-d5a2ec703237}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {8618c4b6-f7bf-4e6c-9f7e-c90ca0dd2977}, !- Inlet Port
  {c2ff820b-d763-451d-824a-a5461f2036ae}; !- Outlet Port

OS:Node,
  {4457084b-1f12-4330-ba6b-d3a67dd31daf}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {527dc14d-49b6-4b85-af67-5b1e9080f77f}, !- Inlet Port
  {016d3aec-fd3d-44c9-8cc2-0ed79d8913eb}; !- Outlet Port

OS:Connection,
  {8618c4b6-f7bf-4e6c-9f7e-c90ca0dd2977}, !- Handle
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- Source Object
  9,                                      !- Outlet Port
  {5cfc6479-d42c-4b76-b116-d5a2ec703237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016d3aec-fd3d-44c9-8cc2-0ed79d8913eb}, !- Handle
  {4457084b-1f12-4330-ba6b-d3a67dd31daf}, !- Source Object
  3,                                      !- Outlet Port
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3726e71-c925-43b9-bd09-2d098f622622}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {8197ee5c-678f-424c-a7de-ac93966adb0e}, !- Inlet Port
  {db46478b-6f52-4452-9a22-8ed546170f3f}; !- Outlet Port

OS:Node,
  {61a3ed89-a472-4179-ac22-e5eedaba13cf}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {b1830196-6df4-4329-b765-3432a5e0b911}, !- Inlet Port
  {13e0327b-2863-4914-8ba2-f28187f47ffe}; !- Outlet Port

OS:Node,
  {81ebf13c-bbd8-47c3-8bf1-7e76e959346a}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8d6c2900-f372-4dae-bc16-e27b7cb985fe}, !- Inlet Port
  {0674e5bb-21bb-497e-8e21-7222d28680b5}; !- Outlet Port

OS:Connection,
  {8197ee5c-678f-424c-a7de-ac93966adb0e}, !- Handle
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- Source Object
  11,                                     !- Outlet Port
  {f3726e71-c925-43b9-bd09-2d098f622622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e0327b-2863-4914-8ba2-f28187f47ffe}, !- Handle
  {61a3ed89-a472-4179-ac22-e5eedaba13cf}, !- Source Object
  3,                                      !- Outlet Port
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f60ee8b-b2d5-4afa-8ff3-91a65ad54d08}, !- Handle
  Air Loop HVAC Zone Splitter 71,         !- Name
  {db46478b-6f52-4452-9a22-8ed546170f3f}, !- Inlet Node Name
  {0ba962c6-8ffd-49bb-9491-b4d349d904e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2023fd0b-41cc-41d8-b7d0-b628ac46d2c5}, !- Handle
  Air Loop HVAC Zone Mixer 71,            !- Name
  {b1830196-6df4-4329-b765-3432a5e0b911}, !- Outlet Node Name
  {cd087382-7c4d-4ab9-b7db-a3043e1539a2}; !- Inlet Node Name 1

OS:Connection,
  {db46478b-6f52-4452-9a22-8ed546170f3f}, !- Handle
  {f3726e71-c925-43b9-bd09-2d098f622622}, !- Source Object
  3,                                      !- Outlet Port
  {2f60ee8b-b2d5-4afa-8ff3-91a65ad54d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1830196-6df4-4329-b765-3432a5e0b911}, !- Handle
  {2023fd0b-41cc-41d8-b7d0-b628ac46d2c5}, !- Source Object
  2,                                      !- Outlet Port
  {61a3ed89-a472-4179-ac22-e5eedaba13cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e897e755-cfd1-4cf7-9241-1f15ac24ffce}, !- Handle
  {73210bbb-a4f4-4c83-b66c-6f09f8b8fa9e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {be361056-b771-4236-a3d0-c5d12f7c50f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 70, !- Name
  {2d949869-38e9-4a7b-bd5f-64bd163593d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {992b072d-4649-4e4b-9f14-79f15e39adeb}, !- Handle
  F9 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Control Zone Name
  {4457084b-1f12-4330-ba6b-d3a67dd31daf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4451d933-3da7-4953-a85a-c4976a728003}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {140b7415-2ee0-45de-888a-2c7480e1e5ff}, !- Water Inlet Node Name
  {20d883bd-dfa1-42b1-9eba-a1a90aa1493f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8302321f-74c1-4400-80b1-270d2530d247}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {cbe84397-248d-451e-8eed-cc7a1694bf41}, !- Inlet Port
  {140b7415-2ee0-45de-888a-2c7480e1e5ff}; !- Outlet Port

OS:Connection,
  {cbe84397-248d-451e-8eed-cc7a1694bf41}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  144,                                    !- Outlet Port
  {8302321f-74c1-4400-80b1-270d2530d247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc4a486c-4202-4dcb-8193-78f270bf446f}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {20d883bd-dfa1-42b1-9eba-a1a90aa1493f}, !- Inlet Port
  {44d17d41-2d70-4092-82a0-2d590a51dd80}; !- Outlet Port

OS:Connection,
  {140b7415-2ee0-45de-888a-2c7480e1e5ff}, !- Handle
  {8302321f-74c1-4400-80b1-270d2530d247}, !- Source Object
  3,                                      !- Outlet Port
  {4451d933-3da7-4953-a85a-c4976a728003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d883bd-dfa1-42b1-9eba-a1a90aa1493f}, !- Handle
  {4451d933-3da7-4953-a85a-c4976a728003}, !- Source Object
  3,                                      !- Outlet Port
  {bc4a486c-4202-4dcb-8193-78f270bf446f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d17d41-2d70-4092-82a0-2d590a51dd80}, !- Handle
  {bc4a486c-4202-4dcb-8193-78f270bf446f}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  144;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {3fb34617-5713-4740-bf78-89685bc7620d}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fa698a0c-eb63-4396-a262-ca8271b7ed0e}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {ec8193bf-6a84-498d-a732-965d97d4c024}, !- Water Inlet Node Name
  {d562028c-8b36-4aea-a467-024ced53a1d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {e4ceb8b7-bac3-45f9-a4a4-1bdbe5477752}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {a118677c-6925-4d01-aa97-1cf69e7b73c3}, !- Inlet Port
  {ec8193bf-6a84-498d-a732-965d97d4c024}; !- Outlet Port

OS:Connection,
  {a118677c-6925-4d01-aa97-1cf69e7b73c3}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  145,                                    !- Outlet Port
  {e4ceb8b7-bac3-45f9-a4a4-1bdbe5477752}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906d7f53-3a56-458e-8d6d-8c002ffa8568}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {d562028c-8b36-4aea-a467-024ced53a1d5}, !- Inlet Port
  {45a4514f-3ed8-42ff-a5da-3c1faa299e63}; !- Outlet Port

OS:Connection,
  {ec8193bf-6a84-498d-a732-965d97d4c024}, !- Handle
  {e4ceb8b7-bac3-45f9-a4a4-1bdbe5477752}, !- Source Object
  3,                                      !- Outlet Port
  {fa698a0c-eb63-4396-a262-ca8271b7ed0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d562028c-8b36-4aea-a467-024ced53a1d5}, !- Handle
  {fa698a0c-eb63-4396-a262-ca8271b7ed0e}, !- Source Object
  3,                                      !- Outlet Port
  {906d7f53-3a56-458e-8d6d-8c002ffa8568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a4514f-3ed8-42ff-a5da-3c1faa299e63}, !- Handle
  {906d7f53-3a56-458e-8d6d-8c002ffa8568}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  145;                                    !- Inlet Port

OS:Fan:OnOff,
  {ccf614de-87f8-4966-b837-975b12502ed0}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ef2e7eb-59b7-49c0-ae76-b585a565f331}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {645f5142-fc61-4f35-918f-81752a51182c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ef2e7eb-59b7-49c0-ae76-b585a565f331}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {645f5142-fc61-4f35-918f-81752a51182c}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7c71a0cc-0c63-417a-8e77-d06e4fc855a8}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {889650b2-7418-42d8-a737-a68c366893ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {f84517b0-f88e-44af-a7ee-b6ba50023169}, !- Air Inlet Node Name
  {527dc14d-49b6-4b85-af67-5b1e9080f77f}, !- Air Outlet Node Name
  {ccf614de-87f8-4966-b837-975b12502ed0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {4451d933-3da7-4953-a85a-c4976a728003}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fa698a0c-eb63-4396-a262-ca8271b7ed0e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3fb34617-5713-4740-bf78-89685bc7620d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {527dc14d-49b6-4b85-af67-5b1e9080f77f}, !- Handle
  {7c71a0cc-0c63-417a-8e77-d06e4fc855a8}, !- Source Object
  7,                                      !- Outlet Port
  {4457084b-1f12-4330-ba6b-d3a67dd31daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cfafc830-9f2a-43ec-9c76-cf288c7d1613}, !- Handle
  F9 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50f61a55-57bb-4c42-a481-1451c7475489}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50f61a55-57bb-4c42-a481-1451c7475489}, !- Handle
  Controller Mechanical Ventilation 71,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c60ba61-5dae-4fd8-b7e7-7d9e8cabec0f}, !- Handle
  F9 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {cfafc830-9f2a-43ec-9c76-cf288c7d1613}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04cbe4c9-b6a1-48bf-b211-0bf7d9670c9b}, !- Mixed Air Node Name
  {f58ea843-788e-4e8b-9d38-f51dfac8c81e}, !- Outdoor Air Stream Node Name
  {841caadc-72ef-491a-91ad-66783066b01a}, !- Relief Air Stream Node Name
  {c2ff820b-d763-451d-824a-a5461f2036ae}; !- Return Air Stream Node Name

OS:Node,
  {e5b8295a-60fc-4c97-98bd-a17bce7e4449}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f58ea843-788e-4e8b-9d38-f51dfac8c81e}; !- Outlet Port

OS:Connection,
  {f58ea843-788e-4e8b-9d38-f51dfac8c81e}, !- Handle
  {e5b8295a-60fc-4c97-98bd-a17bce7e4449}, !- Source Object
  3,                                      !- Outlet Port
  {0c60ba61-5dae-4fd8-b7e7-7d9e8cabec0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52ce9941-946d-4e5c-9ee2-3bc366bdf5de}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {841caadc-72ef-491a-91ad-66783066b01a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {841caadc-72ef-491a-91ad-66783066b01a}, !- Handle
  {0c60ba61-5dae-4fd8-b7e7-7d9e8cabec0f}, !- Source Object
  7,                                      !- Outlet Port
  {52ce9941-946d-4e5c-9ee2-3bc366bdf5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1cce29c-5936-4255-9e48-b0214274f3ad}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {04cbe4c9-b6a1-48bf-b211-0bf7d9670c9b}, !- Inlet Port
  {f84517b0-f88e-44af-a7ee-b6ba50023169}; !- Outlet Port

OS:Connection,
  {c2ff820b-d763-451d-824a-a5461f2036ae}, !- Handle
  {5cfc6479-d42c-4b76-b116-d5a2ec703237}, !- Source Object
  3,                                      !- Outlet Port
  {0c60ba61-5dae-4fd8-b7e7-7d9e8cabec0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04cbe4c9-b6a1-48bf-b211-0bf7d9670c9b}, !- Handle
  {0c60ba61-5dae-4fd8-b7e7-7d9e8cabec0f}, !- Source Object
  5,                                      !- Outlet Port
  {d1cce29c-5936-4255-9e48-b0214274f3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84517b0-f88e-44af-a7ee-b6ba50023169}, !- Handle
  {d1cce29c-5936-4255-9e48-b0214274f3ad}, !- Source Object
  3,                                      !- Outlet Port
  {7c71a0cc-0c63-417a-8e77-d06e4fc855a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2d949869-38e9-4a7b-bd5f-64bd163593d8}, !- Handle
  Availability Manager Night Cycle 71,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {810f4070-76ea-43db-b3b8-831fcf202c3d}, !- Control Zone or Zone List Name
  {86d1898c-7f07-4386-9f71-ec37213cc8e4}, !- Cooling Control Zone or Zone List Name
  {a88653a7-4d61-4c90-9e49-a6aced3f838b}, !- Heating Control Zone or Zone List Name
  {cd550ada-37ee-464e-9248-e80c911156e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {810f4070-76ea-43db-b3b8-831fcf202c3d}, !- Handle
  Availability Manager Night Cycle 71 Control Zone List; !- Name

OS:ModelObjectList,
  {86d1898c-7f07-4386-9f71-ec37213cc8e4}, !- Handle
  Availability Manager Night Cycle 71 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a88653a7-4d61-4c90-9e49-a6aced3f838b}, !- Handle
  Availability Manager Night Cycle 71 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd550ada-37ee-464e-9248-e80c911156e0}, !- Handle
  Availability Manager Night Cycle 71 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7786f410-95dd-484e-9bf8-73e502927377}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {be0c3dbc-ceb2-4ef5-a219-bba770765a4f}, !- Air Inlet Node Name
  {8d6c2900-f372-4dae-bc16-e27b7cb985fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cad505a2-6fb4-4da1-946a-967e0dbab322}, !- Handle
  F9 S2 Apartment ZN Return Air Node,     !- Name
  {55c79d0b-c0d3-4d66-87f5-ead4fa3fa69f}, !- Inlet Port
  {cd087382-7c4d-4ab9-b7db-a3043e1539a2}; !- Outlet Port

OS:Connection,
  {0674e5bb-21bb-497e-8e21-7222d28680b5}, !- Handle
  {81ebf13c-bbd8-47c3-8bf1-7e76e959346a}, !- Source Object
  3,                                      !- Outlet Port
  {708d8797-aa6a-464f-af5b-2506f2c2fb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c79d0b-c0d3-4d66-87f5-ead4fa3fa69f}, !- Handle
  {e22482a8-20a2-4173-9395-41e14726ba32}, !- Source Object
  2,                                      !- Outlet Port
  {cad505a2-6fb4-4da1-946a-967e0dbab322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd087382-7c4d-4ab9-b7db-a3043e1539a2}, !- Handle
  {cad505a2-6fb4-4da1-946a-967e0dbab322}, !- Source Object
  3,                                      !- Outlet Port
  {2023fd0b-41cc-41d8-b7d0-b628ac46d2c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50101ae8-54ee-4e59-bca7-8441e56d4054}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {0ba962c6-8ffd-49bb-9491-b4d349d904e8}, !- Inlet Port
  {be0c3dbc-ceb2-4ef5-a219-bba770765a4f}; !- Outlet Port

OS:Connection,
  {0ba962c6-8ffd-49bb-9491-b4d349d904e8}, !- Handle
  {2f60ee8b-b2d5-4afa-8ff3-91a65ad54d08}, !- Source Object
  3,                                      !- Outlet Port
  {50101ae8-54ee-4e59-bca7-8441e56d4054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0c3dbc-ceb2-4ef5-a219-bba770765a4f}, !- Handle
  {50101ae8-54ee-4e59-bca7-8441e56d4054}, !- Source Object
  3,                                      !- Outlet Port
  {7786f410-95dd-484e-9bf8-73e502927377}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d6c2900-f372-4dae-bc16-e27b7cb985fe}, !- Handle
  {7786f410-95dd-484e-9bf8-73e502927377}, !- Source Object
  4,                                      !- Outlet Port
  {81ebf13c-bbd8-47c3-8bf1-7e76e959346a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- Handle
  T SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {e6c68b6f-4459-496e-836d-bfe4295ef362}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad0d3d95-a040-4b79-addb-6ae2a46d0609}, !- Supply Side Inlet Node Name
  {65822448-12ae-40fa-9870-96a466cc16fd}, !- Demand Side Outlet Node Name
  {087f5820-1031-4c42-a83f-b31c4c829fea}, !- Demand Side Inlet Node A
  {d6ace855-2f59-4588-98df-ec407a1e1f60}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe18e479-a36d-4fb7-9dd1-fc0e7ad7142f}, !- Demand Mixer Name
  {87dc6144-fbf2-4d89-a8d0-047ad3e85163}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd197f4c-73be-4da0-bf34-1f279c968268}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ad0d3d95-a040-4b79-addb-6ae2a46d0609}, !- Inlet Port
  {afa149c8-212f-4000-8da8-018b508fc580}; !- Outlet Port

OS:Node,
  {2e58701a-81e2-49da-8725-359ecde32f9d}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {93b31a6f-efaa-4554-a008-2f07eadb26dd}, !- Inlet Port
  {d6ace855-2f59-4588-98df-ec407a1e1f60}; !- Outlet Port

OS:Connection,
  {ad0d3d95-a040-4b79-addb-6ae2a46d0609}, !- Handle
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- Source Object
  9,                                      !- Outlet Port
  {bd197f4c-73be-4da0-bf34-1f279c968268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ace855-2f59-4588-98df-ec407a1e1f60}, !- Handle
  {2e58701a-81e2-49da-8725-359ecde32f9d}, !- Source Object
  3,                                      !- Outlet Port
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6077360d-f692-4f4a-bd01-bf564c3385b3}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {087f5820-1031-4c42-a83f-b31c4c829fea}, !- Inlet Port
  {8c0e3b00-e758-4ea0-8e07-2e4de51ba486}; !- Outlet Port

OS:Node,
  {a8154465-9d99-4884-aa0c-2c8467fbe386}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {53c89d73-ea68-4d85-9888-1b36ab73bf7f}, !- Inlet Port
  {65822448-12ae-40fa-9870-96a466cc16fd}; !- Outlet Port

OS:Node,
  {938a4505-a5a9-410a-85a3-a02f83108ed0}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {696021c7-8e02-4e41-bfed-910a8dd5b8b5}, !- Inlet Port
  {a7b2f75e-7591-49e6-94ef-5807868c29ff}; !- Outlet Port

OS:Connection,
  {087f5820-1031-4c42-a83f-b31c4c829fea}, !- Handle
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- Source Object
  11,                                     !- Outlet Port
  {6077360d-f692-4f4a-bd01-bf564c3385b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65822448-12ae-40fa-9870-96a466cc16fd}, !- Handle
  {a8154465-9d99-4884-aa0c-2c8467fbe386}, !- Source Object
  3,                                      !- Outlet Port
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87dc6144-fbf2-4d89-a8d0-047ad3e85163}, !- Handle
  Air Loop HVAC Zone Splitter 72,         !- Name
  {8c0e3b00-e758-4ea0-8e07-2e4de51ba486}, !- Inlet Node Name
  {96431dbd-82d0-429f-9962-95e9ed965f95}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe18e479-a36d-4fb7-9dd1-fc0e7ad7142f}, !- Handle
  Air Loop HVAC Zone Mixer 72,            !- Name
  {53c89d73-ea68-4d85-9888-1b36ab73bf7f}, !- Outlet Node Name
  {c25299df-7c1c-427c-a52d-fa77b90bb017}; !- Inlet Node Name 1

OS:Connection,
  {8c0e3b00-e758-4ea0-8e07-2e4de51ba486}, !- Handle
  {6077360d-f692-4f4a-bd01-bf564c3385b3}, !- Source Object
  3,                                      !- Outlet Port
  {87dc6144-fbf2-4d89-a8d0-047ad3e85163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c89d73-ea68-4d85-9888-1b36ab73bf7f}, !- Handle
  {fe18e479-a36d-4fb7-9dd1-fc0e7ad7142f}, !- Source Object
  2,                                      !- Outlet Port
  {a8154465-9d99-4884-aa0c-2c8467fbe386}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {164e338c-087c-4f2a-b3ef-4d0eaa44940d}, !- Handle
  {98cc6d3a-4982-4742-b316-83ec0d01a6ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6c68b6f-4459-496e-836d-bfe4295ef362}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 71, !- Name
  {062287cd-91d0-4744-a022-f07afd69854a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {40a2bbc1-6662-48bb-ba1f-80cae5914d11}, !- Handle
  T SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {939bb5d3-9754-4fc3-ab83-52f1fe32c36f}, !- Control Zone Name
  {2e58701a-81e2-49da-8725-359ecde32f9d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {98da6c48-d86a-4195-94f4-d0fad7322cc3}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH, !- Name
  {2414873a-77c2-43b6-9fad-28f4c6e9e9ea}, !- Water Inlet Node Name
  {d19627dc-96e1-438c-bdd8-8f5ded3b6e79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d3b4476f-7965-4dd1-800c-8f59f62ac6ca}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c9cf4562-1de6-4a6c-9f0a-24fb48d14a61}, !- Inlet Port
  {2414873a-77c2-43b6-9fad-28f4c6e9e9ea}; !- Outlet Port

OS:Connection,
  {c9cf4562-1de6-4a6c-9f0a-24fb48d14a61}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  146,                                    !- Outlet Port
  {d3b4476f-7965-4dd1-800c-8f59f62ac6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f5f93d-f2af-4eaf-9996-5adc7d5ed699}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d19627dc-96e1-438c-bdd8-8f5ded3b6e79}, !- Inlet Port
  {517d9a7e-b071-4b06-96b6-da875d348f53}; !- Outlet Port

OS:Connection,
  {2414873a-77c2-43b6-9fad-28f4c6e9e9ea}, !- Handle
  {d3b4476f-7965-4dd1-800c-8f59f62ac6ca}, !- Source Object
  3,                                      !- Outlet Port
  {98da6c48-d86a-4195-94f4-d0fad7322cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19627dc-96e1-438c-bdd8-8f5ded3b6e79}, !- Handle
  {98da6c48-d86a-4195-94f4-d0fad7322cc3}, !- Source Object
  3,                                      !- Outlet Port
  {97f5f93d-f2af-4eaf-9996-5adc7d5ed699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517d9a7e-b071-4b06-96b6-da875d348f53}, !- Handle
  {97f5f93d-f2af-4eaf-9996-5adc7d5ed699}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  146;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {1f67bbc3-dfe9-4cec-b790-53e00de38890}, !- Handle
  T SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {65f3a855-3d49-4cf0-bcb2-2d16880d90ed}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER, !- Name
  {22b4f05f-35fd-4ad4-baf8-483821411751}, !- Water Inlet Node Name
  {f2dab69b-ae0c-4d2f-bc2f-2948a10ededf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6eaa3adc-fa9b-4e42-b698-98834daa5ab3}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Inlet Water Node, !- Name
  {3def823f-c7a7-4250-9df6-506f73587413}, !- Inlet Port
  {22b4f05f-35fd-4ad4-baf8-483821411751}; !- Outlet Port

OS:Connection,
  {3def823f-c7a7-4250-9df6-506f73587413}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  147,                                    !- Outlet Port
  {6eaa3adc-fa9b-4e42-b698-98834daa5ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e54102fa-8063-4e59-b51d-2bfc370e1545}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Outlet Water Node, !- Name
  {f2dab69b-ae0c-4d2f-bc2f-2948a10ededf}, !- Inlet Port
  {5e3ee9ce-b234-48ad-8325-7cfd7eb7b1c7}; !- Outlet Port

OS:Connection,
  {22b4f05f-35fd-4ad4-baf8-483821411751}, !- Handle
  {6eaa3adc-fa9b-4e42-b698-98834daa5ab3}, !- Source Object
  3,                                      !- Outlet Port
  {65f3a855-3d49-4cf0-bcb2-2d16880d90ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2dab69b-ae0c-4d2f-bc2f-2948a10ededf}, !- Handle
  {65f3a855-3d49-4cf0-bcb2-2d16880d90ed}, !- Source Object
  3,                                      !- Outlet Port
  {e54102fa-8063-4e59-b51d-2bfc370e1545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3ee9ce-b234-48ad-8325-7cfd7eb7b1c7}, !- Handle
  {e54102fa-8063-4e59-b51d-2bfc370e1545}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  147;                                    !- Inlet Port

OS:Fan:OnOff,
  {2345d69a-af2f-4f81-9bc9-1bd9f414894c}, !- Handle
  T SW Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3333605a-812c-4fb2-8aed-87f0d73f8c36}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3fb0a79-7a3e-42a1-8865-4d6487f9dd73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3333605a-812c-4fb2-8aed-87f0d73f8c36}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3fb0a79-7a3e-42a1-8865-4d6487f9dd73}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b7c0a82c-f4ee-414a-9eda-8f066e2402e5}, !- Handle
  T SW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {939bb5d3-9754-4fc3-ab83-52f1fe32c36f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {9839001a-bcc4-404a-ac16-a610cf16e080}, !- Air Inlet Node Name
  {93b31a6f-efaa-4554-a008-2f07eadb26dd}, !- Air Outlet Node Name
  {2345d69a-af2f-4f81-9bc9-1bd9f414894c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {98da6c48-d86a-4195-94f4-d0fad7322cc3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {65f3a855-3d49-4cf0-bcb2-2d16880d90ed}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f67bbc3-dfe9-4cec-b790-53e00de38890}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {93b31a6f-efaa-4554-a008-2f07eadb26dd}, !- Handle
  {b7c0a82c-f4ee-414a-9eda-8f066e2402e5}, !- Source Object
  7,                                      !- Outlet Port
  {2e58701a-81e2-49da-8725-359ecde32f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ad278293-d39b-45de-b5c8-615e073fb099}, !- Handle
  T SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe002e57-86a8-488d-b0ab-d11cc23c61cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fe002e57-86a8-488d-b0ab-d11cc23c61cb}, !- Handle
  Controller Mechanical Ventilation 72,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8dc3b499-7db3-48b7-8f7e-0c5e7159b713}, !- Handle
  T SW Apartment ZN PSZ-AC OA System,     !- Name
  {ad278293-d39b-45de-b5c8-615e073fb099}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79afc572-1aef-42cc-84f1-a3f058e0501a}, !- Mixed Air Node Name
  {c5f6e8d9-45c5-4c92-b8c1-60d7f2258e16}, !- Outdoor Air Stream Node Name
  {d65c808d-af40-4a64-8f01-c233ea39995d}, !- Relief Air Stream Node Name
  {afa149c8-212f-4000-8da8-018b508fc580}; !- Return Air Stream Node Name

OS:Node,
  {dcf75e8e-4868-4ad2-8689-eba02716c06f}, !- Handle
  T SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c5f6e8d9-45c5-4c92-b8c1-60d7f2258e16}; !- Outlet Port

OS:Connection,
  {c5f6e8d9-45c5-4c92-b8c1-60d7f2258e16}, !- Handle
  {dcf75e8e-4868-4ad2-8689-eba02716c06f}, !- Source Object
  3,                                      !- Outlet Port
  {8dc3b499-7db3-48b7-8f7e-0c5e7159b713}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {391c408c-c9b5-4d5c-98c0-6b22f2fa4ae8}, !- Handle
  T SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d65c808d-af40-4a64-8f01-c233ea39995d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65c808d-af40-4a64-8f01-c233ea39995d}, !- Handle
  {8dc3b499-7db3-48b7-8f7e-0c5e7159b713}, !- Source Object
  7,                                      !- Outlet Port
  {391c408c-c9b5-4d5c-98c0-6b22f2fa4ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aca1f270-9d68-4466-b0ba-c6fe9759d757}, !- Handle
  T SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {79afc572-1aef-42cc-84f1-a3f058e0501a}, !- Inlet Port
  {9839001a-bcc4-404a-ac16-a610cf16e080}; !- Outlet Port

OS:Connection,
  {afa149c8-212f-4000-8da8-018b508fc580}, !- Handle
  {bd197f4c-73be-4da0-bf34-1f279c968268}, !- Source Object
  3,                                      !- Outlet Port
  {8dc3b499-7db3-48b7-8f7e-0c5e7159b713}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79afc572-1aef-42cc-84f1-a3f058e0501a}, !- Handle
  {8dc3b499-7db3-48b7-8f7e-0c5e7159b713}, !- Source Object
  5,                                      !- Outlet Port
  {aca1f270-9d68-4466-b0ba-c6fe9759d757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9839001a-bcc4-404a-ac16-a610cf16e080}, !- Handle
  {aca1f270-9d68-4466-b0ba-c6fe9759d757}, !- Source Object
  3,                                      !- Outlet Port
  {b7c0a82c-f4ee-414a-9eda-8f066e2402e5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {062287cd-91d0-4744-a022-f07afd69854a}, !- Handle
  Availability Manager Night Cycle 72,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {edb4b11c-16a8-43aa-96b7-8fb1476a8a33}, !- Control Zone or Zone List Name
  {10f983cc-1573-47cb-b86b-07a9b45fcc90}, !- Cooling Control Zone or Zone List Name
  {545a7659-0ece-4cfd-8f32-b75ed87b715f}, !- Heating Control Zone or Zone List Name
  {3ceb34b8-d6f3-4c4d-b024-d4c72e24756e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {edb4b11c-16a8-43aa-96b7-8fb1476a8a33}, !- Handle
  Availability Manager Night Cycle 72 Control Zone List; !- Name

OS:ModelObjectList,
  {10f983cc-1573-47cb-b86b-07a9b45fcc90}, !- Handle
  Availability Manager Night Cycle 72 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {545a7659-0ece-4cfd-8f32-b75ed87b715f}, !- Handle
  Availability Manager Night Cycle 72 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3ceb34b8-d6f3-4c4d-b024-d4c72e24756e}, !- Handle
  Availability Manager Night Cycle 72 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {156d103b-1508-460d-a680-3965e3802ae0}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {c5b3fb21-e6a2-46dd-b5fb-eb9ee8158e81}, !- Air Inlet Node Name
  {696021c7-8e02-4e41-bfed-910a8dd5b8b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d79a4d2e-f30c-4124-a520-169b6bdb820a}, !- Handle
  T SW Apartment ZN Return Air Node,      !- Name
  {4f72acd5-a847-4489-a695-56bb95f7bb50}, !- Inlet Port
  {c25299df-7c1c-427c-a52d-fa77b90bb017}; !- Outlet Port

OS:Connection,
  {a7b2f75e-7591-49e6-94ef-5807868c29ff}, !- Handle
  {938a4505-a5a9-410a-85a3-a02f83108ed0}, !- Source Object
  3,                                      !- Outlet Port
  {2ee396de-1939-4e87-9675-42c82f0be641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f72acd5-a847-4489-a695-56bb95f7bb50}, !- Handle
  {a4d5390a-393d-41d0-9e12-5e76609e562b}, !- Source Object
  2,                                      !- Outlet Port
  {d79a4d2e-f30c-4124-a520-169b6bdb820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25299df-7c1c-427c-a52d-fa77b90bb017}, !- Handle
  {d79a4d2e-f30c-4124-a520-169b6bdb820a}, !- Source Object
  3,                                      !- Outlet Port
  {fe18e479-a36d-4fb7-9dd1-fc0e7ad7142f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d79225cc-9c23-432d-afae-f04e994e5cd8}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {96431dbd-82d0-429f-9962-95e9ed965f95}, !- Inlet Port
  {c5b3fb21-e6a2-46dd-b5fb-eb9ee8158e81}; !- Outlet Port

OS:Connection,
  {96431dbd-82d0-429f-9962-95e9ed965f95}, !- Handle
  {87dc6144-fbf2-4d89-a8d0-047ad3e85163}, !- Source Object
  3,                                      !- Outlet Port
  {d79225cc-9c23-432d-afae-f04e994e5cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b3fb21-e6a2-46dd-b5fb-eb9ee8158e81}, !- Handle
  {d79225cc-9c23-432d-afae-f04e994e5cd8}, !- Source Object
  3,                                      !- Outlet Port
  {156d103b-1508-460d-a680-3965e3802ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {696021c7-8e02-4e41-bfed-910a8dd5b8b5}, !- Handle
  {156d103b-1508-460d-a680-3965e3802ae0}, !- Source Object
  4,                                      !- Outlet Port
  {938a4505-a5a9-410a-85a3-a02f83108ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- Handle
  T NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {7b6211dc-dc24-44fb-b27d-e49b5c36a602}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72a1db60-b3b7-4acd-892e-4defa5d66c6c}, !- Supply Side Inlet Node Name
  {c4ac2747-3fba-4136-9574-b466eaaf65c9}, !- Demand Side Outlet Node Name
  {067bc30a-8b22-4583-95e3-667371b6fecf}, !- Demand Side Inlet Node A
  {d0f29c94-0a96-4fe0-91ad-befa79d5cdf0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {429474af-1b25-4c5b-be86-4ef1e92470e4}, !- Demand Mixer Name
  {90c2516e-4271-4e52-8dea-199dff4af3d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd7c4a80-d1ea-4e69-a705-34e418f32dc8}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {72a1db60-b3b7-4acd-892e-4defa5d66c6c}, !- Inlet Port
  {6f4276ef-5f5c-4a39-a4fb-cf2e599df682}; !- Outlet Port

OS:Node,
  {aa190c00-15bc-4942-a639-7608181de9e3}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {365b8f4a-bc8e-4198-9b05-d76a94b373aa}, !- Inlet Port
  {d0f29c94-0a96-4fe0-91ad-befa79d5cdf0}; !- Outlet Port

OS:Connection,
  {72a1db60-b3b7-4acd-892e-4defa5d66c6c}, !- Handle
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- Source Object
  9,                                      !- Outlet Port
  {cd7c4a80-d1ea-4e69-a705-34e418f32dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f29c94-0a96-4fe0-91ad-befa79d5cdf0}, !- Handle
  {aa190c00-15bc-4942-a639-7608181de9e3}, !- Source Object
  3,                                      !- Outlet Port
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03de1d9c-678e-49f4-aa64-52836663efb0}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {067bc30a-8b22-4583-95e3-667371b6fecf}, !- Inlet Port
  {5f29b107-dd7b-4d05-9a20-6fee1a8fdf06}; !- Outlet Port

OS:Node,
  {caaecf3e-edfb-4205-86bc-d7a09abcca14}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {5bf4507b-4f8c-4e61-bd17-62c37e5b1ec6}, !- Inlet Port
  {c4ac2747-3fba-4136-9574-b466eaaf65c9}; !- Outlet Port

OS:Node,
  {f48dacb8-f3e6-4b51-a401-b7abb55520d8}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {45f38b2d-f59b-4217-9299-0198017651d2}, !- Inlet Port
  {c2e40504-0ecd-41d8-b3d9-7bd835a82c03}; !- Outlet Port

OS:Connection,
  {067bc30a-8b22-4583-95e3-667371b6fecf}, !- Handle
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- Source Object
  11,                                     !- Outlet Port
  {03de1d9c-678e-49f4-aa64-52836663efb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ac2747-3fba-4136-9574-b466eaaf65c9}, !- Handle
  {caaecf3e-edfb-4205-86bc-d7a09abcca14}, !- Source Object
  3,                                      !- Outlet Port
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90c2516e-4271-4e52-8dea-199dff4af3d3}, !- Handle
  Air Loop HVAC Zone Splitter 73,         !- Name
  {5f29b107-dd7b-4d05-9a20-6fee1a8fdf06}, !- Inlet Node Name
  {636cc1eb-f2fd-454f-a771-a2b7deb58001}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {429474af-1b25-4c5b-be86-4ef1e92470e4}, !- Handle
  Air Loop HVAC Zone Mixer 73,            !- Name
  {5bf4507b-4f8c-4e61-bd17-62c37e5b1ec6}, !- Outlet Node Name
  {2767e995-62a7-46f9-b049-af6ec32dfd5c}; !- Inlet Node Name 1

OS:Connection,
  {5f29b107-dd7b-4d05-9a20-6fee1a8fdf06}, !- Handle
  {03de1d9c-678e-49f4-aa64-52836663efb0}, !- Source Object
  3,                                      !- Outlet Port
  {90c2516e-4271-4e52-8dea-199dff4af3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf4507b-4f8c-4e61-bd17-62c37e5b1ec6}, !- Handle
  {429474af-1b25-4c5b-be86-4ef1e92470e4}, !- Source Object
  2,                                      !- Outlet Port
  {caaecf3e-edfb-4205-86bc-d7a09abcca14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5efc02cd-9487-4f2a-bac9-b1cdad77c7a5}, !- Handle
  {d4e13d4c-a78e-4e8f-a544-3ebdc1d2e2b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7b6211dc-dc24-44fb-b27d-e49b5c36a602}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 72, !- Name
  {61806cda-6aee-43b2-8233-d32d940ab1ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {74f0562f-0477-4e45-a376-dc75a3439db2}, !- Handle
  T NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9ed02e76-49b3-4f3d-864b-704fb931364e}, !- Control Zone Name
  {aa190c00-15bc-4942-a639-7608181de9e3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d15bdb8b-cbb1-40a2-b8b4-38e010c88af3}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH, !- Name
  {28b51948-67c2-4413-b3ff-f04c9eeba9cd}, !- Water Inlet Node Name
  {f42eed27-e781-41d3-9e95-9042d7c76890}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {46df66e1-63a2-4d87-a4f1-3827cf9aff14}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {641c275f-2217-48b3-8ddd-c66789459240}, !- Inlet Port
  {28b51948-67c2-4413-b3ff-f04c9eeba9cd}; !- Outlet Port

OS:Connection,
  {641c275f-2217-48b3-8ddd-c66789459240}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  148,                                    !- Outlet Port
  {46df66e1-63a2-4d87-a4f1-3827cf9aff14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b08c9afc-f8b4-4873-a0b1-4696b3c9a247}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f42eed27-e781-41d3-9e95-9042d7c76890}, !- Inlet Port
  {4fa7b783-231e-4693-8dde-97f29e5254d5}; !- Outlet Port

OS:Connection,
  {28b51948-67c2-4413-b3ff-f04c9eeba9cd}, !- Handle
  {46df66e1-63a2-4d87-a4f1-3827cf9aff14}, !- Source Object
  3,                                      !- Outlet Port
  {d15bdb8b-cbb1-40a2-b8b4-38e010c88af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42eed27-e781-41d3-9e95-9042d7c76890}, !- Handle
  {d15bdb8b-cbb1-40a2-b8b4-38e010c88af3}, !- Source Object
  3,                                      !- Outlet Port
  {b08c9afc-f8b4-4873-a0b1-4696b3c9a247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa7b783-231e-4693-8dde-97f29e5254d5}, !- Handle
  {b08c9afc-f8b4-4873-a0b1-4696b3c9a247}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  148;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {3cb2b125-1518-4458-b975-0d770e08cd44}, !- Handle
  T NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f4f0fcb8-c58d-4019-b941-5dfdbb8193eb}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER, !- Name
  {f3600706-8f17-4047-9930-b0f4191dcf84}, !- Water Inlet Node Name
  {000351fd-3b1f-4139-b094-0b10119602da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {bda8657d-7691-4f5b-8cf8-22c7824a6d31}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER Inlet Water Node, !- Name
  {3abc623a-0e1e-42e3-bac6-dae7e7230dcc}, !- Inlet Port
  {f3600706-8f17-4047-9930-b0f4191dcf84}; !- Outlet Port

OS:Connection,
  {3abc623a-0e1e-42e3-bac6-dae7e7230dcc}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  149,                                    !- Outlet Port
  {bda8657d-7691-4f5b-8cf8-22c7824a6d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a997cb-1f13-41c7-90c6-7d037fa8f460}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER Outlet Water Node, !- Name
  {000351fd-3b1f-4139-b094-0b10119602da}, !- Inlet Port
  {9a8f6f6c-9662-43b6-86a0-1532c0fd6ea5}; !- Outlet Port

OS:Connection,
  {f3600706-8f17-4047-9930-b0f4191dcf84}, !- Handle
  {bda8657d-7691-4f5b-8cf8-22c7824a6d31}, !- Source Object
  3,                                      !- Outlet Port
  {f4f0fcb8-c58d-4019-b941-5dfdbb8193eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000351fd-3b1f-4139-b094-0b10119602da}, !- Handle
  {f4f0fcb8-c58d-4019-b941-5dfdbb8193eb}, !- Source Object
  3,                                      !- Outlet Port
  {d4a997cb-1f13-41c7-90c6-7d037fa8f460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8f6f6c-9662-43b6-86a0-1532c0fd6ea5}, !- Handle
  {d4a997cb-1f13-41c7-90c6-7d037fa8f460}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  149;                                    !- Inlet Port

OS:Fan:OnOff,
  {15d03a2e-3390-411c-b43f-1f635c009ef4}, !- Handle
  T NW Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb9f729d-99ab-4503-b0d9-29409fd4f0da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {779f6bd6-9f87-44ed-88b2-d1f79e8b5cdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb9f729d-99ab-4503-b0d9-29409fd4f0da}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {779f6bd6-9f87-44ed-88b2-d1f79e8b5cdd}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0cf492f8-34b5-4920-ad7f-5e303a325ae9}, !- Handle
  T NW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {9ed02e76-49b3-4f3d-864b-704fb931364e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {7c03192e-2d42-4897-a94a-522d73478e50}, !- Air Inlet Node Name
  {365b8f4a-bc8e-4198-9b05-d76a94b373aa}, !- Air Outlet Node Name
  {15d03a2e-3390-411c-b43f-1f635c009ef4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {d15bdb8b-cbb1-40a2-b8b4-38e010c88af3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f4f0fcb8-c58d-4019-b941-5dfdbb8193eb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3cb2b125-1518-4458-b975-0d770e08cd44}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {365b8f4a-bc8e-4198-9b05-d76a94b373aa}, !- Handle
  {0cf492f8-34b5-4920-ad7f-5e303a325ae9}, !- Source Object
  7,                                      !- Outlet Port
  {aa190c00-15bc-4942-a639-7608181de9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f534a143-77d8-41de-8777-c6b6cd90a13b}, !- Handle
  T NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e9301446-2f26-453d-9202-4435652bc463}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e9301446-2f26-453d-9202-4435652bc463}, !- Handle
  Controller Mechanical Ventilation 73,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4bc35de2-fa85-4509-81f6-964a482265ce}, !- Handle
  T NW Apartment ZN PSZ-AC OA System,     !- Name
  {f534a143-77d8-41de-8777-c6b6cd90a13b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc0a9c23-bf37-4749-af5d-13a7b30f48c6}, !- Mixed Air Node Name
  {9e896292-9c63-4ada-b50a-b931f5c16b98}, !- Outdoor Air Stream Node Name
  {1ddf7843-e682-45f3-8576-e817597dab04}, !- Relief Air Stream Node Name
  {6f4276ef-5f5c-4a39-a4fb-cf2e599df682}; !- Return Air Stream Node Name

OS:Node,
  {ffbd676c-9ead-4ab8-80a7-b79957ac1367}, !- Handle
  T NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9e896292-9c63-4ada-b50a-b931f5c16b98}; !- Outlet Port

OS:Connection,
  {9e896292-9c63-4ada-b50a-b931f5c16b98}, !- Handle
  {ffbd676c-9ead-4ab8-80a7-b79957ac1367}, !- Source Object
  3,                                      !- Outlet Port
  {4bc35de2-fa85-4509-81f6-964a482265ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {738d5f88-5890-42aa-b679-8c84d2a4b43d}, !- Handle
  T NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {1ddf7843-e682-45f3-8576-e817597dab04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ddf7843-e682-45f3-8576-e817597dab04}, !- Handle
  {4bc35de2-fa85-4509-81f6-964a482265ce}, !- Source Object
  7,                                      !- Outlet Port
  {738d5f88-5890-42aa-b679-8c84d2a4b43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca66fb0-845f-4e8f-ab68-d8ec9fcc116e}, !- Handle
  T NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {bc0a9c23-bf37-4749-af5d-13a7b30f48c6}, !- Inlet Port
  {7c03192e-2d42-4897-a94a-522d73478e50}; !- Outlet Port

OS:Connection,
  {6f4276ef-5f5c-4a39-a4fb-cf2e599df682}, !- Handle
  {cd7c4a80-d1ea-4e69-a705-34e418f32dc8}, !- Source Object
  3,                                      !- Outlet Port
  {4bc35de2-fa85-4509-81f6-964a482265ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc0a9c23-bf37-4749-af5d-13a7b30f48c6}, !- Handle
  {4bc35de2-fa85-4509-81f6-964a482265ce}, !- Source Object
  5,                                      !- Outlet Port
  {cca66fb0-845f-4e8f-ab68-d8ec9fcc116e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c03192e-2d42-4897-a94a-522d73478e50}, !- Handle
  {cca66fb0-845f-4e8f-ab68-d8ec9fcc116e}, !- Source Object
  3,                                      !- Outlet Port
  {0cf492f8-34b5-4920-ad7f-5e303a325ae9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {61806cda-6aee-43b2-8233-d32d940ab1ab}, !- Handle
  Availability Manager Night Cycle 73,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b90251a0-39a9-4daa-a646-8f57503d0984}, !- Control Zone or Zone List Name
  {44b38740-31fb-440a-8c3f-608f2ecb7851}, !- Cooling Control Zone or Zone List Name
  {d9c05db0-b2a0-492a-8a68-51df0955eaf3}, !- Heating Control Zone or Zone List Name
  {85ff1e01-055a-4e8c-a958-56489b3081c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b90251a0-39a9-4daa-a646-8f57503d0984}, !- Handle
  Availability Manager Night Cycle 73 Control Zone List; !- Name

OS:ModelObjectList,
  {44b38740-31fb-440a-8c3f-608f2ecb7851}, !- Handle
  Availability Manager Night Cycle 73 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9c05db0-b2a0-492a-8a68-51df0955eaf3}, !- Handle
  Availability Manager Night Cycle 73 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {85ff1e01-055a-4e8c-a958-56489b3081c5}, !- Handle
  Availability Manager Night Cycle 73 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af2794a7-8b06-4806-baa3-62502443949e}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {43258c86-9c8f-486e-b6ea-bdc3cd67df59}, !- Air Inlet Node Name
  {45f38b2d-f59b-4217-9299-0198017651d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c22b11f0-08b8-463c-beff-1e59378e8e3f}, !- Handle
  T NW Apartment ZN Return Air Node,      !- Name
  {6a6a7ce9-65ef-4d06-84fc-7ed3b0743cc0}, !- Inlet Port
  {2767e995-62a7-46f9-b049-af6ec32dfd5c}; !- Outlet Port

OS:Connection,
  {c2e40504-0ecd-41d8-b3d9-7bd835a82c03}, !- Handle
  {f48dacb8-f3e6-4b51-a401-b7abb55520d8}, !- Source Object
  3,                                      !- Outlet Port
  {23fb27cc-adaf-4c40-a0df-db56025dcbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6a7ce9-65ef-4d06-84fc-7ed3b0743cc0}, !- Handle
  {07b5195e-0f7a-47c7-93c2-70715fbb63fb}, !- Source Object
  2,                                      !- Outlet Port
  {c22b11f0-08b8-463c-beff-1e59378e8e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2767e995-62a7-46f9-b049-af6ec32dfd5c}, !- Handle
  {c22b11f0-08b8-463c-beff-1e59378e8e3f}, !- Source Object
  3,                                      !- Outlet Port
  {429474af-1b25-4c5b-be86-4ef1e92470e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79a92553-eea9-42e5-9a7c-156bb8632aa5}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {636cc1eb-f2fd-454f-a771-a2b7deb58001}, !- Inlet Port
  {43258c86-9c8f-486e-b6ea-bdc3cd67df59}; !- Outlet Port

OS:Connection,
  {636cc1eb-f2fd-454f-a771-a2b7deb58001}, !- Handle
  {90c2516e-4271-4e52-8dea-199dff4af3d3}, !- Source Object
  3,                                      !- Outlet Port
  {79a92553-eea9-42e5-9a7c-156bb8632aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43258c86-9c8f-486e-b6ea-bdc3cd67df59}, !- Handle
  {79a92553-eea9-42e5-9a7c-156bb8632aa5}, !- Source Object
  3,                                      !- Outlet Port
  {af2794a7-8b06-4806-baa3-62502443949e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45f38b2d-f59b-4217-9299-0198017651d2}, !- Handle
  {af2794a7-8b06-4806-baa3-62502443949e}, !- Source Object
  4,                                      !- Outlet Port
  {f48dacb8-f3e6-4b51-a401-b7abb55520d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- Handle
  T SE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {25fd325b-1ca9-4e02-8353-cec739481e6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e33d6c6-5abf-48de-b6e7-e25df81b582a}, !- Supply Side Inlet Node Name
  {d89fdea0-d818-44b7-a946-6641b495a826}, !- Demand Side Outlet Node Name
  {7a8a0fa0-f866-433a-bd7d-531a95c28288}, !- Demand Side Inlet Node A
  {5d78794a-b8ec-44b7-a452-443a60683683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10009d67-288c-41d6-aa70-89ac4a758d02}, !- Demand Mixer Name
  {766aa392-13ab-44d1-806a-bad568d786ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0dd47973-448b-4c92-8fc4-f2801a43d8b9}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {4e33d6c6-5abf-48de-b6e7-e25df81b582a}, !- Inlet Port
  {cbcebf57-bed8-4e8a-a484-59cd2725bf0a}; !- Outlet Port

OS:Node,
  {edf39cb7-91cd-4175-900a-251871e281de}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {42069ad6-9a7f-4f2e-aecc-d65938d7d27b}, !- Inlet Port
  {5d78794a-b8ec-44b7-a452-443a60683683}; !- Outlet Port

OS:Connection,
  {4e33d6c6-5abf-48de-b6e7-e25df81b582a}, !- Handle
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- Source Object
  9,                                      !- Outlet Port
  {0dd47973-448b-4c92-8fc4-f2801a43d8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d78794a-b8ec-44b7-a452-443a60683683}, !- Handle
  {edf39cb7-91cd-4175-900a-251871e281de}, !- Source Object
  3,                                      !- Outlet Port
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb6ba0c3-a520-47ae-8905-57123e48d1c8}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {7a8a0fa0-f866-433a-bd7d-531a95c28288}, !- Inlet Port
  {c6bb9e1d-9871-4234-a4b8-a074fbc454ed}; !- Outlet Port

OS:Node,
  {99a83b6d-e727-4191-84c2-6a645e2b3ae2}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {82ee7b66-1b12-4917-9c1e-ed2a4745bede}, !- Inlet Port
  {d89fdea0-d818-44b7-a946-6641b495a826}; !- Outlet Port

OS:Node,
  {c0d18450-d911-449f-ab8d-689126474ccf}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d636c21c-cdd2-4396-b839-12c4189750d6}, !- Inlet Port
  {5a981992-0cfc-42d0-8dcc-255614b4a932}; !- Outlet Port

OS:Connection,
  {7a8a0fa0-f866-433a-bd7d-531a95c28288}, !- Handle
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- Source Object
  11,                                     !- Outlet Port
  {fb6ba0c3-a520-47ae-8905-57123e48d1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89fdea0-d818-44b7-a946-6641b495a826}, !- Handle
  {99a83b6d-e727-4191-84c2-6a645e2b3ae2}, !- Source Object
  3,                                      !- Outlet Port
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {766aa392-13ab-44d1-806a-bad568d786ce}, !- Handle
  Air Loop HVAC Zone Splitter 74,         !- Name
  {c6bb9e1d-9871-4234-a4b8-a074fbc454ed}, !- Inlet Node Name
  {40cde186-b877-4145-894b-af01ca372a22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {10009d67-288c-41d6-aa70-89ac4a758d02}, !- Handle
  Air Loop HVAC Zone Mixer 74,            !- Name
  {82ee7b66-1b12-4917-9c1e-ed2a4745bede}, !- Outlet Node Name
  {513a673e-b806-44c5-9016-fc1a81fc0f34}; !- Inlet Node Name 1

OS:Connection,
  {c6bb9e1d-9871-4234-a4b8-a074fbc454ed}, !- Handle
  {fb6ba0c3-a520-47ae-8905-57123e48d1c8}, !- Source Object
  3,                                      !- Outlet Port
  {766aa392-13ab-44d1-806a-bad568d786ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ee7b66-1b12-4917-9c1e-ed2a4745bede}, !- Handle
  {10009d67-288c-41d6-aa70-89ac4a758d02}, !- Source Object
  2,                                      !- Outlet Port
  {99a83b6d-e727-4191-84c2-6a645e2b3ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a995093a-097d-48bd-be37-06c9fd864ada}, !- Handle
  {77f14dad-cc23-47a2-867f-6a29a666fc5b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {25fd325b-1ca9-4e02-8353-cec739481e6f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 73, !- Name
  {180658ac-f0ab-46a0-b720-035ca43c4d61}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {08caa3f0-828f-43a3-98b0-e151c4fcff4b}, !- Handle
  T SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1e758711-a272-428b-94c8-54666e35678d}, !- Control Zone Name
  {edf39cb7-91cd-4175-900a-251871e281de}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4d935914-a43b-464f-8f0e-bf36137cb221}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH, !- Name
  {e49d4cb6-c4ba-4fe7-aa6f-598a33eed03a}, !- Water Inlet Node Name
  {d4b0280e-3208-4702-b518-235db14ee565}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {cb55d027-b535-4d96-94e2-e14c1d56bfc2}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8f165e7f-24fc-4653-bee9-e28cf20f5bee}, !- Inlet Port
  {e49d4cb6-c4ba-4fe7-aa6f-598a33eed03a}; !- Outlet Port

OS:Connection,
  {8f165e7f-24fc-4653-bee9-e28cf20f5bee}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  150,                                    !- Outlet Port
  {cb55d027-b535-4d96-94e2-e14c1d56bfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3afda8ee-f0ea-4f7e-a897-1635131bc9d0}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d4b0280e-3208-4702-b518-235db14ee565}, !- Inlet Port
  {23dc1e9f-51a4-472c-bb50-8f63a6fcd375}; !- Outlet Port

OS:Connection,
  {e49d4cb6-c4ba-4fe7-aa6f-598a33eed03a}, !- Handle
  {cb55d027-b535-4d96-94e2-e14c1d56bfc2}, !- Source Object
  3,                                      !- Outlet Port
  {4d935914-a43b-464f-8f0e-bf36137cb221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b0280e-3208-4702-b518-235db14ee565}, !- Handle
  {4d935914-a43b-464f-8f0e-bf36137cb221}, !- Source Object
  3,                                      !- Outlet Port
  {3afda8ee-f0ea-4f7e-a897-1635131bc9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23dc1e9f-51a4-472c-bb50-8f63a6fcd375}, !- Handle
  {3afda8ee-f0ea-4f7e-a897-1635131bc9d0}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  150;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {81b04602-67e0-497c-aed9-8c69f24b3684}, !- Handle
  T SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {71d09312-0093-482b-9d4e-13f2f55a9967}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER, !- Name
  {6e2266be-60e3-461f-b6f8-bf4e5ac69f7e}, !- Water Inlet Node Name
  {ee3e67d3-f217-4652-9286-b4bc2afaa4c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ccd09fb7-cd0d-4c6f-8b6c-28c1dfdfd89e}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER Inlet Water Node, !- Name
  {543d2f4d-df40-44b9-a179-e51c20dec6af}, !- Inlet Port
  {6e2266be-60e3-461f-b6f8-bf4e5ac69f7e}; !- Outlet Port

OS:Connection,
  {543d2f4d-df40-44b9-a179-e51c20dec6af}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  151,                                    !- Outlet Port
  {ccd09fb7-cd0d-4c6f-8b6c-28c1dfdfd89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be045e45-51cb-41e1-b7d3-53399cdb3be3}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER Outlet Water Node, !- Name
  {ee3e67d3-f217-4652-9286-b4bc2afaa4c4}, !- Inlet Port
  {8256728d-3a7d-4035-86ad-23403a6f4f97}; !- Outlet Port

OS:Connection,
  {6e2266be-60e3-461f-b6f8-bf4e5ac69f7e}, !- Handle
  {ccd09fb7-cd0d-4c6f-8b6c-28c1dfdfd89e}, !- Source Object
  3,                                      !- Outlet Port
  {71d09312-0093-482b-9d4e-13f2f55a9967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3e67d3-f217-4652-9286-b4bc2afaa4c4}, !- Handle
  {71d09312-0093-482b-9d4e-13f2f55a9967}, !- Source Object
  3,                                      !- Outlet Port
  {be045e45-51cb-41e1-b7d3-53399cdb3be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8256728d-3a7d-4035-86ad-23403a6f4f97}, !- Handle
  {be045e45-51cb-41e1-b7d3-53399cdb3be3}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  151;                                    !- Inlet Port

OS:Fan:OnOff,
  {1dc2b4fd-9223-4f24-abf0-f1b7195d3190}, !- Handle
  T SE Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4889da66-018f-4fac-9703-215bebb9aeab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b2a5820-506a-4547-a8f5-cab2ba2387b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4889da66-018f-4fac-9703-215bebb9aeab}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b2a5820-506a-4547-a8f5-cab2ba2387b8}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {588fd75d-6411-445f-9c17-ccc5b69cbe41}, !- Handle
  T SE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {1e758711-a272-428b-94c8-54666e35678d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {e284d238-2c0f-4282-ab71-47e9999435af}, !- Air Inlet Node Name
  {42069ad6-9a7f-4f2e-aecc-d65938d7d27b}, !- Air Outlet Node Name
  {1dc2b4fd-9223-4f24-abf0-f1b7195d3190}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {4d935914-a43b-464f-8f0e-bf36137cb221}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {71d09312-0093-482b-9d4e-13f2f55a9967}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {81b04602-67e0-497c-aed9-8c69f24b3684}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {42069ad6-9a7f-4f2e-aecc-d65938d7d27b}, !- Handle
  {588fd75d-6411-445f-9c17-ccc5b69cbe41}, !- Source Object
  7,                                      !- Outlet Port
  {edf39cb7-91cd-4175-900a-251871e281de}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b3e5c22-b303-4b38-8629-f5345a88f9fb}, !- Handle
  T SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3731d101-cf95-4593-b260-a8dd3d8ea36e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3731d101-cf95-4593-b260-a8dd3d8ea36e}, !- Handle
  Controller Mechanical Ventilation 74,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e856dff-1fe0-4aad-9a98-669810b10c22}, !- Handle
  T SE Apartment ZN PSZ-AC OA System,     !- Name
  {6b3e5c22-b303-4b38-8629-f5345a88f9fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a81966b0-3f61-4288-8aa9-bfd041d9f657}, !- Mixed Air Node Name
  {1c2b4428-01a9-4b99-98a7-7e4585421386}, !- Outdoor Air Stream Node Name
  {7d64831c-90df-4cde-9349-c383df0c7f89}, !- Relief Air Stream Node Name
  {cbcebf57-bed8-4e8a-a484-59cd2725bf0a}; !- Return Air Stream Node Name

OS:Node,
  {6b4265d8-da25-464f-95d9-4eef6f621b64}, !- Handle
  T SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1c2b4428-01a9-4b99-98a7-7e4585421386}; !- Outlet Port

OS:Connection,
  {1c2b4428-01a9-4b99-98a7-7e4585421386}, !- Handle
  {6b4265d8-da25-464f-95d9-4eef6f621b64}, !- Source Object
  3,                                      !- Outlet Port
  {4e856dff-1fe0-4aad-9a98-669810b10c22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fc728c1-7588-4c8c-9480-39627323bbd5}, !- Handle
  T SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {7d64831c-90df-4cde-9349-c383df0c7f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d64831c-90df-4cde-9349-c383df0c7f89}, !- Handle
  {4e856dff-1fe0-4aad-9a98-669810b10c22}, !- Source Object
  7,                                      !- Outlet Port
  {6fc728c1-7588-4c8c-9480-39627323bbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2a19e3b-c347-4741-a484-6fff9cee3fb0}, !- Handle
  T SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {a81966b0-3f61-4288-8aa9-bfd041d9f657}, !- Inlet Port
  {e284d238-2c0f-4282-ab71-47e9999435af}; !- Outlet Port

OS:Connection,
  {cbcebf57-bed8-4e8a-a484-59cd2725bf0a}, !- Handle
  {0dd47973-448b-4c92-8fc4-f2801a43d8b9}, !- Source Object
  3,                                      !- Outlet Port
  {4e856dff-1fe0-4aad-9a98-669810b10c22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a81966b0-3f61-4288-8aa9-bfd041d9f657}, !- Handle
  {4e856dff-1fe0-4aad-9a98-669810b10c22}, !- Source Object
  5,                                      !- Outlet Port
  {f2a19e3b-c347-4741-a484-6fff9cee3fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e284d238-2c0f-4282-ab71-47e9999435af}, !- Handle
  {f2a19e3b-c347-4741-a484-6fff9cee3fb0}, !- Source Object
  3,                                      !- Outlet Port
  {588fd75d-6411-445f-9c17-ccc5b69cbe41}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {180658ac-f0ab-46a0-b720-035ca43c4d61}, !- Handle
  Availability Manager Night Cycle 74,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8bfab526-4adb-4f9e-9225-b987051be12e}, !- Control Zone or Zone List Name
  {1d9504bc-d630-4f33-bdec-ac512d523e90}, !- Cooling Control Zone or Zone List Name
  {3d5a8833-e91b-4b97-aeaf-89e85201a55d}, !- Heating Control Zone or Zone List Name
  {def5ad5c-f649-4894-bc2c-2b2f222b5f85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bfab526-4adb-4f9e-9225-b987051be12e}, !- Handle
  Availability Manager Night Cycle 74 Control Zone List; !- Name

OS:ModelObjectList,
  {1d9504bc-d630-4f33-bdec-ac512d523e90}, !- Handle
  Availability Manager Night Cycle 74 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d5a8833-e91b-4b97-aeaf-89e85201a55d}, !- Handle
  Availability Manager Night Cycle 74 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {def5ad5c-f649-4894-bc2c-2b2f222b5f85}, !- Handle
  Availability Manager Night Cycle 74 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7982a2fc-5f3b-4226-9032-4a86f5095d1a}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {3c0e153b-94a5-4059-aeed-e0bad49a44d6}, !- Air Inlet Node Name
  {d636c21c-cdd2-4396-b839-12c4189750d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {824664b7-38b6-4336-83a4-b4ba5c18db07}, !- Handle
  T SE Apartment ZN Return Air Node,      !- Name
  {244af3c6-aa63-4178-9f5a-73f5e83a9019}, !- Inlet Port
  {513a673e-b806-44c5-9016-fc1a81fc0f34}; !- Outlet Port

OS:Connection,
  {5a981992-0cfc-42d0-8dcc-255614b4a932}, !- Handle
  {c0d18450-d911-449f-ab8d-689126474ccf}, !- Source Object
  3,                                      !- Outlet Port
  {9729ad3f-7dab-4a50-8dbf-e78513cddacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244af3c6-aa63-4178-9f5a-73f5e83a9019}, !- Handle
  {9129153e-87c5-4c55-9530-e77564baf4c1}, !- Source Object
  2,                                      !- Outlet Port
  {824664b7-38b6-4336-83a4-b4ba5c18db07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513a673e-b806-44c5-9016-fc1a81fc0f34}, !- Handle
  {824664b7-38b6-4336-83a4-b4ba5c18db07}, !- Source Object
  3,                                      !- Outlet Port
  {10009d67-288c-41d6-aa70-89ac4a758d02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44843dea-7e57-4d6c-83b5-d835fe0e41dc}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {40cde186-b877-4145-894b-af01ca372a22}, !- Inlet Port
  {3c0e153b-94a5-4059-aeed-e0bad49a44d6}; !- Outlet Port

OS:Connection,
  {40cde186-b877-4145-894b-af01ca372a22}, !- Handle
  {766aa392-13ab-44d1-806a-bad568d786ce}, !- Source Object
  3,                                      !- Outlet Port
  {44843dea-7e57-4d6c-83b5-d835fe0e41dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0e153b-94a5-4059-aeed-e0bad49a44d6}, !- Handle
  {44843dea-7e57-4d6c-83b5-d835fe0e41dc}, !- Source Object
  3,                                      !- Outlet Port
  {7982a2fc-5f3b-4226-9032-4a86f5095d1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d636c21c-cdd2-4396-b839-12c4189750d6}, !- Handle
  {7982a2fc-5f3b-4226-9032-4a86f5095d1a}, !- Source Object
  4,                                      !- Outlet Port
  {c0d18450-d911-449f-ab8d-689126474ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- Handle
  T NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {5607f138-921b-42b1-8a2b-1976eae52fab}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {407eda7e-5faa-44a7-a4d7-97876404a639}, !- Supply Side Inlet Node Name
  {3ccda289-8444-443e-866c-2c906927da1e}, !- Demand Side Outlet Node Name
  {9185d002-34eb-4b67-b629-4110fedeeda8}, !- Demand Side Inlet Node A
  {bf1ec041-b8a1-4bf6-9b99-0b23636d7cb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af5013a5-9b73-46dc-8d43-f49e4a72871e}, !- Demand Mixer Name
  {df415839-784d-467c-a801-5fefd8289f5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0d3bbca-de31-4216-a158-4920c811b603}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {407eda7e-5faa-44a7-a4d7-97876404a639}, !- Inlet Port
  {acea3c2b-8f0d-4e94-8565-4fe49836b7d3}; !- Outlet Port

OS:Node,
  {4315b868-929b-40fb-98eb-8c53f0a3f552}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d5b11f81-30d1-4cd5-b963-b4fd68ad780d}, !- Inlet Port
  {bf1ec041-b8a1-4bf6-9b99-0b23636d7cb5}; !- Outlet Port

OS:Connection,
  {407eda7e-5faa-44a7-a4d7-97876404a639}, !- Handle
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- Source Object
  9,                                      !- Outlet Port
  {c0d3bbca-de31-4216-a158-4920c811b603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1ec041-b8a1-4bf6-9b99-0b23636d7cb5}, !- Handle
  {4315b868-929b-40fb-98eb-8c53f0a3f552}, !- Source Object
  3,                                      !- Outlet Port
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62c4d3a2-43f1-4f8d-8c64-b8bbb7b88286}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {9185d002-34eb-4b67-b629-4110fedeeda8}, !- Inlet Port
  {7657fec4-76be-4cd6-b03e-91cb1b74fbbb}; !- Outlet Port

OS:Node,
  {c1516290-e4fa-477f-b634-30329b87d01a}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {6f16e2e0-d96f-4b6c-bafe-78cd70f9afd0}, !- Inlet Port
  {3ccda289-8444-443e-866c-2c906927da1e}; !- Outlet Port

OS:Node,
  {54d33766-f6c0-49df-8292-019b53d1f690}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e9468054-47ff-4942-8133-aab2684fde4d}, !- Inlet Port
  {5ecc6daf-4657-468d-8a6a-22c29d4a7629}; !- Outlet Port

OS:Connection,
  {9185d002-34eb-4b67-b629-4110fedeeda8}, !- Handle
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- Source Object
  11,                                     !- Outlet Port
  {62c4d3a2-43f1-4f8d-8c64-b8bbb7b88286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccda289-8444-443e-866c-2c906927da1e}, !- Handle
  {c1516290-e4fa-477f-b634-30329b87d01a}, !- Source Object
  3,                                      !- Outlet Port
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df415839-784d-467c-a801-5fefd8289f5a}, !- Handle
  Air Loop HVAC Zone Splitter 75,         !- Name
  {7657fec4-76be-4cd6-b03e-91cb1b74fbbb}, !- Inlet Node Name
  {b8946eba-49dd-4fb8-8c17-93dd2decf26c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af5013a5-9b73-46dc-8d43-f49e4a72871e}, !- Handle
  Air Loop HVAC Zone Mixer 75,            !- Name
  {6f16e2e0-d96f-4b6c-bafe-78cd70f9afd0}, !- Outlet Node Name
  {1c5b9374-a6db-490c-8a98-151bcd13f6ef}; !- Inlet Node Name 1

OS:Connection,
  {7657fec4-76be-4cd6-b03e-91cb1b74fbbb}, !- Handle
  {62c4d3a2-43f1-4f8d-8c64-b8bbb7b88286}, !- Source Object
  3,                                      !- Outlet Port
  {df415839-784d-467c-a801-5fefd8289f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f16e2e0-d96f-4b6c-bafe-78cd70f9afd0}, !- Handle
  {af5013a5-9b73-46dc-8d43-f49e4a72871e}, !- Source Object
  2,                                      !- Outlet Port
  {c1516290-e4fa-477f-b634-30329b87d01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93091528-40c8-4f36-a690-d3f4b9689623}, !- Handle
  {b4601daf-73e8-4d32-af28-74a5cb1c372c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5607f138-921b-42b1-8a2b-1976eae52fab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 74, !- Name
  {c4004a83-b17f-4c4e-a034-a10337944a6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c6ae5553-9677-4f13-9302-038306ecddea}, !- Handle
  T NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6b2dcb34-7162-4049-8f99-039fee023ed9}, !- Control Zone Name
  {4315b868-929b-40fb-98eb-8c53f0a3f552}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a6ffbe2f-f285-4674-ae3f-7c35d2b45b6a}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH, !- Name
  {56a50da5-2883-4047-a74d-7e843e460f6d}, !- Water Inlet Node Name
  {0d2eb040-6bfd-4477-ba03-e7662c6233b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ecb7c60f-833a-42a1-9ce1-395079f0f8e0}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {14b9569d-5b28-46f6-8e13-dfc0fd9b93d6}, !- Inlet Port
  {56a50da5-2883-4047-a74d-7e843e460f6d}; !- Outlet Port

OS:Connection,
  {14b9569d-5b28-46f6-8e13-dfc0fd9b93d6}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  152,                                    !- Outlet Port
  {ecb7c60f-833a-42a1-9ce1-395079f0f8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21d13d29-06e9-492b-9e9c-7601ddab4d58}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {0d2eb040-6bfd-4477-ba03-e7662c6233b0}, !- Inlet Port
  {5af529cd-17a0-4ffc-8ff9-aa6f4a94a99c}; !- Outlet Port

OS:Connection,
  {56a50da5-2883-4047-a74d-7e843e460f6d}, !- Handle
  {ecb7c60f-833a-42a1-9ce1-395079f0f8e0}, !- Source Object
  3,                                      !- Outlet Port
  {a6ffbe2f-f285-4674-ae3f-7c35d2b45b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2eb040-6bfd-4477-ba03-e7662c6233b0}, !- Handle
  {a6ffbe2f-f285-4674-ae3f-7c35d2b45b6a}, !- Source Object
  3,                                      !- Outlet Port
  {21d13d29-06e9-492b-9e9c-7601ddab4d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af529cd-17a0-4ffc-8ff9-aa6f4a94a99c}, !- Handle
  {21d13d29-06e9-492b-9e9c-7601ddab4d58}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  152;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {ac9b56d7-f7a3-4f2c-b3da-68432f6c4836}, !- Handle
  T NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9b5698cc-adba-4327-bfb6-80dfbb051ef6}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER, !- Name
  {5349f75b-ff8e-4af8-b28a-4cbb907e05d7}, !- Water Inlet Node Name
  {b2c09d28-5ee0-417e-b133-b5ca9242d89d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {85be83ff-417f-4a21-8d4f-9ff6c9010f7b}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Inlet Water Node, !- Name
  {dde2d346-5810-489d-9eb1-03bb29d5fda2}, !- Inlet Port
  {5349f75b-ff8e-4af8-b28a-4cbb907e05d7}; !- Outlet Port

OS:Connection,
  {dde2d346-5810-489d-9eb1-03bb29d5fda2}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  153,                                    !- Outlet Port
  {85be83ff-417f-4a21-8d4f-9ff6c9010f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dabc427b-c43d-47dc-94e8-aa1387e3c397}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Outlet Water Node, !- Name
  {b2c09d28-5ee0-417e-b133-b5ca9242d89d}, !- Inlet Port
  {1ff8e312-add1-4fd5-a75c-ea84ef73093a}; !- Outlet Port

OS:Connection,
  {5349f75b-ff8e-4af8-b28a-4cbb907e05d7}, !- Handle
  {85be83ff-417f-4a21-8d4f-9ff6c9010f7b}, !- Source Object
  3,                                      !- Outlet Port
  {9b5698cc-adba-4327-bfb6-80dfbb051ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c09d28-5ee0-417e-b133-b5ca9242d89d}, !- Handle
  {9b5698cc-adba-4327-bfb6-80dfbb051ef6}, !- Source Object
  3,                                      !- Outlet Port
  {dabc427b-c43d-47dc-94e8-aa1387e3c397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff8e312-add1-4fd5-a75c-ea84ef73093a}, !- Handle
  {dabc427b-c43d-47dc-94e8-aa1387e3c397}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  153;                                    !- Inlet Port

OS:Fan:OnOff,
  {9913e602-e850-4b90-bcd8-103218b95ccb}, !- Handle
  T NE Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06363622-9c05-49e4-8b1f-6f4167aedce3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8af724ed-17f2-4ce2-9b5c-cbcf521a706d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06363622-9c05-49e4-8b1f-6f4167aedce3}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8af724ed-17f2-4ce2-9b5c-cbcf521a706d}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1161fc20-635a-483d-8eba-fb00ede902cb}, !- Handle
  T NE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {6b2dcb34-7162-4049-8f99-039fee023ed9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {95e71392-0407-497a-b8b2-2a34800fde18}, !- Air Inlet Node Name
  {d5b11f81-30d1-4cd5-b963-b4fd68ad780d}, !- Air Outlet Node Name
  {9913e602-e850-4b90-bcd8-103218b95ccb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {a6ffbe2f-f285-4674-ae3f-7c35d2b45b6a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9b5698cc-adba-4327-bfb6-80dfbb051ef6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ac9b56d7-f7a3-4f2c-b3da-68432f6c4836}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d5b11f81-30d1-4cd5-b963-b4fd68ad780d}, !- Handle
  {1161fc20-635a-483d-8eba-fb00ede902cb}, !- Source Object
  7,                                      !- Outlet Port
  {4315b868-929b-40fb-98eb-8c53f0a3f552}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cfe0674f-7e09-4e71-9390-d946b2a52b5f}, !- Handle
  T NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3eea491e-0e9d-4619-9fed-3b756f51752c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3eea491e-0e9d-4619-9fed-3b756f51752c}, !- Handle
  Controller Mechanical Ventilation 75,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd309e60-3e53-4fda-9475-000ba527e5ca}, !- Handle
  T NE Apartment ZN PSZ-AC OA System,     !- Name
  {cfe0674f-7e09-4e71-9390-d946b2a52b5f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75354c47-5d26-41ba-9362-a93425b633e7}, !- Mixed Air Node Name
  {cda3ef56-ad08-4cad-a647-c04f009c11f8}, !- Outdoor Air Stream Node Name
  {81fcd76a-f207-4897-9339-a4954a1a6ba6}, !- Relief Air Stream Node Name
  {acea3c2b-8f0d-4e94-8565-4fe49836b7d3}; !- Return Air Stream Node Name

OS:Node,
  {a57331a7-f793-4b50-b205-2ec3bb95ee71}, !- Handle
  T NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cda3ef56-ad08-4cad-a647-c04f009c11f8}; !- Outlet Port

OS:Connection,
  {cda3ef56-ad08-4cad-a647-c04f009c11f8}, !- Handle
  {a57331a7-f793-4b50-b205-2ec3bb95ee71}, !- Source Object
  3,                                      !- Outlet Port
  {dd309e60-3e53-4fda-9475-000ba527e5ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5c4b096-9337-419f-96ed-d29e84e4d290}, !- Handle
  T NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {81fcd76a-f207-4897-9339-a4954a1a6ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81fcd76a-f207-4897-9339-a4954a1a6ba6}, !- Handle
  {dd309e60-3e53-4fda-9475-000ba527e5ca}, !- Source Object
  7,                                      !- Outlet Port
  {c5c4b096-9337-419f-96ed-d29e84e4d290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90e1fefe-9d08-46a2-b1c3-c45bbf833810}, !- Handle
  T NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {75354c47-5d26-41ba-9362-a93425b633e7}, !- Inlet Port
  {95e71392-0407-497a-b8b2-2a34800fde18}; !- Outlet Port

OS:Connection,
  {acea3c2b-8f0d-4e94-8565-4fe49836b7d3}, !- Handle
  {c0d3bbca-de31-4216-a158-4920c811b603}, !- Source Object
  3,                                      !- Outlet Port
  {dd309e60-3e53-4fda-9475-000ba527e5ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75354c47-5d26-41ba-9362-a93425b633e7}, !- Handle
  {dd309e60-3e53-4fda-9475-000ba527e5ca}, !- Source Object
  5,                                      !- Outlet Port
  {90e1fefe-9d08-46a2-b1c3-c45bbf833810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e71392-0407-497a-b8b2-2a34800fde18}, !- Handle
  {90e1fefe-9d08-46a2-b1c3-c45bbf833810}, !- Source Object
  3,                                      !- Outlet Port
  {1161fc20-635a-483d-8eba-fb00ede902cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c4004a83-b17f-4c4e-a034-a10337944a6a}, !- Handle
  Availability Manager Night Cycle 75,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2640416-0668-4743-980d-97ba850099d8}, !- Control Zone or Zone List Name
  {06c11adf-cb83-4252-a808-8a3337f8ce67}, !- Cooling Control Zone or Zone List Name
  {761b9417-360b-42f6-95ab-392d5e3ea931}, !- Heating Control Zone or Zone List Name
  {21a93f08-8515-4365-83f3-e23eb6d0fc69}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2640416-0668-4743-980d-97ba850099d8}, !- Handle
  Availability Manager Night Cycle 75 Control Zone List; !- Name

OS:ModelObjectList,
  {06c11adf-cb83-4252-a808-8a3337f8ce67}, !- Handle
  Availability Manager Night Cycle 75 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {761b9417-360b-42f6-95ab-392d5e3ea931}, !- Handle
  Availability Manager Night Cycle 75 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {21a93f08-8515-4365-83f3-e23eb6d0fc69}, !- Handle
  Availability Manager Night Cycle 75 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9c5c911-40bb-42e3-a87d-1f73c1d89df2}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {80287fbf-ac39-40d1-8cf5-6aae85c7c952}, !- Air Inlet Node Name
  {e9468054-47ff-4942-8133-aab2684fde4d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4153bf7-2588-423b-a2d4-bbe1626142d0}, !- Handle
  T NE Apartment ZN Return Air Node,      !- Name
  {fed3d4ff-e878-4b9b-8b10-b1ca9bb62f61}, !- Inlet Port
  {1c5b9374-a6db-490c-8a98-151bcd13f6ef}; !- Outlet Port

OS:Connection,
  {5ecc6daf-4657-468d-8a6a-22c29d4a7629}, !- Handle
  {54d33766-f6c0-49df-8292-019b53d1f690}, !- Source Object
  3,                                      !- Outlet Port
  {2eaf0cd5-7adc-4922-925a-0f34591bf9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed3d4ff-e878-4b9b-8b10-b1ca9bb62f61}, !- Handle
  {3320098e-47af-448b-9641-fb8bf81ec6a3}, !- Source Object
  2,                                      !- Outlet Port
  {a4153bf7-2588-423b-a2d4-bbe1626142d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5b9374-a6db-490c-8a98-151bcd13f6ef}, !- Handle
  {a4153bf7-2588-423b-a2d4-bbe1626142d0}, !- Source Object
  3,                                      !- Outlet Port
  {af5013a5-9b73-46dc-8d43-f49e4a72871e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e93ebb9-a149-4ef5-a04d-91c3e37f2d96}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b8946eba-49dd-4fb8-8c17-93dd2decf26c}, !- Inlet Port
  {80287fbf-ac39-40d1-8cf5-6aae85c7c952}; !- Outlet Port

OS:Connection,
  {b8946eba-49dd-4fb8-8c17-93dd2decf26c}, !- Handle
  {df415839-784d-467c-a801-5fefd8289f5a}, !- Source Object
  3,                                      !- Outlet Port
  {2e93ebb9-a149-4ef5-a04d-91c3e37f2d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80287fbf-ac39-40d1-8cf5-6aae85c7c952}, !- Handle
  {2e93ebb9-a149-4ef5-a04d-91c3e37f2d96}, !- Source Object
  3,                                      !- Outlet Port
  {a9c5c911-40bb-42e3-a87d-1f73c1d89df2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9468054-47ff-4942-8133-aab2684fde4d}, !- Handle
  {a9c5c911-40bb-42e3-a87d-1f73c1d89df2}, !- Source Object
  4,                                      !- Outlet Port
  {54d33766-f6c0-49df-8292-019b53d1f690}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- Handle
  T N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {8efea9e4-c375-497b-b5b4-913a34d72911}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60695493-aac6-4426-9021-646d1b15740b}, !- Supply Side Inlet Node Name
  {eb5795bc-37a7-40c4-a0a7-535fc2b7a3bc}, !- Demand Side Outlet Node Name
  {6b90c7b7-2795-4891-aac0-5133d7905bc3}, !- Demand Side Inlet Node A
  {72f6352e-283a-45fc-8912-53b724358805}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47aafc0c-5a72-46d0-addf-8beb7a363ae1}, !- Demand Mixer Name
  {62828282-e9bf-4e12-9c7b-08b909897a80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6746a69-45dc-4b0c-a188-d8ccb5814f16}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {60695493-aac6-4426-9021-646d1b15740b}, !- Inlet Port
  {b0f49462-5380-4ef9-87bc-5d1a62e9dbe2}; !- Outlet Port

OS:Node,
  {d385edf3-8bb2-422a-ba93-18d5065090df}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {adb4c31e-9096-4f4c-b1a9-76e9142cab1b}, !- Inlet Port
  {72f6352e-283a-45fc-8912-53b724358805}; !- Outlet Port

OS:Connection,
  {60695493-aac6-4426-9021-646d1b15740b}, !- Handle
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- Source Object
  9,                                      !- Outlet Port
  {b6746a69-45dc-4b0c-a188-d8ccb5814f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f6352e-283a-45fc-8912-53b724358805}, !- Handle
  {d385edf3-8bb2-422a-ba93-18d5065090df}, !- Source Object
  3,                                      !- Outlet Port
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ddb35d3-236c-4f7b-b689-600fe4d322eb}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {6b90c7b7-2795-4891-aac0-5133d7905bc3}, !- Inlet Port
  {5c934ba0-7627-4e7f-8dab-1617cc4372c8}; !- Outlet Port

OS:Node,
  {b2a877b5-308b-4bc3-9243-d34121f226cd}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {951fd07c-2dd8-4447-a7c2-e094fb3053de}, !- Inlet Port
  {eb5795bc-37a7-40c4-a0a7-535fc2b7a3bc}; !- Outlet Port

OS:Node,
  {f54c8a69-52ee-433d-9d4a-0aad207e69be}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9676c6d0-ad92-4c17-aba2-1260a8aca66e}, !- Inlet Port
  {f3c8146d-fd97-433c-a20d-5df7977a628b}; !- Outlet Port

OS:Connection,
  {6b90c7b7-2795-4891-aac0-5133d7905bc3}, !- Handle
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- Source Object
  11,                                     !- Outlet Port
  {9ddb35d3-236c-4f7b-b689-600fe4d322eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5795bc-37a7-40c4-a0a7-535fc2b7a3bc}, !- Handle
  {b2a877b5-308b-4bc3-9243-d34121f226cd}, !- Source Object
  3,                                      !- Outlet Port
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62828282-e9bf-4e12-9c7b-08b909897a80}, !- Handle
  Air Loop HVAC Zone Splitter 76,         !- Name
  {5c934ba0-7627-4e7f-8dab-1617cc4372c8}, !- Inlet Node Name
  {1efb8a83-9d61-488d-a5c2-bdeeb72d3620}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47aafc0c-5a72-46d0-addf-8beb7a363ae1}, !- Handle
  Air Loop HVAC Zone Mixer 76,            !- Name
  {951fd07c-2dd8-4447-a7c2-e094fb3053de}, !- Outlet Node Name
  {71b408cb-31b1-4b80-bdb5-098accb5db62}; !- Inlet Node Name 1

OS:Connection,
  {5c934ba0-7627-4e7f-8dab-1617cc4372c8}, !- Handle
  {9ddb35d3-236c-4f7b-b689-600fe4d322eb}, !- Source Object
  3,                                      !- Outlet Port
  {62828282-e9bf-4e12-9c7b-08b909897a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951fd07c-2dd8-4447-a7c2-e094fb3053de}, !- Handle
  {47aafc0c-5a72-46d0-addf-8beb7a363ae1}, !- Source Object
  2,                                      !- Outlet Port
  {b2a877b5-308b-4bc3-9243-d34121f226cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e05d4ad-68ce-4d87-b638-591b528ff900}, !- Handle
  {47198d8a-65aa-4372-a90e-59a10e97c887}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8efea9e4-c375-497b-b5b4-913a34d72911}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 75, !- Name
  {8202c5f7-99c3-4583-9b2d-3e579a88f28e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9a406c0a-8e5d-490d-856d-184023a3ce02}, !- Handle
  T N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {88681655-3580-45ee-8ffb-d085a1ab2de9}, !- Control Zone Name
  {d385edf3-8bb2-422a-ba93-18d5065090df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e7897f9d-10f1-488c-8806-d42820ec38de}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH, !- Name
  {3eee19ad-c250-4052-8b73-c51650569c56}, !- Water Inlet Node Name
  {e6ca31f0-7233-41e6-9906-bdd8374ec6dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {0cd37ebb-066b-4772-b341-4958efa244bb}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {6b6de421-e290-4d33-b8d1-ffd5388e7147}, !- Inlet Port
  {3eee19ad-c250-4052-8b73-c51650569c56}; !- Outlet Port

OS:Connection,
  {6b6de421-e290-4d33-b8d1-ffd5388e7147}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  154,                                    !- Outlet Port
  {0cd37ebb-066b-4772-b341-4958efa244bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06ae56cd-d0ac-48bb-8d89-3ed75a67afb2}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {e6ca31f0-7233-41e6-9906-bdd8374ec6dc}, !- Inlet Port
  {2b396bd6-587b-4d41-b1bd-2b073e2ce340}; !- Outlet Port

OS:Connection,
  {3eee19ad-c250-4052-8b73-c51650569c56}, !- Handle
  {0cd37ebb-066b-4772-b341-4958efa244bb}, !- Source Object
  3,                                      !- Outlet Port
  {e7897f9d-10f1-488c-8806-d42820ec38de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ca31f0-7233-41e6-9906-bdd8374ec6dc}, !- Handle
  {e7897f9d-10f1-488c-8806-d42820ec38de}, !- Source Object
  3,                                      !- Outlet Port
  {06ae56cd-d0ac-48bb-8d89-3ed75a67afb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b396bd6-587b-4d41-b1bd-2b073e2ce340}, !- Handle
  {06ae56cd-d0ac-48bb-8d89-3ed75a67afb2}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  154;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {aa3ec704-27f7-4316-881d-1b1912ca8360}, !- Handle
  T N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9f1bca03-24fc-4a89-b2f2-e19533eb7e97}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER, !- Name
  {ec700b3a-ac9b-45c4-b9c7-d6d3c50b893a}, !- Water Inlet Node Name
  {3795425a-457e-49b1-a7dd-8b837a7439a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {37f0a305-601c-4ab0-a67c-8a566adb3ab4}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER Inlet Water Node, !- Name
  {b3831feb-dbff-46c0-a73a-66df58895e95}, !- Inlet Port
  {ec700b3a-ac9b-45c4-b9c7-d6d3c50b893a}; !- Outlet Port

OS:Connection,
  {b3831feb-dbff-46c0-a73a-66df58895e95}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  155,                                    !- Outlet Port
  {37f0a305-601c-4ab0-a67c-8a566adb3ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {780fd914-5f32-477d-8f38-ac7edf3f742d}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER Outlet Water Node, !- Name
  {3795425a-457e-49b1-a7dd-8b837a7439a7}, !- Inlet Port
  {20f0ae30-5cc4-45c0-a555-608815c25998}; !- Outlet Port

OS:Connection,
  {ec700b3a-ac9b-45c4-b9c7-d6d3c50b893a}, !- Handle
  {37f0a305-601c-4ab0-a67c-8a566adb3ab4}, !- Source Object
  3,                                      !- Outlet Port
  {9f1bca03-24fc-4a89-b2f2-e19533eb7e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3795425a-457e-49b1-a7dd-8b837a7439a7}, !- Handle
  {9f1bca03-24fc-4a89-b2f2-e19533eb7e97}, !- Source Object
  3,                                      !- Outlet Port
  {780fd914-5f32-477d-8f38-ac7edf3f742d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f0ae30-5cc4-45c0-a555-608815c25998}, !- Handle
  {780fd914-5f32-477d-8f38-ac7edf3f742d}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  155;                                    !- Inlet Port

OS:Fan:OnOff,
  {7fc35291-363a-4896-b3e1-58dbb0be6e71}, !- Handle
  T N1 Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31687da1-1a20-4228-a024-1e05a593dede}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f94518b6-81e3-44c0-ae72-7bef361c6010}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31687da1-1a20-4228-a024-1e05a593dede}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f94518b6-81e3-44c0-ae72-7bef361c6010}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {15125d5e-f083-40d1-8e83-74be20e6aee3}, !- Handle
  T N1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {88681655-3580-45ee-8ffb-d085a1ab2de9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {4418b4d7-27df-4c37-9f43-33e0e23c58a3}, !- Air Inlet Node Name
  {adb4c31e-9096-4f4c-b1a9-76e9142cab1b}, !- Air Outlet Node Name
  {7fc35291-363a-4896-b3e1-58dbb0be6e71}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {e7897f9d-10f1-488c-8806-d42820ec38de}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9f1bca03-24fc-4a89-b2f2-e19533eb7e97}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa3ec704-27f7-4316-881d-1b1912ca8360}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {adb4c31e-9096-4f4c-b1a9-76e9142cab1b}, !- Handle
  {15125d5e-f083-40d1-8e83-74be20e6aee3}, !- Source Object
  7,                                      !- Outlet Port
  {d385edf3-8bb2-422a-ba93-18d5065090df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {793e2ed8-6049-4035-a4f3-337a08400b13}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {415f3908-d01d-4645-bc17-6a7c9f0ff6e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {415f3908-d01d-4645-bc17-6a7c9f0ff6e9}, !- Handle
  Controller Mechanical Ventilation 76,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c42cf8ad-7448-40b1-b7fb-46da78174d64}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System,     !- Name
  {793e2ed8-6049-4035-a4f3-337a08400b13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5002c31b-8892-4d36-ba7d-95d640e978ac}, !- Mixed Air Node Name
  {4ab5d745-d35a-4b87-a68a-8b355acbabde}, !- Outdoor Air Stream Node Name
  {2fb4e63c-a922-4bae-91b5-383cdde90e27}, !- Relief Air Stream Node Name
  {b0f49462-5380-4ef9-87bc-5d1a62e9dbe2}; !- Return Air Stream Node Name

OS:Node,
  {c9308ae6-51b1-4777-9a4a-10ae8fe7751d}, !- Handle
  T N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4ab5d745-d35a-4b87-a68a-8b355acbabde}; !- Outlet Port

OS:Connection,
  {4ab5d745-d35a-4b87-a68a-8b355acbabde}, !- Handle
  {c9308ae6-51b1-4777-9a4a-10ae8fe7751d}, !- Source Object
  3,                                      !- Outlet Port
  {c42cf8ad-7448-40b1-b7fb-46da78174d64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c65cfb15-8489-4638-b4bb-5be86b7fa535}, !- Handle
  T N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {2fb4e63c-a922-4bae-91b5-383cdde90e27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fb4e63c-a922-4bae-91b5-383cdde90e27}, !- Handle
  {c42cf8ad-7448-40b1-b7fb-46da78174d64}, !- Source Object
  7,                                      !- Outlet Port
  {c65cfb15-8489-4638-b4bb-5be86b7fa535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {960cb808-54fc-4c32-81b4-c6a1124f6c70}, !- Handle
  T N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {5002c31b-8892-4d36-ba7d-95d640e978ac}, !- Inlet Port
  {4418b4d7-27df-4c37-9f43-33e0e23c58a3}; !- Outlet Port

OS:Connection,
  {b0f49462-5380-4ef9-87bc-5d1a62e9dbe2}, !- Handle
  {b6746a69-45dc-4b0c-a188-d8ccb5814f16}, !- Source Object
  3,                                      !- Outlet Port
  {c42cf8ad-7448-40b1-b7fb-46da78174d64}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5002c31b-8892-4d36-ba7d-95d640e978ac}, !- Handle
  {c42cf8ad-7448-40b1-b7fb-46da78174d64}, !- Source Object
  5,                                      !- Outlet Port
  {960cb808-54fc-4c32-81b4-c6a1124f6c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4418b4d7-27df-4c37-9f43-33e0e23c58a3}, !- Handle
  {960cb808-54fc-4c32-81b4-c6a1124f6c70}, !- Source Object
  3,                                      !- Outlet Port
  {15125d5e-f083-40d1-8e83-74be20e6aee3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8202c5f7-99c3-4583-9b2d-3e579a88f28e}, !- Handle
  Availability Manager Night Cycle 76,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c473ad85-8217-47df-855d-4b636e9a4b78}, !- Control Zone or Zone List Name
  {9d9b94a5-abbe-4ca9-a843-c40b19480ad1}, !- Cooling Control Zone or Zone List Name
  {8145cbe5-a659-4f7a-a27a-1342f0ce24a5}, !- Heating Control Zone or Zone List Name
  {259d899f-b439-453d-91de-0ce1bb09b3c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c473ad85-8217-47df-855d-4b636e9a4b78}, !- Handle
  Availability Manager Night Cycle 76 Control Zone List; !- Name

OS:ModelObjectList,
  {9d9b94a5-abbe-4ca9-a843-c40b19480ad1}, !- Handle
  Availability Manager Night Cycle 76 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8145cbe5-a659-4f7a-a27a-1342f0ce24a5}, !- Handle
  Availability Manager Night Cycle 76 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {259d899f-b439-453d-91de-0ce1bb09b3c4}, !- Handle
  Availability Manager Night Cycle 76 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab27186e-2578-4b24-b7a0-dc38a5fac275}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {72bd46f2-b702-404f-95a7-26db5c1b13e0}, !- Air Inlet Node Name
  {9676c6d0-ad92-4c17-aba2-1260a8aca66e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72a0b175-d94c-4f12-bc62-ff9b2767b306}, !- Handle
  T N1 Apartment ZN Return Air Node,      !- Name
  {5bb06df3-0b46-4458-9c7b-f4ec01d4f0dc}, !- Inlet Port
  {71b408cb-31b1-4b80-bdb5-098accb5db62}; !- Outlet Port

OS:Connection,
  {f3c8146d-fd97-433c-a20d-5df7977a628b}, !- Handle
  {f54c8a69-52ee-433d-9d4a-0aad207e69be}, !- Source Object
  3,                                      !- Outlet Port
  {fad4aa97-6bae-444c-888f-85209b008d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb06df3-0b46-4458-9c7b-f4ec01d4f0dc}, !- Handle
  {2c82d194-cb11-42d8-8339-25d2269e42be}, !- Source Object
  2,                                      !- Outlet Port
  {72a0b175-d94c-4f12-bc62-ff9b2767b306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b408cb-31b1-4b80-bdb5-098accb5db62}, !- Handle
  {72a0b175-d94c-4f12-bc62-ff9b2767b306}, !- Source Object
  3,                                      !- Outlet Port
  {47aafc0c-5a72-46d0-addf-8beb7a363ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {195b9054-f612-4cdf-9915-868dff54df5a}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1efb8a83-9d61-488d-a5c2-bdeeb72d3620}, !- Inlet Port
  {72bd46f2-b702-404f-95a7-26db5c1b13e0}; !- Outlet Port

OS:Connection,
  {1efb8a83-9d61-488d-a5c2-bdeeb72d3620}, !- Handle
  {62828282-e9bf-4e12-9c7b-08b909897a80}, !- Source Object
  3,                                      !- Outlet Port
  {195b9054-f612-4cdf-9915-868dff54df5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bd46f2-b702-404f-95a7-26db5c1b13e0}, !- Handle
  {195b9054-f612-4cdf-9915-868dff54df5a}, !- Source Object
  3,                                      !- Outlet Port
  {ab27186e-2578-4b24-b7a0-dc38a5fac275}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9676c6d0-ad92-4c17-aba2-1260a8aca66e}, !- Handle
  {ab27186e-2578-4b24-b7a0-dc38a5fac275}, !- Source Object
  4,                                      !- Outlet Port
  {f54c8a69-52ee-433d-9d4a-0aad207e69be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- Handle
  T N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {87915946-8fbc-4926-bca6-b7ad78529747}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cae943b4-87ec-44b9-b05c-afab71d54318}, !- Supply Side Inlet Node Name
  {47515731-46ff-40d1-b2fb-2919abc616fb}, !- Demand Side Outlet Node Name
  {bdf71e1a-9622-40b2-b905-846dea1c3ff0}, !- Demand Side Inlet Node A
  {551da190-66e4-4450-9501-fdfec87227dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7effba7d-71a0-4330-9018-a171420ceefd}, !- Demand Mixer Name
  {8154281a-340e-45c6-9a0e-ff06fdd310e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e2f9637-c208-454d-81bd-b68a12d7ce9e}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {cae943b4-87ec-44b9-b05c-afab71d54318}, !- Inlet Port
  {e3ee92fd-070b-4e9a-8db7-a4f2f8c4680d}; !- Outlet Port

OS:Node,
  {926f0e18-bd29-42de-98ad-4e3244fb4751}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d3a72dc8-9dce-4a98-9c0e-67d83ad0c0e5}, !- Inlet Port
  {551da190-66e4-4450-9501-fdfec87227dd}; !- Outlet Port

OS:Connection,
  {cae943b4-87ec-44b9-b05c-afab71d54318}, !- Handle
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- Source Object
  9,                                      !- Outlet Port
  {9e2f9637-c208-454d-81bd-b68a12d7ce9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551da190-66e4-4450-9501-fdfec87227dd}, !- Handle
  {926f0e18-bd29-42de-98ad-4e3244fb4751}, !- Source Object
  3,                                      !- Outlet Port
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {53670f27-3959-46fe-b183-acd27cffed97}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {bdf71e1a-9622-40b2-b905-846dea1c3ff0}, !- Inlet Port
  {5be177b8-2b5c-4e5e-9354-3026ea937868}; !- Outlet Port

OS:Node,
  {9bae28ec-d1e9-4de2-80f6-6bd094e47f66}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {372a74e5-6a9d-44cc-8c0b-c691bf45e61b}, !- Inlet Port
  {47515731-46ff-40d1-b2fb-2919abc616fb}; !- Outlet Port

OS:Node,
  {f2ae0813-f67e-486b-a468-3bf167a6c970}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a1aed171-eb16-4d4b-89d2-af93ec58db53}, !- Inlet Port
  {954b9ece-9f63-4393-a169-be886c488a15}; !- Outlet Port

OS:Connection,
  {bdf71e1a-9622-40b2-b905-846dea1c3ff0}, !- Handle
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- Source Object
  11,                                     !- Outlet Port
  {53670f27-3959-46fe-b183-acd27cffed97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47515731-46ff-40d1-b2fb-2919abc616fb}, !- Handle
  {9bae28ec-d1e9-4de2-80f6-6bd094e47f66}, !- Source Object
  3,                                      !- Outlet Port
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8154281a-340e-45c6-9a0e-ff06fdd310e4}, !- Handle
  Air Loop HVAC Zone Splitter 77,         !- Name
  {5be177b8-2b5c-4e5e-9354-3026ea937868}, !- Inlet Node Name
  {09375776-aab1-454b-af29-91e450429651}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7effba7d-71a0-4330-9018-a171420ceefd}, !- Handle
  Air Loop HVAC Zone Mixer 77,            !- Name
  {372a74e5-6a9d-44cc-8c0b-c691bf45e61b}, !- Outlet Node Name
  {edb5278b-6e3c-42c5-986f-5c41c0c38d6b}; !- Inlet Node Name 1

OS:Connection,
  {5be177b8-2b5c-4e5e-9354-3026ea937868}, !- Handle
  {53670f27-3959-46fe-b183-acd27cffed97}, !- Source Object
  3,                                      !- Outlet Port
  {8154281a-340e-45c6-9a0e-ff06fdd310e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372a74e5-6a9d-44cc-8c0b-c691bf45e61b}, !- Handle
  {7effba7d-71a0-4330-9018-a171420ceefd}, !- Source Object
  2,                                      !- Outlet Port
  {9bae28ec-d1e9-4de2-80f6-6bd094e47f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9f0fda9-358a-48f9-835a-33c234f0ebfc}, !- Handle
  {ce11b72c-9fe3-4756-8f69-f2fc4d62d083}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87915946-8fbc-4926-bca6-b7ad78529747}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 76, !- Name
  {7b28d409-d9cd-40bc-845f-56c92e04bfe1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3fe8b270-7243-44cd-adc8-299e1a000459}, !- Handle
  T N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c06f7309-f2df-4def-898f-a041b300cab1}, !- Control Zone Name
  {926f0e18-bd29-42de-98ad-4e3244fb4751}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b166cf31-7125-4781-ad20-24f7ca24974f}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH, !- Name
  {180ec9f6-63a7-462d-8a2d-6a5031deb28a}, !- Water Inlet Node Name
  {cbae6bd1-b12c-4330-9164-7d93869b51b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7c24ceac-1255-461a-8a1f-ba77e529fa3e}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8e7457f5-2917-411a-8264-7a2e6a62ffe1}, !- Inlet Port
  {180ec9f6-63a7-462d-8a2d-6a5031deb28a}; !- Outlet Port

OS:Connection,
  {8e7457f5-2917-411a-8264-7a2e6a62ffe1}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  156,                                    !- Outlet Port
  {7c24ceac-1255-461a-8a1f-ba77e529fa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79dbc9bd-ff67-414f-be96-848ba15f5bfe}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {cbae6bd1-b12c-4330-9164-7d93869b51b7}, !- Inlet Port
  {00ab32ba-96ff-4c53-bc97-adad780a5c19}; !- Outlet Port

OS:Connection,
  {180ec9f6-63a7-462d-8a2d-6a5031deb28a}, !- Handle
  {7c24ceac-1255-461a-8a1f-ba77e529fa3e}, !- Source Object
  3,                                      !- Outlet Port
  {b166cf31-7125-4781-ad20-24f7ca24974f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbae6bd1-b12c-4330-9164-7d93869b51b7}, !- Handle
  {b166cf31-7125-4781-ad20-24f7ca24974f}, !- Source Object
  3,                                      !- Outlet Port
  {79dbc9bd-ff67-414f-be96-848ba15f5bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ab32ba-96ff-4c53-bc97-adad780a5c19}, !- Handle
  {79dbc9bd-ff67-414f-be96-848ba15f5bfe}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  156;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {4342e648-b2ca-45c9-9172-85e01f7d3b05}, !- Handle
  T N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {581cb7d3-918c-4219-9e1d-7fe383b82824}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER, !- Name
  {4e956a77-0063-4423-bb7a-e877f729bc03}, !- Water Inlet Node Name
  {9f3145e8-1c1a-4062-9b26-f2c7797f2423}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {5a0aefa1-7dad-493d-bd01-cd789ff6a1d2}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER Inlet Water Node, !- Name
  {01c2960e-483a-4c28-8a4b-2d6dce860078}, !- Inlet Port
  {4e956a77-0063-4423-bb7a-e877f729bc03}; !- Outlet Port

OS:Connection,
  {01c2960e-483a-4c28-8a4b-2d6dce860078}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  157,                                    !- Outlet Port
  {5a0aefa1-7dad-493d-bd01-cd789ff6a1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b0b69c-b252-4734-adfb-d867799a3593}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER Outlet Water Node, !- Name
  {9f3145e8-1c1a-4062-9b26-f2c7797f2423}, !- Inlet Port
  {d36c4def-c985-4f5b-80d3-29136c0bb9f0}; !- Outlet Port

OS:Connection,
  {4e956a77-0063-4423-bb7a-e877f729bc03}, !- Handle
  {5a0aefa1-7dad-493d-bd01-cd789ff6a1d2}, !- Source Object
  3,                                      !- Outlet Port
  {581cb7d3-918c-4219-9e1d-7fe383b82824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3145e8-1c1a-4062-9b26-f2c7797f2423}, !- Handle
  {581cb7d3-918c-4219-9e1d-7fe383b82824}, !- Source Object
  3,                                      !- Outlet Port
  {35b0b69c-b252-4734-adfb-d867799a3593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36c4def-c985-4f5b-80d3-29136c0bb9f0}, !- Handle
  {35b0b69c-b252-4734-adfb-d867799a3593}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  157;                                    !- Inlet Port

OS:Fan:OnOff,
  {573b5558-858c-4db2-ba85-955f40f90377}, !- Handle
  T N2 Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {146a1903-13d6-47e9-b482-33ea09f8eda9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3afec2e4-1686-4d1b-8774-959910752d28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {146a1903-13d6-47e9-b482-33ea09f8eda9}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3afec2e4-1686-4d1b-8774-959910752d28}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5314271c-7633-4455-bef1-015aa24d83d6}, !- Handle
  T N2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {c06f7309-f2df-4def-898f-a041b300cab1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {4bb6201d-a1ff-46a6-926a-dd69f6f55790}, !- Air Inlet Node Name
  {d3a72dc8-9dce-4a98-9c0e-67d83ad0c0e5}, !- Air Outlet Node Name
  {573b5558-858c-4db2-ba85-955f40f90377}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {b166cf31-7125-4781-ad20-24f7ca24974f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {581cb7d3-918c-4219-9e1d-7fe383b82824}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4342e648-b2ca-45c9-9172-85e01f7d3b05}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3a72dc8-9dce-4a98-9c0e-67d83ad0c0e5}, !- Handle
  {5314271c-7633-4455-bef1-015aa24d83d6}, !- Source Object
  7,                                      !- Outlet Port
  {926f0e18-bd29-42de-98ad-4e3244fb4751}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8253c83b-4bab-4a07-a27f-d8e54223de8f}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d4a48e7c-73b3-45d1-91c5-548be546d7ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d4a48e7c-73b3-45d1-91c5-548be546d7ad}, !- Handle
  Controller Mechanical Ventilation 77,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7717287f-6dce-4594-9700-1c6de0f933f8}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System,     !- Name
  {8253c83b-4bab-4a07-a27f-d8e54223de8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f15b8ff3-72a0-424b-90c3-7fea51460a9a}, !- Mixed Air Node Name
  {9d62a1ab-84fb-48c3-a8c7-84342276066e}, !- Outdoor Air Stream Node Name
  {f9a63f27-4182-43a0-b5fe-354a9740e723}, !- Relief Air Stream Node Name
  {e3ee92fd-070b-4e9a-8db7-a4f2f8c4680d}; !- Return Air Stream Node Name

OS:Node,
  {46f94ff8-a453-431b-b680-c60799e69b83}, !- Handle
  T N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9d62a1ab-84fb-48c3-a8c7-84342276066e}; !- Outlet Port

OS:Connection,
  {9d62a1ab-84fb-48c3-a8c7-84342276066e}, !- Handle
  {46f94ff8-a453-431b-b680-c60799e69b83}, !- Source Object
  3,                                      !- Outlet Port
  {7717287f-6dce-4594-9700-1c6de0f933f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09e1d586-8b4d-4104-a090-d369c16dbe16}, !- Handle
  T N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {f9a63f27-4182-43a0-b5fe-354a9740e723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a63f27-4182-43a0-b5fe-354a9740e723}, !- Handle
  {7717287f-6dce-4594-9700-1c6de0f933f8}, !- Source Object
  7,                                      !- Outlet Port
  {09e1d586-8b4d-4104-a090-d369c16dbe16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eba726fe-de6e-424f-9be1-b79af1c6e0f8}, !- Handle
  T N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f15b8ff3-72a0-424b-90c3-7fea51460a9a}, !- Inlet Port
  {4bb6201d-a1ff-46a6-926a-dd69f6f55790}; !- Outlet Port

OS:Connection,
  {e3ee92fd-070b-4e9a-8db7-a4f2f8c4680d}, !- Handle
  {9e2f9637-c208-454d-81bd-b68a12d7ce9e}, !- Source Object
  3,                                      !- Outlet Port
  {7717287f-6dce-4594-9700-1c6de0f933f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f15b8ff3-72a0-424b-90c3-7fea51460a9a}, !- Handle
  {7717287f-6dce-4594-9700-1c6de0f933f8}, !- Source Object
  5,                                      !- Outlet Port
  {eba726fe-de6e-424f-9be1-b79af1c6e0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb6201d-a1ff-46a6-926a-dd69f6f55790}, !- Handle
  {eba726fe-de6e-424f-9be1-b79af1c6e0f8}, !- Source Object
  3,                                      !- Outlet Port
  {5314271c-7633-4455-bef1-015aa24d83d6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b28d409-d9cd-40bc-845f-56c92e04bfe1}, !- Handle
  Availability Manager Night Cycle 77,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f6e54a3c-2732-4c6f-b4e9-705f667b5795}, !- Control Zone or Zone List Name
  {129fe70f-3e0b-4c72-95ba-b61a8a05623b}, !- Cooling Control Zone or Zone List Name
  {7d6b3014-18f6-4b75-85dd-69ee480882af}, !- Heating Control Zone or Zone List Name
  {2cb38383-0425-4589-a6a6-5d4891c2de79}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6e54a3c-2732-4c6f-b4e9-705f667b5795}, !- Handle
  Availability Manager Night Cycle 77 Control Zone List; !- Name

OS:ModelObjectList,
  {129fe70f-3e0b-4c72-95ba-b61a8a05623b}, !- Handle
  Availability Manager Night Cycle 77 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d6b3014-18f6-4b75-85dd-69ee480882af}, !- Handle
  Availability Manager Night Cycle 77 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2cb38383-0425-4589-a6a6-5d4891c2de79}, !- Handle
  Availability Manager Night Cycle 77 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10fa8fa6-24fd-40ab-97d7-aa3e5a8750f0}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {70468d04-64a9-43f7-a2e8-8d5d6ba60ef8}, !- Air Inlet Node Name
  {a1aed171-eb16-4d4b-89d2-af93ec58db53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {befcda71-273b-42bf-b3dd-c754a2c49c96}, !- Handle
  T N2 Apartment ZN Return Air Node,      !- Name
  {e6377109-d7c3-4576-a12c-30308d6a3c3e}, !- Inlet Port
  {edb5278b-6e3c-42c5-986f-5c41c0c38d6b}; !- Outlet Port

OS:Connection,
  {954b9ece-9f63-4393-a169-be886c488a15}, !- Handle
  {f2ae0813-f67e-486b-a468-3bf167a6c970}, !- Source Object
  3,                                      !- Outlet Port
  {9d494d80-9460-4178-82ed-1f2b598d66fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6377109-d7c3-4576-a12c-30308d6a3c3e}, !- Handle
  {37b5a555-f7b8-4c7d-80d0-6e2df3bc9fc9}, !- Source Object
  2,                                      !- Outlet Port
  {befcda71-273b-42bf-b3dd-c754a2c49c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb5278b-6e3c-42c5-986f-5c41c0c38d6b}, !- Handle
  {befcda71-273b-42bf-b3dd-c754a2c49c96}, !- Source Object
  3,                                      !- Outlet Port
  {7effba7d-71a0-4330-9018-a171420ceefd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b451202b-2fe6-402b-9c91-f28938498d8c}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {09375776-aab1-454b-af29-91e450429651}, !- Inlet Port
  {70468d04-64a9-43f7-a2e8-8d5d6ba60ef8}; !- Outlet Port

OS:Connection,
  {09375776-aab1-454b-af29-91e450429651}, !- Handle
  {8154281a-340e-45c6-9a0e-ff06fdd310e4}, !- Source Object
  3,                                      !- Outlet Port
  {b451202b-2fe6-402b-9c91-f28938498d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70468d04-64a9-43f7-a2e8-8d5d6ba60ef8}, !- Handle
  {b451202b-2fe6-402b-9c91-f28938498d8c}, !- Source Object
  3,                                      !- Outlet Port
  {10fa8fa6-24fd-40ab-97d7-aa3e5a8750f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1aed171-eb16-4d4b-89d2-af93ec58db53}, !- Handle
  {10fa8fa6-24fd-40ab-97d7-aa3e5a8750f0}, !- Source Object
  4,                                      !- Outlet Port
  {f2ae0813-f67e-486b-a468-3bf167a6c970}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- Handle
  T S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {2c853e68-97fb-43c0-ad25-f84459860410}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46e752ac-0982-4bea-a127-733c5b4fd54d}, !- Supply Side Inlet Node Name
  {75a71e37-edca-4b40-a7ed-f7f9b1e36b06}, !- Demand Side Outlet Node Name
  {a735744b-8e1c-4630-9ace-f67116a7aa58}, !- Demand Side Inlet Node A
  {90d1a205-5d0b-4452-8b99-53c05a84b6d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fae62b79-6241-449d-b6e4-fe8e026b90ae}, !- Demand Mixer Name
  {e976a4fb-936d-4d3a-bab7-a2ec20c26c18}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0d11c76-84eb-4452-972c-4e79b553cade}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {46e752ac-0982-4bea-a127-733c5b4fd54d}, !- Inlet Port
  {b51e1465-197f-4454-88c9-6e923c9b5852}; !- Outlet Port

OS:Node,
  {4d7b47c1-87d3-459d-9521-31f2f61735dd}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {217457ba-b10e-4b3b-9412-ec9e72c06724}, !- Inlet Port
  {90d1a205-5d0b-4452-8b99-53c05a84b6d6}; !- Outlet Port

OS:Connection,
  {46e752ac-0982-4bea-a127-733c5b4fd54d}, !- Handle
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- Source Object
  9,                                      !- Outlet Port
  {e0d11c76-84eb-4452-972c-4e79b553cade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d1a205-5d0b-4452-8b99-53c05a84b6d6}, !- Handle
  {4d7b47c1-87d3-459d-9521-31f2f61735dd}, !- Source Object
  3,                                      !- Outlet Port
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01d954e3-2dd8-4d55-862f-e9847dab7a82}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {a735744b-8e1c-4630-9ace-f67116a7aa58}, !- Inlet Port
  {02f77edf-6695-4ec9-8b68-d620e7e3adef}; !- Outlet Port

OS:Node,
  {bfde2f40-eb0d-4157-a6f5-b2b8bca1a0bb}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {36bdd110-d540-486c-988f-f0d6341d8c37}, !- Inlet Port
  {75a71e37-edca-4b40-a7ed-f7f9b1e36b06}; !- Outlet Port

OS:Node,
  {0c1c49ca-5052-405a-bf5a-1c8458e1e434}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3c26ed7-52ec-42af-95cb-1e9adf6c6260}, !- Inlet Port
  {5fba0738-356c-404e-9a06-ccb4955ea7ba}; !- Outlet Port

OS:Connection,
  {a735744b-8e1c-4630-9ace-f67116a7aa58}, !- Handle
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- Source Object
  11,                                     !- Outlet Port
  {01d954e3-2dd8-4d55-862f-e9847dab7a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75a71e37-edca-4b40-a7ed-f7f9b1e36b06}, !- Handle
  {bfde2f40-eb0d-4157-a6f5-b2b8bca1a0bb}, !- Source Object
  3,                                      !- Outlet Port
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e976a4fb-936d-4d3a-bab7-a2ec20c26c18}, !- Handle
  Air Loop HVAC Zone Splitter 78,         !- Name
  {02f77edf-6695-4ec9-8b68-d620e7e3adef}, !- Inlet Node Name
  {3f96107e-de57-45f8-bd0f-36070323d3a8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fae62b79-6241-449d-b6e4-fe8e026b90ae}, !- Handle
  Air Loop HVAC Zone Mixer 78,            !- Name
  {36bdd110-d540-486c-988f-f0d6341d8c37}, !- Outlet Node Name
  {f78335ef-0f4b-4f78-852f-0336575a150b}; !- Inlet Node Name 1

OS:Connection,
  {02f77edf-6695-4ec9-8b68-d620e7e3adef}, !- Handle
  {01d954e3-2dd8-4d55-862f-e9847dab7a82}, !- Source Object
  3,                                      !- Outlet Port
  {e976a4fb-936d-4d3a-bab7-a2ec20c26c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36bdd110-d540-486c-988f-f0d6341d8c37}, !- Handle
  {fae62b79-6241-449d-b6e4-fe8e026b90ae}, !- Source Object
  2,                                      !- Outlet Port
  {bfde2f40-eb0d-4157-a6f5-b2b8bca1a0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd29f2e5-b7dc-4b00-9404-52dfe4bdefa2}, !- Handle
  {a9d9c4c9-1b35-4c6b-8bd9-1f16acb7c56f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2c853e68-97fb-43c0-ad25-f84459860410}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 77, !- Name
  {6281deab-3017-46ba-9824-658ffe54a4fe}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c29762d9-9098-45f0-81b2-8e2b48eaf046}, !- Handle
  T S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {05765376-d514-4c04-89a6-2203b0e7c262}, !- Control Zone Name
  {4d7b47c1-87d3-459d-9521-31f2f61735dd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ea769296-86f0-4c11-b0f0-6572fe875430}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH, !- Name
  {2210a4bc-2046-47ac-8d8a-76f906af913b}, !- Water Inlet Node Name
  {7b3ecf91-87d3-4e35-b321-4c7b03012635}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d94de530-be69-420d-8bba-a27f1f03ea3c}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {79676b31-aa7a-409e-a835-516a4888b757}, !- Inlet Port
  {2210a4bc-2046-47ac-8d8a-76f906af913b}; !- Outlet Port

OS:Connection,
  {79676b31-aa7a-409e-a835-516a4888b757}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  158,                                    !- Outlet Port
  {d94de530-be69-420d-8bba-a27f1f03ea3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ef69314-52bf-4ce0-90f9-b9b707d2303b}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {7b3ecf91-87d3-4e35-b321-4c7b03012635}, !- Inlet Port
  {602f514f-eca0-436d-95f7-e839e4ec809c}; !- Outlet Port

OS:Connection,
  {2210a4bc-2046-47ac-8d8a-76f906af913b}, !- Handle
  {d94de530-be69-420d-8bba-a27f1f03ea3c}, !- Source Object
  3,                                      !- Outlet Port
  {ea769296-86f0-4c11-b0f0-6572fe875430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3ecf91-87d3-4e35-b321-4c7b03012635}, !- Handle
  {ea769296-86f0-4c11-b0f0-6572fe875430}, !- Source Object
  3,                                      !- Outlet Port
  {3ef69314-52bf-4ce0-90f9-b9b707d2303b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602f514f-eca0-436d-95f7-e839e4ec809c}, !- Handle
  {3ef69314-52bf-4ce0-90f9-b9b707d2303b}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  158;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {d6ec2716-3c2f-471a-8e05-1f52e55a1cd2}, !- Handle
  T S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {250c40da-4790-4048-b0ce-2f5edd795e0a}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER, !- Name
  {9eeb5e57-ae7a-40ad-953b-af6c6e0d3ab6}, !- Water Inlet Node Name
  {a98c9509-bd06-4f38-af4a-5a9d4c389d9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {41372baa-72e4-4d2e-96ba-509d3d0be3f6}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Inlet Water Node, !- Name
  {de590963-5b74-4f0c-acb9-f5b8790e4e38}, !- Inlet Port
  {9eeb5e57-ae7a-40ad-953b-af6c6e0d3ab6}; !- Outlet Port

OS:Connection,
  {de590963-5b74-4f0c-acb9-f5b8790e4e38}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  159,                                    !- Outlet Port
  {41372baa-72e4-4d2e-96ba-509d3d0be3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46fd37d7-cb08-4282-86d9-d92cf8a4911d}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Outlet Water Node, !- Name
  {a98c9509-bd06-4f38-af4a-5a9d4c389d9c}, !- Inlet Port
  {79b66956-bca5-40ad-8093-6b52d6a457b0}; !- Outlet Port

OS:Connection,
  {9eeb5e57-ae7a-40ad-953b-af6c6e0d3ab6}, !- Handle
  {41372baa-72e4-4d2e-96ba-509d3d0be3f6}, !- Source Object
  3,                                      !- Outlet Port
  {250c40da-4790-4048-b0ce-2f5edd795e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c9509-bd06-4f38-af4a-5a9d4c389d9c}, !- Handle
  {250c40da-4790-4048-b0ce-2f5edd795e0a}, !- Source Object
  3,                                      !- Outlet Port
  {46fd37d7-cb08-4282-86d9-d92cf8a4911d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b66956-bca5-40ad-8093-6b52d6a457b0}, !- Handle
  {46fd37d7-cb08-4282-86d9-d92cf8a4911d}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  159;                                    !- Inlet Port

OS:Fan:OnOff,
  {97c6803f-44e6-41cb-919a-be276283be9d}, !- Handle
  T S1 Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09e8545e-daed-43d7-bd6f-70efebcca845}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {787afed7-3fa2-4ad1-a37f-fae6ba078728}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09e8545e-daed-43d7-bd6f-70efebcca845}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {787afed7-3fa2-4ad1-a37f-fae6ba078728}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5b828211-08b1-4298-95c4-261211518450}, !- Handle
  T S1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {05765376-d514-4c04-89a6-2203b0e7c262}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {c534bee2-8dbf-4327-87a8-1d8f78e85681}, !- Air Inlet Node Name
  {217457ba-b10e-4b3b-9412-ec9e72c06724}, !- Air Outlet Node Name
  {97c6803f-44e6-41cb-919a-be276283be9d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {ea769296-86f0-4c11-b0f0-6572fe875430}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {250c40da-4790-4048-b0ce-2f5edd795e0a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d6ec2716-3c2f-471a-8e05-1f52e55a1cd2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {217457ba-b10e-4b3b-9412-ec9e72c06724}, !- Handle
  {5b828211-08b1-4298-95c4-261211518450}, !- Source Object
  7,                                      !- Outlet Port
  {4d7b47c1-87d3-459d-9521-31f2f61735dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6010f94d-23c0-44d6-bb17-3f732b66f7a3}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db425f29-c928-4fda-85cc-944c2c9289e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db425f29-c928-4fda-85cc-944c2c9289e9}, !- Handle
  Controller Mechanical Ventilation 78,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ade258f-e644-4462-880b-77410288dbd2}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System,     !- Name
  {6010f94d-23c0-44d6-bb17-3f732b66f7a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fea32dbd-2f20-4d0d-bc38-7db1835ac346}, !- Mixed Air Node Name
  {9de1e9c4-b483-4908-ac62-9c4d07eb42a2}, !- Outdoor Air Stream Node Name
  {e1a3caf6-0237-4194-bcb2-4ae4eed818d1}, !- Relief Air Stream Node Name
  {b51e1465-197f-4454-88c9-6e923c9b5852}; !- Return Air Stream Node Name

OS:Node,
  {f1126ecf-ce12-4f09-8c35-da031aae4025}, !- Handle
  T S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9de1e9c4-b483-4908-ac62-9c4d07eb42a2}; !- Outlet Port

OS:Connection,
  {9de1e9c4-b483-4908-ac62-9c4d07eb42a2}, !- Handle
  {f1126ecf-ce12-4f09-8c35-da031aae4025}, !- Source Object
  3,                                      !- Outlet Port
  {5ade258f-e644-4462-880b-77410288dbd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {610fbb96-5974-4228-8a8b-ca2e180d7ae2}, !- Handle
  T S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e1a3caf6-0237-4194-bcb2-4ae4eed818d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1a3caf6-0237-4194-bcb2-4ae4eed818d1}, !- Handle
  {5ade258f-e644-4462-880b-77410288dbd2}, !- Source Object
  7,                                      !- Outlet Port
  {610fbb96-5974-4228-8a8b-ca2e180d7ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20a86c0-f523-4f5c-963f-63cd3dea6d0d}, !- Handle
  T S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {fea32dbd-2f20-4d0d-bc38-7db1835ac346}, !- Inlet Port
  {c534bee2-8dbf-4327-87a8-1d8f78e85681}; !- Outlet Port

OS:Connection,
  {b51e1465-197f-4454-88c9-6e923c9b5852}, !- Handle
  {e0d11c76-84eb-4452-972c-4e79b553cade}, !- Source Object
  3,                                      !- Outlet Port
  {5ade258f-e644-4462-880b-77410288dbd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fea32dbd-2f20-4d0d-bc38-7db1835ac346}, !- Handle
  {5ade258f-e644-4462-880b-77410288dbd2}, !- Source Object
  5,                                      !- Outlet Port
  {c20a86c0-f523-4f5c-963f-63cd3dea6d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c534bee2-8dbf-4327-87a8-1d8f78e85681}, !- Handle
  {c20a86c0-f523-4f5c-963f-63cd3dea6d0d}, !- Source Object
  3,                                      !- Outlet Port
  {5b828211-08b1-4298-95c4-261211518450}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6281deab-3017-46ba-9824-658ffe54a4fe}, !- Handle
  Availability Manager Night Cycle 78,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5641a11f-33e5-433b-89cd-b844d9ebc193}, !- Control Zone or Zone List Name
  {cdef8608-9b6c-4f05-8478-231f7a340691}, !- Cooling Control Zone or Zone List Name
  {25455686-2170-4ed6-b28f-a46c1a3325f7}, !- Heating Control Zone or Zone List Name
  {7737d7a7-3b9a-4b88-a61f-068e9238e6a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5641a11f-33e5-433b-89cd-b844d9ebc193}, !- Handle
  Availability Manager Night Cycle 78 Control Zone List; !- Name

OS:ModelObjectList,
  {cdef8608-9b6c-4f05-8478-231f7a340691}, !- Handle
  Availability Manager Night Cycle 78 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25455686-2170-4ed6-b28f-a46c1a3325f7}, !- Handle
  Availability Manager Night Cycle 78 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7737d7a7-3b9a-4b88-a61f-068e9238e6a0}, !- Handle
  Availability Manager Night Cycle 78 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {faf25693-5eef-4ea3-b31c-86ac03485650}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {4a03add8-9621-42bd-963b-2b4ff5740da9}, !- Air Inlet Node Name
  {b3c26ed7-52ec-42af-95cb-1e9adf6c6260}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {634ac914-1e04-430d-8524-da32524a8a33}, !- Handle
  T S1 Apartment ZN Return Air Node,      !- Name
  {64e0de39-3c49-4a31-a18e-b0791d74349d}, !- Inlet Port
  {f78335ef-0f4b-4f78-852f-0336575a150b}; !- Outlet Port

OS:Connection,
  {5fba0738-356c-404e-9a06-ccb4955ea7ba}, !- Handle
  {0c1c49ca-5052-405a-bf5a-1c8458e1e434}, !- Source Object
  3,                                      !- Outlet Port
  {3a98aaec-05c9-4edd-adbc-d7e3ef7f733c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e0de39-3c49-4a31-a18e-b0791d74349d}, !- Handle
  {9408ca22-0867-4ad7-8521-00a67379ee44}, !- Source Object
  2,                                      !- Outlet Port
  {634ac914-1e04-430d-8524-da32524a8a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78335ef-0f4b-4f78-852f-0336575a150b}, !- Handle
  {634ac914-1e04-430d-8524-da32524a8a33}, !- Source Object
  3,                                      !- Outlet Port
  {fae62b79-6241-449d-b6e4-fe8e026b90ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0454c259-7f25-4dcb-91ec-53a7a199e41f}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3f96107e-de57-45f8-bd0f-36070323d3a8}, !- Inlet Port
  {4a03add8-9621-42bd-963b-2b4ff5740da9}; !- Outlet Port

OS:Connection,
  {3f96107e-de57-45f8-bd0f-36070323d3a8}, !- Handle
  {e976a4fb-936d-4d3a-bab7-a2ec20c26c18}, !- Source Object
  3,                                      !- Outlet Port
  {0454c259-7f25-4dcb-91ec-53a7a199e41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a03add8-9621-42bd-963b-2b4ff5740da9}, !- Handle
  {0454c259-7f25-4dcb-91ec-53a7a199e41f}, !- Source Object
  3,                                      !- Outlet Port
  {faf25693-5eef-4ea3-b31c-86ac03485650}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3c26ed7-52ec-42af-95cb-1e9adf6c6260}, !- Handle
  {faf25693-5eef-4ea3-b31c-86ac03485650}, !- Source Object
  4,                                      !- Outlet Port
  {0c1c49ca-5052-405a-bf5a-1c8458e1e434}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da067389-e539-4233-ab16-8f725c56b25b}, !- Handle
  T S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {8335eef3-dbe7-4188-95a5-6e2abcc858ba}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c3708ab-4ce2-4bc4-aea7-1f3440b820a8}, !- Supply Side Inlet Node Name
  {1a3c7701-8b57-4300-a42c-7150a2079c55}, !- Demand Side Outlet Node Name
  {491419be-bdef-4918-8c78-6ade7063a081}, !- Demand Side Inlet Node A
  {d61507a6-ba3e-4479-b187-b479a3791e45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2b5cf36-efdd-4161-afe6-0a06a269de6c}, !- Demand Mixer Name
  {51a8d2de-f023-43dd-a86e-188fe8cb396b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {05fe7a5a-3bbc-4bb7-a209-ca675b03a906}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {3c3708ab-4ce2-4bc4-aea7-1f3440b820a8}, !- Inlet Port
  {7561e1cf-9a54-406d-8007-df5d089e701c}; !- Outlet Port

OS:Node,
  {1fe66fb8-8b8a-4cb0-8288-1b5303c556d2}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {1389b069-c0b1-40aa-b140-83a3c9514f18}, !- Inlet Port
  {d61507a6-ba3e-4479-b187-b479a3791e45}; !- Outlet Port

OS:Connection,
  {3c3708ab-4ce2-4bc4-aea7-1f3440b820a8}, !- Handle
  {da067389-e539-4233-ab16-8f725c56b25b}, !- Source Object
  9,                                      !- Outlet Port
  {05fe7a5a-3bbc-4bb7-a209-ca675b03a906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61507a6-ba3e-4479-b187-b479a3791e45}, !- Handle
  {1fe66fb8-8b8a-4cb0-8288-1b5303c556d2}, !- Source Object
  3,                                      !- Outlet Port
  {da067389-e539-4233-ab16-8f725c56b25b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbb98065-d4e3-4b6a-8b44-922a663e6f04}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {491419be-bdef-4918-8c78-6ade7063a081}, !- Inlet Port
  {41d1d13d-5101-4761-a0ff-2cd6fbbd269d}; !- Outlet Port

OS:Node,
  {11a9a8b2-b3a4-4e68-b476-303d9a79c990}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {09baafcf-ac89-4a02-b47c-76da912ddf51}, !- Inlet Port
  {1a3c7701-8b57-4300-a42c-7150a2079c55}; !- Outlet Port

OS:Node,
  {c1db0a3c-9951-482b-bc71-184c4bbb5b12}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a967d72-9f89-4eb6-b598-01b0d5ce5767}, !- Inlet Port
  {e2a5ca80-1f37-4fd0-9de5-5d94ce97221a}; !- Outlet Port

OS:Connection,
  {491419be-bdef-4918-8c78-6ade7063a081}, !- Handle
  {da067389-e539-4233-ab16-8f725c56b25b}, !- Source Object
  11,                                     !- Outlet Port
  {dbb98065-d4e3-4b6a-8b44-922a663e6f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3c7701-8b57-4300-a42c-7150a2079c55}, !- Handle
  {11a9a8b2-b3a4-4e68-b476-303d9a79c990}, !- Source Object
  3,                                      !- Outlet Port
  {da067389-e539-4233-ab16-8f725c56b25b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {51a8d2de-f023-43dd-a86e-188fe8cb396b}, !- Handle
  Air Loop HVAC Zone Splitter 79,         !- Name
  {41d1d13d-5101-4761-a0ff-2cd6fbbd269d}, !- Inlet Node Name
  {ee30cdb0-9ce7-4c98-989a-6bee721376d7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d2b5cf36-efdd-4161-afe6-0a06a269de6c}, !- Handle
  Air Loop HVAC Zone Mixer 79,            !- Name
  {09baafcf-ac89-4a02-b47c-76da912ddf51}, !- Outlet Node Name
  {49246308-6b09-480a-80ae-d7f36dbf87b2}; !- Inlet Node Name 1

OS:Connection,
  {41d1d13d-5101-4761-a0ff-2cd6fbbd269d}, !- Handle
  {dbb98065-d4e3-4b6a-8b44-922a663e6f04}, !- Source Object
  3,                                      !- Outlet Port
  {51a8d2de-f023-43dd-a86e-188fe8cb396b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09baafcf-ac89-4a02-b47c-76da912ddf51}, !- Handle
  {d2b5cf36-efdd-4161-afe6-0a06a269de6c}, !- Source Object
  2,                                      !- Outlet Port
  {11a9a8b2-b3a4-4e68-b476-303d9a79c990}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3fdc490-e1cb-4dbd-a2cb-e2e817442fd8}, !- Handle
  {da067389-e539-4233-ab16-8f725c56b25b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8335eef3-dbe7-4188-95a5-6e2abcc858ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 78, !- Name
  {8f32247b-13f3-45b4-97a3-73b0fc9acc1f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4df91663-8940-479e-a97a-e927b6c70f19}, !- Handle
  T S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1a7d0c87-2dc1-4e96-aacd-625d9431d331}, !- Control Zone Name
  {1fe66fb8-8b8a-4cb0-8288-1b5303c556d2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {45103099-1427-4b08-b78a-da8cda9d440d}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH, !- Name
  {f065554a-d4e7-45dc-8105-8d61dcf9dbb6}, !- Water Inlet Node Name
  {f02dfc3e-d34f-4f24-8d37-112d06279736}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8df7ed95-36bb-42be-9b19-fe417791b5eb}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {3d356d9d-2a58-40b1-9433-8b054841b37a}, !- Inlet Port
  {f065554a-d4e7-45dc-8105-8d61dcf9dbb6}; !- Outlet Port

OS:Connection,
  {3d356d9d-2a58-40b1-9433-8b054841b37a}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  160,                                    !- Outlet Port
  {8df7ed95-36bb-42be-9b19-fe417791b5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15f979a0-0bc1-4756-bc55-9731a6e314b9}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 26 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f02dfc3e-d34f-4f24-8d37-112d06279736}, !- Inlet Port
  {aa00d068-0f42-4b80-8437-301fa87d960f}; !- Outlet Port

OS:Connection,
  {f065554a-d4e7-45dc-8105-8d61dcf9dbb6}, !- Handle
  {8df7ed95-36bb-42be-9b19-fe417791b5eb}, !- Source Object
  3,                                      !- Outlet Port
  {45103099-1427-4b08-b78a-da8cda9d440d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02dfc3e-d34f-4f24-8d37-112d06279736}, !- Handle
  {45103099-1427-4b08-b78a-da8cda9d440d}, !- Source Object
  3,                                      !- Outlet Port
  {15f979a0-0bc1-4756-bc55-9731a6e314b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa00d068-0f42-4b80-8437-301fa87d960f}, !- Handle
  {15f979a0-0bc1-4756-bc55-9731a6e314b9}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  160;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {d5acea89-facc-45a5-a585-e4fe625a376e}, !- Handle
  T S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {40c82724-8b90-4bde-9027-0d92896def4b}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER, !- Name
  {95136805-bc1d-42b1-aba8-ed6bb7bb3dfb}, !- Water Inlet Node Name
  {1196f0ec-e2df-4013-af54-5cb980319907}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {93968a57-fa2a-4441-9a4c-849c55da4ca6}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Inlet Water Node, !- Name
  {f91de744-9531-42ca-9f79-38dfaf5e972c}, !- Inlet Port
  {95136805-bc1d-42b1-aba8-ed6bb7bb3dfb}; !- Outlet Port

OS:Connection,
  {f91de744-9531-42ca-9f79-38dfaf5e972c}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  161,                                    !- Outlet Port
  {93968a57-fa2a-4441-9a4c-849c55da4ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b382556d-c3d1-4247-b1e4-b096021fb6e1}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 26kBtu/hr 12.0EER Outlet Water Node, !- Name
  {1196f0ec-e2df-4013-af54-5cb980319907}, !- Inlet Port
  {c45dd96c-247a-4e60-a2ad-a532f664c74a}; !- Outlet Port

OS:Connection,
  {95136805-bc1d-42b1-aba8-ed6bb7bb3dfb}, !- Handle
  {93968a57-fa2a-4441-9a4c-849c55da4ca6}, !- Source Object
  3,                                      !- Outlet Port
  {40c82724-8b90-4bde-9027-0d92896def4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1196f0ec-e2df-4013-af54-5cb980319907}, !- Handle
  {40c82724-8b90-4bde-9027-0d92896def4b}, !- Source Object
  3,                                      !- Outlet Port
  {b382556d-c3d1-4247-b1e4-b096021fb6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45dd96c-247a-4e60-a2ad-a532f664c74a}, !- Handle
  {b382556d-c3d1-4247-b1e4-b096021fb6e1}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  161;                                    !- Inlet Port

OS:Fan:OnOff,
  {5a0ffaf4-6074-4d4a-8d09-8387963e1ef7}, !- Handle
  T S2 Apartment ZN PSZ-AC Fan,           !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40da51cf-6f84-4fe4-b682-b86ae2208219}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17ee36a3-c25b-48b8-a01a-afe2f79af3e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40da51cf-6f84-4fe4-b682-b86ae2208219}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17ee36a3-c25b-48b8-a01a-afe2f79af3e5}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7edcc360-4d20-4d45-88e9-1856225de9fb}, !- Handle
  T S2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {1a7d0c87-2dc1-4e96-aacd-625d9431d331}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {fbf7d9c8-d72e-4f16-a619-2769d2dedc6a}, !- Air Inlet Node Name
  {1389b069-c0b1-40aa-b140-83a3c9514f18}, !- Air Outlet Node Name
  {5a0ffaf4-6074-4d4a-8d09-8387963e1ef7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {45103099-1427-4b08-b78a-da8cda9d440d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {40c82724-8b90-4bde-9027-0d92896def4b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5acea89-facc-45a5-a585-e4fe625a376e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1389b069-c0b1-40aa-b140-83a3c9514f18}, !- Handle
  {7edcc360-4d20-4d45-88e9-1856225de9fb}, !- Source Object
  7,                                      !- Outlet Port
  {1fe66fb8-8b8a-4cb0-8288-1b5303c556d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {57effe62-e974-4009-b9d6-7411f5332227}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e619d702-0bdd-4472-8d1c-82c9ee034d6d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e619d702-0bdd-4472-8d1c-82c9ee034d6d}, !- Handle
  Controller Mechanical Ventilation 79,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1c33249-a4c2-4057-a65b-301abfd86378}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System,     !- Name
  {57effe62-e974-4009-b9d6-7411f5332227}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc15aa73-fe0e-4b89-bf22-18bd20663901}, !- Mixed Air Node Name
  {0196ee58-3c89-4b40-aea6-1667b47fc732}, !- Outdoor Air Stream Node Name
  {b3664a0d-f81c-492e-b046-fba1cb491c8c}, !- Relief Air Stream Node Name
  {7561e1cf-9a54-406d-8007-df5d089e701c}; !- Return Air Stream Node Name

OS:Node,
  {2eac7289-c9ce-4073-a3e9-6a5afe460e22}, !- Handle
  T S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0196ee58-3c89-4b40-aea6-1667b47fc732}; !- Outlet Port

OS:Connection,
  {0196ee58-3c89-4b40-aea6-1667b47fc732}, !- Handle
  {2eac7289-c9ce-4073-a3e9-6a5afe460e22}, !- Source Object
  3,                                      !- Outlet Port
  {d1c33249-a4c2-4057-a65b-301abfd86378}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c39e927a-8dad-4fc4-8b70-d9cce4cfb136}, !- Handle
  T S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b3664a0d-f81c-492e-b046-fba1cb491c8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3664a0d-f81c-492e-b046-fba1cb491c8c}, !- Handle
  {d1c33249-a4c2-4057-a65b-301abfd86378}, !- Source Object
  7,                                      !- Outlet Port
  {c39e927a-8dad-4fc4-8b70-d9cce4cfb136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc47479-0bef-4b10-9b8c-5ccbb010ac14}, !- Handle
  T S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {fc15aa73-fe0e-4b89-bf22-18bd20663901}, !- Inlet Port
  {fbf7d9c8-d72e-4f16-a619-2769d2dedc6a}; !- Outlet Port

OS:Connection,
  {7561e1cf-9a54-406d-8007-df5d089e701c}, !- Handle
  {05fe7a5a-3bbc-4bb7-a209-ca675b03a906}, !- Source Object
  3,                                      !- Outlet Port
  {d1c33249-a4c2-4057-a65b-301abfd86378}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc15aa73-fe0e-4b89-bf22-18bd20663901}, !- Handle
  {d1c33249-a4c2-4057-a65b-301abfd86378}, !- Source Object
  5,                                      !- Outlet Port
  {6fc47479-0bef-4b10-9b8c-5ccbb010ac14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf7d9c8-d72e-4f16-a619-2769d2dedc6a}, !- Handle
  {6fc47479-0bef-4b10-9b8c-5ccbb010ac14}, !- Source Object
  3,                                      !- Outlet Port
  {7edcc360-4d20-4d45-88e9-1856225de9fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f32247b-13f3-45b4-97a3-73b0fc9acc1f}, !- Handle
  Availability Manager Night Cycle 79,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da059623-d0be-407e-a492-e9d38f4ef8b6}, !- Control Zone or Zone List Name
  {c6d82d32-96d9-480e-8fa2-7b9a808f4736}, !- Cooling Control Zone or Zone List Name
  {1eb5f971-6182-467e-8a55-0fdf7f96fb74}, !- Heating Control Zone or Zone List Name
  {341d54fa-d1a9-45e9-9b3c-3a73365f2267}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da059623-d0be-407e-a492-e9d38f4ef8b6}, !- Handle
  Availability Manager Night Cycle 79 Control Zone List; !- Name

OS:ModelObjectList,
  {c6d82d32-96d9-480e-8fa2-7b9a808f4736}, !- Handle
  Availability Manager Night Cycle 79 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1eb5f971-6182-467e-8a55-0fdf7f96fb74}, !- Handle
  Availability Manager Night Cycle 79 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {341d54fa-d1a9-45e9-9b3c-3a73365f2267}, !- Handle
  Availability Manager Night Cycle 79 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9c35d77-efd1-4617-bd36-779bb5fedbeb}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {75d42860-4c6f-45d9-9a94-169a4bbdbbcc}, !- Air Inlet Node Name
  {7a967d72-9f89-4eb6-b598-01b0d5ce5767}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {442476c2-cf10-4257-8748-10e93be446b5}, !- Handle
  T S2 Apartment ZN Return Air Node,      !- Name
  {971a6de9-b7e8-4729-a13d-249f7f42af04}, !- Inlet Port
  {49246308-6b09-480a-80ae-d7f36dbf87b2}; !- Outlet Port

OS:Connection,
  {e2a5ca80-1f37-4fd0-9de5-5d94ce97221a}, !- Handle
  {c1db0a3c-9951-482b-bc71-184c4bbb5b12}, !- Source Object
  3,                                      !- Outlet Port
  {9366cd2c-1473-46a0-95ff-643ef1c8b0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971a6de9-b7e8-4729-a13d-249f7f42af04}, !- Handle
  {e01b662c-9820-47ab-a117-5156e7e407fc}, !- Source Object
  2,                                      !- Outlet Port
  {442476c2-cf10-4257-8748-10e93be446b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49246308-6b09-480a-80ae-d7f36dbf87b2}, !- Handle
  {442476c2-cf10-4257-8748-10e93be446b5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5cf36-efdd-4161-afe6-0a06a269de6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfc43ef0-4241-4236-b8c8-6cd6706ba462}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee30cdb0-9ce7-4c98-989a-6bee721376d7}, !- Inlet Port
  {75d42860-4c6f-45d9-9a94-169a4bbdbbcc}; !- Outlet Port

OS:Connection,
  {ee30cdb0-9ce7-4c98-989a-6bee721376d7}, !- Handle
  {51a8d2de-f023-43dd-a86e-188fe8cb396b}, !- Source Object
  3,                                      !- Outlet Port
  {cfc43ef0-4241-4236-b8c8-6cd6706ba462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d42860-4c6f-45d9-9a94-169a4bbdbbcc}, !- Handle
  {cfc43ef0-4241-4236-b8c8-6cd6706ba462}, !- Source Object
  3,                                      !- Outlet Port
  {d9c35d77-efd1-4617-bd36-779bb5fedbeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a967d72-9f89-4eb6-b598-01b0d5ce5767}, !- Handle
  {d9c35d77-efd1-4617-bd36-779bb5fedbeb}, !- Source Object
  4,                                      !- Outlet Port
  {c1db0a3c-9951-482b-bc71-184c4bbb5b12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- Handle
  Office ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule
  {167a7213-1562-4c47-aff0-3ec096e21480}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b963b54d-4416-45b4-9a43-5712b196b973}, !- Supply Side Inlet Node Name
  {b1478a32-a97a-4fb1-9ed5-09fecdb57ec4}, !- Demand Side Outlet Node Name
  {00cd2cc4-c499-45e4-a0ec-4a6ef56426b0}, !- Demand Side Inlet Node A
  {5f85362c-bae1-4bdc-9774-426244920db8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ed96620-f7ba-4ab5-b181-415208f73a46}, !- Demand Mixer Name
  {dbde08ac-4c2c-44a5-b680-d3c7ee742a1d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c985e2e-6bac-4959-ae5c-e1f4109634c1}, !- Handle
  Office ZN PSZ-AC Supply Inlet Node,     !- Name
  {b963b54d-4416-45b4-9a43-5712b196b973}, !- Inlet Port
  {88491310-5f38-4f1a-9dbc-6e9c64ffa701}; !- Outlet Port

OS:Node,
  {d723a46e-a3e4-4f18-87f5-42010b870719}, !- Handle
  Office ZN PSZ-AC Supply Outlet Node,    !- Name
  {d523ac67-0fba-4a93-bf0c-726fedb23097}, !- Inlet Port
  {5f85362c-bae1-4bdc-9774-426244920db8}; !- Outlet Port

OS:Connection,
  {b963b54d-4416-45b4-9a43-5712b196b973}, !- Handle
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- Source Object
  9,                                      !- Outlet Port
  {5c985e2e-6bac-4959-ae5c-e1f4109634c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f85362c-bae1-4bdc-9774-426244920db8}, !- Handle
  {d723a46e-a3e4-4f18-87f5-42010b870719}, !- Source Object
  3,                                      !- Outlet Port
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f824acf0-3211-442a-b337-b69ec1f2b81f}, !- Handle
  Office ZN PSZ-AC Demand Inlet Node,     !- Name
  {00cd2cc4-c499-45e4-a0ec-4a6ef56426b0}, !- Inlet Port
  {0f49684b-0085-4def-9955-45b4d5140a49}; !- Outlet Port

OS:Node,
  {e79925a4-1de8-47fe-8663-c5bdca9df173}, !- Handle
  Office ZN PSZ-AC Demand Outlet Node,    !- Name
  {2baa22d8-9487-4be6-acd5-9445b4cccd87}, !- Inlet Port
  {b1478a32-a97a-4fb1-9ed5-09fecdb57ec4}; !- Outlet Port

OS:Node,
  {26ddc8ab-fe52-47a8-b2a4-1c67616d1038}, !- Handle
  Office ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {abb93e98-bbc5-4668-a75d-201d9176bd78}, !- Inlet Port
  {338f1902-246d-48ea-8ad3-c0921cd48c39}; !- Outlet Port

OS:Connection,
  {00cd2cc4-c499-45e4-a0ec-4a6ef56426b0}, !- Handle
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- Source Object
  11,                                     !- Outlet Port
  {f824acf0-3211-442a-b337-b69ec1f2b81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1478a32-a97a-4fb1-9ed5-09fecdb57ec4}, !- Handle
  {e79925a4-1de8-47fe-8663-c5bdca9df173}, !- Source Object
  3,                                      !- Outlet Port
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbde08ac-4c2c-44a5-b680-d3c7ee742a1d}, !- Handle
  Air Loop HVAC Zone Splitter 80,         !- Name
  {0f49684b-0085-4def-9955-45b4d5140a49}, !- Inlet Node Name
  {067128d5-2794-465c-bbbf-7c47d6bf9fa3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ed96620-f7ba-4ab5-b181-415208f73a46}, !- Handle
  Air Loop HVAC Zone Mixer 80,            !- Name
  {2baa22d8-9487-4be6-acd5-9445b4cccd87}, !- Outlet Node Name
  {0963b7b0-a355-47e9-ae00-e25379835839}; !- Inlet Node Name 1

OS:Connection,
  {0f49684b-0085-4def-9955-45b4d5140a49}, !- Handle
  {f824acf0-3211-442a-b337-b69ec1f2b81f}, !- Source Object
  3,                                      !- Outlet Port
  {dbde08ac-4c2c-44a5-b680-d3c7ee742a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2baa22d8-9487-4be6-acd5-9445b4cccd87}, !- Handle
  {6ed96620-f7ba-4ab5-b181-415208f73a46}, !- Source Object
  2,                                      !- Outlet Port
  {e79925a4-1de8-47fe-8663-c5bdca9df173}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38fcd55d-08c3-4f34-a741-019ec114e28e}, !- Handle
  {3036622e-53e7-466e-ab2d-7afc83fd8473}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {167a7213-1562-4c47-aff0-3ec096e21480}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 79, !- Name
  {d0f5cadd-3440-47b6-8399-58e10778c3e2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1436a1ff-77e2-4012-b609-5eeb8fc85f30}, !- Handle
  Office ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0f10eb2a-bcc1-4a35-98ba-3f15746d8369}, !- Control Zone Name
  {d723a46e-a3e4-4f18-87f5-42010b870719}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3d13bbb6-1992-4d54-b3eb-be7d2d40c9c6}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {7653dade-514c-497d-a26d-d50ae9dcd459}, !- Water Inlet Node Name
  {af9f600a-5cd3-4c45-b55b-31c1d1202e86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {31c9fac5-0373-4780-a032-74bcc0ad7486}, !- Heating Capacity Curve Name
  {ae8a90c4-1177-4956-84f4-35a481def88c}, !- Heating Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8bf28e99-444d-4621-a2ec-f3be54f68017}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {f206dca6-8363-4f31-8797-e36b966a54b8}, !- Inlet Port
  {7653dade-514c-497d-a26d-d50ae9dcd459}; !- Outlet Port

OS:Connection,
  {f206dca6-8363-4f31-8797-e36b966a54b8}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  162,                                    !- Outlet Port
  {8bf28e99-444d-4621-a2ec-f3be54f68017}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68ff85ab-c50a-4dfb-b0c4-d526f96eddde}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {af9f600a-5cd3-4c45-b55b-31c1d1202e86}, !- Inlet Port
  {058a94cb-479c-43c6-9288-de2f248b0471}; !- Outlet Port

OS:Connection,
  {7653dade-514c-497d-a26d-d50ae9dcd459}, !- Handle
  {8bf28e99-444d-4621-a2ec-f3be54f68017}, !- Source Object
  3,                                      !- Outlet Port
  {3d13bbb6-1992-4d54-b3eb-be7d2d40c9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9f600a-5cd3-4c45-b55b-31c1d1202e86}, !- Handle
  {3d13bbb6-1992-4d54-b3eb-be7d2d40c9c6}, !- Source Object
  3,                                      !- Outlet Port
  {68ff85ab-c50a-4dfb-b0c4-d526f96eddde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058a94cb-479c-43c6-9288-de2f248b0471}, !- Handle
  {68ff85ab-c50a-4dfb-b0c4-d526f96eddde}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  162;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {c44740c2-21a0-4b7a-a90a-7873fa7353af}, !- Handle
  Office ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2307d6dd-610e-466a-b540-d879ae738f53}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {27f0d1c7-77b3-4173-8c23-1e6445108768}, !- Water Inlet Node Name
  {1eb634a4-14c4-4e6b-a926-e140e936c8a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {cf7bf7da-768c-4250-9142-6edc9285c45a}, !- Total Cooling Capacity Curve Name
  {ae134353-9e3f-4fb9-a390-43436ea256ca}, !- Sensible Cooling Capacity Curve Name
  {14d6fa8d-a561-468c-a114-70255ff35aa9}, !- Cooling Power Consumption Curve Name
  {7ff14c2b-dd2c-4f9a-b2ac-c3e91b04f83c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {877d664c-c8a0-4518-bbe9-ad43a2e750b2}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {cbdbeb6d-264f-4c0f-825e-77cceff928e1}, !- Inlet Port
  {27f0d1c7-77b3-4173-8c23-1e6445108768}; !- Outlet Port

OS:Connection,
  {cbdbeb6d-264f-4c0f-825e-77cceff928e1}, !- Handle
  {ab2f05e3-b49b-49c3-99ee-46215b09b0a3}, !- Source Object
  163,                                    !- Outlet Port
  {877d664c-c8a0-4518-bbe9-ad43a2e750b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47cf4c63-758e-4887-a250-810008caf9ef}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {1eb634a4-14c4-4e6b-a926-e140e936c8a9}, !- Inlet Port
  {65e336ea-f95c-4ec9-907d-16eb0d9cf4ef}; !- Outlet Port

OS:Connection,
  {27f0d1c7-77b3-4173-8c23-1e6445108768}, !- Handle
  {877d664c-c8a0-4518-bbe9-ad43a2e750b2}, !- Source Object
  3,                                      !- Outlet Port
  {2307d6dd-610e-466a-b540-d879ae738f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb634a4-14c4-4e6b-a926-e140e936c8a9}, !- Handle
  {2307d6dd-610e-466a-b540-d879ae738f53}, !- Source Object
  3,                                      !- Outlet Port
  {47cf4c63-758e-4887-a250-810008caf9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e336ea-f95c-4ec9-907d-16eb0d9cf4ef}, !- Handle
  {47cf4c63-758e-4887-a250-810008caf9ef}, !- Source Object
  3,                                      !- Outlet Port
  {c801f145-e0ca-4570-aa68-3a3050a078c5}, !- Target Object
  163;                                    !- Inlet Port

OS:Fan:OnOff,
  {99e5194f-47a6-4ca5-a821-cfbb1541712e}, !- Handle
  Office ZN PSZ-AC Fan,                   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b806359-c9b5-4ae4-89dc-fcbccde692ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6c3fee7-6ef9-42b7-a3cc-39cf595f7737}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b806359-c9b5-4ae4-89dc-fcbccde692ea}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6c3fee7-6ef9-42b7-a3cc-39cf595f7737}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {96c68b19-f134-4506-b30e-cb6e44bad07f}, !- Handle
  Office ZN PSZ-AC Unitary HP,            !- Name
  Load,                                   !- Control Type
  {0f10eb2a-bcc1-4a35-98ba-3f15746d8369}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Availability Schedule Name
  {798ce4c6-e0eb-41d5-9754-25662129e3e3}, !- Air Inlet Node Name
  {d523ac67-0fba-4a93-bf0c-726fedb23097}, !- Air Outlet Node Name
  {99e5194f-47a6-4ca5-a821-cfbb1541712e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Supply Air Fan Operating Mode Schedule Name
  {3d13bbb6-1992-4d54-b3eb-be7d2d40c9c6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2307d6dd-610e-466a-b540-d879ae738f53}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c44740c2-21a0-4b7a-a90a-7873fa7353af}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d523ac67-0fba-4a93-bf0c-726fedb23097}, !- Handle
  {96c68b19-f134-4506-b30e-cb6e44bad07f}, !- Source Object
  7,                                      !- Outlet Port
  {d723a46e-a3e4-4f18-87f5-42010b870719}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be2a2df1-161b-4841-94c7-71151e9aeea0}, !- Handle
  Office ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73e4ca46-a7cf-46be-8ffb-03d54aa24d49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4309e125-77e3-48d2-89c5-179c7a527da3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4309e125-77e3-48d2-89c5-179c7a527da3}, !- Handle
  Controller Mechanical Ventilation 80,   !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2504914d-ebe0-4e5e-9edf-251b5cdf674c}, !- Handle
  Office ZN PSZ-AC OA System,             !- Name
  {be2a2df1-161b-4841-94c7-71151e9aeea0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a0c05b4-4156-40c6-b55b-d66c244d65f1}, !- Mixed Air Node Name
  {4e8dba3a-be02-4efb-8b42-75ed155cf7a8}, !- Outdoor Air Stream Node Name
  {ba2fd96e-96f6-47fb-b836-1736d5ddf924}, !- Relief Air Stream Node Name
  {88491310-5f38-4f1a-9dbc-6e9c64ffa701}; !- Return Air Stream Node Name

OS:Node,
  {c0c7a196-e751-4c66-b99e-a7a9c915840e}, !- Handle
  Office ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {4e8dba3a-be02-4efb-8b42-75ed155cf7a8}; !- Outlet Port

OS:Connection,
  {4e8dba3a-be02-4efb-8b42-75ed155cf7a8}, !- Handle
  {c0c7a196-e751-4c66-b99e-a7a9c915840e}, !- Source Object
  3,                                      !- Outlet Port
  {2504914d-ebe0-4e5e-9edf-251b5cdf674c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2543036-9bac-479a-a1b5-70fdbeff8b2b}, !- Handle
  Office ZN PSZ-AC Relief Air Node,       !- Name
  {ba2fd96e-96f6-47fb-b836-1736d5ddf924}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba2fd96e-96f6-47fb-b836-1736d5ddf924}, !- Handle
  {2504914d-ebe0-4e5e-9edf-251b5cdf674c}, !- Source Object
  7,                                      !- Outlet Port
  {b2543036-9bac-479a-a1b5-70fdbeff8b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6c283c7-22e0-4bb7-8770-cf7f2fdb79e4}, !- Handle
  Office ZN PSZ-AC Mixed Air Node,        !- Name
  {2a0c05b4-4156-40c6-b55b-d66c244d65f1}, !- Inlet Port
  {798ce4c6-e0eb-41d5-9754-25662129e3e3}; !- Outlet Port

OS:Connection,
  {88491310-5f38-4f1a-9dbc-6e9c64ffa701}, !- Handle
  {5c985e2e-6bac-4959-ae5c-e1f4109634c1}, !- Source Object
  3,                                      !- Outlet Port
  {2504914d-ebe0-4e5e-9edf-251b5cdf674c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a0c05b4-4156-40c6-b55b-d66c244d65f1}, !- Handle
  {2504914d-ebe0-4e5e-9edf-251b5cdf674c}, !- Source Object
  5,                                      !- Outlet Port
  {d6c283c7-22e0-4bb7-8770-cf7f2fdb79e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798ce4c6-e0eb-41d5-9754-25662129e3e3}, !- Handle
  {d6c283c7-22e0-4bb7-8770-cf7f2fdb79e4}, !- Source Object
  3,                                      !- Outlet Port
  {96c68b19-f134-4506-b30e-cb6e44bad07f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d0f5cadd-3440-47b6-8399-58e10778c3e2}, !- Handle
  Availability Manager Night Cycle 80,    !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {42f336a5-4642-44f5-8346-a8622518ff67}, !- Control Zone or Zone List Name
  {6b5edc6d-8b60-48d9-bb7c-9c96cd7dc3f2}, !- Cooling Control Zone or Zone List Name
  {e3543133-af11-406b-951b-a5f29e6c0dcd}, !- Heating Control Zone or Zone List Name
  {e5ec1fa6-00fe-4335-a0fd-7d8795e96507}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42f336a5-4642-44f5-8346-a8622518ff67}, !- Handle
  Availability Manager Night Cycle 80 Control Zone List; !- Name

OS:ModelObjectList,
  {6b5edc6d-8b60-48d9-bb7c-9c96cd7dc3f2}, !- Handle
  Availability Manager Night Cycle 80 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3543133-af11-406b-951b-a5f29e6c0dcd}, !- Handle
  Availability Manager Night Cycle 80 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5ec1fa6-00fe-4335-a0fd-7d8795e96507}, !- Handle
  Availability Manager Night Cycle 80 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b920a24-6226-459d-8395-da49590fecaa}, !- Handle
  Office ZN PSZ-AC Diffuser,              !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  {570fe995-b405-488f-a5bf-f14d745311a4}, !- Air Inlet Node Name
  {abb93e98-bbc5-4668-a75d-201d9176bd78}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92c8ab51-52ba-4f8f-982b-f8abb7e0176d}, !- Handle
  Office ZN Return Air Node,              !- Name
  {d06f1c8b-2a1d-4e7f-940e-35ff48efd10e}, !- Inlet Port
  {0963b7b0-a355-47e9-ae00-e25379835839}; !- Outlet Port

OS:Connection,
  {338f1902-246d-48ea-8ad3-c0921cd48c39}, !- Handle
  {26ddc8ab-fe52-47a8-b2a4-1c67616d1038}, !- Source Object
  3,                                      !- Outlet Port
  {3a21afde-bb9e-4daa-9696-0d3f26fddeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06f1c8b-2a1d-4e7f-940e-35ff48efd10e}, !- Handle
  {ecabade0-2db7-47bb-b3f5-841ba10bc6bd}, !- Source Object
  2,                                      !- Outlet Port
  {92c8ab51-52ba-4f8f-982b-f8abb7e0176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0963b7b0-a355-47e9-ae00-e25379835839}, !- Handle
  {92c8ab51-52ba-4f8f-982b-f8abb7e0176d}, !- Source Object
  3,                                      !- Outlet Port
  {6ed96620-f7ba-4ab5-b181-415208f73a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a3a00ad-d7cb-442b-be0e-975c8821313a}, !- Handle
  Office ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {067128d5-2794-465c-bbbf-7c47d6bf9fa3}, !- Inlet Port
  {570fe995-b405-488f-a5bf-f14d745311a4}; !- Outlet Port

OS:Connection,
  {067128d5-2794-465c-bbbf-7c47d6bf9fa3}, !- Handle
  {dbde08ac-4c2c-44a5-b680-d3c7ee742a1d}, !- Source Object
  3,                                      !- Outlet Port
  {4a3a00ad-d7cb-442b-be0e-975c8821313a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570fe995-b405-488f-a5bf-f14d745311a4}, !- Handle
  {4a3a00ad-d7cb-442b-be0e-975c8821313a}, !- Source Object
  3,                                      !- Outlet Port
  {8b920a24-6226-459d-8395-da49590fecaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abb93e98-bbc5-4668-a75d-201d9176bd78}, !- Handle
  {8b920a24-6226-459d-8395-da49590fecaa}, !- Source Object
  4,                                      !- Outlet Port
  {26ddc8ab-fe52-47a8-b2a4-1c67616d1038}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {666b170a-fc82-4c79-937e-f564c4291633}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5c61e01d-a099-4e2a-a532-db70879e36bb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d067c87d-ba99-427b-bbc9-aa65ed6d2233}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9bedb8d3-ff57-4058-b488-0e10690bfee0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {50ea5f28-27fd-47cb-97b2-5ee6b3dd4046}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9195adcf-0504-4a7d-97b8-13bd676ca532}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {831c92f2-7570-4467-bcbb-851e9b1eee88}, !- Handle
  Foundation F 1.26W/m*K Perim 19.2m Area 88.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  19.2014;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce6576d3-1f9f-41fb-9fe4-2cf81c6f3f35}, !- Handle
  Foundation F 1.26W/m*K Perim 11.58m Area 88.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  11.5818;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {621125e0-363a-4af1-b515-f1ce102de2f8}, !- Handle
  Foundation F 1.26W/m*K Perim 3.35m Area 77.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  77.65845299,                            !- Area {m2}
  3.3526;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {9d9b4aac-96b7-4e56-b0a3-bd45bc2fc7b4}, !- Handle
  90.1-2004 - HighApt - ASHRAE 169-2013-4A, !- Name
  {569ea775-85e0-4e3f-bf74-83b740b125b7}, !- Default Exterior Surface Constructions Name
  {b238d274-2054-461a-9268-e651ba48fc2c}, !- Default Interior Surface Constructions Name
  {be23ec3e-ea59-4bfe-bb42-c12ddf5fc961}, !- Default Ground Contact Surface Constructions Name
  {656f5a5e-b3c0-4f18-9615-cabcef95462e}, !- Default Exterior SubSurface Constructions Name
  {2d0b4ea7-5303-4967-9b22-9c3474b54322}, !- Default Interior SubSurface Constructions Name
  {1ac164cc-8031-4c89-8c38-101222e725af}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {569ea775-85e0-4e3f-bf74-83b740b125b7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e52fe661-9bd4-4978-abea-8315dbe1a8ee}, !- Floor Construction Name
  {4ec3db82-d2f6-4b6a-a706-e1b0fec7f0df}, !- Wall Construction Name
  {c7c827c1-e049-476d-b24e-7266406b18d5}; !- Roof Ceiling Construction Name

OS:Construction,
  {e52fe661-9bd4-4978-abea-8315dbe1a8ee}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {abd1c683-7903-4e89-a15d-9352862cfda7}, !- Layer 1
  {ac619cd9-d3bd-40d5-acf3-6d5dc148c850}, !- Layer 2
  {7da87d16-e9d4-4cf7-bdd4-dfcb09161939}; !- Layer 3

OS:Material:NoMass,
  {abd1c683-7903-4e89-a15d-9352862cfda7}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ac619cd9-d3bd-40d5-acf3-6d5dc148c850}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7da87d16-e9d4-4cf7-bdd4-dfcb09161939}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {760ba630-8236-4419-80aa-0280d73279b8}, !- Handle
  {e52fe661-9bd4-4978-abea-8315dbe1a8ee}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4ec3db82-d2f6-4b6a-a706-e1b0fec7f0df}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {37a6ce6d-19a2-4c52-bf54-71522eec0ccb}, !- Layer 1
  {fbd3d1ad-8595-456b-bd8a-ff40c7dc2281}, !- Layer 2
  {76e3dc78-de85-466c-b320-cb22188ba05f}, !- Layer 3
  {fbd3d1ad-8595-456b-bd8a-ff40c7dc2281}; !- Layer 4

OS:Material,
  {37a6ce6d-19a2-4c52-bf54-71522eec0ccb}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fbd3d1ad-8595-456b-bd8a-ff40c7dc2281}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {76e3dc78-de85-466c-b320-cb22188ba05f}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5bcabffb-ed0d-4c23-8540-6d6b36cf3d57}, !- Handle
  {4ec3db82-d2f6-4b6a-a706-e1b0fec7f0df}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {c7c827c1-e049-476d-b24e-7266406b18d5}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {978bfa46-af4f-403c-8865-5b64e0b8efc2}, !- Layer 1
  {ca4111af-3340-4be0-ae55-53740104bd78}, !- Layer 2
  {f4dbe478-967c-41b5-ba84-9c4e5a7e98bf}; !- Layer 3

OS:Material,
  {978bfa46-af4f-403c-8865-5b64e0b8efc2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ca4111af-3340-4be0-ae55-53740104bd78}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f4dbe478-967c-41b5-ba84-9c4e5a7e98bf}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d80c36a2-0e48-4f97-88ef-8f4702959d29}, !- Handle
  {c7c827c1-e049-476d-b24e-7266406b18d5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b238d274-2054-461a-9268-e651ba48fc2c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f4011d63-7d73-48e2-adb0-a812684b49a9}, !- Floor Construction Name
  {4688cb6e-02c9-4d00-a962-a6d83ec5235a}, !- Wall Construction Name
  {f2f9ac1a-e356-40f4-87e2-9ce5bd4fc91e}; !- Roof Ceiling Construction Name

OS:Construction,
  {f4011d63-7d73-48e2-adb0-a812684b49a9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5c61e01d-a099-4e2a-a532-db70879e36bb}, !- Layer 1
  {666b170a-fc82-4c79-937e-f564c4291633}; !- Layer 2

OS:StandardsInformation:Construction,
  {38a16212-4886-41d2-9df5-e4bb09e2b0f4}, !- Handle
  {f4011d63-7d73-48e2-adb0-a812684b49a9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4688cb6e-02c9-4d00-a962-a6d83ec5235a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9bedb8d3-ff57-4058-b488-0e10690bfee0}, !- Layer 1
  {9bedb8d3-ff57-4058-b488-0e10690bfee0}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7445f60-af88-4dee-84ec-8a77e9f6df9a}, !- Handle
  {4688cb6e-02c9-4d00-a962-a6d83ec5235a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f2f9ac1a-e356-40f4-87e2-9ce5bd4fc91e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {666b170a-fc82-4c79-937e-f564c4291633}, !- Layer 1
  {5c61e01d-a099-4e2a-a532-db70879e36bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a488f40-04aa-432b-8d59-310d815f5ed7}, !- Handle
  {f2f9ac1a-e356-40f4-87e2-9ce5bd4fc91e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {be23ec3e-ea59-4bfe-bb42-c12ddf5fc961}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6702d266-3b48-4e6a-94c3-c66414a665e7}, !- Floor Construction Name
  {7c030937-b772-49f8-8900-90ad6869ef0b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6702d266-3b48-4e6a-94c3-c66414a665e7}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2a89f129-acb4-4063-b759-af388d1fa4e9}, !- Layer 1
  {7da87d16-e9d4-4cf7-bdd4-dfcb09161939}; !- Layer 2

OS:Material:NoMass,
  {4d679d8c-d476-48f0-a8d8-d740477f8e39}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a89f129-acb4-4063-b759-af388d1fa4e9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1c95bfb6-32d9-4e58-99a7-49713116b62c}, !- Handle
  {6702d266-3b48-4e6a-94c3-c66414a665e7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7c030937-b772-49f8-8900-90ad6869ef0b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {bd201af4-8fc6-4a30-9bfc-672ff1aec6bd}; !- Layer 1

OS:Material,
  {bd201af4-8fc6-4a30-9bfc-672ff1aec6bd}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {87c24f46-17c9-4fec-b67e-fd207b3d99cb}, !- Handle
  {7c030937-b772-49f8-8900-90ad6869ef0b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {656f5a5e-b3c0-4f18-9615-cabcef95462e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d1754783-b3da-451a-aadc-bac6675a9688}, !- Fixed Window Construction Name
  {ff4dead6-f665-4c44-b4eb-1d2ffef9b303}, !- Operable Window Construction Name
  {47e41049-21d6-4cb2-933d-2f973717ddf2}, !- Door Construction Name
  {ff4dead6-f665-4c44-b4eb-1d2ffef9b303}, !- Glass Door Construction Name
  {01787ff5-c64f-4306-9642-4d42f4124721}, !- Overhead Door Construction Name
  {0a31227a-4c4b-406b-aa54-7f5970e2c7ba}, !- Skylight Construction Name
  {d79c42e9-902e-425c-916e-c7231b360580}, !- Tubular Daylight Dome Construction Name
  {d79c42e9-902e-425c-916e-c7231b360580}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d1754783-b3da-451a-aadc-bac6675a9688}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {d5f69ac1-5142-45aa-94df-01a76430a98e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d5f69ac1-5142-45aa-94df-01a76430a98e}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  3.23661010443469,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e60582d5-4408-478f-83b2-7a1b619823b2}, !- Handle
  {d1754783-b3da-451a-aadc-bac6675a9688}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ff4dead6-f665-4c44-b4eb-1d2ffef9b303}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {04d6fb3a-d8e9-45ac-94db-58d7f4cce4c0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {04d6fb3a-d8e9-45ac-94db-58d7f4cce4c0}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  3.80443643854604,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4ebd01ab-fb02-40b8-91c5-8e051015d5a5}, !- Handle
  {ff4dead6-f665-4c44-b4eb-1d2ffef9b303}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47e41049-21d6-4cb2-933d-2f973717ddf2}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {23b4edc4-2080-4af3-ae17-1a4ebd250031}, !- Layer 1
  {4d679d8c-d476-48f0-a8d8-d740477f8e39}; !- Layer 2

OS:Material,
  {23b4edc4-2080-4af3-ae17-1a4ebd250031}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3907659a-0c55-4aac-8344-4d8d2fadeed5}, !- Handle
  {47e41049-21d6-4cb2-933d-2f973717ddf2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {01787ff5-c64f-4306-9642-4d42f4124721}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {ba8ebcc2-cf33-43a6-b18b-794d88380397}; !- Layer 1

OS:Material:NoMass,
  {ba8ebcc2-cf33-43a6-b18b-794d88380397}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {13621180-7bbb-439b-aa97-e8465bc42857}, !- Handle
  {01787ff5-c64f-4306-9642-4d42f4124721}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {0a31227a-4c4b-406b-aa54-7f5970e2c7ba}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {42432511-4968-466c-ba42-888b1a9e42aa}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {42432511-4968-466c-ba42-888b1a9e42aa}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {43e49e09-6b84-4664-8b5f-651c4a256aa6}, !- Handle
  {0a31227a-4c4b-406b-aa54-7f5970e2c7ba}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d79c42e9-902e-425c-916e-c7231b360580}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {63e649b4-685c-4707-a80b-89e5dae3b75a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {63e649b4-685c-4707-a80b-89e5dae3b75a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3ac88a8b-fe1a-4427-ab59-439861fc205e}, !- Handle
  {d79c42e9-902e-425c-916e-c7231b360580}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2d0b4ea7-5303-4967-9b22-9c3474b54322}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d79c42e9-902e-425c-916e-c7231b360580}, !- Fixed Window Construction Name
  {d79c42e9-902e-425c-916e-c7231b360580}, !- Operable Window Construction Name
  {d274be6f-8d50-4d86-9910-d3df8a55f201}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d274be6f-8d50-4d86-9910-d3df8a55f201}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2b4fa215-9600-4d9a-92c1-62da09b86a5f}; !- Layer 1

OS:Material,
  {2b4fa215-9600-4d9a-92c1-62da09b86a5f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {577325a0-620e-4870-9391-80d7a8e097da}, !- Handle
  {d274be6f-8d50-4d86-9910-d3df8a55f201}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1ac164cc-8031-4c89-8c38-101222e725af}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2b4fa215-9600-4d9a-92c1-62da09b86a5f}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4463cba-a559-4f6e-947e-eeebbd31ca3d}, !- Handle
  {1ac164cc-8031-4c89-8c38-101222e725af}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {d3cbece4-af60-4d24-bd0e-d7198fc9475a}, !- Handle
  T Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {051acf39-25e7-4925-8523-6e688fc802ad}, !- Handle
  T Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161.9,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {817e11d9-f597-4563-b32c-6cba0f4fafb1}, !- Handle
  T Corridor_Elevators_Equip,             !- Name
  {d3cbece4-af60-4d24-bd0e-d7198fc9475a}, !- Electric Equipment Definition Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {37c6cbbf-a67f-40ef-905a-ebefdf60aeab}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {5e29401d-a209-427c-8206-cc522b3f3ff9}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {051acf39-25e7-4925-8523-6e688fc802ad}, !- Electric Equipment Definition Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {aebd567b-a12f-4ffc-80b4-afd4692572aa}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {aebd567b-a12f-4ffc-80b4-afd4692572aa}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {e4096dea-30b0-4119-96bd-9f398ed9683f}, !- Default Day Schedule Name
  {304eced2-7ee7-4b7f-aa3e-612293e54a4f}, !- Summer Design Day Schedule Name
  {f3fe9b66-27ac-4ed0-89c6-1b154223244e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4096dea-30b0-4119-96bd-9f398ed9683f}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3fe9b66-27ac-4ed0-89c6-1b154223244e}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {304eced2-7ee7-4b7f-aa3e-612293e54a4f}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {50b243f4-71e3-4d59-864e-b186b527c7e0}, !- Handle
  G Corridor door Infiltration,           !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {36785a80-b923-417f-a2d7-06d619a2c3c7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.523916863,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {36785a80-b923-417f-a2d7-06d619a2c3c7}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {6b9c591f-0580-4fa9-a50e-47ddc71bf716}, !- Default Day Schedule Name
  {ec4a4fae-9997-4814-b7f4-937709708b4a}, !- Summer Design Day Schedule Name
  {8afd55ff-7109-430b-9f59-f7a2006bf173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b9c591f-0580-4fa9-a50e-47ddc71bf716}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Default, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {8afd55ff-7109-430b-9f59-f7a2006bf173}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Winter Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ec4a4fae-9997-4814-b7f4-937709708b4a}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Summer Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:EnergyManagementSystem:Sensor,
  {787e1f0a-5e96-430d-9992-2cb96af79855}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b788ca4-1761-4fa8-aa01-4cfb8ad290ca}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {97ac8c54-667d-4ee8-9130-58df10fbc7de}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0015; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c5f8306-62cd-48aa-befb-1e3c5406f36e}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {97ac8c54-667d-4ee8-9130-58df10fbc7de}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {fd54be19-78dd-41d6-adb8-14090b9e6dc9}, !- Handle
  Wired_LTG,                              !- Name
  {0b788ca4-1761-4fa8-aa01-4cfb8ad290ca}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {bf3117df-a6f6-48de-89d0-95031e5377cc}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {9973ba03-e0e1-45c7-91f6-99f96572bc90}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  T Corridor_Elevators_Equip,             !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {ecc97f48-e281-4aca-a0ef-678962d11dcf}, !- Handle
  Transformer_1,                          !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  75000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.966,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:Material,
  {eb14866d-d5b7-4a32-83bd-2d92035b9ad8}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a85f355-6bc3-41f4-87ad-7ae137febe4d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {eb14866d-d5b7-4a32-83bd-2d92035b9ad8}; !- Layer 1

OS:InternalMass:Definition,
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1a85f355-6bc3-41f4-87ad-7ae137febe4d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5a73f10d-fc5b-45cb-84da-565d5c670975}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0509f88-6c76-46a3-a0ba-8c6ded7fe4c7}, !- Handle
  F3 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a77d652-b9d8-4f34-af39-dd5e4bda5297}, !- Handle
  G NE Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ef8c0be-1ae4-4dc2-90e3-281af354234f}, !- Handle
  F6 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bd8cbcb-0682-4ae4-ae6b-43749e15195d}, !- Handle
  T SE Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6712b3e9-60fd-4191-9819-449d4ca9f9c9}, !- Handle
  M SE Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52d96eb7-913d-4b65-b885-937d2bcd9b0b}, !- Handle
  F2 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29caf5d7-83cb-4d29-bc99-64b6409807c9}, !- Handle
  F8 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f1cb4d7-8826-4960-86e3-1a20cf929506}, !- Handle
  F9 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4de24a59-064d-45c1-aa91-d0cc1ef70242}, !- Handle
  T NE Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6efd5c86-19b9-4674-885c-d6513f505766}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6d8fae3-fad0-461e-a74b-8134056d562c}, !- Handle
  G SW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7827786-a0ec-4d02-8068-fc986b08588c}, !- Handle
  F8 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a73ede50-e467-48d4-8500-d961022eb58c}, !- Handle
  F8 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef0fab25-5347-4d6d-a29a-3ae61fb2878d}, !- Handle
  F2 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d490d3d-c57c-4bf3-a3fe-792b61b486c7}, !- Handle
  F6 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {230242e0-5c1f-4be7-be17-a16971fd923e}, !- Handle
  F9 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4145d545-8bed-4d30-ab58-3a8d0e444fcb}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fdc0a45-33d7-4bf0-89b4-f5de6ff03907}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3788ea8f-37c2-4b28-9604-f32a772c1801}, !- Handle
  F9 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {725d3c72-1ebf-49c2-ae56-624d687e8e14}, !- Handle
  F9 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dceb6fc-2f9a-4656-9df7-3908c2836065}, !- Handle
  F7 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ffdeb29-bec4-496a-80c8-ac98471199dd}, !- Handle
  F3 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7cb1ab89-792a-4a77-9197-79f1c9ac31de}, !- Handle
  F3 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c593391a-7f75-4512-bc53-2833fe0008f6}, !- Handle
