  F3 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c062775f-108b-4b0c-bb07-7213382e0613}, !- Handle
  F2 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09c49f16-17f4-45c0-b1bb-4e794da66d77}, !- Handle
  F7 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e211aeaa-5b9c-4327-a167-c1404c5f62b2}, !- Handle
  F7 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fcd6717e-9bd2-4ec4-a326-b7cad6d5e739}, !- Handle
  F2 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d57ce671-282d-4119-bb05-281ab31b0b86}, !- Handle
  F7 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1a106cc-db31-4e59-b7e5-98874750a25a}, !- Handle
  F9 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43efe77d-e000-41ec-a4fd-8ff1c7fb1e3a}, !- Handle
  F6 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aba66c37-89d7-49f4-b09c-1e8c60fe5a25}, !- Handle
  F6 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e72b001-dd98-4cdb-a25b-fa31216cbe95}, !- Handle
  M NW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31415c5c-cd59-43b2-bc77-90a1fd57b7b5}, !- Handle
  F4 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bbfed86-d150-44e7-939d-712554a86012}, !- Handle
  F8 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d97760cb-8753-429e-973e-58c029c51fa3}, !- Handle
  F6 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff226d4c-1d51-4bd3-88bc-7fbe53a99449}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {381db7c8-c6f2-41b8-b585-0e60c39572e2}, !- Handle
  F6 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ba54778-a80d-4d26-9348-21b84eb3cdce}, !- Handle
  M NE Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8279d39c-3731-464a-86d4-8c12da41c4a7}, !- Handle
  F4 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76df4bb6-500a-45d7-9e47-4221f6d25989}, !- Handle
  F2 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee96eec6-2164-4065-a971-ecddaa6dc775}, !- Handle
  F6 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9da993e-1d0f-40c1-be1f-3fb58340624b}, !- Handle
  F8 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {252d2dc5-1755-453f-91d9-15685c85dbfc}, !- Handle
  F9 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce2709ac-31b3-488f-8f8a-55622cd167f9}, !- Handle
  F4 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45306151-9e5a-4fa0-848f-e092b849d01e}, !- Handle
  F8 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {385704ba-429e-46f4-8b91-e573aa5d2893}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e51aec22-7b1a-4860-9b78-1f5fc962ca6d}, !- Handle
  F3 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d64ed1f-d165-48fa-ac55-322249c8bf98}, !- Handle
  F6 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17d81144-d801-4eb5-9059-7f7535ec74ec}, !- Handle
  F4 SE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ce603cd-7cf3-4149-94d7-e05c7a0206cc}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {828bd2e9-200a-460c-9294-22524ff5e746}, !- Handle
  F4 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d861ed7-77ab-427f-b230-0b8de6b6ce96}, !- Handle
  F4 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f725ad97-c96d-49cb-9d42-a92ec606e190}, !- Handle
  F7 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a298070-e8bd-4e90-9a0e-48801d6306b0}, !- Handle
  F2 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e6fe3fc-05b7-45fe-863f-e479270b8b51}, !- Handle
  T NW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a78d7d0-f316-4db0-ae96-a16150540883}, !- Handle
  Office Mass,                            !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec3678b4-f450-44c2-bf7e-99fb3f0a9930}, !- Handle
  F2 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d971fcb-9066-4687-926f-f3e8dc98cdc1}, !- Handle
  F9 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd7b382d-beb1-4ecd-828d-adae9741204e}, !- Handle
  T SW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fcee81b-5b53-499c-9aed-3b39048a2332}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cca4487a-bab1-46cd-a8cb-45775ca54287}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5f7e041-bd7a-4369-a9de-178341bf3a33}, !- Handle
  F7 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fe12edd-58d7-474f-a5fe-d2da01b418f8}, !- Handle
  M SW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c70bff94-128d-4251-9199-622f1669635d}, !- Handle
  F9 SW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9dba3ce-9534-45af-9da9-763f9752a1b7}, !- Handle
  F8 NE Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab89f0b1-1240-4013-904d-e0f2b38028ca}, !- Handle
  F4 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d657346-5686-44ff-a7e8-b6cd065f2065}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a93b5993-a672-45c6-bd9f-76cf2272ab61}, !- Handle
  F7 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a56ca4c9-9d0a-465d-9fe9-ba193da269b5}, !- Handle
  F8 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d037b785-263d-4f12-8ce9-df278a6bf7a7}, !- Handle
  F3 N1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6f70457-001f-4e61-a164-ee6ad7eb66bf}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0b735f7-48c1-49d8-ad03-b856e2493491}, !- Handle
  F3 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e0856e0-edb2-46b5-8e48-cdeb4bcbb95c}, !- Handle
  F4 NW Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7bb7a4c-39d3-45fe-b98e-1ec54d0d62b7}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {429ec84e-7859-43eb-852f-9594fa33d9e2}, !- Handle
  F3 S1 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77fb5b6d-46b8-4363-97c7-cf706d15089d}, !- Handle
  G NW Apartment Mass,                    !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8b6e720-ad08-4217-8d03-726c436cd720}, !- Handle
  F7 N2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39649161-02e8-44d6-8a85-35f95e89f9ae}, !- Handle
  F2 S2 Apartment Mass,                   !- Name
  {30336ffe-45c8-48fa-bce4-def31ca1c5e8}, !- Internal Mass Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {46f75835-59d7-4220-8299-b2e421298475}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f155effc-e13e-45f4-8a85-0f474e00d4f4}, !- Plant Side Inlet Node Name
  {bc7e1898-18ad-4281-b49b-95b6c5baba0d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0d246cf5-3163-4fc9-9044-cacd2f20ccbf}, !- Demand Side Inlet Node Name
  {5dddfbd8-7e2c-4122-b2f1-1ea581201602}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5c2f2ac0-ac4d-4d21-b37e-e36c8df1692c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Demand Mixer Name
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Demand Splitter Name
  {32f7208b-8606-4ab2-af90-d66c1abcecc8}, !- Supply Mixer Name
  {5d1a563d-9f16-47c2-b202-b796c37debed}; !- Supply Splitter Name

OS:Node,
  {3dfd2422-acb3-47a7-ac57-2df67782627c}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f155effc-e13e-45f4-8a85-0f474e00d4f4}, !- Inlet Port
  {f93020db-280c-48f1-b439-20be7fcfcf83}; !- Outlet Port

OS:Node,
  {46f75835-59d7-4220-8299-b2e421298475}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {f9ba6800-c2cc-43de-9883-311eff3595c1}, !- Inlet Port
  {bc7e1898-18ad-4281-b49b-95b6c5baba0d}; !- Outlet Port

OS:Node,
  {8483f878-ef21-4c7f-ba4e-e6d5cd4dcbd8}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {baee55fb-0421-49dc-b81c-e271b8edd0a2}, !- Inlet Port
  {06ddd74a-ba78-425a-8dfd-00ed932b9be9}; !- Outlet Port

OS:Connector:Mixer,
  {32f7208b-8606-4ab2-af90-d66c1abcecc8}, !- Handle
  Connector Mixer 3,                      !- Name
  {3e59dad9-187d-4c66-b01b-bca8595cf473}, !- Outlet Branch Name
  {a1608c1a-1fe5-405f-87e4-8f362cd9e3f3}, !- Inlet Branch Name 1
  {90567185-d147-45e1-a80a-f83dedada3d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5d1a563d-9f16-47c2-b202-b796c37debed}, !- Handle
  Connector Splitter 3,                   !- Name
  {1edaf3e2-271a-4c82-9ace-e0c51ea66c57}, !- Inlet Branch Name
  {baee55fb-0421-49dc-b81c-e271b8edd0a2}, !- Outlet Branch Name 1
  {6e7a8e11-1590-4f3c-be4f-9247a721dc2a}; !- Outlet Branch Name 2

OS:Connection,
  {f155effc-e13e-45f4-8a85-0f474e00d4f4}, !- Handle
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Source Object
  14,                                     !- Outlet Port
  {3dfd2422-acb3-47a7-ac57-2df67782627c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baee55fb-0421-49dc-b81c-e271b8edd0a2}, !- Handle
  {5d1a563d-9f16-47c2-b202-b796c37debed}, !- Source Object
  3,                                      !- Outlet Port
  {8483f878-ef21-4c7f-ba4e-e6d5cd4dcbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7e1898-18ad-4281-b49b-95b6c5baba0d}, !- Handle
  {46f75835-59d7-4220-8299-b2e421298475}, !- Source Object
  3,                                      !- Outlet Port
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {25b27592-3b2f-421a-b7a5-3456aa7f4fed}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {0d246cf5-3163-4fc9-9044-cacd2f20ccbf}, !- Inlet Port
  {de3351ba-42f8-4231-bd44-030f3b568bf6}; !- Outlet Port

OS:Node,
  {119e1aa9-21bc-4f49-8c09-50a58bed28d3}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {61a4c32f-e068-429f-9ab8-5ae36e7306fd}, !- Inlet Port
  {5dddfbd8-7e2c-4122-b2f1-1ea581201602}; !- Outlet Port

OS:Node,
  {8e82ceb5-86dc-417b-a44f-12dd35663721}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8c4ba47b-6d80-41d5-81c4-97ca26db06e9}, !- Inlet Port
  {b23c9501-8de5-469b-aaa1-a5e19120051d}; !- Outlet Port

OS:Connector:Mixer,
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Handle
  Connector Mixer 4,                      !- Name
  {706a63c0-a246-4b00-8b99-a62a81c683db}, !- Outlet Branch Name
  {67d65882-0a28-4e13-98aa-012fcc6ad5db}, !- Inlet Branch Name 1
  {149f9f72-55c9-4a16-89ea-816d65ae3bf4}, !- Inlet Branch Name 2
  {438c0ce4-aed9-40e6-8c91-d31b72e88836}, !- Inlet Branch Name 3
  {93532cd1-8175-492a-baca-1c07929d9df6}, !- Inlet Branch Name 4
  {2c09656d-c8f1-4828-a21a-6202a8ffa244}, !- Inlet Branch Name 5
  {0a9367c8-438f-456a-85cc-5e27c64ba4eb}, !- Inlet Branch Name 6
  {d720b26f-f29d-439b-920f-ba1373615d84}, !- Inlet Branch Name 7
  {7b3ec2d7-4f77-4f0d-8fa7-af34454c51bd}, !- Inlet Branch Name 8
  {d3fade01-1f50-45f5-80ee-27a2bf693bff}, !- Inlet Branch Name 9
  {7ece9d21-dca3-49ad-b7a5-ec5d8ad324b7}, !- Inlet Branch Name 10
  {e15b2dd1-d033-49c5-a90f-61dc2189e053}, !- Inlet Branch Name 11
  {b7bb79d3-44ac-4c39-aaec-1a6b34a8230a}, !- Inlet Branch Name 12
  {9ff83b1b-10ab-407a-9ae9-d11bbdb2179a}, !- Inlet Branch Name 13
  {bb7a2b95-56da-4209-a75b-d1efc1ef569f}, !- Inlet Branch Name 14
  {1829f203-dcb4-41ff-a759-8802ef6cf6e5}, !- Inlet Branch Name 15
  {875dbe9b-055d-43e3-b958-0e2ea0334d36}, !- Inlet Branch Name 16
  {1628964d-5461-449e-93d8-6dfde3e5d122}, !- Inlet Branch Name 17
  {5ec7e47a-58f0-4804-9647-fc2915c82955}, !- Inlet Branch Name 18
  {409357be-9178-4f5c-8982-0a59b2a5a5cb}, !- Inlet Branch Name 19
  {1d06cd40-d25d-4ba7-8771-6422c9bcd0d0}, !- Inlet Branch Name 20
  {7b1b5a4c-1548-4ed4-97e7-bfb3638fedf6}, !- Inlet Branch Name 21
  {754b2574-3808-43c9-b5f4-88f592e84a46}, !- Inlet Branch Name 22
  {8e32becc-5ead-443a-a281-9ff9c2e7afd1}, !- Inlet Branch Name 23
  {667c6d62-0bef-4162-867a-61e9e1372737}, !- Inlet Branch Name 24
  {e041d473-380a-4912-b815-35335dbc67fd}, !- Inlet Branch Name 25
  {5b8b530e-d260-47c2-87af-193c0edc5455}, !- Inlet Branch Name 26
  {06a8f865-7c04-472f-8683-8c31565d567d}, !- Inlet Branch Name 27
  {47158f19-9ffc-4580-b33b-66d349e1959b}, !- Inlet Branch Name 28
  {b9fdb215-11a1-4c78-9539-eb49a642e083}, !- Inlet Branch Name 29
  {8c5af281-0c8f-4822-b98d-6cbe6226838d}, !- Inlet Branch Name 30
  {df8467fb-3c2f-4da4-98fa-39acbb1b588a}, !- Inlet Branch Name 31
  {88583c83-52da-49ec-9809-0f7d54eeffb0}, !- Inlet Branch Name 32
  {fa9ce4af-ed25-4a8d-adac-7a3b1763918d}, !- Inlet Branch Name 33
  {cb0e93cd-27fb-434d-86ed-8174a9bdd708}, !- Inlet Branch Name 34
  {8d88d66d-994c-424c-a6b1-cb8b0da881f8}, !- Inlet Branch Name 35
  {921fbf4c-cbe7-436d-b457-ab0a954c2c96}, !- Inlet Branch Name 36
  {46551331-3df6-4f21-83e5-e628674bd4cb}, !- Inlet Branch Name 37
  {ad667e30-8c39-4b70-a1f0-e32e0eb7aab8}, !- Inlet Branch Name 38
  {8dd57f50-6ff7-4048-8485-8b5d6b2e3fdf}, !- Inlet Branch Name 39
  {63a23acd-ddcc-4aa2-8096-ed7a3d3e3f57}, !- Inlet Branch Name 40
  {2c9eb005-3f68-4364-817c-474c9c6d923d}, !- Inlet Branch Name 41
  {87cf348f-9272-4809-97fc-dfac5480b568}, !- Inlet Branch Name 42
  {52b1a0cc-0ac0-40ba-82e9-ecef352be567}, !- Inlet Branch Name 43
  {292603da-d58a-47b6-8e42-4702ff2b22b3}, !- Inlet Branch Name 44
  {1e4c6634-6fb0-4b7a-b5ea-7cf85142366c}, !- Inlet Branch Name 45
  {efcfa2ae-7a9d-4148-8fd9-01cfe6acf9e2}, !- Inlet Branch Name 46
  {c8c1dbab-5f01-43a4-b7e2-7c84fd5a3b97}, !- Inlet Branch Name 47
  {4e09fb26-4863-4a2d-8c2f-d168cf941cf0}, !- Inlet Branch Name 48
  {a27b9660-ea28-4834-a0e2-e13ae86f7036}, !- Inlet Branch Name 49
  {a29fcad7-e1ef-49fc-897f-fa50ac48ef34}, !- Inlet Branch Name 50
  {6da1a340-d4d6-4bb9-a1d7-c33bd2b48069}, !- Inlet Branch Name 51
  {8ee26e27-7fd7-48b0-9247-596a0fe7fad9}, !- Inlet Branch Name 52
  {c9915de2-2773-4869-83c1-11082d88c23f}, !- Inlet Branch Name 53
  {ebddd3d5-63b4-424d-a72a-fbefcd23d1b4}, !- Inlet Branch Name 54
  {b80b108c-0a95-4670-b2f8-7ffd82d7b91e}, !- Inlet Branch Name 55
  {db5672ed-e0d4-4596-9674-59ca207745b5}, !- Inlet Branch Name 56
  {5f6d80c4-c45b-48d6-8994-9ed4b5d3447b}, !- Inlet Branch Name 57
  {9b8675a2-6854-40c5-a3f5-9b16130c51dc}, !- Inlet Branch Name 58
  {cdeef145-dea1-4f9f-a3b2-f5b6d276faec}, !- Inlet Branch Name 59
  {20d08f00-b336-449b-a622-a05a2b59a0df}, !- Inlet Branch Name 60
  {65a8d34c-c7ed-4792-935e-44c94af52dd9}, !- Inlet Branch Name 61
  {b61f435e-76bd-492e-b6ea-4da974906325}, !- Inlet Branch Name 62
  {3f3e6cfd-d11e-4633-b9c4-b0e8cc1b5544}, !- Inlet Branch Name 63
  {369d99fd-40e0-4842-a5d8-3505ac35fdc7}, !- Inlet Branch Name 64
  {d22bb2b8-8ba5-4288-8e14-0bcf42fa122e}, !- Inlet Branch Name 65
  {85c5e432-dc2d-4a4a-84a0-d24a588bd8e8}, !- Inlet Branch Name 66
  {8a0c091e-8bc5-42f7-be1e-6a12dfa24614}, !- Inlet Branch Name 67
  {14f83f13-a8e3-4655-8598-cff237b316c9}, !- Inlet Branch Name 68
  {38fb7007-0220-4b31-87e4-97cc3c13df4a}, !- Inlet Branch Name 69
  {a2ee2e69-c31a-43c2-b843-503b247c8e9c}, !- Inlet Branch Name 70
  {994f20e0-05e7-40df-a193-5d232f0cda48}, !- Inlet Branch Name 71
  {35d158dd-4f81-4387-9637-ff15561064c7}, !- Inlet Branch Name 72
  {7cbef1a0-0f47-44d6-99c3-3b17cf67c95f}, !- Inlet Branch Name 73
  {07b4dfad-f85f-44cf-951c-e9fb2c490080}, !- Inlet Branch Name 74
  {8f2caf38-82ce-46af-ae75-9d508639ece4}, !- Inlet Branch Name 75
  {efbd0db9-d4ef-4ec4-81d0-04ba9e6c140e}, !- Inlet Branch Name 76
  {43459c88-727a-4bfd-a151-1d4ceaebd9d8}, !- Inlet Branch Name 77
  {fa3f2a96-1e4e-4792-9578-77d6db490817}, !- Inlet Branch Name 78
  {c7340649-308b-48ad-a522-6a62e47b1640}, !- Inlet Branch Name 79
  {c5fe0e56-135e-4244-8e41-983be27ecc20}; !- Inlet Branch Name 80

OS:Connector:Splitter,
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Handle
  Connector Splitter 4,                   !- Name
  {de3351ba-42f8-4231-bd44-030f3b568bf6}, !- Inlet Branch Name
  {8c4ba47b-6d80-41d5-81c4-97ca26db06e9}, !- Outlet Branch Name 1
  {865666e8-6cc4-4597-93af-d325247b1641}, !- Outlet Branch Name 2
  {a7af567a-5960-47d1-9e89-6a06988a803f}, !- Outlet Branch Name 3
  {df8e2179-e97c-4dcc-87e1-29045bf067ca}, !- Outlet Branch Name 4
  {191597e1-419b-488a-a9e3-6e0274b13ebc}, !- Outlet Branch Name 5
  {5024b5bb-80c1-47a6-84e1-17f860372fdb}, !- Outlet Branch Name 6
  {8d530815-6a57-4016-b846-88d5f6952e06}, !- Outlet Branch Name 7
  {0b6097ce-ecad-4e58-b381-dfa4cca2b07a}, !- Outlet Branch Name 8
  {08ea969f-d517-4da4-a733-d437ec16967d}, !- Outlet Branch Name 9
  {716ee702-f190-4d37-8bf2-9327f4362a96}, !- Outlet Branch Name 10
  {68443f1f-f2c1-48d5-b3b3-935b24f1d7e9}, !- Outlet Branch Name 11
  {bf2de6ad-bc3e-4bef-88e1-ef96ea8016ce}, !- Outlet Branch Name 12
  {68e8003a-2db7-4f22-afdf-d33f6f7a2ab5}, !- Outlet Branch Name 13
  {9d8dc3a9-351d-47e1-802b-53418e4b58d6}, !- Outlet Branch Name 14
  {af42677d-5fd0-447c-b781-ba1c5ecc1e19}, !- Outlet Branch Name 15
  {bf15fb0e-1492-4828-b434-3fbad4c44e51}, !- Outlet Branch Name 16
  {92804a78-0278-4a9c-9884-958460da0e1c}, !- Outlet Branch Name 17
  {03fd97cb-506c-430a-97e5-60fa59b8b647}, !- Outlet Branch Name 18
  {ca926243-b666-44ec-9064-3b29c378ec22}, !- Outlet Branch Name 19
  {f4eba7b3-abd0-442d-9f82-51ddec15ce78}, !- Outlet Branch Name 20
  {0625de8a-523a-46e0-b306-e2fdae1d454b}, !- Outlet Branch Name 21
  {e5a625e3-3bd0-41b2-96e9-4f10c8f634dd}, !- Outlet Branch Name 22
  {f9cd3049-fbb4-44ae-892d-4031f4935bb7}, !- Outlet Branch Name 23
  {1a9ec8b7-88b5-43b9-a7cf-2dd6ee97013b}, !- Outlet Branch Name 24
  {342eb239-f8d3-4451-ae7a-24f80fed622e}, !- Outlet Branch Name 25
  {cf53462f-9135-4c15-b424-876eaff69010}, !- Outlet Branch Name 26
  {fc052ce1-c4c3-4fbc-a111-b40f92c5dd9c}, !- Outlet Branch Name 27
  {b9fe44cc-b3b5-4378-bc64-bc0697842e8b}, !- Outlet Branch Name 28
  {90bbfb1f-8dc6-415d-9fb1-658dca33e9f9}, !- Outlet Branch Name 29
  {5c86fe2e-963b-4cf9-806e-bb38171e3f3e}, !- Outlet Branch Name 30
  {917d099d-d42e-4371-a746-d201ce0acc87}, !- Outlet Branch Name 31
  {052d37d1-8a9d-4770-8c9d-86f2361cd975}, !- Outlet Branch Name 32
  {4a626d52-ef05-4e4f-8106-d8ca9319c90a}, !- Outlet Branch Name 33
  {c081d3ba-b72e-4c44-b853-5d60a0c842ee}, !- Outlet Branch Name 34
  {fd2b9b80-ef0d-45e2-bcbb-bb2d670a76e6}, !- Outlet Branch Name 35
  {63a60d1b-215d-4dd0-a3cd-0c4b90f03366}, !- Outlet Branch Name 36
  {5fde62bf-85a5-45fd-b6b3-fe19d1717384}, !- Outlet Branch Name 37
  {7356a21c-c5a4-440f-943c-146eae624dda}, !- Outlet Branch Name 38
  {78e89c7c-13db-44a3-a973-3eb08e2b1b5c}, !- Outlet Branch Name 39
  {27ea77c3-22cc-4fd1-a0d5-42859809b9eb}, !- Outlet Branch Name 40
  {85e64a05-d2bf-4a01-a580-340972ad90fe}, !- Outlet Branch Name 41
  {886f99b4-2b7b-4647-a6ed-ab6ed2ba4c6a}, !- Outlet Branch Name 42
  {e326e1b4-923f-4663-b58c-98b3968c52d0}, !- Outlet Branch Name 43
  {86a2e3a1-3e57-4e6c-8952-7cf812003401}, !- Outlet Branch Name 44
  {949390a6-f480-4704-a7a7-ff1c43349632}, !- Outlet Branch Name 45
  {d2591f90-56ea-4f7f-853b-f0c446d89099}, !- Outlet Branch Name 46
  {0ce7d488-00ff-4196-8c9e-d7eaed17d58e}, !- Outlet Branch Name 47
  {b4964333-9ab0-4be6-8d87-b8ab2b9a5245}, !- Outlet Branch Name 48
  {30e36cf3-a595-4b0e-a67f-5091b3217c07}, !- Outlet Branch Name 49
  {333e9637-8c1a-4eb7-a57d-503b33750764}, !- Outlet Branch Name 50
  {91b85750-4d02-4d8d-b796-8690e1b403e5}, !- Outlet Branch Name 51
  {8a2a0124-a3f4-425d-a76b-188881857081}, !- Outlet Branch Name 52
  {6a065a98-ed93-4aa9-b65f-d3f04933c3ce}, !- Outlet Branch Name 53
  {78fe4040-6e6e-45c1-b29f-d10e0e39c8ee}, !- Outlet Branch Name 54
  {ebaa8d27-9ed1-4753-adc2-c8890c71b153}, !- Outlet Branch Name 55
  {b8acff26-a256-4671-89f7-e4dedf210833}, !- Outlet Branch Name 56
  {cc862fce-c9c1-42ab-ae98-0b9c594d7bbe}, !- Outlet Branch Name 57
  {afe9ed35-b680-4440-80fc-79990ec70565}, !- Outlet Branch Name 58
  {97d3821f-4b5c-403e-b235-9eeb451be68f}, !- Outlet Branch Name 59
  {9af8228a-d47e-4f71-bf14-ba6ad14f9dec}, !- Outlet Branch Name 60
  {2c0fbc15-f9f5-4be6-8cfa-97baeed827dc}, !- Outlet Branch Name 61
  {e3b57fe5-36a6-4453-8856-7461e73433f6}, !- Outlet Branch Name 62
  {a34b49c8-df09-475c-8f96-a4dd8ed24303}, !- Outlet Branch Name 63
  {2152b7e5-a6a2-4b29-87d3-47c0dac1ca3f}, !- Outlet Branch Name 64
  {32a928ef-7991-49c6-a7f9-4342a4134957}, !- Outlet Branch Name 65
  {09253c9c-dc26-4269-9b0e-172cc4e722aa}, !- Outlet Branch Name 66
  {2afdfe14-5738-478a-8bc9-e5410c295d24}, !- Outlet Branch Name 67
  {5d03c42d-883b-41a2-b0e4-7052f021b8bf}, !- Outlet Branch Name 68
  {737a58e9-1bd1-465f-ba2d-c6a849585465}, !- Outlet Branch Name 69
  {9a3c2ff7-c281-423a-ba43-cee22af37724}, !- Outlet Branch Name 70
  {816d73bc-3bac-4840-98f6-0124f45f87fa}, !- Outlet Branch Name 71
  {23f09080-0a77-4da2-b743-8f8aa3923a4a}, !- Outlet Branch Name 72
  {d44b28dd-1b31-439c-abe4-3ba349ce7499}, !- Outlet Branch Name 73
  {1525abc9-516e-4ce6-be91-5eb36471ebee}, !- Outlet Branch Name 74
  {2dbe523f-8473-4608-9ce4-c21662bc0f04}, !- Outlet Branch Name 75
  {89c5e4b3-5bfe-43a7-ae15-74c333d3d692}, !- Outlet Branch Name 76
  {9214a484-9b8d-4a22-a23e-c86fc74cf9c1}, !- Outlet Branch Name 77
  {46c78ba6-c688-4cb9-b752-3ea958cb17ed}, !- Outlet Branch Name 78
  {7ae8082e-3651-45f9-9da5-0869230fe4a0}, !- Outlet Branch Name 79
  {0c5c6874-e427-4663-ae90-7361f2b47f74}; !- Outlet Branch Name 80

OS:Connection,
  {0d246cf5-3163-4fc9-9044-cacd2f20ccbf}, !- Handle
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Source Object
  17,                                     !- Outlet Port
  {25b27592-3b2f-421a-b7a5-3456aa7f4fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3351ba-42f8-4231-bd44-030f3b568bf6}, !- Handle
  {25b27592-3b2f-421a-b7a5-3456aa7f4fed}, !- Source Object
  3,                                      !- Outlet Port
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4ba47b-6d80-41d5-81c4-97ca26db06e9}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  3,                                      !- Outlet Port
  {8e82ceb5-86dc-417b-a44f-12dd35663721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dddfbd8-7e2c-4122-b2f1-1ea581201602}, !- Handle
  {119e1aa9-21bc-4f49-8c09-50a58bed28d3}, !- Source Object
  3,                                      !- Outlet Port
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {53dffd4a-f2ca-4559-b925-19c8d89dd395}, !- Handle
  {7def4611-2ec1-4d2c-bd20-61fe4ec588f5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5c2f2ac0-ac4d-4d21-b37e-e36c8df1692c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {4b6ffa8e-5561-4c77-93c5-a5f300d23578}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  {1d344951-4361-46aa-8528-265f28637b12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d344951-4361-46aa-8528-265f28637b12}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8ad1cc49-fac8-4abe-b086-50b6afbbc5da}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b6ffa8e-5561-4c77-93c5-a5f300d23578}, !- Schedule Name
  {46f75835-59d7-4220-8299-b2e421298475}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {603fef3a-3122-4671-b789-ae357c5e61b6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f93020db-280c-48f1-b439-20be7fcfcf83}, !- Inlet Node Name
  {2e2504a7-031e-4e82-a11a-acbc2db9a8f6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bb34edf9-9ce3-4523-9e81-8b6300a6c132}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {2e2504a7-031e-4e82-a11a-acbc2db9a8f6}, !- Inlet Port
  {1edaf3e2-271a-4c82-9ace-e0c51ea66c57}; !- Outlet Port

OS:Connection,
  {f93020db-280c-48f1-b439-20be7fcfcf83}, !- Handle
  {3dfd2422-acb3-47a7-ac57-2df67782627c}, !- Source Object
  3,                                      !- Outlet Port
  {603fef3a-3122-4671-b789-ae357c5e61b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2504a7-031e-4e82-a11a-acbc2db9a8f6}, !- Handle
  {603fef3a-3122-4671-b789-ae357c5e61b6}, !- Source Object
  3,                                      !- Outlet Port
  {bb34edf9-9ce3-4523-9e81-8b6300a6c132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1edaf3e2-271a-4c82-9ace-e0c51ea66c57}, !- Handle
  {bb34edf9-9ce3-4523-9e81-8b6300a6c132}, !- Source Object
  3,                                      !- Outlet Port
  {5d1a563d-9f16-47c2-b202-b796c37debed}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {24f5366f-4503-411a-a846-7fc88bd883bb}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {4b6ffa8e-5561-4c77-93c5-a5f300d23578}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  9465.51101701849,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  9465.51101701849,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1426f103-d047-4b9a-bf22-1c8509763951}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {06ddd74a-ba78-425a-8dfd-00ed932b9be9}, !- Use Side Inlet Node Name
  {2c6bf69d-634e-4e0f-8ac7-869841677a02}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {98efb49e-8dc7-46ee-95e4-fa53e539cab2}, !- Handle
  Schedule Day 29,                        !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ae7b05e1-b025-49f1-b83e-1cc485478633}, !- Handle
  Schedule Day 30,                        !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {5a922435-e0f4-41cd-9aca-e2506459c865}, !- Handle
  {24f5366f-4503-411a-a846-7fc88bd883bb}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {1426f103-d047-4b9a-bf22-1c8509763951}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  {ebeee78a-1b15-4b6a-a206-e128305ea6c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebeee78a-1b15-4b6a-a206-e128305ea6c5}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {01711d89-fcf7-4f68-9d76-c7fc22353876}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {2c6bf69d-634e-4e0f-8ac7-869841677a02}, !- Inlet Port
  {a1608c1a-1fe5-405f-87e4-8f362cd9e3f3}; !- Outlet Port

OS:Connection,
  {06ddd74a-ba78-425a-8dfd-00ed932b9be9}, !- Handle
  {8483f878-ef21-4c7f-ba4e-e6d5cd4dcbd8}, !- Source Object
  3,                                      !- Outlet Port
  {24f5366f-4503-411a-a846-7fc88bd883bb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2c6bf69d-634e-4e0f-8ac7-869841677a02}, !- Handle
  {24f5366f-4503-411a-a846-7fc88bd883bb}, !- Source Object
  32,                                     !- Outlet Port
  {01711d89-fcf7-4f68-9d76-c7fc22353876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1608c1a-1fe5-405f-87e4-8f362cd9e3f3}, !- Handle
  {01711d89-fcf7-4f68-9d76-c7fc22353876}, !- Source Object
  3,                                      !- Outlet Port
  {32f7208b-8606-4ab2-af90-d66c1abcecc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2bca99a-5619-44aa-aa18-23c708401475}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e8cb85a9-24be-43a8-9064-a0d5b1134660}, !- Inlet Node Name
  {34e0aa82-3b0a-4041-903f-d692f23c1f54}; !- Outlet Node Name

OS:Node,
  {e370d443-1d3d-43df-a0b8-77e5d669f110}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {6e7a8e11-1590-4f3c-be4f-9247a721dc2a}, !- Inlet Port
  {e8cb85a9-24be-43a8-9064-a0d5b1134660}; !- Outlet Port

OS:Connection,
  {6e7a8e11-1590-4f3c-be4f-9247a721dc2a}, !- Handle
  {5d1a563d-9f16-47c2-b202-b796c37debed}, !- Source Object
  4,                                      !- Outlet Port
  {e370d443-1d3d-43df-a0b8-77e5d669f110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0bcdb9a-1df8-4dd2-962c-32819d61e4fc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {34e0aa82-3b0a-4041-903f-d692f23c1f54}, !- Inlet Port
  {90567185-d147-45e1-a80a-f83dedada3d6}; !- Outlet Port

OS:Connection,
  {e8cb85a9-24be-43a8-9064-a0d5b1134660}, !- Handle
  {e370d443-1d3d-43df-a0b8-77e5d669f110}, !- Source Object
  3,                                      !- Outlet Port
  {f2bca99a-5619-44aa-aa18-23c708401475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e0aa82-3b0a-4041-903f-d692f23c1f54}, !- Handle
  {f2bca99a-5619-44aa-aa18-23c708401475}, !- Source Object
  3,                                      !- Outlet Port
  {f0bcdb9a-1df8-4dd2-962c-32819d61e4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90567185-d147-45e1-a80a-f83dedada3d6}, !- Handle
  {f0bcdb9a-1df8-4dd2-962c-32819d61e4fc}, !- Source Object
  3,                                      !- Outlet Port
  {32f7208b-8606-4ab2-af90-d66c1abcecc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea0cc3de-ac12-4066-8db7-285c61fe7ad5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b23c9501-8de5-469b-aaa1-a5e19120051d}, !- Inlet Node Name
  {639a62b6-f114-4381-94f6-cd60610ccc53}; !- Outlet Node Name

OS:Node,
  {5345414c-a015-4537-93c8-7f27a54d919e}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {639a62b6-f114-4381-94f6-cd60610ccc53}, !- Inlet Port
  {67d65882-0a28-4e13-98aa-012fcc6ad5db}; !- Outlet Port

OS:Connection,
  {b23c9501-8de5-469b-aaa1-a5e19120051d}, !- Handle
  {8e82ceb5-86dc-417b-a44f-12dd35663721}, !- Source Object
  3,                                      !- Outlet Port
  {ea0cc3de-ac12-4066-8db7-285c61fe7ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639a62b6-f114-4381-94f6-cd60610ccc53}, !- Handle
  {ea0cc3de-ac12-4066-8db7-285c61fe7ad5}, !- Source Object
  3,                                      !- Outlet Port
  {5345414c-a015-4537-93c8-7f27a54d919e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d65882-0a28-4e13-98aa-012fcc6ad5db}, !- Handle
  {5345414c-a015-4537-93c8-7f27a54d919e}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f4e1fad-76c0-4529-81e6-fe8b932e65a4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9433eb30-68fc-4a51-bf9d-d245147733ca}, !- Inlet Node Name
  {f9ba6800-c2cc-43de-9883-311eff3595c1}; !- Outlet Node Name

OS:Node,
  {50d9c95c-7e3e-49d7-8739-adf4ca573232}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3e59dad9-187d-4c66-b01b-bca8595cf473}, !- Inlet Port
  {9433eb30-68fc-4a51-bf9d-d245147733ca}; !- Outlet Port

OS:Connection,
  {3e59dad9-187d-4c66-b01b-bca8595cf473}, !- Handle
  {32f7208b-8606-4ab2-af90-d66c1abcecc8}, !- Source Object
  2,                                      !- Outlet Port
  {50d9c95c-7e3e-49d7-8739-adf4ca573232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9433eb30-68fc-4a51-bf9d-d245147733ca}, !- Handle
  {50d9c95c-7e3e-49d7-8739-adf4ca573232}, !- Source Object
  3,                                      !- Outlet Port
  {8f4e1fad-76c0-4529-81e6-fe8b932e65a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ba6800-c2cc-43de-9883-311eff3595c1}, !- Handle
  {8f4e1fad-76c0-4529-81e6-fe8b932e65a4}, !- Source Object
  3,                                      !- Outlet Port
  {46f75835-59d7-4220-8299-b2e421298475}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aab4002f-4224-4df5-80df-a3fd1463e02d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e9e00c9f-6550-4e0b-9b57-b14bdc0f94c8}, !- Inlet Node Name
  {61a4c32f-e068-429f-9ab8-5ae36e7306fd}; !- Outlet Node Name

OS:Node,
  {7878776f-605a-4806-8ae7-f8b0f53042f4}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {706a63c0-a246-4b00-8b99-a62a81c683db}, !- Inlet Port
  {e9e00c9f-6550-4e0b-9b57-b14bdc0f94c8}; !- Outlet Port

OS:Connection,
  {706a63c0-a246-4b00-8b99-a62a81c683db}, !- Handle
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Source Object
  2,                                      !- Outlet Port
  {7878776f-605a-4806-8ae7-f8b0f53042f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e00c9f-6550-4e0b-9b57-b14bdc0f94c8}, !- Handle
  {7878776f-605a-4806-8ae7-f8b0f53042f4}, !- Source Object
  3,                                      !- Outlet Port
  {aab4002f-4224-4df5-80df-a3fd1463e02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a4c32f-e068-429f-9ab8-5ae36e7306fd}, !- Handle
  {aab4002f-4224-4df5-80df-a3fd1463e02d}, !- Source Object
  3,                                      !- Outlet Port
  {119e1aa9-21bc-4f49-8c09-50a58bed28d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}, !- Handle
  ApartmentHighRise APT_DHW_SCH,          !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {8d7acc2c-9602-41e5-9fe3-70c4700766e0}, !- Default Day Schedule Name
  {3b271432-7045-4f80-987e-f56af77954d3}, !- Summer Design Day Schedule Name
  {23eab608-dada-4ca8-9777-695f3d18ca14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d7acc2c-9602-41e5-9fe3-70c4700766e0}, !- Handle
  ApartmentHighRise APT_DHW_SCH Default,  !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {23eab608-dada-4ca8-9777-695f3d18ca14}, !- Handle
  ApartmentHighRise APT_DHW_SCH Winter Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {3b271432-7045-4f80-987e-f56af77954d3}, !- Handle
  ApartmentHighRise APT_DHW_SCH Summer Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:WaterUse:Equipment:Definition,
  {caf944c3-2ed8-4248-8b25-4609b61374d2}, !- Handle
  F2 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {13ed4412-4fd9-4687-8481-63435cfc0dd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13ed4412-4fd9-4687-8481-63435cfc0dd4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {e34a7673-c2b5-4085-bbad-22c92e36ecae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e34a7673-c2b5-4085-bbad-22c92e36ecae}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  {45109457-e31a-46dd-a815-9965b52401e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45109457-e31a-46dd-a815-9965b52401e7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {9fcd1345-5bc9-4471-8aba-ca019ac1a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {290b0aea-026b-4e64-a9ca-781bb9035ed2}, !- Handle
  F2 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {caf944c3-2ed8-4248-8b25-4609b61374d2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {01dfa6e4-779f-4e3d-a9c9-da956edcb723}, !- Handle
  F2 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {2584df86-05e6-498c-85cc-c7ef409009d2}, !- Inlet Node Name
  {79a40eb2-5d90-448c-b133-148cd0e4e39d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {290b0aea-026b-4e64-a9ca-781bb9035ed2}; !- Water Use Equipment Name 1

OS:Node,
  {c071f97c-379d-4f32-ac13-ddae56499701}, !- Handle
  F2 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {865666e8-6cc4-4597-93af-d325247b1641}, !- Inlet Port
  {2584df86-05e6-498c-85cc-c7ef409009d2}; !- Outlet Port

OS:Connection,
  {865666e8-6cc4-4597-93af-d325247b1641}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  4,                                      !- Outlet Port
  {c071f97c-379d-4f32-ac13-ddae56499701}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {781e3bf6-e556-4e17-93dc-2705628c7e0e}, !- Handle
  F2 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {79a40eb2-5d90-448c-b133-148cd0e4e39d}, !- Inlet Port
  {149f9f72-55c9-4a16-89ea-816d65ae3bf4}; !- Outlet Port

OS:Connection,
  {2584df86-05e6-498c-85cc-c7ef409009d2}, !- Handle
  {c071f97c-379d-4f32-ac13-ddae56499701}, !- Source Object
  3,                                      !- Outlet Port
  {01dfa6e4-779f-4e3d-a9c9-da956edcb723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a40eb2-5d90-448c-b133-148cd0e4e39d}, !- Handle
  {01dfa6e4-779f-4e3d-a9c9-da956edcb723}, !- Source Object
  3,                                      !- Outlet Port
  {781e3bf6-e556-4e17-93dc-2705628c7e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149f9f72-55c9-4a16-89ea-816d65ae3bf4}, !- Handle
  {781e3bf6-e556-4e17-93dc-2705628c7e0e}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {27b427b4-cb8a-4b3b-89af-85d8939c7e44}, !- Handle
  F2 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {10097190-8181-47a7-93a5-65d2123e11b8}, !- Handle
  F2 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {27b427b4-cb8a-4b3b-89af-85d8939c7e44}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7364e235-2e24-4a28-bac9-fd96b5bede20}, !- Handle
  F2 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {80833443-e5bd-438f-a4a4-8cbd0ba6454d}, !- Inlet Node Name
  {5da15be2-7c85-4d96-846a-36aa85367be4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10097190-8181-47a7-93a5-65d2123e11b8}; !- Water Use Equipment Name 1

OS:Node,
  {027fe55d-cd59-4dc4-bf5a-5cc49f87f5b8}, !- Handle
  F2 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {a7af567a-5960-47d1-9e89-6a06988a803f}, !- Inlet Port
  {80833443-e5bd-438f-a4a4-8cbd0ba6454d}; !- Outlet Port

OS:Connection,
  {a7af567a-5960-47d1-9e89-6a06988a803f}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  5,                                      !- Outlet Port
  {027fe55d-cd59-4dc4-bf5a-5cc49f87f5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe13e93-25da-45f2-8a78-0195ec4ab910}, !- Handle
  F2 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {5da15be2-7c85-4d96-846a-36aa85367be4}, !- Inlet Port
  {438c0ce4-aed9-40e6-8c91-d31b72e88836}; !- Outlet Port

OS:Connection,
  {80833443-e5bd-438f-a4a4-8cbd0ba6454d}, !- Handle
  {027fe55d-cd59-4dc4-bf5a-5cc49f87f5b8}, !- Source Object
  3,                                      !- Outlet Port
  {7364e235-2e24-4a28-bac9-fd96b5bede20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da15be2-7c85-4d96-846a-36aa85367be4}, !- Handle
  {7364e235-2e24-4a28-bac9-fd96b5bede20}, !- Source Object
  3,                                      !- Outlet Port
  {9fe13e93-25da-45f2-8a78-0195ec4ab910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438c0ce4-aed9-40e6-8c91-d31b72e88836}, !- Handle
  {9fe13e93-25da-45f2-8a78-0195ec4ab910}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f48e54a6-7a4e-4645-9d3b-418b9ce60f06}, !- Handle
  F2 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d9ce99b4-835c-4f72-878e-124b91d1a169}, !- Handle
  F2 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {f48e54a6-7a4e-4645-9d3b-418b9ce60f06}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ee7b5271-2bfa-41fc-b93c-78a2f4427914}, !- Handle
  F2 NE Apartment WUC 0.06gpm 140F,       !- Name
  {1bff7371-e8af-4382-a55b-0de70c331dea}, !- Inlet Node Name
  {ad59878a-19d5-4f34-81bd-c08fe0be12f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9ce99b4-835c-4f72-878e-124b91d1a169}; !- Water Use Equipment Name 1

OS:Node,
  {fe4c52ba-2a79-414f-a907-f311fc3e6a3a}, !- Handle
  F2 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {df8e2179-e97c-4dcc-87e1-29045bf067ca}, !- Inlet Port
  {1bff7371-e8af-4382-a55b-0de70c331dea}; !- Outlet Port

OS:Connection,
  {df8e2179-e97c-4dcc-87e1-29045bf067ca}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  6,                                      !- Outlet Port
  {fe4c52ba-2a79-414f-a907-f311fc3e6a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6e2af03-4cbe-419f-ab84-c2ba8c816a15}, !- Handle
  F2 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ad59878a-19d5-4f34-81bd-c08fe0be12f0}, !- Inlet Port
  {93532cd1-8175-492a-baca-1c07929d9df6}; !- Outlet Port

OS:Connection,
  {1bff7371-e8af-4382-a55b-0de70c331dea}, !- Handle
  {fe4c52ba-2a79-414f-a907-f311fc3e6a3a}, !- Source Object
  3,                                      !- Outlet Port
  {ee7b5271-2bfa-41fc-b93c-78a2f4427914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad59878a-19d5-4f34-81bd-c08fe0be12f0}, !- Handle
  {ee7b5271-2bfa-41fc-b93c-78a2f4427914}, !- Source Object
  3,                                      !- Outlet Port
  {d6e2af03-4cbe-419f-ab84-c2ba8c816a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93532cd1-8175-492a-baca-1c07929d9df6}, !- Handle
  {d6e2af03-4cbe-419f-ab84-c2ba8c816a15}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6afb86de-48da-41fb-8374-f7d3deacd776}, !- Handle
  F2 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {874db3b4-6ea2-4cb7-b11a-f204c583edba}, !- Handle
  F2 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {6afb86de-48da-41fb-8374-f7d3deacd776}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f52de2e-f180-4633-a852-bc7bc0873d01}, !- Handle
  F2 NW Apartment WUC 0.06gpm 140F,       !- Name
  {832e0b7c-dd97-40ef-aff1-64785a61ba1a}, !- Inlet Node Name
  {3dc36c7d-c066-4b15-a62b-18a18e1aa45c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {874db3b4-6ea2-4cb7-b11a-f204c583edba}; !- Water Use Equipment Name 1

OS:Node,
  {50822659-9c7c-4aac-a6f3-05370ea37761}, !- Handle
  F2 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {191597e1-419b-488a-a9e3-6e0274b13ebc}, !- Inlet Port
  {832e0b7c-dd97-40ef-aff1-64785a61ba1a}; !- Outlet Port

OS:Connection,
  {191597e1-419b-488a-a9e3-6e0274b13ebc}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  7,                                      !- Outlet Port
  {50822659-9c7c-4aac-a6f3-05370ea37761}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49dcbffa-4704-42f3-a89a-467cb2901a0c}, !- Handle
  F2 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3dc36c7d-c066-4b15-a62b-18a18e1aa45c}, !- Inlet Port
  {2c09656d-c8f1-4828-a21a-6202a8ffa244}; !- Outlet Port

OS:Connection,
  {832e0b7c-dd97-40ef-aff1-64785a61ba1a}, !- Handle
  {50822659-9c7c-4aac-a6f3-05370ea37761}, !- Source Object
  3,                                      !- Outlet Port
  {2f52de2e-f180-4633-a852-bc7bc0873d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc36c7d-c066-4b15-a62b-18a18e1aa45c}, !- Handle
  {2f52de2e-f180-4633-a852-bc7bc0873d01}, !- Source Object
  3,                                      !- Outlet Port
  {49dcbffa-4704-42f3-a89a-467cb2901a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c09656d-c8f1-4828-a21a-6202a8ffa244}, !- Handle
  {49dcbffa-4704-42f3-a89a-467cb2901a0c}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {81d667a8-231d-4ad4-b2d1-d72e70217a09}, !- Handle
  F2 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6db00edb-005b-4685-be33-250f22b8df18}, !- Handle
  F2 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {81d667a8-231d-4ad4-b2d1-d72e70217a09}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5937d566-17be-4459-b610-9d310d571f1a}, !- Handle
  F2 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {082d413a-a8de-4a1a-b51e-1f6fcd2d5e92}, !- Inlet Node Name
  {611c9d1c-685e-42a4-9017-9ba3f2bffdab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6db00edb-005b-4685-be33-250f22b8df18}; !- Water Use Equipment Name 1

OS:Node,
  {37b6422f-8aff-4aa8-a757-18c43667b2d7}, !- Handle
  F2 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5024b5bb-80c1-47a6-84e1-17f860372fdb}, !- Inlet Port
  {082d413a-a8de-4a1a-b51e-1f6fcd2d5e92}; !- Outlet Port

OS:Connection,
  {5024b5bb-80c1-47a6-84e1-17f860372fdb}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  8,                                      !- Outlet Port
  {37b6422f-8aff-4aa8-a757-18c43667b2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e791cad9-8291-41f7-b2e5-a732f8cf4478}, !- Handle
  F2 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {611c9d1c-685e-42a4-9017-9ba3f2bffdab}, !- Inlet Port
  {0a9367c8-438f-456a-85cc-5e27c64ba4eb}; !- Outlet Port

OS:Connection,
  {082d413a-a8de-4a1a-b51e-1f6fcd2d5e92}, !- Handle
  {37b6422f-8aff-4aa8-a757-18c43667b2d7}, !- Source Object
  3,                                      !- Outlet Port
  {5937d566-17be-4459-b610-9d310d571f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611c9d1c-685e-42a4-9017-9ba3f2bffdab}, !- Handle
  {5937d566-17be-4459-b610-9d310d571f1a}, !- Source Object
  3,                                      !- Outlet Port
  {e791cad9-8291-41f7-b2e5-a732f8cf4478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9367c8-438f-456a-85cc-5e27c64ba4eb}, !- Handle
  {e791cad9-8291-41f7-b2e5-a732f8cf4478}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e97e63fb-fec7-4a79-8849-091d4540a3b2}, !- Handle
  F2 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6669e606-e223-4ee1-a420-da62b4c4dfd1}, !- Handle
  F2 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {e97e63fb-fec7-4a79-8849-091d4540a3b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {68f0c16f-c0fc-48b6-b4d3-8a5c2836e4d1}, !- Handle
  F2 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {82f8430f-51d1-40ba-ab51-963443c9662d}, !- Inlet Node Name
  {cc6cae5b-f305-45fd-a3b9-6f3d3debc89b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6669e606-e223-4ee1-a420-da62b4c4dfd1}; !- Water Use Equipment Name 1

OS:Node,
  {703fd7c4-a1cd-4d7b-af7b-b9f524025502}, !- Handle
  F2 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {8d530815-6a57-4016-b846-88d5f6952e06}, !- Inlet Port
  {82f8430f-51d1-40ba-ab51-963443c9662d}; !- Outlet Port

OS:Connection,
  {8d530815-6a57-4016-b846-88d5f6952e06}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  9,                                      !- Outlet Port
  {703fd7c4-a1cd-4d7b-af7b-b9f524025502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95a75149-2d6c-4031-a403-0360ba2021d1}, !- Handle
  F2 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {cc6cae5b-f305-45fd-a3b9-6f3d3debc89b}, !- Inlet Port
  {d720b26f-f29d-439b-920f-ba1373615d84}; !- Outlet Port

OS:Connection,
  {82f8430f-51d1-40ba-ab51-963443c9662d}, !- Handle
  {703fd7c4-a1cd-4d7b-af7b-b9f524025502}, !- Source Object
  3,                                      !- Outlet Port
  {68f0c16f-c0fc-48b6-b4d3-8a5c2836e4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6cae5b-f305-45fd-a3b9-6f3d3debc89b}, !- Handle
  {68f0c16f-c0fc-48b6-b4d3-8a5c2836e4d1}, !- Source Object
  3,                                      !- Outlet Port
  {95a75149-2d6c-4031-a403-0360ba2021d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d720b26f-f29d-439b-920f-ba1373615d84}, !- Handle
  {95a75149-2d6c-4031-a403-0360ba2021d1}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {294422bb-ef8a-4e5c-a17b-5efdd830dad5}, !- Handle
  F2 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {84e9d514-f4cf-4ce9-9d6a-e7c3f04313eb}, !- Handle
  F2 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {294422bb-ef8a-4e5c-a17b-5efdd830dad5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6ccf3397-e446-4754-99a6-6cfcfa8aa5dd}, !- Handle
  F2 SE Apartment WUC 0.06gpm 140F,       !- Name
  {e77c3df5-0f4a-4b4b-9dc5-fe246ed70bc3}, !- Inlet Node Name
  {ad67947c-ea06-4fa1-953a-85a58481fc6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84e9d514-f4cf-4ce9-9d6a-e7c3f04313eb}; !- Water Use Equipment Name 1

OS:Node,
  {2cc97dc5-1a5f-4799-9d72-13c8bcd9a51e}, !- Handle
  F2 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0b6097ce-ecad-4e58-b381-dfa4cca2b07a}, !- Inlet Port
  {e77c3df5-0f4a-4b4b-9dc5-fe246ed70bc3}; !- Outlet Port

OS:Connection,
  {0b6097ce-ecad-4e58-b381-dfa4cca2b07a}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  10,                                     !- Outlet Port
  {2cc97dc5-1a5f-4799-9d72-13c8bcd9a51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc1971b0-2269-4946-8c5b-0ed95c041404}, !- Handle
  F2 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ad67947c-ea06-4fa1-953a-85a58481fc6c}, !- Inlet Port
  {7b3ec2d7-4f77-4f0d-8fa7-af34454c51bd}; !- Outlet Port

OS:Connection,
  {e77c3df5-0f4a-4b4b-9dc5-fe246ed70bc3}, !- Handle
  {2cc97dc5-1a5f-4799-9d72-13c8bcd9a51e}, !- Source Object
  3,                                      !- Outlet Port
  {6ccf3397-e446-4754-99a6-6cfcfa8aa5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad67947c-ea06-4fa1-953a-85a58481fc6c}, !- Handle
  {6ccf3397-e446-4754-99a6-6cfcfa8aa5dd}, !- Source Object
  3,                                      !- Outlet Port
  {bc1971b0-2269-4946-8c5b-0ed95c041404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3ec2d7-4f77-4f0d-8fa7-af34454c51bd}, !- Handle
  {bc1971b0-2269-4946-8c5b-0ed95c041404}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cc4a73da-7c0a-4272-9468-c995741c4b02}, !- Handle
  F2 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {da7b5aec-547f-4814-99c1-426924f5f82f}, !- Handle
  F2 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {cc4a73da-7c0a-4272-9468-c995741c4b02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8e9d4028-97d7-4897-b110-18ca6981cd57}, !- Handle
  F2 SW Apartment WUC 0.06gpm 140F,       !- Name
  {e144f60a-4a97-4e10-b9c2-02c1f8976a8c}, !- Inlet Node Name
  {d72b2b62-fabc-4ebd-b0ba-32b6674ce529}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da7b5aec-547f-4814-99c1-426924f5f82f}; !- Water Use Equipment Name 1

OS:Node,
  {4174925c-49f3-4660-b4ae-ac7ef500fb15}, !- Handle
  F2 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {08ea969f-d517-4da4-a733-d437ec16967d}, !- Inlet Port
  {e144f60a-4a97-4e10-b9c2-02c1f8976a8c}; !- Outlet Port

OS:Connection,
  {08ea969f-d517-4da4-a733-d437ec16967d}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  11,                                     !- Outlet Port
  {4174925c-49f3-4660-b4ae-ac7ef500fb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8746959d-ea78-4c34-b881-369df7bfc0f6}, !- Handle
  F2 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d72b2b62-fabc-4ebd-b0ba-32b6674ce529}, !- Inlet Port
  {d3fade01-1f50-45f5-80ee-27a2bf693bff}; !- Outlet Port

OS:Connection,
  {e144f60a-4a97-4e10-b9c2-02c1f8976a8c}, !- Handle
  {4174925c-49f3-4660-b4ae-ac7ef500fb15}, !- Source Object
  3,                                      !- Outlet Port
  {8e9d4028-97d7-4897-b110-18ca6981cd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72b2b62-fabc-4ebd-b0ba-32b6674ce529}, !- Handle
  {8e9d4028-97d7-4897-b110-18ca6981cd57}, !- Source Object
  3,                                      !- Outlet Port
  {8746959d-ea78-4c34-b881-369df7bfc0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fade01-1f50-45f5-80ee-27a2bf693bff}, !- Handle
  {8746959d-ea78-4c34-b881-369df7bfc0f6}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {13d3379e-1c1e-4485-b126-7e993d9ea694}, !- Handle
  F3 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bf017fc2-c7de-48c3-8a4e-5ea95d26e634}, !- Handle
  F3 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {13d3379e-1c1e-4485-b126-7e993d9ea694}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a6b42d36-d7f4-4c4c-b312-7e166daaa528}, !- Handle
  F3 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {dadb50bf-c9a6-4775-a1aa-302c7abc9e89}, !- Inlet Node Name
  {8097d00f-6cb5-446c-bfff-33d21925e8da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf017fc2-c7de-48c3-8a4e-5ea95d26e634}; !- Water Use Equipment Name 1

OS:Node,
  {d4842d6c-f564-4678-913d-5e5c85327fd0}, !- Handle
  F3 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {716ee702-f190-4d37-8bf2-9327f4362a96}, !- Inlet Port
  {dadb50bf-c9a6-4775-a1aa-302c7abc9e89}; !- Outlet Port

OS:Connection,
  {716ee702-f190-4d37-8bf2-9327f4362a96}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  12,                                     !- Outlet Port
  {d4842d6c-f564-4678-913d-5e5c85327fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3649d14e-5cc5-47fd-9317-717292e451ee}, !- Handle
  F3 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {8097d00f-6cb5-446c-bfff-33d21925e8da}, !- Inlet Port
  {7ece9d21-dca3-49ad-b7a5-ec5d8ad324b7}; !- Outlet Port

OS:Connection,
  {dadb50bf-c9a6-4775-a1aa-302c7abc9e89}, !- Handle
  {d4842d6c-f564-4678-913d-5e5c85327fd0}, !- Source Object
  3,                                      !- Outlet Port
  {a6b42d36-d7f4-4c4c-b312-7e166daaa528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8097d00f-6cb5-446c-bfff-33d21925e8da}, !- Handle
  {a6b42d36-d7f4-4c4c-b312-7e166daaa528}, !- Source Object
  3,                                      !- Outlet Port
  {3649d14e-5cc5-47fd-9317-717292e451ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ece9d21-dca3-49ad-b7a5-ec5d8ad324b7}, !- Handle
  {3649d14e-5cc5-47fd-9317-717292e451ee}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3d5448b7-9a0e-4d4b-9635-55ae584d5a0c}, !- Handle
  F3 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {044d40c2-9ab5-4b9e-8375-73d2cf20c20c}, !- Handle
  F3 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {3d5448b7-9a0e-4d4b-9635-55ae584d5a0c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6c3f2f04-f726-4b9c-9a1c-7ac31fc959c6}, !- Handle
  F3 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {b06af5ad-c0c1-4ff8-b669-020d73f2dcae}, !- Inlet Node Name
  {864216fe-f3cb-47ad-962b-66f883cfeccb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {044d40c2-9ab5-4b9e-8375-73d2cf20c20c}; !- Water Use Equipment Name 1

OS:Node,
  {8f434309-2664-4c4f-b5fa-1fbc26c9bd72}, !- Handle
  F3 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {68443f1f-f2c1-48d5-b3b3-935b24f1d7e9}, !- Inlet Port
  {b06af5ad-c0c1-4ff8-b669-020d73f2dcae}; !- Outlet Port

OS:Connection,
  {68443f1f-f2c1-48d5-b3b3-935b24f1d7e9}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  13,                                     !- Outlet Port
  {8f434309-2664-4c4f-b5fa-1fbc26c9bd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f9a04e-75f9-45d8-988f-866060fd26e4}, !- Handle
  F3 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {864216fe-f3cb-47ad-962b-66f883cfeccb}, !- Inlet Port
  {e15b2dd1-d033-49c5-a90f-61dc2189e053}; !- Outlet Port

OS:Connection,
  {b06af5ad-c0c1-4ff8-b669-020d73f2dcae}, !- Handle
  {8f434309-2664-4c4f-b5fa-1fbc26c9bd72}, !- Source Object
  3,                                      !- Outlet Port
  {6c3f2f04-f726-4b9c-9a1c-7ac31fc959c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864216fe-f3cb-47ad-962b-66f883cfeccb}, !- Handle
  {6c3f2f04-f726-4b9c-9a1c-7ac31fc959c6}, !- Source Object
  3,                                      !- Outlet Port
  {60f9a04e-75f9-45d8-988f-866060fd26e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15b2dd1-d033-49c5-a90f-61dc2189e053}, !- Handle
  {60f9a04e-75f9-45d8-988f-866060fd26e4}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6e7928f6-c8c2-4807-92cb-f1cde37ee5e4}, !- Handle
  F3 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7fc4b755-d46f-4bd9-b077-fcb8721155c2}, !- Handle
  F3 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {6e7928f6-c8c2-4807-92cb-f1cde37ee5e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c08e0036-deb0-4e67-88aa-57429b824830}, !- Handle
  F3 NE Apartment WUC 0.06gpm 140F,       !- Name
  {c2e353d7-4d8b-459e-a9d7-5c6605bcf2ab}, !- Inlet Node Name
  {d969bab5-9a3d-42f0-9cf7-365d59a83932}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7fc4b755-d46f-4bd9-b077-fcb8721155c2}; !- Water Use Equipment Name 1

OS:Node,
  {a957f094-9f62-42f8-baa0-fb6b4b3df3ad}, !- Handle
  F3 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {bf2de6ad-bc3e-4bef-88e1-ef96ea8016ce}, !- Inlet Port
  {c2e353d7-4d8b-459e-a9d7-5c6605bcf2ab}; !- Outlet Port

OS:Connection,
  {bf2de6ad-bc3e-4bef-88e1-ef96ea8016ce}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  14,                                     !- Outlet Port
  {a957f094-9f62-42f8-baa0-fb6b4b3df3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9fadb7a-3803-48dd-90a9-90cd900d53a1}, !- Handle
  F3 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d969bab5-9a3d-42f0-9cf7-365d59a83932}, !- Inlet Port
  {b7bb79d3-44ac-4c39-aaec-1a6b34a8230a}; !- Outlet Port

OS:Connection,
  {c2e353d7-4d8b-459e-a9d7-5c6605bcf2ab}, !- Handle
  {a957f094-9f62-42f8-baa0-fb6b4b3df3ad}, !- Source Object
  3,                                      !- Outlet Port
  {c08e0036-deb0-4e67-88aa-57429b824830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d969bab5-9a3d-42f0-9cf7-365d59a83932}, !- Handle
  {c08e0036-deb0-4e67-88aa-57429b824830}, !- Source Object
  3,                                      !- Outlet Port
  {f9fadb7a-3803-48dd-90a9-90cd900d53a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bb79d3-44ac-4c39-aaec-1a6b34a8230a}, !- Handle
  {f9fadb7a-3803-48dd-90a9-90cd900d53a1}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {43e5a9cb-cfbb-4479-8886-c8e91df867e2}, !- Handle
  F3 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9135f015-4fff-4490-b8ef-1fb3d3f7a124}, !- Handle
  F3 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {43e5a9cb-cfbb-4479-8886-c8e91df867e2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {24ee5e35-610c-47b7-903f-80f2dda48fee}, !- Handle
  F3 NW Apartment WUC 0.06gpm 140F,       !- Name
  {9d1e6ec3-c35d-4091-ad74-14e8cae3a8cf}, !- Inlet Node Name
  {7ba7d1ad-dd54-4c3a-9447-20803ca42eb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9135f015-4fff-4490-b8ef-1fb3d3f7a124}; !- Water Use Equipment Name 1

OS:Node,
  {15c875e3-2d4e-402a-89d3-b4d9e6e8bd66}, !- Handle
  F3 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {68e8003a-2db7-4f22-afdf-d33f6f7a2ab5}, !- Inlet Port
  {9d1e6ec3-c35d-4091-ad74-14e8cae3a8cf}; !- Outlet Port

OS:Connection,
  {68e8003a-2db7-4f22-afdf-d33f6f7a2ab5}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  15,                                     !- Outlet Port
  {15c875e3-2d4e-402a-89d3-b4d9e6e8bd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b188d3ae-ee1b-4572-b749-f73dc691c896}, !- Handle
  F3 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {7ba7d1ad-dd54-4c3a-9447-20803ca42eb5}, !- Inlet Port
  {9ff83b1b-10ab-407a-9ae9-d11bbdb2179a}; !- Outlet Port

OS:Connection,
  {9d1e6ec3-c35d-4091-ad74-14e8cae3a8cf}, !- Handle
  {15c875e3-2d4e-402a-89d3-b4d9e6e8bd66}, !- Source Object
  3,                                      !- Outlet Port
  {24ee5e35-610c-47b7-903f-80f2dda48fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba7d1ad-dd54-4c3a-9447-20803ca42eb5}, !- Handle
  {24ee5e35-610c-47b7-903f-80f2dda48fee}, !- Source Object
  3,                                      !- Outlet Port
  {b188d3ae-ee1b-4572-b749-f73dc691c896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff83b1b-10ab-407a-9ae9-d11bbdb2179a}, !- Handle
  {b188d3ae-ee1b-4572-b749-f73dc691c896}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9be7a2a8-ff79-4c84-9e0c-0ce39fbde77f}, !- Handle
  F3 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {152f8a4d-a36c-4037-a3b7-e53a8992bd36}, !- Handle
  F3 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {9be7a2a8-ff79-4c84-9e0c-0ce39fbde77f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cd61d8a7-9ed3-4d35-8703-888bfae20531}, !- Handle
  F3 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {53ef38f0-7bc4-465d-bd1a-1234fdc9f32a}, !- Inlet Node Name
  {8698d0be-b4cb-4f7f-a18a-23d70d1b0ff4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {152f8a4d-a36c-4037-a3b7-e53a8992bd36}; !- Water Use Equipment Name 1

OS:Node,
  {f35eba57-e450-4375-93f6-7eaa7fea1ab0}, !- Handle
  F3 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9d8dc3a9-351d-47e1-802b-53418e4b58d6}, !- Inlet Port
  {53ef38f0-7bc4-465d-bd1a-1234fdc9f32a}; !- Outlet Port

OS:Connection,
  {9d8dc3a9-351d-47e1-802b-53418e4b58d6}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  16,                                     !- Outlet Port
  {f35eba57-e450-4375-93f6-7eaa7fea1ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fac89a0-c9a3-4ffb-b4f8-7da31e5944d8}, !- Handle
  F3 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {8698d0be-b4cb-4f7f-a18a-23d70d1b0ff4}, !- Inlet Port
  {bb7a2b95-56da-4209-a75b-d1efc1ef569f}; !- Outlet Port

OS:Connection,
  {53ef38f0-7bc4-465d-bd1a-1234fdc9f32a}, !- Handle
  {f35eba57-e450-4375-93f6-7eaa7fea1ab0}, !- Source Object
  3,                                      !- Outlet Port
  {cd61d8a7-9ed3-4d35-8703-888bfae20531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8698d0be-b4cb-4f7f-a18a-23d70d1b0ff4}, !- Handle
  {cd61d8a7-9ed3-4d35-8703-888bfae20531}, !- Source Object
  3,                                      !- Outlet Port
  {4fac89a0-c9a3-4ffb-b4f8-7da31e5944d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7a2b95-56da-4209-a75b-d1efc1ef569f}, !- Handle
  {4fac89a0-c9a3-4ffb-b4f8-7da31e5944d8}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a8b64505-82a6-4c45-bcc5-c376da46dd0c}, !- Handle
  F3 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b6e87966-749a-447c-9783-2131b7c5e0ae}, !- Handle
  F3 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a8b64505-82a6-4c45-bcc5-c376da46dd0c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c7691527-2f6c-478d-ab22-2c4ae20c8587}, !- Handle
  F3 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {bd79d448-94fa-43a4-a943-2e3120c3ee84}, !- Inlet Node Name
  {2c2a6cea-115a-4817-9012-8fe1d9bfe661}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6e87966-749a-447c-9783-2131b7c5e0ae}; !- Water Use Equipment Name 1

OS:Node,
  {aacb882c-dac1-4b1b-8b0b-e5335439c873}, !- Handle
  F3 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {af42677d-5fd0-447c-b781-ba1c5ecc1e19}, !- Inlet Port
  {bd79d448-94fa-43a4-a943-2e3120c3ee84}; !- Outlet Port

OS:Connection,
  {af42677d-5fd0-447c-b781-ba1c5ecc1e19}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  17,                                     !- Outlet Port
  {aacb882c-dac1-4b1b-8b0b-e5335439c873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b6da2f4-eb47-42cc-ac75-1d5bbbea2dd9}, !- Handle
  F3 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {2c2a6cea-115a-4817-9012-8fe1d9bfe661}, !- Inlet Port
  {1829f203-dcb4-41ff-a759-8802ef6cf6e5}; !- Outlet Port

OS:Connection,
  {bd79d448-94fa-43a4-a943-2e3120c3ee84}, !- Handle
  {aacb882c-dac1-4b1b-8b0b-e5335439c873}, !- Source Object
  3,                                      !- Outlet Port
  {c7691527-2f6c-478d-ab22-2c4ae20c8587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2a6cea-115a-4817-9012-8fe1d9bfe661}, !- Handle
  {c7691527-2f6c-478d-ab22-2c4ae20c8587}, !- Source Object
  3,                                      !- Outlet Port
  {6b6da2f4-eb47-42cc-ac75-1d5bbbea2dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1829f203-dcb4-41ff-a759-8802ef6cf6e5}, !- Handle
  {6b6da2f4-eb47-42cc-ac75-1d5bbbea2dd9}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c798d49d-f58e-4459-94ec-14f4c9488334}, !- Handle
  F3 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {99b80ed9-1d5e-48b7-9926-b6c50b3fe0fb}, !- Handle
  F3 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {c798d49d-f58e-4459-94ec-14f4c9488334}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {883d6a00-5d3c-41fb-a592-1d14e0b0de32}, !- Handle
  F3 SE Apartment WUC 0.06gpm 140F,       !- Name
  {50f67fb7-4ccb-49ac-b3de-67beaf8a5749}, !- Inlet Node Name
  {c82ea1b1-0551-44d3-9cbf-f5ea2271fd10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99b80ed9-1d5e-48b7-9926-b6c50b3fe0fb}; !- Water Use Equipment Name 1

OS:Node,
  {6210fc1d-f886-4b32-a8a4-60598e0d50df}, !- Handle
  F3 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {bf15fb0e-1492-4828-b434-3fbad4c44e51}, !- Inlet Port
  {50f67fb7-4ccb-49ac-b3de-67beaf8a5749}; !- Outlet Port

OS:Connection,
  {bf15fb0e-1492-4828-b434-3fbad4c44e51}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  18,                                     !- Outlet Port
  {6210fc1d-f886-4b32-a8a4-60598e0d50df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a70699-6fcd-482f-910b-72c812e98e1b}, !- Handle
  F3 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c82ea1b1-0551-44d3-9cbf-f5ea2271fd10}, !- Inlet Port
  {875dbe9b-055d-43e3-b958-0e2ea0334d36}; !- Outlet Port

OS:Connection,
  {50f67fb7-4ccb-49ac-b3de-67beaf8a5749}, !- Handle
  {6210fc1d-f886-4b32-a8a4-60598e0d50df}, !- Source Object
  3,                                      !- Outlet Port
  {883d6a00-5d3c-41fb-a592-1d14e0b0de32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82ea1b1-0551-44d3-9cbf-f5ea2271fd10}, !- Handle
  {883d6a00-5d3c-41fb-a592-1d14e0b0de32}, !- Source Object
  3,                                      !- Outlet Port
  {74a70699-6fcd-482f-910b-72c812e98e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875dbe9b-055d-43e3-b958-0e2ea0334d36}, !- Handle
  {74a70699-6fcd-482f-910b-72c812e98e1b}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d6a8787-5bf6-4e59-831e-5ba4e7846571}, !- Handle
  F3 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {77a2057b-750b-42f2-af81-797427e139ff}, !- Handle
  F3 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {2d6a8787-5bf6-4e59-831e-5ba4e7846571}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0319fa42-c808-449d-bd0f-484968cd92ca}, !- Handle
  F3 SW Apartment WUC 0.06gpm 140F,       !- Name
  {ea7aa237-6b14-4c24-b78a-b99ce1763654}, !- Inlet Node Name
  {e6806a82-5590-48e6-9cae-45a68c66861f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77a2057b-750b-42f2-af81-797427e139ff}; !- Water Use Equipment Name 1

OS:Node,
  {e155f4dd-565b-46aa-90b8-16493e5aba4d}, !- Handle
  F3 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {92804a78-0278-4a9c-9884-958460da0e1c}, !- Inlet Port
  {ea7aa237-6b14-4c24-b78a-b99ce1763654}; !- Outlet Port

OS:Connection,
  {92804a78-0278-4a9c-9884-958460da0e1c}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  19,                                     !- Outlet Port
  {e155f4dd-565b-46aa-90b8-16493e5aba4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90032731-a29f-4757-b338-8ab72998ad91}, !- Handle
  F3 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {e6806a82-5590-48e6-9cae-45a68c66861f}, !- Inlet Port
  {1628964d-5461-449e-93d8-6dfde3e5d122}; !- Outlet Port

OS:Connection,
  {ea7aa237-6b14-4c24-b78a-b99ce1763654}, !- Handle
  {e155f4dd-565b-46aa-90b8-16493e5aba4d}, !- Source Object
  3,                                      !- Outlet Port
  {0319fa42-c808-449d-bd0f-484968cd92ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6806a82-5590-48e6-9cae-45a68c66861f}, !- Handle
  {0319fa42-c808-449d-bd0f-484968cd92ca}, !- Source Object
  3,                                      !- Outlet Port
  {90032731-a29f-4757-b338-8ab72998ad91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1628964d-5461-449e-93d8-6dfde3e5d122}, !- Handle
  {90032731-a29f-4757-b338-8ab72998ad91}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f667044d-0495-4439-9ddf-87906e22477d}, !- Handle
  F4 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {104203f8-39d7-4dac-96d4-bf0971a7240c}, !- Handle
  F4 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {f667044d-0495-4439-9ddf-87906e22477d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {39e1e042-a12f-419b-9aa2-bd7f0710ea3e}, !- Handle
  F4 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {a5f22aaa-d749-4e60-99ee-8d6067a53f9c}, !- Inlet Node Name
  {04bea5af-c131-40d7-bf1e-3b588a1a97cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {104203f8-39d7-4dac-96d4-bf0971a7240c}; !- Water Use Equipment Name 1

OS:Node,
  {bf8d243a-2039-4f74-a0b5-578a96e8e62e}, !- Handle
  F4 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {03fd97cb-506c-430a-97e5-60fa59b8b647}, !- Inlet Port
  {a5f22aaa-d749-4e60-99ee-8d6067a53f9c}; !- Outlet Port

OS:Connection,
  {03fd97cb-506c-430a-97e5-60fa59b8b647}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  20,                                     !- Outlet Port
  {bf8d243a-2039-4f74-a0b5-578a96e8e62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {384cf70d-4240-499a-833c-6426959c2f28}, !- Handle
  F4 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {04bea5af-c131-40d7-bf1e-3b588a1a97cd}, !- Inlet Port
  {5ec7e47a-58f0-4804-9647-fc2915c82955}; !- Outlet Port

OS:Connection,
  {a5f22aaa-d749-4e60-99ee-8d6067a53f9c}, !- Handle
  {bf8d243a-2039-4f74-a0b5-578a96e8e62e}, !- Source Object
  3,                                      !- Outlet Port
  {39e1e042-a12f-419b-9aa2-bd7f0710ea3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bea5af-c131-40d7-bf1e-3b588a1a97cd}, !- Handle
  {39e1e042-a12f-419b-9aa2-bd7f0710ea3e}, !- Source Object
  3,                                      !- Outlet Port
  {384cf70d-4240-499a-833c-6426959c2f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec7e47a-58f0-4804-9647-fc2915c82955}, !- Handle
  {384cf70d-4240-499a-833c-6426959c2f28}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dcfa2b91-3858-43ac-a6f0-cf627e3c91ad}, !- Handle
  F4 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ae465bc-7fa8-4b48-8a44-4b9e0a49b94f}, !- Handle
  F4 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {dcfa2b91-3858-43ac-a6f0-cf627e3c91ad}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {65edaedd-1610-47ec-a256-266c0d54ffb5}, !- Handle
  F4 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {c7471fee-fbcd-4438-8f17-13d04d1a5acc}, !- Inlet Node Name
  {ab88ce08-cc02-47f8-851a-aef9191f6c20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ae465bc-7fa8-4b48-8a44-4b9e0a49b94f}; !- Water Use Equipment Name 1

OS:Node,
  {ac5ae608-6ccd-41ce-a985-5958eb1f774a}, !- Handle
  F4 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {ca926243-b666-44ec-9064-3b29c378ec22}, !- Inlet Port
  {c7471fee-fbcd-4438-8f17-13d04d1a5acc}; !- Outlet Port

OS:Connection,
  {ca926243-b666-44ec-9064-3b29c378ec22}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  21,                                     !- Outlet Port
  {ac5ae608-6ccd-41ce-a985-5958eb1f774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51893aff-e26c-45e0-9926-0783b37e6350}, !- Handle
  F4 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ab88ce08-cc02-47f8-851a-aef9191f6c20}, !- Inlet Port
  {409357be-9178-4f5c-8982-0a59b2a5a5cb}; !- Outlet Port

OS:Connection,
  {c7471fee-fbcd-4438-8f17-13d04d1a5acc}, !- Handle
  {ac5ae608-6ccd-41ce-a985-5958eb1f774a}, !- Source Object
  3,                                      !- Outlet Port
  {65edaedd-1610-47ec-a256-266c0d54ffb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab88ce08-cc02-47f8-851a-aef9191f6c20}, !- Handle
  {65edaedd-1610-47ec-a256-266c0d54ffb5}, !- Source Object
  3,                                      !- Outlet Port
  {51893aff-e26c-45e0-9926-0783b37e6350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409357be-9178-4f5c-8982-0a59b2a5a5cb}, !- Handle
  {51893aff-e26c-45e0-9926-0783b37e6350}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c8174d58-c787-48d4-8532-a3d8b8e158d9}, !- Handle
  F4 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7236d09a-859a-41ae-bf0c-b3ca7d8e81bc}, !- Handle
  F4 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {c8174d58-c787-48d4-8532-a3d8b8e158d9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e97f634b-e3a5-47e8-8481-81499b08bd7d}, !- Handle
  F4 NE Apartment WUC 0.06gpm 140F,       !- Name
  {0a8e32fd-b901-4918-b081-1ca13cd937eb}, !- Inlet Node Name
  {18c6cfda-5292-4994-af92-76b46c8b1e7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7236d09a-859a-41ae-bf0c-b3ca7d8e81bc}; !- Water Use Equipment Name 1

OS:Node,
  {441e6d7d-764a-4599-aa5f-42d231298926}, !- Handle
  F4 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f4eba7b3-abd0-442d-9f82-51ddec15ce78}, !- Inlet Port
  {0a8e32fd-b901-4918-b081-1ca13cd937eb}; !- Outlet Port

OS:Connection,
  {f4eba7b3-abd0-442d-9f82-51ddec15ce78}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  22,                                     !- Outlet Port
  {441e6d7d-764a-4599-aa5f-42d231298926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85d5abdd-29c2-4f24-8d1f-d91b403f6154}, !- Handle
  F4 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {18c6cfda-5292-4994-af92-76b46c8b1e7f}, !- Inlet Port
  {1d06cd40-d25d-4ba7-8771-6422c9bcd0d0}; !- Outlet Port

OS:Connection,
  {0a8e32fd-b901-4918-b081-1ca13cd937eb}, !- Handle
  {441e6d7d-764a-4599-aa5f-42d231298926}, !- Source Object
  3,                                      !- Outlet Port
  {e97f634b-e3a5-47e8-8481-81499b08bd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c6cfda-5292-4994-af92-76b46c8b1e7f}, !- Handle
  {e97f634b-e3a5-47e8-8481-81499b08bd7d}, !- Source Object
  3,                                      !- Outlet Port
  {85d5abdd-29c2-4f24-8d1f-d91b403f6154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d06cd40-d25d-4ba7-8771-6422c9bcd0d0}, !- Handle
  {85d5abdd-29c2-4f24-8d1f-d91b403f6154}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bcead444-3b28-4c60-abad-ccfa606dff59}, !- Handle
  F4 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {afdc2892-3152-40e2-aab7-e83dbfa8bd14}, !- Handle
  F4 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {bcead444-3b28-4c60-abad-ccfa606dff59}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {29c8822c-3123-4852-a272-16f3bef40cc4}, !- Handle
  F4 NW Apartment WUC 0.06gpm 140F,       !- Name
  {78c454e3-1d8e-4511-8b38-bdeda111764e}, !- Inlet Node Name
  {89dd8404-5eec-4d29-be47-8ec2c868d445}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afdc2892-3152-40e2-aab7-e83dbfa8bd14}; !- Water Use Equipment Name 1

OS:Node,
  {88e704c1-c543-4b86-bf87-923811405806}, !- Handle
  F4 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0625de8a-523a-46e0-b306-e2fdae1d454b}, !- Inlet Port
  {78c454e3-1d8e-4511-8b38-bdeda111764e}; !- Outlet Port

OS:Connection,
  {0625de8a-523a-46e0-b306-e2fdae1d454b}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  23,                                     !- Outlet Port
  {88e704c1-c543-4b86-bf87-923811405806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cd4b76e-6da6-4c63-99ef-ac7b467ce3fe}, !- Handle
  F4 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {89dd8404-5eec-4d29-be47-8ec2c868d445}, !- Inlet Port
  {7b1b5a4c-1548-4ed4-97e7-bfb3638fedf6}; !- Outlet Port

OS:Connection,
  {78c454e3-1d8e-4511-8b38-bdeda111764e}, !- Handle
  {88e704c1-c543-4b86-bf87-923811405806}, !- Source Object
  3,                                      !- Outlet Port
  {29c8822c-3123-4852-a272-16f3bef40cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89dd8404-5eec-4d29-be47-8ec2c868d445}, !- Handle
  {29c8822c-3123-4852-a272-16f3bef40cc4}, !- Source Object
  3,                                      !- Outlet Port
  {8cd4b76e-6da6-4c63-99ef-ac7b467ce3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1b5a4c-1548-4ed4-97e7-bfb3638fedf6}, !- Handle
  {8cd4b76e-6da6-4c63-99ef-ac7b467ce3fe}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2c5d3736-9547-461f-b4ee-5a95320c37cc}, !- Handle
  F4 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2a981264-deb2-408f-a69e-e44546523472}, !- Handle
  F4 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {2c5d3736-9547-461f-b4ee-5a95320c37cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1c55ebd1-4d94-4626-8ec1-fbf83760df9f}, !- Handle
  F4 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {9400e10e-a2ea-452a-b83e-45823118c6bb}, !- Inlet Node Name
  {dd22d51a-e9e4-496f-ab8c-1c275a8da9f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a981264-deb2-408f-a69e-e44546523472}; !- Water Use Equipment Name 1

OS:Node,
  {96a7832a-2dda-499b-9e49-65b7c3bf12b3}, !- Handle
  F4 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {e5a625e3-3bd0-41b2-96e9-4f10c8f634dd}, !- Inlet Port
  {9400e10e-a2ea-452a-b83e-45823118c6bb}; !- Outlet Port

OS:Connection,
  {e5a625e3-3bd0-41b2-96e9-4f10c8f634dd}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  24,                                     !- Outlet Port
  {96a7832a-2dda-499b-9e49-65b7c3bf12b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1882795c-3b84-4750-9880-c44e65827c13}, !- Handle
  F4 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {dd22d51a-e9e4-496f-ab8c-1c275a8da9f1}, !- Inlet Port
  {754b2574-3808-43c9-b5f4-88f592e84a46}; !- Outlet Port

OS:Connection,
  {9400e10e-a2ea-452a-b83e-45823118c6bb}, !- Handle
  {96a7832a-2dda-499b-9e49-65b7c3bf12b3}, !- Source Object
  3,                                      !- Outlet Port
  {1c55ebd1-4d94-4626-8ec1-fbf83760df9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd22d51a-e9e4-496f-ab8c-1c275a8da9f1}, !- Handle
  {1c55ebd1-4d94-4626-8ec1-fbf83760df9f}, !- Source Object
  3,                                      !- Outlet Port
  {1882795c-3b84-4750-9880-c44e65827c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754b2574-3808-43c9-b5f4-88f592e84a46}, !- Handle
  {1882795c-3b84-4750-9880-c44e65827c13}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {99c416fa-09a3-4d1e-9814-f7c648b9dcdc}, !- Handle
  F4 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eaad66cc-fbb8-4885-81c8-3462ea9af084}, !- Handle
  F4 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {99c416fa-09a3-4d1e-9814-f7c648b9dcdc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f731eb8d-9c0e-487a-b836-4fad9df8d355}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {3756843f-6520-42c8-b838-77c68b3b393f}, !- Inlet Node Name
  {5f8c25f8-daf7-4d4b-811e-117a333aaa18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaad66cc-fbb8-4885-81c8-3462ea9af084}; !- Water Use Equipment Name 1

OS:Node,
  {e5306dd0-8487-4f41-b8c9-7e5eee1db177}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f9cd3049-fbb4-44ae-892d-4031f4935bb7}, !- Inlet Port
  {3756843f-6520-42c8-b838-77c68b3b393f}; !- Outlet Port

OS:Connection,
  {f9cd3049-fbb4-44ae-892d-4031f4935bb7}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  25,                                     !- Outlet Port
  {e5306dd0-8487-4f41-b8c9-7e5eee1db177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799bc8da-be5b-4410-88ce-eef290fdc7e9}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {5f8c25f8-daf7-4d4b-811e-117a333aaa18}, !- Inlet Port
  {8e32becc-5ead-443a-a281-9ff9c2e7afd1}; !- Outlet Port

OS:Connection,
  {3756843f-6520-42c8-b838-77c68b3b393f}, !- Handle
  {e5306dd0-8487-4f41-b8c9-7e5eee1db177}, !- Source Object
  3,                                      !- Outlet Port
  {f731eb8d-9c0e-487a-b836-4fad9df8d355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8c25f8-daf7-4d4b-811e-117a333aaa18}, !- Handle
  {f731eb8d-9c0e-487a-b836-4fad9df8d355}, !- Source Object
  3,                                      !- Outlet Port
  {799bc8da-be5b-4410-88ce-eef290fdc7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e32becc-5ead-443a-a281-9ff9c2e7afd1}, !- Handle
  {799bc8da-be5b-4410-88ce-eef290fdc7e9}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cf0f8106-a0c3-4d91-bd36-4d22cdec69c4}, !- Handle
  F4 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9856a407-94dc-48ae-aeca-ddfe4e12146e}, !- Handle
  F4 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {cf0f8106-a0c3-4d91-bd36-4d22cdec69c4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d72fd5ad-15f0-4c30-a7b2-420c1a8f9837}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F,       !- Name
  {28e1f0b2-3076-40d1-8b1d-eb6f09342257}, !- Inlet Node Name
  {e8ee9b27-5b29-4ca8-b3da-6ab3beddd7f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9856a407-94dc-48ae-aeca-ddfe4e12146e}; !- Water Use Equipment Name 1

OS:Node,
  {968d2df8-b603-4c23-86e4-796373c5a890}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {1a9ec8b7-88b5-43b9-a7cf-2dd6ee97013b}, !- Inlet Port
  {28e1f0b2-3076-40d1-8b1d-eb6f09342257}; !- Outlet Port

OS:Connection,
  {1a9ec8b7-88b5-43b9-a7cf-2dd6ee97013b}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  26,                                     !- Outlet Port
  {968d2df8-b603-4c23-86e4-796373c5a890}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9859f17e-0c53-4391-b533-a3c3ec657ba7}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {e8ee9b27-5b29-4ca8-b3da-6ab3beddd7f5}, !- Inlet Port
  {667c6d62-0bef-4162-867a-61e9e1372737}; !- Outlet Port

OS:Connection,
  {28e1f0b2-3076-40d1-8b1d-eb6f09342257}, !- Handle
  {968d2df8-b603-4c23-86e4-796373c5a890}, !- Source Object
  3,                                      !- Outlet Port
  {d72fd5ad-15f0-4c30-a7b2-420c1a8f9837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ee9b27-5b29-4ca8-b3da-6ab3beddd7f5}, !- Handle
  {d72fd5ad-15f0-4c30-a7b2-420c1a8f9837}, !- Source Object
  3,                                      !- Outlet Port
  {9859f17e-0c53-4391-b533-a3c3ec657ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667c6d62-0bef-4162-867a-61e9e1372737}, !- Handle
  {9859f17e-0c53-4391-b533-a3c3ec657ba7}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {362d07f3-7c5d-4181-968a-ed946d827253}, !- Handle
  F4 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {08a98625-1aa3-478c-89ac-a26dbdecdb78}, !- Handle
  F4 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {362d07f3-7c5d-4181-968a-ed946d827253}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {286e9677-442e-4c94-bbcd-546349e305a0}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F,       !- Name
  {d63254a1-9bec-467a-826e-38e3421625e8}, !- Inlet Node Name
  {6296e79f-c86e-468f-87a4-aa909170bea8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08a98625-1aa3-478c-89ac-a26dbdecdb78}; !- Water Use Equipment Name 1

OS:Node,
  {dfe7eaef-8885-49a1-822d-3a9a74193c66}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {342eb239-f8d3-4451-ae7a-24f80fed622e}, !- Inlet Port
  {d63254a1-9bec-467a-826e-38e3421625e8}; !- Outlet Port

OS:Connection,
  {342eb239-f8d3-4451-ae7a-24f80fed622e}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  27,                                     !- Outlet Port
  {dfe7eaef-8885-49a1-822d-3a9a74193c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2369f79a-d7c1-4cd6-8a39-516526f9582d}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {6296e79f-c86e-468f-87a4-aa909170bea8}, !- Inlet Port
  {e041d473-380a-4912-b815-35335dbc67fd}; !- Outlet Port

OS:Connection,
  {d63254a1-9bec-467a-826e-38e3421625e8}, !- Handle
  {dfe7eaef-8885-49a1-822d-3a9a74193c66}, !- Source Object
  3,                                      !- Outlet Port
  {286e9677-442e-4c94-bbcd-546349e305a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6296e79f-c86e-468f-87a4-aa909170bea8}, !- Handle
  {286e9677-442e-4c94-bbcd-546349e305a0}, !- Source Object
  3,                                      !- Outlet Port
  {2369f79a-d7c1-4cd6-8a39-516526f9582d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e041d473-380a-4912-b815-35335dbc67fd}, !- Handle
  {2369f79a-d7c1-4cd6-8a39-516526f9582d}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {27bcc357-4bfe-4126-8b0e-544292d419f4}, !- Handle
  F6 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b1a51ea-9086-4e48-a7ff-eb4719bf4274}, !- Handle
  F6 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {27bcc357-4bfe-4126-8b0e-544292d419f4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f26641df-dcef-48ca-85fb-bc7bc7889310}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {79786077-e402-4655-a2d5-e200fb66d382}, !- Inlet Node Name
  {359944e8-e0a3-4402-a62c-85d9302ac22f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b1a51ea-9086-4e48-a7ff-eb4719bf4274}; !- Water Use Equipment Name 1

OS:Node,
  {9495f378-f278-4973-81e3-4f015441cee9}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {cf53462f-9135-4c15-b424-876eaff69010}, !- Inlet Port
  {79786077-e402-4655-a2d5-e200fb66d382}; !- Outlet Port

OS:Connection,
  {cf53462f-9135-4c15-b424-876eaff69010}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  28,                                     !- Outlet Port
  {9495f378-f278-4973-81e3-4f015441cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5eb9b7f-b9db-4352-8459-76af1459cf4f}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {359944e8-e0a3-4402-a62c-85d9302ac22f}, !- Inlet Port
  {5b8b530e-d260-47c2-87af-193c0edc5455}; !- Outlet Port

OS:Connection,
  {79786077-e402-4655-a2d5-e200fb66d382}, !- Handle
  {9495f378-f278-4973-81e3-4f015441cee9}, !- Source Object
  3,                                      !- Outlet Port
  {f26641df-dcef-48ca-85fb-bc7bc7889310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359944e8-e0a3-4402-a62c-85d9302ac22f}, !- Handle
  {f26641df-dcef-48ca-85fb-bc7bc7889310}, !- Source Object
  3,                                      !- Outlet Port
  {d5eb9b7f-b9db-4352-8459-76af1459cf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8b530e-d260-47c2-87af-193c0edc5455}, !- Handle
  {d5eb9b7f-b9db-4352-8459-76af1459cf4f}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {90cd5f44-25cd-4e03-8999-a96053818751}, !- Handle
  F6 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5da19d92-8feb-4584-a0e7-23cf15c4632f}, !- Handle
  F6 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {90cd5f44-25cd-4e03-8999-a96053818751}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4b29a576-15fa-48d2-a7cc-2525a83c39b2}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {40c536b1-4400-4f56-b5b3-19fbb6304b85}, !- Inlet Node Name
  {45e192ec-1cd6-422c-8e76-4fa5e9ac7243}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5da19d92-8feb-4584-a0e7-23cf15c4632f}; !- Water Use Equipment Name 1

OS:Node,
  {5c03d29f-df20-4610-80b0-6f25ae8686f3}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {fc052ce1-c4c3-4fbc-a111-b40f92c5dd9c}, !- Inlet Port
  {40c536b1-4400-4f56-b5b3-19fbb6304b85}; !- Outlet Port

OS:Connection,
  {fc052ce1-c4c3-4fbc-a111-b40f92c5dd9c}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  29,                                     !- Outlet Port
  {5c03d29f-df20-4610-80b0-6f25ae8686f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddf47098-2573-4b71-91b9-d08f0c82847d}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {45e192ec-1cd6-422c-8e76-4fa5e9ac7243}, !- Inlet Port
  {06a8f865-7c04-472f-8683-8c31565d567d}; !- Outlet Port

OS:Connection,
  {40c536b1-4400-4f56-b5b3-19fbb6304b85}, !- Handle
  {5c03d29f-df20-4610-80b0-6f25ae8686f3}, !- Source Object
  3,                                      !- Outlet Port
  {4b29a576-15fa-48d2-a7cc-2525a83c39b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e192ec-1cd6-422c-8e76-4fa5e9ac7243}, !- Handle
  {4b29a576-15fa-48d2-a7cc-2525a83c39b2}, !- Source Object
  3,                                      !- Outlet Port
  {ddf47098-2573-4b71-91b9-d08f0c82847d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a8f865-7c04-472f-8683-8c31565d567d}, !- Handle
  {ddf47098-2573-4b71-91b9-d08f0c82847d}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ba278c50-0016-42db-9ac5-dd3ac12bce12}, !- Handle
  F6 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e1dd1775-1968-42d6-837d-9be16b115a38}, !- Handle
  F6 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {ba278c50-0016-42db-9ac5-dd3ac12bce12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fe229fb5-d695-469b-8fe9-ecf206cae672}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F,       !- Name
  {f8501053-deb2-4c0a-8968-a9743afb6c33}, !- Inlet Node Name
  {034f6c80-b528-4087-a37d-367ec3dde193}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1dd1775-1968-42d6-837d-9be16b115a38}; !- Water Use Equipment Name 1

OS:Node,
  {3d595902-6115-43cf-bb0b-0cc4f1320053}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {b9fe44cc-b3b5-4378-bc64-bc0697842e8b}, !- Inlet Port
  {f8501053-deb2-4c0a-8968-a9743afb6c33}; !- Outlet Port

OS:Connection,
  {b9fe44cc-b3b5-4378-bc64-bc0697842e8b}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  30,                                     !- Outlet Port
  {3d595902-6115-43cf-bb0b-0cc4f1320053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c2cf589-1ac9-4865-90cf-1f690c45971a}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {034f6c80-b528-4087-a37d-367ec3dde193}, !- Inlet Port
  {47158f19-9ffc-4580-b33b-66d349e1959b}; !- Outlet Port

OS:Connection,
  {f8501053-deb2-4c0a-8968-a9743afb6c33}, !- Handle
  {3d595902-6115-43cf-bb0b-0cc4f1320053}, !- Source Object
  3,                                      !- Outlet Port
  {fe229fb5-d695-469b-8fe9-ecf206cae672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034f6c80-b528-4087-a37d-367ec3dde193}, !- Handle
  {fe229fb5-d695-469b-8fe9-ecf206cae672}, !- Source Object
  3,                                      !- Outlet Port
  {9c2cf589-1ac9-4865-90cf-1f690c45971a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47158f19-9ffc-4580-b33b-66d349e1959b}, !- Handle
  {9c2cf589-1ac9-4865-90cf-1f690c45971a}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c1055172-7139-4005-a353-5e274b7b4e45}, !- Handle
  F6 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9817af7b-964f-43e4-9c3b-a5665d428e58}, !- Handle
  F6 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {c1055172-7139-4005-a353-5e274b7b4e45}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {83a3ea5b-2b77-43c2-90c6-b504953a94fa}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F,       !- Name
  {22bd8422-87b4-488d-b8d1-c886a11a3a2e}, !- Inlet Node Name
  {79c33810-ca7a-4b01-babb-6d29bf3db471}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9817af7b-964f-43e4-9c3b-a5665d428e58}; !- Water Use Equipment Name 1

OS:Node,
  {4c019151-b929-4fba-b7f8-6a98d1bb75e8}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {90bbfb1f-8dc6-415d-9fb1-658dca33e9f9}, !- Inlet Port
  {22bd8422-87b4-488d-b8d1-c886a11a3a2e}; !- Outlet Port

OS:Connection,
  {90bbfb1f-8dc6-415d-9fb1-658dca33e9f9}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  31,                                     !- Outlet Port
  {4c019151-b929-4fba-b7f8-6a98d1bb75e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {456cc634-f7d1-4cb3-81e4-0eb58907c008}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {79c33810-ca7a-4b01-babb-6d29bf3db471}, !- Inlet Port
  {b9fdb215-11a1-4c78-9539-eb49a642e083}; !- Outlet Port

OS:Connection,
  {22bd8422-87b4-488d-b8d1-c886a11a3a2e}, !- Handle
  {4c019151-b929-4fba-b7f8-6a98d1bb75e8}, !- Source Object
  3,                                      !- Outlet Port
  {83a3ea5b-2b77-43c2-90c6-b504953a94fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c33810-ca7a-4b01-babb-6d29bf3db471}, !- Handle
  {83a3ea5b-2b77-43c2-90c6-b504953a94fa}, !- Source Object
  3,                                      !- Outlet Port
  {456cc634-f7d1-4cb3-81e4-0eb58907c008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fdb215-11a1-4c78-9539-eb49a642e083}, !- Handle
  {456cc634-f7d1-4cb3-81e4-0eb58907c008}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {253b72a9-0cdd-44af-9734-de4667860eeb}, !- Handle
  F6 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {857a96a8-c081-444b-94ec-50decf60ce61}, !- Handle
  F6 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {253b72a9-0cdd-44af-9734-de4667860eeb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {240dffef-2909-4909-a2ee-e358df36a121}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {ebfc2187-0a7b-45b3-82f0-b03dcfbe8d1c}, !- Inlet Node Name
  {d830f206-5ef1-40ac-b357-9a73e2775ce8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {857a96a8-c081-444b-94ec-50decf60ce61}; !- Water Use Equipment Name 1

OS:Node,
  {1da6d7f7-041c-4021-ac9d-69ecfcff7a4b}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5c86fe2e-963b-4cf9-806e-bb38171e3f3e}, !- Inlet Port
  {ebfc2187-0a7b-45b3-82f0-b03dcfbe8d1c}; !- Outlet Port

OS:Connection,
  {5c86fe2e-963b-4cf9-806e-bb38171e3f3e}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  32,                                     !- Outlet Port
  {1da6d7f7-041c-4021-ac9d-69ecfcff7a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba2b63de-bcda-4155-9f8c-7c8aaf88bef9}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d830f206-5ef1-40ac-b357-9a73e2775ce8}, !- Inlet Port
  {8c5af281-0c8f-4822-b98d-6cbe6226838d}; !- Outlet Port

OS:Connection,
  {ebfc2187-0a7b-45b3-82f0-b03dcfbe8d1c}, !- Handle
  {1da6d7f7-041c-4021-ac9d-69ecfcff7a4b}, !- Source Object
  3,                                      !- Outlet Port
  {240dffef-2909-4909-a2ee-e358df36a121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d830f206-5ef1-40ac-b357-9a73e2775ce8}, !- Handle
  {240dffef-2909-4909-a2ee-e358df36a121}, !- Source Object
  3,                                      !- Outlet Port
  {ba2b63de-bcda-4155-9f8c-7c8aaf88bef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5af281-0c8f-4822-b98d-6cbe6226838d}, !- Handle
  {ba2b63de-bcda-4155-9f8c-7c8aaf88bef9}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c4320821-efc7-492c-b107-4e5ea95d9096}, !- Handle
  F6 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dc7c846a-debd-448f-ac5c-feceb0ea8160}, !- Handle
  F6 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c4320821-efc7-492c-b107-4e5ea95d9096}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9876042d-fcb5-40c9-bbd3-756ae9e584a8}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {aba4e988-910e-469c-941a-8f2e098a6072}, !- Inlet Node Name
  {bee567e3-6c23-490f-beb9-9d9fcbd4018a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc7c846a-debd-448f-ac5c-feceb0ea8160}; !- Water Use Equipment Name 1

OS:Node,
  {5d882f68-0ac5-402f-b89d-fdf2d3b7e604}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {917d099d-d42e-4371-a746-d201ce0acc87}, !- Inlet Port
  {aba4e988-910e-469c-941a-8f2e098a6072}; !- Outlet Port

OS:Connection,
  {917d099d-d42e-4371-a746-d201ce0acc87}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  33,                                     !- Outlet Port
  {5d882f68-0ac5-402f-b89d-fdf2d3b7e604}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96a78197-cd33-482c-8de1-a3da2424298a}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {bee567e3-6c23-490f-beb9-9d9fcbd4018a}, !- Inlet Port
  {df8467fb-3c2f-4da4-98fa-39acbb1b588a}; !- Outlet Port

OS:Connection,
  {aba4e988-910e-469c-941a-8f2e098a6072}, !- Handle
  {5d882f68-0ac5-402f-b89d-fdf2d3b7e604}, !- Source Object
  3,                                      !- Outlet Port
  {9876042d-fcb5-40c9-bbd3-756ae9e584a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee567e3-6c23-490f-beb9-9d9fcbd4018a}, !- Handle
  {9876042d-fcb5-40c9-bbd3-756ae9e584a8}, !- Source Object
  3,                                      !- Outlet Port
  {96a78197-cd33-482c-8de1-a3da2424298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8467fb-3c2f-4da4-98fa-39acbb1b588a}, !- Handle
  {96a78197-cd33-482c-8de1-a3da2424298a}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {98d9bf62-074f-42a6-b724-43e2aa3ef27f}, !- Handle
  F6 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {325fda22-584d-47fd-9951-94ad3849131c}, !- Handle
  F6 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {98d9bf62-074f-42a6-b724-43e2aa3ef27f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4e3b238c-5734-4cbe-819e-f887ae9f7276}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F,       !- Name
  {533ee164-152f-402a-8143-b90d16cf5145}, !- Inlet Node Name
  {af4a75ef-d366-443e-8c9d-4c323360c793}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {325fda22-584d-47fd-9951-94ad3849131c}; !- Water Use Equipment Name 1

OS:Node,
  {2a3daa45-f5f0-4450-b730-572372611ef5}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {052d37d1-8a9d-4770-8c9d-86f2361cd975}, !- Inlet Port
  {533ee164-152f-402a-8143-b90d16cf5145}; !- Outlet Port

OS:Connection,
  {052d37d1-8a9d-4770-8c9d-86f2361cd975}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  34,                                     !- Outlet Port
  {2a3daa45-f5f0-4450-b730-572372611ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a2d5b9-7670-4758-9f77-0fcb2bde17a3}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {af4a75ef-d366-443e-8c9d-4c323360c793}, !- Inlet Port
  {88583c83-52da-49ec-9809-0f7d54eeffb0}; !- Outlet Port

OS:Connection,
  {533ee164-152f-402a-8143-b90d16cf5145}, !- Handle
  {2a3daa45-f5f0-4450-b730-572372611ef5}, !- Source Object
  3,                                      !- Outlet Port
  {4e3b238c-5734-4cbe-819e-f887ae9f7276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4a75ef-d366-443e-8c9d-4c323360c793}, !- Handle
  {4e3b238c-5734-4cbe-819e-f887ae9f7276}, !- Source Object
  3,                                      !- Outlet Port
  {54a2d5b9-7670-4758-9f77-0fcb2bde17a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88583c83-52da-49ec-9809-0f7d54eeffb0}, !- Handle
  {54a2d5b9-7670-4758-9f77-0fcb2bde17a3}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {98c693e0-b898-4e7a-a992-c7253f958ac1}, !- Handle
  F6 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a552fc6-2cd5-48c8-a6da-835ccc8031e7}, !- Handle
  F6 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {98c693e0-b898-4e7a-a992-c7253f958ac1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {37416df6-4304-4fcb-8534-f9d87f4526b1}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F,       !- Name
  {91646677-624d-4641-9207-d2fabcb1b8bd}, !- Inlet Node Name
  {edec7484-a0d4-4f27-b37b-90cfc7d45389}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a552fc6-2cd5-48c8-a6da-835ccc8031e7}; !- Water Use Equipment Name 1

OS:Node,
  {69537e2d-31e5-4797-b2e6-0f38001e4a29}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {4a626d52-ef05-4e4f-8106-d8ca9319c90a}, !- Inlet Port
  {91646677-624d-4641-9207-d2fabcb1b8bd}; !- Outlet Port

OS:Connection,
  {4a626d52-ef05-4e4f-8106-d8ca9319c90a}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  35,                                     !- Outlet Port
  {69537e2d-31e5-4797-b2e6-0f38001e4a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {005e07aa-8cd4-4bad-863c-5b37d55c5364}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {edec7484-a0d4-4f27-b37b-90cfc7d45389}, !- Inlet Port
  {fa9ce4af-ed25-4a8d-adac-7a3b1763918d}; !- Outlet Port

OS:Connection,
  {91646677-624d-4641-9207-d2fabcb1b8bd}, !- Handle
  {69537e2d-31e5-4797-b2e6-0f38001e4a29}, !- Source Object
  3,                                      !- Outlet Port
  {37416df6-4304-4fcb-8534-f9d87f4526b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edec7484-a0d4-4f27-b37b-90cfc7d45389}, !- Handle
  {37416df6-4304-4fcb-8534-f9d87f4526b1}, !- Source Object
  3,                                      !- Outlet Port
  {005e07aa-8cd4-4bad-863c-5b37d55c5364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9ce4af-ed25-4a8d-adac-7a3b1763918d}, !- Handle
  {005e07aa-8cd4-4bad-863c-5b37d55c5364}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c6a06279-553d-4888-8275-0935aff26e29}, !- Handle
  F7 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {19df73fe-d71a-4af0-95e4-c3aad8d85857}, !- Handle
  F7 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c6a06279-553d-4888-8275-0935aff26e29}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d72e6c21-ea3c-48ed-9a82-0f43595a544a}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {59376f5c-78e0-4b6c-9ab1-edb6ebb3d381}, !- Inlet Node Name
  {251ed8b1-516f-4a6c-b754-c65db8fe1865}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19df73fe-d71a-4af0-95e4-c3aad8d85857}; !- Water Use Equipment Name 1

OS:Node,
  {3623a865-5671-4638-b0b1-a8b4a35fcdf6}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {c081d3ba-b72e-4c44-b853-5d60a0c842ee}, !- Inlet Port
  {59376f5c-78e0-4b6c-9ab1-edb6ebb3d381}; !- Outlet Port

OS:Connection,
  {c081d3ba-b72e-4c44-b853-5d60a0c842ee}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  36,                                     !- Outlet Port
  {3623a865-5671-4638-b0b1-a8b4a35fcdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a26d55f-c3d3-4ca7-b50a-3db45892a812}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {251ed8b1-516f-4a6c-b754-c65db8fe1865}, !- Inlet Port
  {cb0e93cd-27fb-434d-86ed-8174a9bdd708}; !- Outlet Port

OS:Connection,
  {59376f5c-78e0-4b6c-9ab1-edb6ebb3d381}, !- Handle
  {3623a865-5671-4638-b0b1-a8b4a35fcdf6}, !- Source Object
  3,                                      !- Outlet Port
  {d72e6c21-ea3c-48ed-9a82-0f43595a544a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251ed8b1-516f-4a6c-b754-c65db8fe1865}, !- Handle
  {d72e6c21-ea3c-48ed-9a82-0f43595a544a}, !- Source Object
  3,                                      !- Outlet Port
  {3a26d55f-c3d3-4ca7-b50a-3db45892a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0e93cd-27fb-434d-86ed-8174a9bdd708}, !- Handle
  {3a26d55f-c3d3-4ca7-b50a-3db45892a812}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {51fbfc40-0320-4458-aab9-fb373992ff0e}, !- Handle
  F7 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {124d9b0e-64c6-48db-aa40-edfbaa7233e3}, !- Handle
  F7 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {51fbfc40-0320-4458-aab9-fb373992ff0e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {059bbeb6-3038-4c58-9351-6c1911fa43cc}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {50300856-21ee-409b-8711-93e5568a54f3}, !- Inlet Node Name
  {b452e89e-e01f-46e7-8fc1-7386481ff619}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {124d9b0e-64c6-48db-aa40-edfbaa7233e3}; !- Water Use Equipment Name 1

OS:Node,
  {33597a5f-c3f9-4d90-af0e-2ddedd60e4f1}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {fd2b9b80-ef0d-45e2-bcbb-bb2d670a76e6}, !- Inlet Port
  {50300856-21ee-409b-8711-93e5568a54f3}; !- Outlet Port

OS:Connection,
  {fd2b9b80-ef0d-45e2-bcbb-bb2d670a76e6}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  37,                                     !- Outlet Port
  {33597a5f-c3f9-4d90-af0e-2ddedd60e4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96030a95-39e1-494e-84dc-fcb68dea5fda}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {b452e89e-e01f-46e7-8fc1-7386481ff619}, !- Inlet Port
  {8d88d66d-994c-424c-a6b1-cb8b0da881f8}; !- Outlet Port

OS:Connection,
  {50300856-21ee-409b-8711-93e5568a54f3}, !- Handle
  {33597a5f-c3f9-4d90-af0e-2ddedd60e4f1}, !- Source Object
  3,                                      !- Outlet Port
  {059bbeb6-3038-4c58-9351-6c1911fa43cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b452e89e-e01f-46e7-8fc1-7386481ff619}, !- Handle
  {059bbeb6-3038-4c58-9351-6c1911fa43cc}, !- Source Object
  3,                                      !- Outlet Port
  {96030a95-39e1-494e-84dc-fcb68dea5fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d88d66d-994c-424c-a6b1-cb8b0da881f8}, !- Handle
  {96030a95-39e1-494e-84dc-fcb68dea5fda}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6c1df2a7-eb7d-49cd-91e6-333ce06cf680}, !- Handle
  F7 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ed49d8fb-b652-4be9-ab60-8a707cd12663}, !- Handle
  F7 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {6c1df2a7-eb7d-49cd-91e6-333ce06cf680}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f3513291-b663-4721-8849-afd14bb51eba}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F,       !- Name
  {67cf7ffd-3b9e-430e-96dc-2763b967880a}, !- Inlet Node Name
  {f7978bba-958c-4093-ac3f-d0f99013e8a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed49d8fb-b652-4be9-ab60-8a707cd12663}; !- Water Use Equipment Name 1

OS:Node,
  {4a4aad9c-8c39-48e9-8e22-c3e31078a5cc}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {63a60d1b-215d-4dd0-a3cd-0c4b90f03366}, !- Inlet Port
  {67cf7ffd-3b9e-430e-96dc-2763b967880a}; !- Outlet Port

OS:Connection,
  {63a60d1b-215d-4dd0-a3cd-0c4b90f03366}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  38,                                     !- Outlet Port
  {4a4aad9c-8c39-48e9-8e22-c3e31078a5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799d1091-fd1e-4736-a496-6c65fc5b51a4}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {f7978bba-958c-4093-ac3f-d0f99013e8a1}, !- Inlet Port
  {921fbf4c-cbe7-436d-b457-ab0a954c2c96}; !- Outlet Port

OS:Connection,
  {67cf7ffd-3b9e-430e-96dc-2763b967880a}, !- Handle
  {4a4aad9c-8c39-48e9-8e22-c3e31078a5cc}, !- Source Object
  3,                                      !- Outlet Port
  {f3513291-b663-4721-8849-afd14bb51eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7978bba-958c-4093-ac3f-d0f99013e8a1}, !- Handle
  {f3513291-b663-4721-8849-afd14bb51eba}, !- Source Object
  3,                                      !- Outlet Port
  {799d1091-fd1e-4736-a496-6c65fc5b51a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921fbf4c-cbe7-436d-b457-ab0a954c2c96}, !- Handle
  {799d1091-fd1e-4736-a496-6c65fc5b51a4}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {71b24cb8-5621-4440-a07c-df0cb8905113}, !- Handle
  F7 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7e0c40ea-8af7-45da-85c8-9ab172c5ffa8}, !- Handle
  F7 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {71b24cb8-5621-4440-a07c-df0cb8905113}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {50d56d13-5ebd-403d-ab82-d3d8727c18b9}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F,       !- Name
  {226e875f-56e4-4a98-b26f-8ec12fd242e5}, !- Inlet Node Name
  {dbee3902-a0a0-4f2d-b1f8-0febc7d488a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e0c40ea-8af7-45da-85c8-9ab172c5ffa8}; !- Water Use Equipment Name 1

OS:Node,
  {64533aab-2ba0-4cdf-882b-5380dadef7e9}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5fde62bf-85a5-45fd-b6b3-fe19d1717384}, !- Inlet Port
  {226e875f-56e4-4a98-b26f-8ec12fd242e5}; !- Outlet Port

OS:Connection,
  {5fde62bf-85a5-45fd-b6b3-fe19d1717384}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  39,                                     !- Outlet Port
  {64533aab-2ba0-4cdf-882b-5380dadef7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6de733e1-d79f-40e7-bd08-839173d61d03}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {dbee3902-a0a0-4f2d-b1f8-0febc7d488a6}, !- Inlet Port
  {46551331-3df6-4f21-83e5-e628674bd4cb}; !- Outlet Port

OS:Connection,
  {226e875f-56e4-4a98-b26f-8ec12fd242e5}, !- Handle
  {64533aab-2ba0-4cdf-882b-5380dadef7e9}, !- Source Object
  3,                                      !- Outlet Port
  {50d56d13-5ebd-403d-ab82-d3d8727c18b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbee3902-a0a0-4f2d-b1f8-0febc7d488a6}, !- Handle
  {50d56d13-5ebd-403d-ab82-d3d8727c18b9}, !- Source Object
  3,                                      !- Outlet Port
  {6de733e1-d79f-40e7-bd08-839173d61d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46551331-3df6-4f21-83e5-e628674bd4cb}, !- Handle
  {6de733e1-d79f-40e7-bd08-839173d61d03}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1f3b1b2b-7b7e-4438-83b3-0384b0598808}, !- Handle
  F7 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cf57f822-8472-49f8-8297-a775baa61582}, !- Handle
  F7 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {1f3b1b2b-7b7e-4438-83b3-0384b0598808}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cebf1072-6ff4-4f8e-91b2-d14cf1fee575}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {cf592f75-5c0f-453f-8fa7-530e20564063}, !- Inlet Node Name
  {3ecbb2f8-67ae-41c7-8b36-6b3855aa41d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf57f822-8472-49f8-8297-a775baa61582}; !- Water Use Equipment Name 1

OS:Node,
  {06f8c3a5-b7c2-4af2-b22d-a87a0cafd3ad}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7356a21c-c5a4-440f-943c-146eae624dda}, !- Inlet Port
  {cf592f75-5c0f-453f-8fa7-530e20564063}; !- Outlet Port

OS:Connection,
  {7356a21c-c5a4-440f-943c-146eae624dda}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  40,                                     !- Outlet Port
  {06f8c3a5-b7c2-4af2-b22d-a87a0cafd3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3089a749-199f-4d42-a3a5-9847114cd910}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3ecbb2f8-67ae-41c7-8b36-6b3855aa41d4}, !- Inlet Port
  {ad667e30-8c39-4b70-a1f0-e32e0eb7aab8}; !- Outlet Port

OS:Connection,
  {cf592f75-5c0f-453f-8fa7-530e20564063}, !- Handle
  {06f8c3a5-b7c2-4af2-b22d-a87a0cafd3ad}, !- Source Object
  3,                                      !- Outlet Port
  {cebf1072-6ff4-4f8e-91b2-d14cf1fee575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecbb2f8-67ae-41c7-8b36-6b3855aa41d4}, !- Handle
  {cebf1072-6ff4-4f8e-91b2-d14cf1fee575}, !- Source Object
  3,                                      !- Outlet Port
  {3089a749-199f-4d42-a3a5-9847114cd910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad667e30-8c39-4b70-a1f0-e32e0eb7aab8}, !- Handle
  {3089a749-199f-4d42-a3a5-9847114cd910}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {acc2db8f-b56a-488d-9f92-113719a6707a}, !- Handle
  F7 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e3a41e71-e3e8-40da-b070-fc8bbdad19fc}, !- Handle
  F7 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {acc2db8f-b56a-488d-9f92-113719a6707a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4a78e63b-c7d1-4f77-954f-b27df97b00f6}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {8c8704ad-7b7b-49b4-922b-cbb859e918df}, !- Inlet Node Name
  {3b8137d2-f90c-48a8-ab19-8816c7f9a8f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3a41e71-e3e8-40da-b070-fc8bbdad19fc}; !- Water Use Equipment Name 1

OS:Node,
  {175989a3-5e69-48f9-a85f-f4512770d9cb}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {78e89c7c-13db-44a3-a973-3eb08e2b1b5c}, !- Inlet Port
  {8c8704ad-7b7b-49b4-922b-cbb859e918df}; !- Outlet Port

OS:Connection,
  {78e89c7c-13db-44a3-a973-3eb08e2b1b5c}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  41,                                     !- Outlet Port
  {175989a3-5e69-48f9-a85f-f4512770d9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1575a17-b1ea-41fd-afc5-9b7401c259bd}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3b8137d2-f90c-48a8-ab19-8816c7f9a8f5}, !- Inlet Port
  {8dd57f50-6ff7-4048-8485-8b5d6b2e3fdf}; !- Outlet Port

OS:Connection,
  {8c8704ad-7b7b-49b4-922b-cbb859e918df}, !- Handle
  {175989a3-5e69-48f9-a85f-f4512770d9cb}, !- Source Object
  3,                                      !- Outlet Port
  {4a78e63b-c7d1-4f77-954f-b27df97b00f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8137d2-f90c-48a8-ab19-8816c7f9a8f5}, !- Handle
  {4a78e63b-c7d1-4f77-954f-b27df97b00f6}, !- Source Object
  3,                                      !- Outlet Port
  {b1575a17-b1ea-41fd-afc5-9b7401c259bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd57f50-6ff7-4048-8485-8b5d6b2e3fdf}, !- Handle
  {b1575a17-b1ea-41fd-afc5-9b7401c259bd}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {250b620d-5210-431a-85cc-074f6b213876}, !- Handle
  F7 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {59aa6518-ca56-4449-8c9f-d6446fe49d18}, !- Handle
  F7 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {250b620d-5210-431a-85cc-074f6b213876}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {898b9223-bd83-4fd9-a640-9cc4a7a31af7}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F,       !- Name
  {64c0412b-25bc-473f-bb92-06ad7dd926d9}, !- Inlet Node Name
  {15652908-c2a2-4fde-9044-b9adb3be307a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59aa6518-ca56-4449-8c9f-d6446fe49d18}; !- Water Use Equipment Name 1

OS:Node,
  {ba6eb535-6d12-4ad8-a2e3-cac9160dccd4}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {27ea77c3-22cc-4fd1-a0d5-42859809b9eb}, !- Inlet Port
  {64c0412b-25bc-473f-bb92-06ad7dd926d9}; !- Outlet Port

OS:Connection,
  {27ea77c3-22cc-4fd1-a0d5-42859809b9eb}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  42,                                     !- Outlet Port
  {ba6eb535-6d12-4ad8-a2e3-cac9160dccd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be6fbf04-cbb4-4b13-97a9-cedad1cebd19}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {15652908-c2a2-4fde-9044-b9adb3be307a}, !- Inlet Port
  {63a23acd-ddcc-4aa2-8096-ed7a3d3e3f57}; !- Outlet Port

OS:Connection,
  {64c0412b-25bc-473f-bb92-06ad7dd926d9}, !- Handle
  {ba6eb535-6d12-4ad8-a2e3-cac9160dccd4}, !- Source Object
  3,                                      !- Outlet Port
  {898b9223-bd83-4fd9-a640-9cc4a7a31af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15652908-c2a2-4fde-9044-b9adb3be307a}, !- Handle
  {898b9223-bd83-4fd9-a640-9cc4a7a31af7}, !- Source Object
  3,                                      !- Outlet Port
  {be6fbf04-cbb4-4b13-97a9-cedad1cebd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a23acd-ddcc-4aa2-8096-ed7a3d3e3f57}, !- Handle
  {be6fbf04-cbb4-4b13-97a9-cedad1cebd19}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4864a534-3a20-4c63-acdf-272c1077055a}, !- Handle
  F7 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bb64c2ba-6d1e-47fb-a637-06182b2f4c77}, !- Handle
  F7 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {4864a534-3a20-4c63-acdf-272c1077055a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {639e2c3b-5a33-403c-a4a1-b75d0e00e877}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F,       !- Name
  {a1a6af20-3bc5-48ae-b07a-ecf6b268b3c7}, !- Inlet Node Name
  {888bb199-6acd-42d5-8499-79cf12790537}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb64c2ba-6d1e-47fb-a637-06182b2f4c77}; !- Water Use Equipment Name 1

OS:Node,
  {f2c27776-c59b-4e46-b59d-36f01fdbdc81}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {85e64a05-d2bf-4a01-a580-340972ad90fe}, !- Inlet Port
  {a1a6af20-3bc5-48ae-b07a-ecf6b268b3c7}; !- Outlet Port

OS:Connection,
  {85e64a05-d2bf-4a01-a580-340972ad90fe}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  43,                                     !- Outlet Port
  {f2c27776-c59b-4e46-b59d-36f01fdbdc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81edfdc6-54db-48fe-b9b4-53f064a6caab}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {888bb199-6acd-42d5-8499-79cf12790537}, !- Inlet Port
  {2c9eb005-3f68-4364-817c-474c9c6d923d}; !- Outlet Port

OS:Connection,
  {a1a6af20-3bc5-48ae-b07a-ecf6b268b3c7}, !- Handle
  {f2c27776-c59b-4e46-b59d-36f01fdbdc81}, !- Source Object
  3,                                      !- Outlet Port
  {639e2c3b-5a33-403c-a4a1-b75d0e00e877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888bb199-6acd-42d5-8499-79cf12790537}, !- Handle
  {639e2c3b-5a33-403c-a4a1-b75d0e00e877}, !- Source Object
  3,                                      !- Outlet Port
  {81edfdc6-54db-48fe-b9b4-53f064a6caab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9eb005-3f68-4364-817c-474c9c6d923d}, !- Handle
  {81edfdc6-54db-48fe-b9b4-53f064a6caab}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5c245001-bd65-4202-9c3b-81ecf364b746}, !- Handle
  F8 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae07655f-8c82-460a-b30b-39e226c10681}, !- Handle
  F8 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {5c245001-bd65-4202-9c3b-81ecf364b746}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {363b1127-b274-4d1b-8263-be0d290ce70e}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {63cbee72-348a-47e0-b885-ed76102c65d9}, !- Inlet Node Name
  {88f9c248-76c8-42a8-91a2-7c4d5b866e7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae07655f-8c82-460a-b30b-39e226c10681}; !- Water Use Equipment Name 1

OS:Node,
  {29edec8b-03aa-46c4-8cc8-730d2bf2fdb8}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {886f99b4-2b7b-4647-a6ed-ab6ed2ba4c6a}, !- Inlet Port
  {63cbee72-348a-47e0-b885-ed76102c65d9}; !- Outlet Port

OS:Connection,
  {886f99b4-2b7b-4647-a6ed-ab6ed2ba4c6a}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  44,                                     !- Outlet Port
  {29edec8b-03aa-46c4-8cc8-730d2bf2fdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf1f6cb-3d4e-4ac9-9e48-892cfa902263}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {88f9c248-76c8-42a8-91a2-7c4d5b866e7a}, !- Inlet Port
  {87cf348f-9272-4809-97fc-dfac5480b568}; !- Outlet Port

OS:Connection,
  {63cbee72-348a-47e0-b885-ed76102c65d9}, !- Handle
  {29edec8b-03aa-46c4-8cc8-730d2bf2fdb8}, !- Source Object
  3,                                      !- Outlet Port
  {363b1127-b274-4d1b-8263-be0d290ce70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f9c248-76c8-42a8-91a2-7c4d5b866e7a}, !- Handle
  {363b1127-b274-4d1b-8263-be0d290ce70e}, !- Source Object
  3,                                      !- Outlet Port
  {caf1f6cb-3d4e-4ac9-9e48-892cfa902263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cf348f-9272-4809-97fc-dfac5480b568}, !- Handle
  {caf1f6cb-3d4e-4ac9-9e48-892cfa902263}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a294915f-6759-4176-af34-778501d9d9c4}, !- Handle
  F8 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c1fa36c3-a91c-4223-8872-31cbc217b1e2}, !- Handle
  F8 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a294915f-6759-4176-af34-778501d9d9c4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d99eb21e-a0dd-4841-974b-777d37aafe5c}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {7c63f3e5-fe29-4f8a-834a-5d0bbb9d4d1a}, !- Inlet Node Name
  {4133cad5-5b84-4a69-8cea-5755fdedd0fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1fa36c3-a91c-4223-8872-31cbc217b1e2}; !- Water Use Equipment Name 1

OS:Node,
  {dfb65926-8690-463b-b3d9-b9718df4e6b3}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {e326e1b4-923f-4663-b58c-98b3968c52d0}, !- Inlet Port
  {7c63f3e5-fe29-4f8a-834a-5d0bbb9d4d1a}; !- Outlet Port

OS:Connection,
  {e326e1b4-923f-4663-b58c-98b3968c52d0}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  45,                                     !- Outlet Port
  {dfb65926-8690-463b-b3d9-b9718df4e6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aae74e59-3fc1-40e3-8e36-38aa39950ccf}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {4133cad5-5b84-4a69-8cea-5755fdedd0fa}, !- Inlet Port
  {52b1a0cc-0ac0-40ba-82e9-ecef352be567}; !- Outlet Port

OS:Connection,
  {7c63f3e5-fe29-4f8a-834a-5d0bbb9d4d1a}, !- Handle
  {dfb65926-8690-463b-b3d9-b9718df4e6b3}, !- Source Object
  3,                                      !- Outlet Port
  {d99eb21e-a0dd-4841-974b-777d37aafe5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4133cad5-5b84-4a69-8cea-5755fdedd0fa}, !- Handle
  {d99eb21e-a0dd-4841-974b-777d37aafe5c}, !- Source Object
  3,                                      !- Outlet Port
  {aae74e59-3fc1-40e3-8e36-38aa39950ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b1a0cc-0ac0-40ba-82e9-ecef352be567}, !- Handle
  {aae74e59-3fc1-40e3-8e36-38aa39950ccf}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e3933e59-9bb1-4bb6-9b2a-dc0d850bad9f}, !- Handle
  F8 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c0954aa5-8b8a-43e1-b8eb-c08cd2cb7801}, !- Handle
  F8 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {e3933e59-9bb1-4bb6-9b2a-dc0d850bad9f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e6c58c28-c445-4f32-854b-a7028691b1ca}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F,       !- Name
  {79ce937e-1fa3-42cf-8e3e-fc33d7b17ec0}, !- Inlet Node Name
  {94107acd-0eaf-4393-8982-d07a3d441d13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0954aa5-8b8a-43e1-b8eb-c08cd2cb7801}; !- Water Use Equipment Name 1

OS:Node,
  {0667c5bd-14c4-4e27-8f43-4c264f097edf}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {86a2e3a1-3e57-4e6c-8952-7cf812003401}, !- Inlet Port
  {79ce937e-1fa3-42cf-8e3e-fc33d7b17ec0}; !- Outlet Port

OS:Connection,
  {86a2e3a1-3e57-4e6c-8952-7cf812003401}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  46,                                     !- Outlet Port
  {0667c5bd-14c4-4e27-8f43-4c264f097edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85e7f624-df00-4bd7-8ba5-5d959c8a9427}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {94107acd-0eaf-4393-8982-d07a3d441d13}, !- Inlet Port
  {292603da-d58a-47b6-8e42-4702ff2b22b3}; !- Outlet Port

OS:Connection,
  {79ce937e-1fa3-42cf-8e3e-fc33d7b17ec0}, !- Handle
  {0667c5bd-14c4-4e27-8f43-4c264f097edf}, !- Source Object
  3,                                      !- Outlet Port
  {e6c58c28-c445-4f32-854b-a7028691b1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94107acd-0eaf-4393-8982-d07a3d441d13}, !- Handle
  {e6c58c28-c445-4f32-854b-a7028691b1ca}, !- Source Object
  3,                                      !- Outlet Port
  {85e7f624-df00-4bd7-8ba5-5d959c8a9427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292603da-d58a-47b6-8e42-4702ff2b22b3}, !- Handle
  {85e7f624-df00-4bd7-8ba5-5d959c8a9427}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0c8e450b-a7cf-4b60-bab5-233560691005}, !- Handle
  F8 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b539310b-63d9-4cba-8e03-eddfcff9dee6}, !- Handle
  F8 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {0c8e450b-a7cf-4b60-bab5-233560691005}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {402c814a-9a2d-4b29-9745-951ded52f81b}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F,       !- Name
  {8def0340-bc00-45a2-934d-75876d4658e2}, !- Inlet Node Name
  {0db41435-f2bd-4d2f-92ce-fb7d48fd4e6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b539310b-63d9-4cba-8e03-eddfcff9dee6}; !- Water Use Equipment Name 1

OS:Node,
  {d49ffe96-4f03-483a-ab59-098e1fb48b2b}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {949390a6-f480-4704-a7a7-ff1c43349632}, !- Inlet Port
  {8def0340-bc00-45a2-934d-75876d4658e2}; !- Outlet Port

OS:Connection,
  {949390a6-f480-4704-a7a7-ff1c43349632}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  47,                                     !- Outlet Port
  {d49ffe96-4f03-483a-ab59-098e1fb48b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5dd37e3-b68b-486c-8512-7358fbfd77b6}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {0db41435-f2bd-4d2f-92ce-fb7d48fd4e6d}, !- Inlet Port
  {1e4c6634-6fb0-4b7a-b5ea-7cf85142366c}; !- Outlet Port

OS:Connection,
  {8def0340-bc00-45a2-934d-75876d4658e2}, !- Handle
  {d49ffe96-4f03-483a-ab59-098e1fb48b2b}, !- Source Object
  3,                                      !- Outlet Port
  {402c814a-9a2d-4b29-9745-951ded52f81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db41435-f2bd-4d2f-92ce-fb7d48fd4e6d}, !- Handle
  {402c814a-9a2d-4b29-9745-951ded52f81b}, !- Source Object
  3,                                      !- Outlet Port
  {e5dd37e3-b68b-486c-8512-7358fbfd77b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4c6634-6fb0-4b7a-b5ea-7cf85142366c}, !- Handle
  {e5dd37e3-b68b-486c-8512-7358fbfd77b6}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b32b387d-9f99-4b9e-b47a-8856f81bbcbb}, !- Handle
  F8 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {736beed3-950f-40b6-8a1d-d569bf81d632}, !- Handle
  F8 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {b32b387d-9f99-4b9e-b47a-8856f81bbcbb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b970c81-c815-4b4b-8420-c246803be7cd}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {afcee3d7-d44e-4b71-b311-db2bb1d6ad5d}, !- Inlet Node Name
  {3a55fbae-3643-455b-ad64-2ffa9fc10b4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {736beed3-950f-40b6-8a1d-d569bf81d632}; !- Water Use Equipment Name 1

OS:Node,
  {db32e84d-6db4-4b13-836c-169c729b584c}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {d2591f90-56ea-4f7f-853b-f0c446d89099}, !- Inlet Port
  {afcee3d7-d44e-4b71-b311-db2bb1d6ad5d}; !- Outlet Port

OS:Connection,
  {d2591f90-56ea-4f7f-853b-f0c446d89099}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  48,                                     !- Outlet Port
  {db32e84d-6db4-4b13-836c-169c729b584c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49417733-72f5-4f01-a257-d8d9c2ca7319}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3a55fbae-3643-455b-ad64-2ffa9fc10b4d}, !- Inlet Port
  {efcfa2ae-7a9d-4148-8fd9-01cfe6acf9e2}; !- Outlet Port

OS:Connection,
  {afcee3d7-d44e-4b71-b311-db2bb1d6ad5d}, !- Handle
  {db32e84d-6db4-4b13-836c-169c729b584c}, !- Source Object
  3,                                      !- Outlet Port
  {0b970c81-c815-4b4b-8420-c246803be7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a55fbae-3643-455b-ad64-2ffa9fc10b4d}, !- Handle
  {0b970c81-c815-4b4b-8420-c246803be7cd}, !- Source Object
  3,                                      !- Outlet Port
  {49417733-72f5-4f01-a257-d8d9c2ca7319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcfa2ae-7a9d-4148-8fd9-01cfe6acf9e2}, !- Handle
  {49417733-72f5-4f01-a257-d8d9c2ca7319}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c7b5a6ec-3b65-4e1d-9bb3-1eb21aa21516}, !- Handle
  F8 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {341415bd-7389-4e5b-b397-3b5b131a6849}, !- Handle
  F8 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c7b5a6ec-3b65-4e1d-9bb3-1eb21aa21516}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4362c3b5-2ca6-4fa6-ab5d-da4932f04a96}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {2583141a-8b36-4287-bbae-e4efa75a9f11}, !- Inlet Node Name
  {40d3d8b8-8e12-4fe0-84f6-9350f654edfa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {341415bd-7389-4e5b-b397-3b5b131a6849}; !- Water Use Equipment Name 1

OS:Node,
  {e8e159d7-bd88-4fba-a6aa-c584b436304d}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0ce7d488-00ff-4196-8c9e-d7eaed17d58e}, !- Inlet Port
  {2583141a-8b36-4287-bbae-e4efa75a9f11}; !- Outlet Port

OS:Connection,
  {0ce7d488-00ff-4196-8c9e-d7eaed17d58e}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  49,                                     !- Outlet Port
  {e8e159d7-bd88-4fba-a6aa-c584b436304d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b25cb4d2-8644-4308-9ee1-c827678271a1}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {40d3d8b8-8e12-4fe0-84f6-9350f654edfa}, !- Inlet Port
  {c8c1dbab-5f01-43a4-b7e2-7c84fd5a3b97}; !- Outlet Port

OS:Connection,
  {2583141a-8b36-4287-bbae-e4efa75a9f11}, !- Handle
  {e8e159d7-bd88-4fba-a6aa-c584b436304d}, !- Source Object
  3,                                      !- Outlet Port
  {4362c3b5-2ca6-4fa6-ab5d-da4932f04a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d3d8b8-8e12-4fe0-84f6-9350f654edfa}, !- Handle
  {4362c3b5-2ca6-4fa6-ab5d-da4932f04a96}, !- Source Object
  3,                                      !- Outlet Port
  {b25cb4d2-8644-4308-9ee1-c827678271a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c1dbab-5f01-43a4-b7e2-7c84fd5a3b97}, !- Handle
  {b25cb4d2-8644-4308-9ee1-c827678271a1}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4f0459d4-c5ca-498c-ad9d-24661b442400}, !- Handle
  F8 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {da1687c1-8271-4ba2-b303-59222fab806c}, !- Handle
  F8 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {4f0459d4-c5ca-498c-ad9d-24661b442400}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b104a56-094e-47e6-bbcc-053255911a2a}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F,       !- Name
  {8cef7c9f-d022-473d-8186-a139bcc4fa42}, !- Inlet Node Name
  {66a79cfd-7b72-489a-b72d-ce1d7b1bac19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da1687c1-8271-4ba2-b303-59222fab806c}; !- Water Use Equipment Name 1

OS:Node,
  {b1fd52a3-3486-4615-b428-3c9ca7cc4261}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {b4964333-9ab0-4be6-8d87-b8ab2b9a5245}, !- Inlet Port
  {8cef7c9f-d022-473d-8186-a139bcc4fa42}; !- Outlet Port

OS:Connection,
  {b4964333-9ab0-4be6-8d87-b8ab2b9a5245}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  50,                                     !- Outlet Port
  {b1fd52a3-3486-4615-b428-3c9ca7cc4261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d5047d-7b40-4d5e-b318-97e9f3532357}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {66a79cfd-7b72-489a-b72d-ce1d7b1bac19}, !- Inlet Port
  {4e09fb26-4863-4a2d-8c2f-d168cf941cf0}; !- Outlet Port

OS:Connection,
  {8cef7c9f-d022-473d-8186-a139bcc4fa42}, !- Handle
  {b1fd52a3-3486-4615-b428-3c9ca7cc4261}, !- Source Object
  3,                                      !- Outlet Port
  {3b104a56-094e-47e6-bbcc-053255911a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a79cfd-7b72-489a-b72d-ce1d7b1bac19}, !- Handle
  {3b104a56-094e-47e6-bbcc-053255911a2a}, !- Source Object
  3,                                      !- Outlet Port
  {37d5047d-7b40-4d5e-b318-97e9f3532357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e09fb26-4863-4a2d-8c2f-d168cf941cf0}, !- Handle
  {37d5047d-7b40-4d5e-b318-97e9f3532357}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b1419205-c17c-42e9-8081-0e57e6288092}, !- Handle
  F8 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {697a385a-a272-4d8a-84a5-dc582b704b88}, !- Handle
  F8 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {b1419205-c17c-42e9-8081-0e57e6288092}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4e8e3ef5-9973-4006-a946-50249e12c132}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F,       !- Name
  {f02e67b7-c495-4053-b5b5-44aac6612d94}, !- Inlet Node Name
  {374cf305-5fc2-437b-954c-674e80dc5c6f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {697a385a-a272-4d8a-84a5-dc582b704b88}; !- Water Use Equipment Name 1

OS:Node,
  {d75f00df-d0f8-4e95-bef7-224c0c7578b8}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {30e36cf3-a595-4b0e-a67f-5091b3217c07}, !- Inlet Port
  {f02e67b7-c495-4053-b5b5-44aac6612d94}; !- Outlet Port

OS:Connection,
  {30e36cf3-a595-4b0e-a67f-5091b3217c07}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  51,                                     !- Outlet Port
  {d75f00df-d0f8-4e95-bef7-224c0c7578b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f3d22a4-13a2-4ab4-a919-9c2f72bb3984}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {374cf305-5fc2-437b-954c-674e80dc5c6f}, !- Inlet Port
  {a27b9660-ea28-4834-a0e2-e13ae86f7036}; !- Outlet Port

OS:Connection,
  {f02e67b7-c495-4053-b5b5-44aac6612d94}, !- Handle
  {d75f00df-d0f8-4e95-bef7-224c0c7578b8}, !- Source Object
  3,                                      !- Outlet Port
  {4e8e3ef5-9973-4006-a946-50249e12c132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374cf305-5fc2-437b-954c-674e80dc5c6f}, !- Handle
  {4e8e3ef5-9973-4006-a946-50249e12c132}, !- Source Object
  3,                                      !- Outlet Port
  {5f3d22a4-13a2-4ab4-a919-9c2f72bb3984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27b9660-ea28-4834-a0e2-e13ae86f7036}, !- Handle
  {5f3d22a4-13a2-4ab4-a919-9c2f72bb3984}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1348f364-f55e-4d00-9e3a-863c2e860f1e}, !- Handle
  F9 N1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5990413b-0be1-4f62-961d-b93311347fdb}, !- Handle
  F9 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {1348f364-f55e-4d00-9e3a-863c2e860f1e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {17f4051e-d969-485f-bb92-d929cbb92481}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {dc2b35e6-0fac-4b0a-810f-128ac73cd214}, !- Inlet Node Name
  {ba555ee6-df79-4344-9ae2-98a7929b6c10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5990413b-0be1-4f62-961d-b93311347fdb}; !- Water Use Equipment Name 1

OS:Node,
  {ab5164a0-da4b-488c-bcf2-90d60f284d3d}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {333e9637-8c1a-4eb7-a57d-503b33750764}, !- Inlet Port
  {dc2b35e6-0fac-4b0a-810f-128ac73cd214}; !- Outlet Port

OS:Connection,
  {333e9637-8c1a-4eb7-a57d-503b33750764}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  52,                                     !- Outlet Port
  {ab5164a0-da4b-488c-bcf2-90d60f284d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33af16ea-6831-4580-8bf1-4b5b516aeac0}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ba555ee6-df79-4344-9ae2-98a7929b6c10}, !- Inlet Port
  {a29fcad7-e1ef-49fc-897f-fa50ac48ef34}; !- Outlet Port

OS:Connection,
  {dc2b35e6-0fac-4b0a-810f-128ac73cd214}, !- Handle
  {ab5164a0-da4b-488c-bcf2-90d60f284d3d}, !- Source Object
  3,                                      !- Outlet Port
  {17f4051e-d969-485f-bb92-d929cbb92481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba555ee6-df79-4344-9ae2-98a7929b6c10}, !- Handle
  {17f4051e-d969-485f-bb92-d929cbb92481}, !- Source Object
  3,                                      !- Outlet Port
  {33af16ea-6831-4580-8bf1-4b5b516aeac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29fcad7-e1ef-49fc-897f-fa50ac48ef34}, !- Handle
  {33af16ea-6831-4580-8bf1-4b5b516aeac0}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cedb4749-d422-4d07-a210-e396344b34c8}, !- Handle
  F9 N2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {78559848-084b-4c05-9fdd-15edee58f4ba}, !- Handle
  F9 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {cedb4749-d422-4d07-a210-e396344b34c8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a12d4884-b909-43c1-b0bd-19e792fa7ee3}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {08b4b596-102e-4394-a1bb-3d3c15cf2dc3}, !- Inlet Node Name
  {7bada76a-44d0-440d-ae17-fa1ccf8eeee6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78559848-084b-4c05-9fdd-15edee58f4ba}; !- Water Use Equipment Name 1

OS:Node,
  {e70d2155-5f61-438c-8843-dfe3d344d2a6}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {91b85750-4d02-4d8d-b796-8690e1b403e5}, !- Inlet Port
  {08b4b596-102e-4394-a1bb-3d3c15cf2dc3}; !- Outlet Port

OS:Connection,
  {91b85750-4d02-4d8d-b796-8690e1b403e5}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  53,                                     !- Outlet Port
  {e70d2155-5f61-438c-8843-dfe3d344d2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a5700d3-13d9-411a-bfdc-1a8e100c30b8}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {7bada76a-44d0-440d-ae17-fa1ccf8eeee6}, !- Inlet Port
  {6da1a340-d4d6-4bb9-a1d7-c33bd2b48069}; !- Outlet Port

OS:Connection,
  {08b4b596-102e-4394-a1bb-3d3c15cf2dc3}, !- Handle
  {e70d2155-5f61-438c-8843-dfe3d344d2a6}, !- Source Object
  3,                                      !- Outlet Port
  {a12d4884-b909-43c1-b0bd-19e792fa7ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bada76a-44d0-440d-ae17-fa1ccf8eeee6}, !- Handle
  {a12d4884-b909-43c1-b0bd-19e792fa7ee3}, !- Source Object
  3,                                      !- Outlet Port
  {7a5700d3-13d9-411a-bfdc-1a8e100c30b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da1a340-d4d6-4bb9-a1d7-c33bd2b48069}, !- Handle
  {7a5700d3-13d9-411a-bfdc-1a8e100c30b8}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {94803c69-33e1-412f-8d03-23b96b6bc787}, !- Handle
  F9 NE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bf225916-6968-4a0b-a820-adf337e9071e}, !- Handle
  F9 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {94803c69-33e1-412f-8d03-23b96b6bc787}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {03d9c219-9295-4773-97e7-ed0be2ab9b86}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F,       !- Name
  {1923258c-01a0-44df-a67a-b0ebc20fbb7f}, !- Inlet Node Name
  {c4d7ea1a-3134-46ca-99c9-942b59092ab1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf225916-6968-4a0b-a820-adf337e9071e}; !- Water Use Equipment Name 1

OS:Node,
  {1bd83200-1347-4a18-a330-e713c350af55}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {8a2a0124-a3f4-425d-a76b-188881857081}, !- Inlet Port
  {1923258c-01a0-44df-a67a-b0ebc20fbb7f}; !- Outlet Port

OS:Connection,
  {8a2a0124-a3f4-425d-a76b-188881857081}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  54,                                     !- Outlet Port
  {1bd83200-1347-4a18-a330-e713c350af55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e99d14ca-4499-403b-bf73-798e234399c1}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c4d7ea1a-3134-46ca-99c9-942b59092ab1}, !- Inlet Port
  {8ee26e27-7fd7-48b0-9247-596a0fe7fad9}; !- Outlet Port

OS:Connection,
  {1923258c-01a0-44df-a67a-b0ebc20fbb7f}, !- Handle
  {1bd83200-1347-4a18-a330-e713c350af55}, !- Source Object
  3,                                      !- Outlet Port
  {03d9c219-9295-4773-97e7-ed0be2ab9b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d7ea1a-3134-46ca-99c9-942b59092ab1}, !- Handle
  {03d9c219-9295-4773-97e7-ed0be2ab9b86}, !- Source Object
  3,                                      !- Outlet Port
  {e99d14ca-4499-403b-bf73-798e234399c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee26e27-7fd7-48b0-9247-596a0fe7fad9}, !- Handle
  {e99d14ca-4499-403b-bf73-798e234399c1}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5a395e7f-a561-47aa-97c5-42d8393883e0}, !- Handle
  F9 NW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb0e19c5-1dbb-4681-9415-b34bb0a5b11e}, !- Handle
  F9 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {5a395e7f-a561-47aa-97c5-42d8393883e0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fb7afdf8-071c-466c-a552-fe011076dcf7}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F,       !- Name
  {fc8f71a4-54b1-439b-b0fc-eacad3358efe}, !- Inlet Node Name
  {60da37a4-a035-4504-aa56-30ef86a11d10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb0e19c5-1dbb-4681-9415-b34bb0a5b11e}; !- Water Use Equipment Name 1

OS:Node,
  {98c5014f-ac04-480d-b8c1-545b53ff4c7f}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {6a065a98-ed93-4aa9-b65f-d3f04933c3ce}, !- Inlet Port
  {fc8f71a4-54b1-439b-b0fc-eacad3358efe}; !- Outlet Port

OS:Connection,
  {6a065a98-ed93-4aa9-b65f-d3f04933c3ce}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  55,                                     !- Outlet Port
  {98c5014f-ac04-480d-b8c1-545b53ff4c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83b1bd92-741f-4b8a-a4cc-7c02b7df169b}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {60da37a4-a035-4504-aa56-30ef86a11d10}, !- Inlet Port
  {c9915de2-2773-4869-83c1-11082d88c23f}; !- Outlet Port

OS:Connection,
  {fc8f71a4-54b1-439b-b0fc-eacad3358efe}, !- Handle
  {98c5014f-ac04-480d-b8c1-545b53ff4c7f}, !- Source Object
  3,                                      !- Outlet Port
  {fb7afdf8-071c-466c-a552-fe011076dcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60da37a4-a035-4504-aa56-30ef86a11d10}, !- Handle
  {fb7afdf8-071c-466c-a552-fe011076dcf7}, !- Source Object
  3,                                      !- Outlet Port
  {83b1bd92-741f-4b8a-a4cc-7c02b7df169b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9915de2-2773-4869-83c1-11082d88c23f}, !- Handle
  {83b1bd92-741f-4b8a-a4cc-7c02b7df169b}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {eee1d2cd-ed81-496d-bf7f-62e20a60faa6}, !- Handle
  F9 S1 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {02c741d3-3449-43ac-9c3d-b4a0f2ac5502}, !- Handle
  F9 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {eee1d2cd-ed81-496d-bf7f-62e20a60faa6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8d865514-71a9-42cb-b05e-cd58f89d98df}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {95d9a28e-c241-422e-8ecf-666861bdb516}, !- Inlet Node Name
  {ed84d198-56b6-4e34-b67f-3104b727c96e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02c741d3-3449-43ac-9c3d-b4a0f2ac5502}; !- Water Use Equipment Name 1

OS:Node,
  {5c00226a-16a6-4302-b03c-eb6bd9ee2311}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {78fe4040-6e6e-45c1-b29f-d10e0e39c8ee}, !- Inlet Port
  {95d9a28e-c241-422e-8ecf-666861bdb516}; !- Outlet Port

OS:Connection,
  {78fe4040-6e6e-45c1-b29f-d10e0e39c8ee}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  56,                                     !- Outlet Port
  {5c00226a-16a6-4302-b03c-eb6bd9ee2311}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bcc7c79-6244-4597-8ce3-d9c854775750}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ed84d198-56b6-4e34-b67f-3104b727c96e}, !- Inlet Port
  {ebddd3d5-63b4-424d-a72a-fbefcd23d1b4}; !- Outlet Port

OS:Connection,
  {95d9a28e-c241-422e-8ecf-666861bdb516}, !- Handle
  {5c00226a-16a6-4302-b03c-eb6bd9ee2311}, !- Source Object
  3,                                      !- Outlet Port
  {8d865514-71a9-42cb-b05e-cd58f89d98df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed84d198-56b6-4e34-b67f-3104b727c96e}, !- Handle
  {8d865514-71a9-42cb-b05e-cd58f89d98df}, !- Source Object
  3,                                      !- Outlet Port
  {7bcc7c79-6244-4597-8ce3-d9c854775750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebddd3d5-63b4-424d-a72a-fbefcd23d1b4}, !- Handle
  {7bcc7c79-6244-4597-8ce3-d9c854775750}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {51339810-b378-4a97-9710-962a3241d6e5}, !- Handle
  F9 S2 Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c115fdb9-2c9e-4aeb-9005-81899341be84}, !- Handle
  F9 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {51339810-b378-4a97-9710-962a3241d6e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c2285b6-6fa2-47d3-b2f1-1b3debc93d47}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {0eb36aa6-8c3d-4e8a-abad-70c118bd187b}, !- Inlet Node Name
  {d5444726-0b78-4243-a9d8-ad994147d444}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c115fdb9-2c9e-4aeb-9005-81899341be84}; !- Water Use Equipment Name 1

OS:Node,
  {9a0f00e7-7a6f-4d4e-aadf-578626e66310}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {ebaa8d27-9ed1-4753-adc2-c8890c71b153}, !- Inlet Port
  {0eb36aa6-8c3d-4e8a-abad-70c118bd187b}; !- Outlet Port

OS:Connection,
  {ebaa8d27-9ed1-4753-adc2-c8890c71b153}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  57,                                     !- Outlet Port
  {9a0f00e7-7a6f-4d4e-aadf-578626e66310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c9770db-29c8-4890-9c74-b261670ea801}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d5444726-0b78-4243-a9d8-ad994147d444}, !- Inlet Port
  {b80b108c-0a95-4670-b2f8-7ffd82d7b91e}; !- Outlet Port

OS:Connection,
  {0eb36aa6-8c3d-4e8a-abad-70c118bd187b}, !- Handle
  {9a0f00e7-7a6f-4d4e-aadf-578626e66310}, !- Source Object
  3,                                      !- Outlet Port
  {9c2285b6-6fa2-47d3-b2f1-1b3debc93d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5444726-0b78-4243-a9d8-ad994147d444}, !- Handle
  {9c2285b6-6fa2-47d3-b2f1-1b3debc93d47}, !- Source Object
  3,                                      !- Outlet Port
  {0c9770db-29c8-4890-9c74-b261670ea801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80b108c-0a95-4670-b2f8-7ffd82d7b91e}, !- Handle
  {0c9770db-29c8-4890-9c74-b261670ea801}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a0073f5b-7691-4798-8455-b680b0168535}, !- Handle
  F9 SE Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {23d4c72b-96dc-4771-8014-fb764ff84aca}, !- Handle
  F9 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {a0073f5b-7691-4798-8455-b680b0168535}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e9320795-ecb4-4cc1-bac5-3ad4d4698e31}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F,       !- Name
  {2554634c-bb74-4871-877d-e125c0fdb302}, !- Inlet Node Name
  {8dbb1219-15f0-43ad-8c6f-fd3803c8c8c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23d4c72b-96dc-4771-8014-fb764ff84aca}; !- Water Use Equipment Name 1

OS:Node,
  {20166932-dafc-4bcb-be1a-4e11766ede69}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {b8acff26-a256-4671-89f7-e4dedf210833}, !- Inlet Port
  {2554634c-bb74-4871-877d-e125c0fdb302}; !- Outlet Port

OS:Connection,
  {b8acff26-a256-4671-89f7-e4dedf210833}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  58,                                     !- Outlet Port
  {20166932-dafc-4bcb-be1a-4e11766ede69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92b8860e-dc80-4f84-9104-ae50f2c688df}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {8dbb1219-15f0-43ad-8c6f-fd3803c8c8c9}, !- Inlet Port
  {db5672ed-e0d4-4596-9674-59ca207745b5}; !- Outlet Port

OS:Connection,
  {2554634c-bb74-4871-877d-e125c0fdb302}, !- Handle
  {20166932-dafc-4bcb-be1a-4e11766ede69}, !- Source Object
  3,                                      !- Outlet Port
  {e9320795-ecb4-4cc1-bac5-3ad4d4698e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbb1219-15f0-43ad-8c6f-fd3803c8c8c9}, !- Handle
  {e9320795-ecb4-4cc1-bac5-3ad4d4698e31}, !- Source Object
  3,                                      !- Outlet Port
  {92b8860e-dc80-4f84-9104-ae50f2c688df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5672ed-e0d4-4596-9674-59ca207745b5}, !- Handle
  {92b8860e-dc80-4f84-9104-ae50f2c688df}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {475029d7-f3a9-46b5-add9-2267cab48965}, !- Handle
  F9 SW Apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b70319ab-311f-4656-94aa-aef7714a5231}, !- Handle
  F9 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {475029d7-f3a9-46b5-add9-2267cab48965}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c3f79e8b-ab49-4be5-b90e-ba5e2eb9442f}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F,       !- Name
  {b3f8aa9b-d3a0-4251-bcc9-f1b8c1d85123}, !- Inlet Node Name
  {8a9f7e70-8d46-4e98-a49f-11522ae8835e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b70319ab-311f-4656-94aa-aef7714a5231}; !- Water Use Equipment Name 1

OS:Node,
  {608d5689-9d26-4390-bcfc-0d6e7f17d87f}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {cc862fce-c9c1-42ab-ae98-0b9c594d7bbe}, !- Inlet Port
  {b3f8aa9b-d3a0-4251-bcc9-f1b8c1d85123}; !- Outlet Port

OS:Connection,
  {cc862fce-c9c1-42ab-ae98-0b9c594d7bbe}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  59,                                     !- Outlet Port
  {608d5689-9d26-4390-bcfc-0d6e7f17d87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89a49f6a-2193-48b4-8deb-f5b56e1ccc15}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {8a9f7e70-8d46-4e98-a49f-11522ae8835e}, !- Inlet Port
  {5f6d80c4-c45b-48d6-8994-9ed4b5d3447b}; !- Outlet Port

OS:Connection,
  {b3f8aa9b-d3a0-4251-bcc9-f1b8c1d85123}, !- Handle
  {608d5689-9d26-4390-bcfc-0d6e7f17d87f}, !- Source Object
  3,                                      !- Outlet Port
  {c3f79e8b-ab49-4be5-b90e-ba5e2eb9442f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9f7e70-8d46-4e98-a49f-11522ae8835e}, !- Handle
  {c3f79e8b-ab49-4be5-b90e-ba5e2eb9442f}, !- Source Object
  3,                                      !- Outlet Port
  {89a49f6a-2193-48b4-8deb-f5b56e1ccc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6d80c4-c45b-48d6-8994-9ed4b5d3447b}, !- Handle
  {89a49f6a-2193-48b4-8deb-f5b56e1ccc15}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0f0694c2-84c1-4c7d-b8bd-cd16fbd8cfba}, !- Handle
  G N1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {355edb22-77a4-4a4f-8870-97aacd206acf}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {0f0694c2-84c1-4c7d-b8bd-cd16fbd8cfba}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f341203f-31ab-4dfa-95de-c032e5cc52be}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F,        !- Name
  {877704ea-f51a-4fe6-9a28-c3696779a3de}, !- Inlet Node Name
  {244a771e-a1b8-4704-908a-4203b4e062b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {355edb22-77a4-4a4f-8870-97aacd206acf}; !- Water Use Equipment Name 1

OS:Node,
  {ab5f489c-b7aa-449f-a110-4ae093fab9f2}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {afe9ed35-b680-4440-80fc-79990ec70565}, !- Inlet Port
  {877704ea-f51a-4fe6-9a28-c3696779a3de}; !- Outlet Port

OS:Connection,
  {afe9ed35-b680-4440-80fc-79990ec70565}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  60,                                     !- Outlet Port
  {ab5f489c-b7aa-449f-a110-4ae093fab9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85a0634b-29bf-4379-bc8b-a51755e77947}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {244a771e-a1b8-4704-908a-4203b4e062b8}, !- Inlet Port
  {9b8675a2-6854-40c5-a3f5-9b16130c51dc}; !- Outlet Port

OS:Connection,
  {877704ea-f51a-4fe6-9a28-c3696779a3de}, !- Handle
  {ab5f489c-b7aa-449f-a110-4ae093fab9f2}, !- Source Object
  3,                                      !- Outlet Port
  {f341203f-31ab-4dfa-95de-c032e5cc52be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244a771e-a1b8-4704-908a-4203b4e062b8}, !- Handle
  {f341203f-31ab-4dfa-95de-c032e5cc52be}, !- Source Object
  3,                                      !- Outlet Port
  {85a0634b-29bf-4379-bc8b-a51755e77947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8675a2-6854-40c5-a3f5-9b16130c51dc}, !- Handle
  {85a0634b-29bf-4379-bc8b-a51755e77947}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f77a4ca7-a27c-4890-aa2b-bab98962a2a5}, !- Handle
  G N2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ad590e51-32af-486f-bc0b-974a441a8b8f}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {f77a4ca7-a27c-4890-aa2b-bab98962a2a5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c02e5a0e-4533-4134-a2a5-d009232827c3}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F,        !- Name
  {98dbcb66-8d75-47de-9e58-46de39250055}, !- Inlet Node Name
  {3f9ca614-d259-4ad2-adf5-022763539b75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad590e51-32af-486f-bc0b-974a441a8b8f}; !- Water Use Equipment Name 1

OS:Node,
  {37dd2b0e-6d5a-4a81-9d7c-a33076ff99e8}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {97d3821f-4b5c-403e-b235-9eeb451be68f}, !- Inlet Port
  {98dbcb66-8d75-47de-9e58-46de39250055}; !- Outlet Port

OS:Connection,
  {97d3821f-4b5c-403e-b235-9eeb451be68f}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  61,                                     !- Outlet Port
  {37dd2b0e-6d5a-4a81-9d7c-a33076ff99e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f187d64d-20b1-461b-a08f-d97c7d1323a6}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3f9ca614-d259-4ad2-adf5-022763539b75}, !- Inlet Port
  {cdeef145-dea1-4f9f-a3b2-f5b6d276faec}; !- Outlet Port

OS:Connection,
  {98dbcb66-8d75-47de-9e58-46de39250055}, !- Handle
  {37dd2b0e-6d5a-4a81-9d7c-a33076ff99e8}, !- Source Object
  3,                                      !- Outlet Port
  {c02e5a0e-4533-4134-a2a5-d009232827c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9ca614-d259-4ad2-adf5-022763539b75}, !- Handle
  {c02e5a0e-4533-4134-a2a5-d009232827c3}, !- Source Object
  3,                                      !- Outlet Port
  {f187d64d-20b1-461b-a08f-d97c7d1323a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdeef145-dea1-4f9f-a3b2-f5b6d276faec}, !- Handle
  {f187d64d-20b1-461b-a08f-d97c7d1323a6}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f016a14e-5789-47c1-ac02-8ebb9b666f71}, !- Handle
  G NE Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b528e471-9806-4909-a073-9aeb332f66ed}, !- Handle
  G NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {f016a14e-5789-47c1-ac02-8ebb9b666f71}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9164d8eb-1eb8-4b0a-9ae7-925e15dd7b41}, !- Handle
  G NE Apartment WUC 0.06gpm 140F,        !- Name
  {fbfb12bb-312a-4eb1-b837-36d47e605af2}, !- Inlet Node Name
  {7d512aaf-1ee8-48d4-ad85-87e8ce774819}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b528e471-9806-4909-a073-9aeb332f66ed}; !- Water Use Equipment Name 1

OS:Node,
  {335cbe05-a7b9-434a-a581-a8d0a4910662}, !- Handle
  G NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9af8228a-d47e-4f71-bf14-ba6ad14f9dec}, !- Inlet Port
  {fbfb12bb-312a-4eb1-b837-36d47e605af2}; !- Outlet Port

OS:Connection,
  {9af8228a-d47e-4f71-bf14-ba6ad14f9dec}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  62,                                     !- Outlet Port
  {335cbe05-a7b9-434a-a581-a8d0a4910662}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {735f4168-c6c6-4f8f-8d39-9fda87f86ac7}, !- Handle
  G NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {7d512aaf-1ee8-48d4-ad85-87e8ce774819}, !- Inlet Port
  {20d08f00-b336-449b-a622-a05a2b59a0df}; !- Outlet Port

OS:Connection,
  {fbfb12bb-312a-4eb1-b837-36d47e605af2}, !- Handle
  {335cbe05-a7b9-434a-a581-a8d0a4910662}, !- Source Object
  3,                                      !- Outlet Port
  {9164d8eb-1eb8-4b0a-9ae7-925e15dd7b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d512aaf-1ee8-48d4-ad85-87e8ce774819}, !- Handle
  {9164d8eb-1eb8-4b0a-9ae7-925e15dd7b41}, !- Source Object
  3,                                      !- Outlet Port
  {735f4168-c6c6-4f8f-8d39-9fda87f86ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d08f00-b336-449b-a622-a05a2b59a0df}, !- Handle
  {735f4168-c6c6-4f8f-8d39-9fda87f86ac7}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8b788094-ddbb-47c1-b7d6-b60a47199a7b}, !- Handle
  G NW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c28238f5-91c7-4c88-921e-3f56e5960e36}, !- Handle
  G NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {8b788094-ddbb-47c1-b7d6-b60a47199a7b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {67268386-c9ea-46f3-8c40-f19ab51e7330}, !- Handle
  G NW Apartment WUC 0.06gpm 140F,        !- Name
  {426439d6-984d-4696-8a92-2258c4dd6da8}, !- Inlet Node Name
  {a6f1b4ce-e8fc-4e0c-9c3a-5b5c52b2aa2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c28238f5-91c7-4c88-921e-3f56e5960e36}; !- Water Use Equipment Name 1

OS:Node,
  {b41a55ea-fb38-40e3-9241-63bfbf2b6571}, !- Handle
  G NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2c0fbc15-f9f5-4be6-8cfa-97baeed827dc}, !- Inlet Port
  {426439d6-984d-4696-8a92-2258c4dd6da8}; !- Outlet Port

OS:Connection,
  {2c0fbc15-f9f5-4be6-8cfa-97baeed827dc}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  63,                                     !- Outlet Port
  {b41a55ea-fb38-40e3-9241-63bfbf2b6571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ae2efba-1916-4253-a950-0971ac2deca7}, !- Handle
  G NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {a6f1b4ce-e8fc-4e0c-9c3a-5b5c52b2aa2d}, !- Inlet Port
  {65a8d34c-c7ed-4792-935e-44c94af52dd9}; !- Outlet Port

OS:Connection,
  {426439d6-984d-4696-8a92-2258c4dd6da8}, !- Handle
  {b41a55ea-fb38-40e3-9241-63bfbf2b6571}, !- Source Object
  3,                                      !- Outlet Port
  {67268386-c9ea-46f3-8c40-f19ab51e7330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f1b4ce-e8fc-4e0c-9c3a-5b5c52b2aa2d}, !- Handle
  {67268386-c9ea-46f3-8c40-f19ab51e7330}, !- Source Object
  3,                                      !- Outlet Port
  {8ae2efba-1916-4253-a950-0971ac2deca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a8d34c-c7ed-4792-935e-44c94af52dd9}, !- Handle
  {8ae2efba-1916-4253-a950-0971ac2deca7}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7cc8ea50-4826-46aa-a6fd-53978906e975}, !- Handle
  G S1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2ab85111-58c8-44cc-8a77-1993c20a027c}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {7cc8ea50-4826-46aa-a6fd-53978906e975}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {34ddd181-63f6-4839-9f11-2b31630fd7b2}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F,        !- Name
  {46f96d57-ca25-47ce-8131-f97a80097d56}, !- Inlet Node Name
  {3064d48e-ddbe-4981-ba18-c94f3ad56ce5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ab85111-58c8-44cc-8a77-1993c20a027c}; !- Water Use Equipment Name 1

OS:Node,
  {ec6cba18-9fdc-4375-a728-87f51efb798c}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {e3b57fe5-36a6-4453-8856-7461e73433f6}, !- Inlet Port
  {46f96d57-ca25-47ce-8131-f97a80097d56}; !- Outlet Port

OS:Connection,
  {e3b57fe5-36a6-4453-8856-7461e73433f6}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  64,                                     !- Outlet Port
  {ec6cba18-9fdc-4375-a728-87f51efb798c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec2bdaa3-b6fc-4903-a475-23f25b87760d}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {3064d48e-ddbe-4981-ba18-c94f3ad56ce5}, !- Inlet Port
  {b61f435e-76bd-492e-b6ea-4da974906325}; !- Outlet Port

OS:Connection,
  {46f96d57-ca25-47ce-8131-f97a80097d56}, !- Handle
  {ec6cba18-9fdc-4375-a728-87f51efb798c}, !- Source Object
  3,                                      !- Outlet Port
  {34ddd181-63f6-4839-9f11-2b31630fd7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3064d48e-ddbe-4981-ba18-c94f3ad56ce5}, !- Handle
  {34ddd181-63f6-4839-9f11-2b31630fd7b2}, !- Source Object
  3,                                      !- Outlet Port
  {ec2bdaa3-b6fc-4903-a475-23f25b87760d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61f435e-76bd-492e-b6ea-4da974906325}, !- Handle
  {ec2bdaa3-b6fc-4903-a475-23f25b87760d}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8ee7ddf2-fea9-4974-ab83-363214faca74}, !- Handle
  G S2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {22f029c0-ccda-4546-8d42-873d766da471}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {8ee7ddf2-fea9-4974-ab83-363214faca74}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b8a9b81e-c102-436f-94e9-ee00987bf1f7}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F,        !- Name
  {726a0e83-a47a-4658-8ed7-838e241576b1}, !- Inlet Node Name
  {743612d9-da96-4874-842e-cbc81843cb4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22f029c0-ccda-4546-8d42-873d766da471}; !- Water Use Equipment Name 1

OS:Node,
  {ce9d34ef-0b79-421d-8e0d-29281f4adf90}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {a34b49c8-df09-475c-8f96-a4dd8ed24303}, !- Inlet Port
  {726a0e83-a47a-4658-8ed7-838e241576b1}; !- Outlet Port

OS:Connection,
  {a34b49c8-df09-475c-8f96-a4dd8ed24303}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  65,                                     !- Outlet Port
  {ce9d34ef-0b79-421d-8e0d-29281f4adf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4425a4e-4b5e-4ddd-bb7f-17d4ff612e18}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {743612d9-da96-4874-842e-cbc81843cb4d}, !- Inlet Port
  {3f3e6cfd-d11e-4633-b9c4-b0e8cc1b5544}; !- Outlet Port

OS:Connection,
  {726a0e83-a47a-4658-8ed7-838e241576b1}, !- Handle
  {ce9d34ef-0b79-421d-8e0d-29281f4adf90}, !- Source Object
  3,                                      !- Outlet Port
  {b8a9b81e-c102-436f-94e9-ee00987bf1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743612d9-da96-4874-842e-cbc81843cb4d}, !- Handle
  {b8a9b81e-c102-436f-94e9-ee00987bf1f7}, !- Source Object
  3,                                      !- Outlet Port
  {b4425a4e-4b5e-4ddd-bb7f-17d4ff612e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3e6cfd-d11e-4633-b9c4-b0e8cc1b5544}, !- Handle
  {b4425a4e-4b5e-4ddd-bb7f-17d4ff612e18}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8ffe94e5-bcc5-4b70-81d0-2963ed5f222c}, !- Handle
  G SW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ad43cf6d-24c9-44ee-828c-e6a0869465bf}, !- Handle
  G SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {8ffe94e5-bcc5-4b70-81d0-2963ed5f222c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {438deaac-71c9-4814-9507-27c64737cab3}, !- Handle
  G SW Apartment WUC 0.06gpm 140F,        !- Name
  {a45ac603-2be3-400e-9602-debebcb983de}, !- Inlet Node Name
  {99911c79-4ded-4360-8889-ec88735e4691}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad43cf6d-24c9-44ee-828c-e6a0869465bf}; !- Water Use Equipment Name 1

OS:Node,
  {8a165a09-91e0-4dc9-9f78-5f652053c3e2}, !- Handle
  G SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2152b7e5-a6a2-4b29-87d3-47c0dac1ca3f}, !- Inlet Port
  {a45ac603-2be3-400e-9602-debebcb983de}; !- Outlet Port

OS:Connection,
  {2152b7e5-a6a2-4b29-87d3-47c0dac1ca3f}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  66,                                     !- Outlet Port
  {8a165a09-91e0-4dc9-9f78-5f652053c3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1fb73db-ac2a-437d-a904-104918812a9d}, !- Handle
  G SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {99911c79-4ded-4360-8889-ec88735e4691}, !- Inlet Port
  {369d99fd-40e0-4842-a5d8-3505ac35fdc7}; !- Outlet Port

OS:Connection,
  {a45ac603-2be3-400e-9602-debebcb983de}, !- Handle
  {8a165a09-91e0-4dc9-9f78-5f652053c3e2}, !- Source Object
  3,                                      !- Outlet Port
  {438deaac-71c9-4814-9507-27c64737cab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99911c79-4ded-4360-8889-ec88735e4691}, !- Handle
  {438deaac-71c9-4814-9507-27c64737cab3}, !- Source Object
  3,                                      !- Outlet Port
  {e1fb73db-ac2a-437d-a904-104918812a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369d99fd-40e0-4842-a5d8-3505ac35fdc7}, !- Handle
  {e1fb73db-ac2a-437d-a904-104918812a9d}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3d700f3f-0b7b-4b2d-adde-b3ca13454805}, !- Handle
  M N1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d59272c-1511-4111-a21e-bf42998a4b9d}, !- Handle
  M N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {3d700f3f-0b7b-4b2d-adde-b3ca13454805}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0f30db2c-e661-4727-bb50-23ed18f31114}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F,        !- Name
  {d3bade25-9358-43bb-8c1b-b84bac3ad59c}, !- Inlet Node Name
  {b6341e32-3d87-4845-ba24-0fe00570f673}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d59272c-1511-4111-a21e-bf42998a4b9d}; !- Water Use Equipment Name 1

OS:Node,
  {c091b7e7-ed1a-45e6-9b69-13766bebd5d4}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {32a928ef-7991-49c6-a7f9-4342a4134957}, !- Inlet Port
  {d3bade25-9358-43bb-8c1b-b84bac3ad59c}; !- Outlet Port

OS:Connection,
  {32a928ef-7991-49c6-a7f9-4342a4134957}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  67,                                     !- Outlet Port
  {c091b7e7-ed1a-45e6-9b69-13766bebd5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3afff89-fdcb-40e5-b3b6-fb9948131418}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {b6341e32-3d87-4845-ba24-0fe00570f673}, !- Inlet Port
  {d22bb2b8-8ba5-4288-8e14-0bcf42fa122e}; !- Outlet Port

OS:Connection,
  {d3bade25-9358-43bb-8c1b-b84bac3ad59c}, !- Handle
  {c091b7e7-ed1a-45e6-9b69-13766bebd5d4}, !- Source Object
  3,                                      !- Outlet Port
  {0f30db2c-e661-4727-bb50-23ed18f31114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6341e32-3d87-4845-ba24-0fe00570f673}, !- Handle
  {0f30db2c-e661-4727-bb50-23ed18f31114}, !- Source Object
  3,                                      !- Outlet Port
  {b3afff89-fdcb-40e5-b3b6-fb9948131418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22bb2b8-8ba5-4288-8e14-0bcf42fa122e}, !- Handle
  {b3afff89-fdcb-40e5-b3b6-fb9948131418}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {266ce7ef-7117-4d0f-9b7a-706b7985c245}, !- Handle
  M N2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4fa4d01e-9104-4ebe-b0fa-697402fcd97d}, !- Handle
  M N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {266ce7ef-7117-4d0f-9b7a-706b7985c245}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e640bdaf-5808-4e64-8920-33d01a04285a}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F,        !- Name
  {acbd3bd2-e687-4f4c-b201-d3186f29e0d4}, !- Inlet Node Name
  {75ce2e9c-eff6-4d53-8411-20296c30dc2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4fa4d01e-9104-4ebe-b0fa-697402fcd97d}; !- Water Use Equipment Name 1

OS:Node,
  {8315a505-cb7e-4a2c-8389-01357f578819}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {09253c9c-dc26-4269-9b0e-172cc4e722aa}, !- Inlet Port
  {acbd3bd2-e687-4f4c-b201-d3186f29e0d4}; !- Outlet Port

OS:Connection,
  {09253c9c-dc26-4269-9b0e-172cc4e722aa}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  68,                                     !- Outlet Port
  {8315a505-cb7e-4a2c-8389-01357f578819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {865f52d6-062f-47e2-b27a-da76e9153231}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {75ce2e9c-eff6-4d53-8411-20296c30dc2c}, !- Inlet Port
  {85c5e432-dc2d-4a4a-84a0-d24a588bd8e8}; !- Outlet Port

OS:Connection,
  {acbd3bd2-e687-4f4c-b201-d3186f29e0d4}, !- Handle
  {8315a505-cb7e-4a2c-8389-01357f578819}, !- Source Object
  3,                                      !- Outlet Port
  {e640bdaf-5808-4e64-8920-33d01a04285a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ce2e9c-eff6-4d53-8411-20296c30dc2c}, !- Handle
  {e640bdaf-5808-4e64-8920-33d01a04285a}, !- Source Object
  3,                                      !- Outlet Port
  {865f52d6-062f-47e2-b27a-da76e9153231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c5e432-dc2d-4a4a-84a0-d24a588bd8e8}, !- Handle
  {865f52d6-062f-47e2-b27a-da76e9153231}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5f048fde-585b-477a-bfec-7463681b32e0}, !- Handle
  M NE Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cf6d4486-8761-4685-82c2-83c063682d48}, !- Handle
  M NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {5f048fde-585b-477a-bfec-7463681b32e0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7e45ca2a-16d6-469b-a398-9ad8d102d38a}, !- Handle
  M NE Apartment WUC 0.06gpm 140F,        !- Name
  {16d09064-27f2-418e-9c11-fa1fe8051a06}, !- Inlet Node Name
  {82584517-8437-4efe-9547-9421bc133636}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf6d4486-8761-4685-82c2-83c063682d48}; !- Water Use Equipment Name 1

OS:Node,
  {0e76c546-9d24-4ae3-9d14-0921c5b1f6a1}, !- Handle
  M NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2afdfe14-5738-478a-8bc9-e5410c295d24}, !- Inlet Port
  {16d09064-27f2-418e-9c11-fa1fe8051a06}; !- Outlet Port

OS:Connection,
  {2afdfe14-5738-478a-8bc9-e5410c295d24}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  69,                                     !- Outlet Port
  {0e76c546-9d24-4ae3-9d14-0921c5b1f6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {babc5f41-bd66-4b51-9833-f61b0efde560}, !- Handle
  M NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {82584517-8437-4efe-9547-9421bc133636}, !- Inlet Port
  {8a0c091e-8bc5-42f7-be1e-6a12dfa24614}; !- Outlet Port

OS:Connection,
  {16d09064-27f2-418e-9c11-fa1fe8051a06}, !- Handle
  {0e76c546-9d24-4ae3-9d14-0921c5b1f6a1}, !- Source Object
  3,                                      !- Outlet Port
  {7e45ca2a-16d6-469b-a398-9ad8d102d38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82584517-8437-4efe-9547-9421bc133636}, !- Handle
  {7e45ca2a-16d6-469b-a398-9ad8d102d38a}, !- Source Object
  3,                                      !- Outlet Port
  {babc5f41-bd66-4b51-9833-f61b0efde560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0c091e-8bc5-42f7-be1e-6a12dfa24614}, !- Handle
  {babc5f41-bd66-4b51-9833-f61b0efde560}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {661de5d2-b12d-4f95-a519-12157123e376}, !- Handle
  M NW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {893f48dc-0c5a-4958-850a-f8da87360689}, !- Handle
  M NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {661de5d2-b12d-4f95-a519-12157123e376}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1fbe5635-f2a5-4c92-bd7a-deb50c8ffc20}, !- Handle
  M NW Apartment WUC 0.06gpm 140F,        !- Name
  {48d90f9e-fa1e-4985-81e2-f3e165f5cde3}, !- Inlet Node Name
  {c4ee782a-38d0-4239-a0c5-8d03be794137}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {893f48dc-0c5a-4958-850a-f8da87360689}; !- Water Use Equipment Name 1

OS:Node,
  {399a22e2-f054-4baf-b13c-463633d38b91}, !- Handle
  M NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5d03c42d-883b-41a2-b0e4-7052f021b8bf}, !- Inlet Port
  {48d90f9e-fa1e-4985-81e2-f3e165f5cde3}; !- Outlet Port

OS:Connection,
  {5d03c42d-883b-41a2-b0e4-7052f021b8bf}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  70,                                     !- Outlet Port
  {399a22e2-f054-4baf-b13c-463633d38b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e7fb030-272a-4138-8d1b-701280e1c9f3}, !- Handle
  M NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c4ee782a-38d0-4239-a0c5-8d03be794137}, !- Inlet Port
  {14f83f13-a8e3-4655-8598-cff237b316c9}; !- Outlet Port

OS:Connection,
  {48d90f9e-fa1e-4985-81e2-f3e165f5cde3}, !- Handle
  {399a22e2-f054-4baf-b13c-463633d38b91}, !- Source Object
  3,                                      !- Outlet Port
  {1fbe5635-f2a5-4c92-bd7a-deb50c8ffc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ee782a-38d0-4239-a0c5-8d03be794137}, !- Handle
  {1fbe5635-f2a5-4c92-bd7a-deb50c8ffc20}, !- Source Object
  3,                                      !- Outlet Port
  {0e7fb030-272a-4138-8d1b-701280e1c9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f83f13-a8e3-4655-8598-cff237b316c9}, !- Handle
  {0e7fb030-272a-4138-8d1b-701280e1c9f3}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e509a9b6-7839-496e-9b57-6d9d35174a66}, !- Handle
  M S1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {214fec06-45cc-4ac1-8645-0f5df83a795a}, !- Handle
  M S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {e509a9b6-7839-496e-9b57-6d9d35174a66}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca422c22-b602-4e4f-868d-26fda8d10dfb}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F,        !- Name
  {8de9cbb0-491a-49ef-b57a-a2e3c848a105}, !- Inlet Node Name
  {d392a3d2-0737-4172-99ab-538e1ba45d96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {214fec06-45cc-4ac1-8645-0f5df83a795a}; !- Water Use Equipment Name 1

OS:Node,
  {0e885856-c2b1-41f4-907d-159e0aee1c6b}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {737a58e9-1bd1-465f-ba2d-c6a849585465}, !- Inlet Port
  {8de9cbb0-491a-49ef-b57a-a2e3c848a105}; !- Outlet Port

OS:Connection,
  {737a58e9-1bd1-465f-ba2d-c6a849585465}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  71,                                     !- Outlet Port
  {0e885856-c2b1-41f4-907d-159e0aee1c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deef7ee8-a084-4e22-8ad3-2a6453370be1}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d392a3d2-0737-4172-99ab-538e1ba45d96}, !- Inlet Port
  {38fb7007-0220-4b31-87e4-97cc3c13df4a}; !- Outlet Port

OS:Connection,
  {8de9cbb0-491a-49ef-b57a-a2e3c848a105}, !- Handle
  {0e885856-c2b1-41f4-907d-159e0aee1c6b}, !- Source Object
  3,                                      !- Outlet Port
  {ca422c22-b602-4e4f-868d-26fda8d10dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d392a3d2-0737-4172-99ab-538e1ba45d96}, !- Handle
  {ca422c22-b602-4e4f-868d-26fda8d10dfb}, !- Source Object
  3,                                      !- Outlet Port
  {deef7ee8-a084-4e22-8ad3-2a6453370be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fb7007-0220-4b31-87e4-97cc3c13df4a}, !- Handle
  {deef7ee8-a084-4e22-8ad3-2a6453370be1}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {13b3288a-6e25-42aa-9a94-8f83d917795a}, !- Handle
  M S2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {552597e0-51eb-4efe-8fb2-304b39db9756}, !- Handle
  M S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {13b3288a-6e25-42aa-9a94-8f83d917795a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3756debf-dbf8-44af-8418-578a6109b026}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F,        !- Name
  {530c56db-a09f-4d38-8e75-dee66d36c8c5}, !- Inlet Node Name
  {0a77451b-424a-40f5-bc62-38996c1ec118}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {552597e0-51eb-4efe-8fb2-304b39db9756}; !- Water Use Equipment Name 1

OS:Node,
  {4f820820-e582-4380-bba2-d337eceb8ac8}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9a3c2ff7-c281-423a-ba43-cee22af37724}, !- Inlet Port
  {530c56db-a09f-4d38-8e75-dee66d36c8c5}; !- Outlet Port

OS:Connection,
  {9a3c2ff7-c281-423a-ba43-cee22af37724}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  72,                                     !- Outlet Port
  {4f820820-e582-4380-bba2-d337eceb8ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28dea8be-bf48-40b6-902f-c6fc574d1819}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {0a77451b-424a-40f5-bc62-38996c1ec118}, !- Inlet Port
  {a2ee2e69-c31a-43c2-b843-503b247c8e9c}; !- Outlet Port

OS:Connection,
  {530c56db-a09f-4d38-8e75-dee66d36c8c5}, !- Handle
  {4f820820-e582-4380-bba2-d337eceb8ac8}, !- Source Object
  3,                                      !- Outlet Port
  {3756debf-dbf8-44af-8418-578a6109b026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a77451b-424a-40f5-bc62-38996c1ec118}, !- Handle
  {3756debf-dbf8-44af-8418-578a6109b026}, !- Source Object
  3,                                      !- Outlet Port
  {28dea8be-bf48-40b6-902f-c6fc574d1819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ee2e69-c31a-43c2-b843-503b247c8e9c}, !- Handle
  {28dea8be-bf48-40b6-902f-c6fc574d1819}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7f3760c8-b702-4189-a8b3-aa003eefb67a}, !- Handle
  M SE Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {de621b5e-d763-4b73-857b-713ab8bc47b0}, !- Handle
  M SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {7f3760c8-b702-4189-a8b3-aa003eefb67a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8ee7d32c-d213-47cb-92bf-c58f8e785501}, !- Handle
  M SE Apartment WUC 0.06gpm 140F,        !- Name
  {e831fca1-097f-4a47-ac1f-089f1fdf0366}, !- Inlet Node Name
  {9c2fdd56-5693-4aea-a0f3-cf9d98bc3665}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de621b5e-d763-4b73-857b-713ab8bc47b0}; !- Water Use Equipment Name 1

OS:Node,
  {31a88755-63cb-4255-be08-fe4c49246b8c}, !- Handle
  M SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {816d73bc-3bac-4840-98f6-0124f45f87fa}, !- Inlet Port
  {e831fca1-097f-4a47-ac1f-089f1fdf0366}; !- Outlet Port

OS:Connection,
  {816d73bc-3bac-4840-98f6-0124f45f87fa}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  73,                                     !- Outlet Port
  {31a88755-63cb-4255-be08-fe4c49246b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7359607d-1228-4334-8e44-12b9f621c2ba}, !- Handle
  M SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {9c2fdd56-5693-4aea-a0f3-cf9d98bc3665}, !- Inlet Port
  {994f20e0-05e7-40df-a193-5d232f0cda48}; !- Outlet Port

OS:Connection,
  {e831fca1-097f-4a47-ac1f-089f1fdf0366}, !- Handle
  {31a88755-63cb-4255-be08-fe4c49246b8c}, !- Source Object
  3,                                      !- Outlet Port
  {8ee7d32c-d213-47cb-92bf-c58f8e785501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2fdd56-5693-4aea-a0f3-cf9d98bc3665}, !- Handle
  {8ee7d32c-d213-47cb-92bf-c58f8e785501}, !- Source Object
  3,                                      !- Outlet Port
  {7359607d-1228-4334-8e44-12b9f621c2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994f20e0-05e7-40df-a193-5d232f0cda48}, !- Handle
  {7359607d-1228-4334-8e44-12b9f621c2ba}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {099674a6-92c3-429f-9a7b-3ca89bd11593}, !- Handle
  M SW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e2d6f363-3980-4aed-ac51-0b11b0a6e043}, !- Handle
  M SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {099674a6-92c3-429f-9a7b-3ca89bd11593}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {06dfa979-4a1c-492e-a511-2e8bea7274f6}, !- Handle
  M SW Apartment WUC 0.06gpm 140F,        !- Name
  {49cdb667-f544-4956-a3bb-b450846e8e6b}, !- Inlet Node Name
  {a97a9114-2b63-4f23-abe4-4b3fa888478b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2d6f363-3980-4aed-ac51-0b11b0a6e043}; !- Water Use Equipment Name 1

OS:Node,
  {883a822b-a553-4cfb-be9f-d9bd3619e307}, !- Handle
  M SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {23f09080-0a77-4da2-b743-8f8aa3923a4a}, !- Inlet Port
  {49cdb667-f544-4956-a3bb-b450846e8e6b}; !- Outlet Port

OS:Connection,
  {23f09080-0a77-4da2-b743-8f8aa3923a4a}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  74,                                     !- Outlet Port
  {883a822b-a553-4cfb-be9f-d9bd3619e307}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5292b71e-832a-4cf2-84b2-f6a4d76ead88}, !- Handle
  M SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {a97a9114-2b63-4f23-abe4-4b3fa888478b}, !- Inlet Port
  {35d158dd-4f81-4387-9637-ff15561064c7}; !- Outlet Port

OS:Connection,
  {49cdb667-f544-4956-a3bb-b450846e8e6b}, !- Handle
  {883a822b-a553-4cfb-be9f-d9bd3619e307}, !- Source Object
  3,                                      !- Outlet Port
  {06dfa979-4a1c-492e-a511-2e8bea7274f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97a9114-2b63-4f23-abe4-4b3fa888478b}, !- Handle
  {06dfa979-4a1c-492e-a511-2e8bea7274f6}, !- Source Object
  3,                                      !- Outlet Port
  {5292b71e-832a-4cf2-84b2-f6a4d76ead88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d158dd-4f81-4387-9637-ff15561064c7}, !- Handle
  {5292b71e-832a-4cf2-84b2-f6a4d76ead88}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {abe1525a-6e0e-410d-b20c-650ae68bc9cb}, !- Handle
  T N1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {56f88ab3-bb05-4632-93d2-dc1dcb298d01}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {abe1525a-6e0e-410d-b20c-650ae68bc9cb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f85b7764-9417-4084-bd09-38d766de2f29}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F,        !- Name
  {431e1ac5-9870-452f-8b23-39b8d9ff0e95}, !- Inlet Node Name
  {5185cf4b-cc64-4c72-905d-40ffe5061669}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56f88ab3-bb05-4632-93d2-dc1dcb298d01}; !- Water Use Equipment Name 1

OS:Node,
  {3bde485e-8bbd-44d5-ab66-0154a10ce025}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {d44b28dd-1b31-439c-abe4-3ba349ce7499}, !- Inlet Port
  {431e1ac5-9870-452f-8b23-39b8d9ff0e95}; !- Outlet Port

OS:Connection,
  {d44b28dd-1b31-439c-abe4-3ba349ce7499}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  75,                                     !- Outlet Port
  {3bde485e-8bbd-44d5-ab66-0154a10ce025}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fe0df2e-4675-4b65-85b3-85f5519ac4d0}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {5185cf4b-cc64-4c72-905d-40ffe5061669}, !- Inlet Port
  {7cbef1a0-0f47-44d6-99c3-3b17cf67c95f}; !- Outlet Port

OS:Connection,
  {431e1ac5-9870-452f-8b23-39b8d9ff0e95}, !- Handle
  {3bde485e-8bbd-44d5-ab66-0154a10ce025}, !- Source Object
  3,                                      !- Outlet Port
  {f85b7764-9417-4084-bd09-38d766de2f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5185cf4b-cc64-4c72-905d-40ffe5061669}, !- Handle
  {f85b7764-9417-4084-bd09-38d766de2f29}, !- Source Object
  3,                                      !- Outlet Port
  {5fe0df2e-4675-4b65-85b3-85f5519ac4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbef1a0-0f47-44d6-99c3-3b17cf67c95f}, !- Handle
  {5fe0df2e-4675-4b65-85b3-85f5519ac4d0}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a9a3f44a-405d-4eb7-8230-2a79a07bf288}, !- Handle
  T N2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {abc59b05-aea1-4ae7-b2a5-a4f87bc54656}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a9a3f44a-405d-4eb7-8230-2a79a07bf288}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3f0855ed-9899-4e50-9807-f9d5856e8e84}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F,        !- Name
  {f5a417a2-6423-451b-a339-233eafff89a7}, !- Inlet Node Name
  {016d2730-beb5-40bf-b594-86c5f864c823}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abc59b05-aea1-4ae7-b2a5-a4f87bc54656}; !- Water Use Equipment Name 1

OS:Node,
  {6b858cb7-0923-4f63-97e8-75800e119de4}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {1525abc9-516e-4ce6-be91-5eb36471ebee}, !- Inlet Port
  {f5a417a2-6423-451b-a339-233eafff89a7}; !- Outlet Port

OS:Connection,
  {1525abc9-516e-4ce6-be91-5eb36471ebee}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  76,                                     !- Outlet Port
  {6b858cb7-0923-4f63-97e8-75800e119de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cce6993-8556-4eae-88f4-d381c3a83b0f}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {016d2730-beb5-40bf-b594-86c5f864c823}, !- Inlet Port
  {07b4dfad-f85f-44cf-951c-e9fb2c490080}; !- Outlet Port

OS:Connection,
  {f5a417a2-6423-451b-a339-233eafff89a7}, !- Handle
  {6b858cb7-0923-4f63-97e8-75800e119de4}, !- Source Object
  3,                                      !- Outlet Port
  {3f0855ed-9899-4e50-9807-f9d5856e8e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016d2730-beb5-40bf-b594-86c5f864c823}, !- Handle
  {3f0855ed-9899-4e50-9807-f9d5856e8e84}, !- Source Object
  3,                                      !- Outlet Port
  {5cce6993-8556-4eae-88f4-d381c3a83b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b4dfad-f85f-44cf-951c-e9fb2c490080}, !- Handle
  {5cce6993-8556-4eae-88f4-d381c3a83b0f}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {319e24fe-8c74-4a7d-886c-8673387dbf76}, !- Handle
  T S1 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {57c1aed9-badf-49cd-930d-2f4af58eeaab}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {319e24fe-8c74-4a7d-886c-8673387dbf76}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {70a27110-934e-442f-b15a-b73441318689}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F,        !- Name
  {28dc0ec5-5e0f-42c3-8d3a-bd16b7b8f140}, !- Inlet Node Name
  {57a6fb7a-3357-4bd1-9306-f9258035e857}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57c1aed9-badf-49cd-930d-2f4af58eeaab}; !- Water Use Equipment Name 1

OS:Node,
  {e4b9fce9-86c8-47c3-a935-335663afa9f1}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2dbe523f-8473-4608-9ce4-c21662bc0f04}, !- Inlet Port
  {28dc0ec5-5e0f-42c3-8d3a-bd16b7b8f140}; !- Outlet Port

OS:Connection,
  {2dbe523f-8473-4608-9ce4-c21662bc0f04}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  77,                                     !- Outlet Port
  {e4b9fce9-86c8-47c3-a935-335663afa9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb1f750d-f9f4-4ace-84bd-e21f84d1f6d6}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {57a6fb7a-3357-4bd1-9306-f9258035e857}, !- Inlet Port
  {8f2caf38-82ce-46af-ae75-9d508639ece4}; !- Outlet Port

OS:Connection,
  {28dc0ec5-5e0f-42c3-8d3a-bd16b7b8f140}, !- Handle
  {e4b9fce9-86c8-47c3-a935-335663afa9f1}, !- Source Object
  3,                                      !- Outlet Port
  {70a27110-934e-442f-b15a-b73441318689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a6fb7a-3357-4bd1-9306-f9258035e857}, !- Handle
  {70a27110-934e-442f-b15a-b73441318689}, !- Source Object
  3,                                      !- Outlet Port
  {cb1f750d-f9f4-4ace-84bd-e21f84d1f6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2caf38-82ce-46af-ae75-9d508639ece4}, !- Handle
  {cb1f750d-f9f4-4ace-84bd-e21f84d1f6d6}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {930b0884-570a-4723-b8ac-1fd10f54c4c6}, !- Handle
  T S2 Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {39f34689-6d26-4a41-81d0-fb99b65038a2}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {930b0884-570a-4723-b8ac-1fd10f54c4c6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f80e61b1-2213-4b4d-a899-6f014e129f34}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F,        !- Name
  {85524791-ae2b-4043-a8eb-a8722f6b16ec}, !- Inlet Node Name
  {2fd0181e-f32c-4ef2-91ac-ca160deb5417}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39f34689-6d26-4a41-81d0-fb99b65038a2}; !- Water Use Equipment Name 1

OS:Node,
  {880d1505-00ad-4f03-8ea3-2c63f93300f0}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {89c5e4b3-5bfe-43a7-ae15-74c333d3d692}, !- Inlet Port
  {85524791-ae2b-4043-a8eb-a8722f6b16ec}; !- Outlet Port

OS:Connection,
  {89c5e4b3-5bfe-43a7-ae15-74c333d3d692}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  78,                                     !- Outlet Port
  {880d1505-00ad-4f03-8ea3-2c63f93300f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59c325f6-bbcd-4cb7-8382-dd385582c95d}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {2fd0181e-f32c-4ef2-91ac-ca160deb5417}, !- Inlet Port
  {efbd0db9-d4ef-4ec4-81d0-04ba9e6c140e}; !- Outlet Port

OS:Connection,
  {85524791-ae2b-4043-a8eb-a8722f6b16ec}, !- Handle
  {880d1505-00ad-4f03-8ea3-2c63f93300f0}, !- Source Object
  3,                                      !- Outlet Port
  {f80e61b1-2213-4b4d-a899-6f014e129f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd0181e-f32c-4ef2-91ac-ca160deb5417}, !- Handle
  {f80e61b1-2213-4b4d-a899-6f014e129f34}, !- Source Object
  3,                                      !- Outlet Port
  {59c325f6-bbcd-4cb7-8382-dd385582c95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbd0db9-d4ef-4ec4-81d0-04ba9e6c140e}, !- Handle
  {59c325f6-bbcd-4cb7-8382-dd385582c95d}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {96ecf872-8ca0-469c-a1b3-b7564d06caa4}, !- Handle
  T NE Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2bcd2e9d-fe21-4d97-b4ff-854722bcedc9}, !- Handle
  T NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {96ecf872-8ca0-469c-a1b3-b7564d06caa4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {62e0f11a-c53b-491b-908e-45a3ab75175a}, !- Handle
  T NE Apartment WUC 0.06gpm 140F,        !- Name
  {da3b74c0-0e3a-4be3-b9a5-8705f31d27dc}, !- Inlet Node Name
  {4ed91b93-b185-4c91-b784-4f48150f1b74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bcd2e9d-fe21-4d97-b4ff-854722bcedc9}; !- Water Use Equipment Name 1

OS:Node,
  {346950ee-ad88-4429-b966-7ed946d0df41}, !- Handle
  T NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9214a484-9b8d-4a22-a23e-c86fc74cf9c1}, !- Inlet Port
  {da3b74c0-0e3a-4be3-b9a5-8705f31d27dc}; !- Outlet Port

OS:Connection,
  {9214a484-9b8d-4a22-a23e-c86fc74cf9c1}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  79,                                     !- Outlet Port
  {346950ee-ad88-4429-b966-7ed946d0df41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bedfa50-e446-4e18-b6df-b9dc93c6aaf0}, !- Handle
  T NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {4ed91b93-b185-4c91-b784-4f48150f1b74}, !- Inlet Port
  {43459c88-727a-4bfd-a151-1d4ceaebd9d8}; !- Outlet Port

OS:Connection,
  {da3b74c0-0e3a-4be3-b9a5-8705f31d27dc}, !- Handle
  {346950ee-ad88-4429-b966-7ed946d0df41}, !- Source Object
  3,                                      !- Outlet Port
  {62e0f11a-c53b-491b-908e-45a3ab75175a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed91b93-b185-4c91-b784-4f48150f1b74}, !- Handle
  {62e0f11a-c53b-491b-908e-45a3ab75175a}, !- Source Object
  3,                                      !- Outlet Port
  {7bedfa50-e446-4e18-b6df-b9dc93c6aaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43459c88-727a-4bfd-a151-1d4ceaebd9d8}, !- Handle
  {7bedfa50-e446-4e18-b6df-b9dc93c6aaf0}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {57d633cd-4ba4-40cf-a0a1-241b599176d4}, !- Handle
  T NW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1525fe9b-6336-4162-bc45-d495ba95c369}, !- Handle
  T NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {57d633cd-4ba4-40cf-a0a1-241b599176d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d92d7a97-10cd-4255-9207-9a535983e740}, !- Handle
  T NW Apartment WUC 0.06gpm 140F,        !- Name
  {678d96b8-832c-4647-9873-3f4d8effee99}, !- Inlet Node Name
  {112ac1c0-5906-408e-b7cc-07f94ee42aab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1525fe9b-6336-4162-bc45-d495ba95c369}; !- Water Use Equipment Name 1

OS:Node,
  {f24c2eb3-0616-4ef2-9cdd-1ddf56b42fce}, !- Handle
  T NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {46c78ba6-c688-4cb9-b752-3ea958cb17ed}, !- Inlet Port
  {678d96b8-832c-4647-9873-3f4d8effee99}; !- Outlet Port

OS:Connection,
  {46c78ba6-c688-4cb9-b752-3ea958cb17ed}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  80,                                     !- Outlet Port
  {f24c2eb3-0616-4ef2-9cdd-1ddf56b42fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ead02e1-628e-43cf-8e5c-461d905a1be9}, !- Handle
  T NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {112ac1c0-5906-408e-b7cc-07f94ee42aab}, !- Inlet Port
  {fa3f2a96-1e4e-4792-9578-77d6db490817}; !- Outlet Port

OS:Connection,
  {678d96b8-832c-4647-9873-3f4d8effee99}, !- Handle
  {f24c2eb3-0616-4ef2-9cdd-1ddf56b42fce}, !- Source Object
  3,                                      !- Outlet Port
  {d92d7a97-10cd-4255-9207-9a535983e740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112ac1c0-5906-408e-b7cc-07f94ee42aab}, !- Handle
  {d92d7a97-10cd-4255-9207-9a535983e740}, !- Source Object
  3,                                      !- Outlet Port
  {1ead02e1-628e-43cf-8e5c-461d905a1be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3f2a96-1e4e-4792-9578-77d6db490817}, !- Handle
  {1ead02e1-628e-43cf-8e5c-461d905a1be9}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4d2707ce-0522-4771-bf8b-9ced2bd06837}, !- Handle
  T SE Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0538774a-6391-496a-a356-5ead47a81864}, !- Handle
  T SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {4d2707ce-0522-4771-bf8b-9ced2bd06837}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a28abde6-2cc1-48a3-88cf-3485188b595a}, !- Handle
  T SE Apartment WUC 0.06gpm 140F,        !- Name
  {f777d45b-6fb5-4274-870b-3d58f069e967}, !- Inlet Node Name
  {9c4b6463-8129-4d46-b275-7eeec4ad0a29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0538774a-6391-496a-a356-5ead47a81864}; !- Water Use Equipment Name 1

OS:Node,
  {5c394cc8-f070-4c0c-bf6b-b12b876ffc90}, !- Handle
  T SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7ae8082e-3651-45f9-9da5-0869230fe4a0}, !- Inlet Port
  {f777d45b-6fb5-4274-870b-3d58f069e967}; !- Outlet Port

OS:Connection,
  {7ae8082e-3651-45f9-9da5-0869230fe4a0}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  81,                                     !- Outlet Port
  {5c394cc8-f070-4c0c-bf6b-b12b876ffc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f837398-271b-4bfb-8882-c8737c1199a7}, !- Handle
  T SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {9c4b6463-8129-4d46-b275-7eeec4ad0a29}, !- Inlet Port
  {c7340649-308b-48ad-a522-6a62e47b1640}; !- Outlet Port

OS:Connection,
  {f777d45b-6fb5-4274-870b-3d58f069e967}, !- Handle
  {5c394cc8-f070-4c0c-bf6b-b12b876ffc90}, !- Source Object
  3,                                      !- Outlet Port
  {a28abde6-2cc1-48a3-88cf-3485188b595a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4b6463-8129-4d46-b275-7eeec4ad0a29}, !- Handle
  {a28abde6-2cc1-48a3-88cf-3485188b595a}, !- Source Object
  3,                                      !- Outlet Port
  {2f837398-271b-4bfb-8882-c8737c1199a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7340649-308b-48ad-a522-6a62e47b1640}, !- Handle
  {2f837398-271b-4bfb-8882-c8737c1199a7}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9c436bdf-0e60-4704-9b6c-c65f684aac73}, !- Handle
  T SW Apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ff9be0c8-a519-4a4a-bad2-a8ea1852b928}, !- Target Temperature Schedule Name
  {daef20a4-ed19-4014-b9b1-aad9a5ef929d}, !- Sensible Fraction Schedule Name
  {e88b0176-682b-4a8c-8a00-f2e461b9f845}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {216c951f-d64f-48ab-a3fd-35432cf1e73d}, !- Handle
  T SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {9c436bdf-0e60-4704-9b6c-c65f684aac73}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c177390-1e2e-4fb3-92cd-26cb7c0ce392}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {49523cce-9d59-4d03-b699-c24d556831ed}, !- Handle
  T SW Apartment WUC 0.06gpm 140F,        !- Name
  {366ddbe8-c349-4992-88b1-19f24720a2af}, !- Inlet Node Name
  {714ee959-8125-4754-ad12-2cf785386283}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {216c951f-d64f-48ab-a3fd-35432cf1e73d}; !- Water Use Equipment Name 1

OS:Node,
  {8b05f3c5-25db-4ea8-b4f8-aaaa9d5fb5b2}, !- Handle
  T SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0c5c6874-e427-4663-ae90-7361f2b47f74}, !- Inlet Port
  {366ddbe8-c349-4992-88b1-19f24720a2af}; !- Outlet Port

OS:Connection,
  {0c5c6874-e427-4663-ae90-7361f2b47f74}, !- Handle
  {cfc8344f-cc97-4ef5-84d0-4e83e61c8861}, !- Source Object
  82,                                     !- Outlet Port
  {8b05f3c5-25db-4ea8-b4f8-aaaa9d5fb5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a6cbb91-d09f-433c-b7ac-a087bda4d55c}, !- Handle
  T SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {714ee959-8125-4754-ad12-2cf785386283}, !- Inlet Port
  {c5fe0e56-135e-4244-8e41-983be27ecc20}; !- Outlet Port

OS:Connection,
  {366ddbe8-c349-4992-88b1-19f24720a2af}, !- Handle
  {8b05f3c5-25db-4ea8-b4f8-aaaa9d5fb5b2}, !- Source Object
  3,                                      !- Outlet Port
  {49523cce-9d59-4d03-b699-c24d556831ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714ee959-8125-4754-ad12-2cf785386283}, !- Handle
  {49523cce-9d59-4d03-b699-c24d556831ed}, !- Source Object
  3,                                      !- Outlet Port
  {7a6cbb91-d09f-433c-b7ac-a087bda4d55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fe0e56-135e-4244-8e41-983be27ecc20}, !- Handle
  {7a6cbb91-d09f-433c-b7ac-a087bda4d55c}, !- Source Object
  3,                                      !- Outlet Port
  {085e27b3-80fa-4158-a188-7f7f6070f718}, !- Target Object
  82;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {8026a1f7-31d6-42a6-814c-048bc3774b9b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13580;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b4ed021c-637d-4f41-b974-6a0394695d2f}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  {18813440-c833-4200-80cc-46cee8e2b558}, !- Default Day Schedule Name
  {a01fbbbc-1b67-4194-9835-00f53f2e4c68}, !- Summer Design Day Schedule Name
  {36f8c7b4-e30a-44ad-8fff-9ae6e06c64a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18813440-c833-4200-80cc-46cee8e2b558}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36f8c7b4-e30a-44ad-8fff-9ae6e06c64a1}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a01fbbbc-1b67-4194-9835-00f53f2e4c68}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {8d120891-9862-47c4-99fc-8ce1d181a02e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8026a1f7-31d6-42a6-814c-048bc3774b9b}, !- Exterior Lights Definition Name
  {b4ed021c-637d-4f41-b974-6a0394695d2f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {766712a8-2856-424e-a320-245fe6b7c874}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {e4b45188-a98c-4e7a-a586-a2cf00a56e17}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {1d5f338b-c7f6-4f98-93b1-6b770c87988f}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {93be37cd-85d5-434c-bf69-7ee2b7ca389f}, !- Handle
  {24f5366f-4503-411a-a846-7fc88bd883bb}; !- Object Name

OS:Fan:OnOff,
  {4aedb222-adfd-454b-a3a2-a68f2282fd41}, !- Handle
  T S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {449ea014-4130-4d71-ac95-a8544ce8fdab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1f2cb37-0b74-4843-b28b-6a95f8ea4bf0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {449ea014-4130-4d71-ac95-a8544ce8fdab}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1f2cb37-0b74-4843-b28b-6a95f8ea4bf0}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {df30a177-74da-40b6-8b68-770475c8a244}, !- Handle
  T S2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {392519d6-c234-4bd6-aa7b-89ae2af11af3}, !- Air Inlet Node Name
  {fd26b652-e969-4cbe-8920-07764f6a7010}, !- Air Outlet Node Name
  {4aedb222-adfd-454b-a3a2-a68f2282fd41}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {84657817-6731-4967-9ec8-8a1a45539188}, !- Handle
  T S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d41db015-6039-4426-b0fc-b1750a92bb3f}, !- Inlet Port
  {392519d6-c234-4bd6-aa7b-89ae2af11af3}; !- Outlet Port

OS:Connection,
  {d41db015-6039-4426-b0fc-b1750a92bb3f}, !- Handle
  {f6b1d277-2391-45df-a31d-7d3bc9cae64e}, !- Source Object
  2,                                      !- Outlet Port
  {84657817-6731-4967-9ec8-8a1a45539188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392519d6-c234-4bd6-aa7b-89ae2af11af3}, !- Handle
  {84657817-6731-4967-9ec8-8a1a45539188}, !- Source Object
  3,                                      !- Outlet Port
  {df30a177-74da-40b6-8b68-770475c8a244}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7580628-7d52-4df6-a3d8-faf489f01d84}, !- Handle
  T S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {fd26b652-e969-4cbe-8920-07764f6a7010}, !- Inlet Port
  {0fe5748e-4cae-4c12-a186-84887bd7f3ec}; !- Outlet Port

OS:Connection,
  {0fe5748e-4cae-4c12-a186-84887bd7f3ec}, !- Handle
  {b7580628-7d52-4df6-a3d8-faf489f01d84}, !- Source Object
  3,                                      !- Outlet Port
  {9366cd2c-1473-46a0-95ff-643ef1c8b0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd26b652-e969-4cbe-8920-07764f6a7010}, !- Handle
  {df30a177-74da-40b6-8b68-770475c8a244}, !- Source Object
  10,                                     !- Outlet Port
  {b7580628-7d52-4df6-a3d8-faf489f01d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ebb84f99-6858-4050-91d3-0d63d35727fb}, !- Handle
  T S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c50577ec-e62d-40b5-8c01-27b239070fe4}, !- Handle
  T N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd9c7492-3a8a-43d3-b835-6a33d0dd77f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9a25c4f-4df0-4251-91f3-d7942d2ade96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd9c7492-3a8a-43d3-b835-6a33d0dd77f1}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9a25c4f-4df0-4251-91f3-d7942d2ade96}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5d25ff30-24dd-448b-b4ad-e52273f7d853}, !- Handle
  T N2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6f6f96fb-da8b-44d1-907b-52a202027548}, !- Air Inlet Node Name
  {2774da5c-c7d9-40a0-a2f5-abbc97b0ced5}, !- Air Outlet Node Name
  {c50577ec-e62d-40b5-8c01-27b239070fe4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {689f69e4-095a-4086-a60e-d3ea51203d5b}, !- Handle
  T N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c1e98a9a-b6c7-481f-8408-0a8d0b8d8b5e}, !- Inlet Port
  {6f6f96fb-da8b-44d1-907b-52a202027548}; !- Outlet Port

OS:Connection,
  {c1e98a9a-b6c7-481f-8408-0a8d0b8d8b5e}, !- Handle
  {28fd7857-1a55-4682-a9fe-a7ada3198a07}, !- Source Object
  2,                                      !- Outlet Port
  {689f69e4-095a-4086-a60e-d3ea51203d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6f96fb-da8b-44d1-907b-52a202027548}, !- Handle
  {689f69e4-095a-4086-a60e-d3ea51203d5b}, !- Source Object
  3,                                      !- Outlet Port
  {5d25ff30-24dd-448b-b4ad-e52273f7d853}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {123e6255-7ecc-4127-b8a9-5ce9af4a5d55}, !- Handle
  T N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2774da5c-c7d9-40a0-a2f5-abbc97b0ced5}, !- Inlet Port
  {3dbb0961-8126-4e4b-bbdb-d70f6fe1d48c}; !- Outlet Port

OS:Connection,
  {3dbb0961-8126-4e4b-bbdb-d70f6fe1d48c}, !- Handle
  {123e6255-7ecc-4127-b8a9-5ce9af4a5d55}, !- Source Object
  3,                                      !- Outlet Port
  {9d494d80-9460-4178-82ed-1f2b598d66fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2774da5c-c7d9-40a0-a2f5-abbc97b0ced5}, !- Handle
  {5d25ff30-24dd-448b-b4ad-e52273f7d853}, !- Source Object
  10,                                     !- Outlet Port
  {123e6255-7ecc-4127-b8a9-5ce9af4a5d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {331c9cce-0b48-4b58-b379-35aa78f8d9d4}, !- Handle
  T N2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {e641aeb0-233b-4203-bbde-9c70de82dc26}, !- Handle
  T N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2f3c611-0401-470d-bb4d-9bc17fd472e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37611715-b7ae-40f4-9924-e15f7ef705e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2f3c611-0401-470d-bb4d-9bc17fd472e7}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37611715-b7ae-40f4-9924-e15f7ef705e6}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {3bd1f68c-fd52-43d1-9bb4-2860f870f8c7}, !- Handle
  T N1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {eb85adb0-488a-4aa8-aa9b-deef03c8a02e}, !- Air Inlet Node Name
  {eb7e31bd-ebce-4de1-911f-24443626507d}, !- Air Outlet Node Name
  {e641aeb0-233b-4203-bbde-9c70de82dc26}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c75e4408-468a-4b30-bf17-2ec79d265580}, !- Handle
  T N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {695a8b11-fcd0-493f-aece-ff16142a3e66}, !- Inlet Port
  {eb85adb0-488a-4aa8-aa9b-deef03c8a02e}; !- Outlet Port

OS:Connection,
  {695a8b11-fcd0-493f-aece-ff16142a3e66}, !- Handle
  {31c92c5c-e958-4aa8-b96c-c02d8b985ee0}, !- Source Object
  2,                                      !- Outlet Port
  {c75e4408-468a-4b30-bf17-2ec79d265580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb85adb0-488a-4aa8-aa9b-deef03c8a02e}, !- Handle
  {c75e4408-468a-4b30-bf17-2ec79d265580}, !- Source Object
  3,                                      !- Outlet Port
  {3bd1f68c-fd52-43d1-9bb4-2860f870f8c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9bbb1467-e81c-48a8-bbee-ebf9896d86f7}, !- Handle
  T N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {eb7e31bd-ebce-4de1-911f-24443626507d}, !- Inlet Port
  {02fd59df-ffe8-43a4-8013-362360f7c866}; !- Outlet Port

OS:Connection,
  {02fd59df-ffe8-43a4-8013-362360f7c866}, !- Handle
  {9bbb1467-e81c-48a8-bbee-ebf9896d86f7}, !- Source Object
  3,                                      !- Outlet Port
  {fad4aa97-6bae-444c-888f-85209b008d75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb7e31bd-ebce-4de1-911f-24443626507d}, !- Handle
  {3bd1f68c-fd52-43d1-9bb4-2860f870f8c7}, !- Source Object
  10,                                     !- Outlet Port
  {9bbb1467-e81c-48a8-bbee-ebf9896d86f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fd6dfa0b-ab07-40d4-aedd-5eaf5c5e2118}, !- Handle
  T N1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d1b670a0-1a7f-42f2-a83f-6b3c30fe537d}, !- Handle
  T NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8abeb8d1-e78c-465b-933a-5c2e07fa3560}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4a8035c-a905-4ef6-a9c8-61d4d2539c2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8abeb8d1-e78c-465b-933a-5c2e07fa3560}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4a8035c-a905-4ef6-a9c8-61d4d2539c2a}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1e476ec2-189b-4db1-b11a-cb82e457ddda}, !- Handle
  T NE Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9a7dbe78-92b1-4523-8a41-920fa1d67028}, !- Air Inlet Node Name
  {af676386-3ddb-4baf-af76-2840d34ee122}, !- Air Outlet Node Name
  {d1b670a0-1a7f-42f2-a83f-6b3c30fe537d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a8e3207b-deeb-4101-85c7-821f28236566}, !- Handle
  T NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {df5d8caf-f627-4d4b-81d6-e3b8fe2686e7}, !- Inlet Port
  {9a7dbe78-92b1-4523-8a41-920fa1d67028}; !- Outlet Port

OS:Connection,
  {df5d8caf-f627-4d4b-81d6-e3b8fe2686e7}, !- Handle
  {9e977384-bed1-40ea-9f6c-4a56d617d4c7}, !- Source Object
  2,                                      !- Outlet Port
  {a8e3207b-deeb-4101-85c7-821f28236566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7dbe78-92b1-4523-8a41-920fa1d67028}, !- Handle
  {a8e3207b-deeb-4101-85c7-821f28236566}, !- Source Object
  3,                                      !- Outlet Port
  {1e476ec2-189b-4db1-b11a-cb82e457ddda}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {efcd955f-7593-4878-808c-f463514e261f}, !- Handle
  T NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {af676386-3ddb-4baf-af76-2840d34ee122}, !- Inlet Port
  {35bed299-8b25-45ab-add7-d11de578ec50}; !- Outlet Port

OS:Connection,
  {35bed299-8b25-45ab-add7-d11de578ec50}, !- Handle
  {efcd955f-7593-4878-808c-f463514e261f}, !- Source Object
  3,                                      !- Outlet Port
  {2eaf0cd5-7adc-4922-925a-0f34591bf9d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af676386-3ddb-4baf-af76-2840d34ee122}, !- Handle
  {1e476ec2-189b-4db1-b11a-cb82e457ddda}, !- Source Object
  10,                                     !- Outlet Port
  {efcd955f-7593-4878-808c-f463514e261f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e7a1d28b-a101-4afd-b4d5-97eee581368d}, !- Handle
  T NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5b6284a0-99e6-4064-90d5-61d1d9650434}, !- Handle
  T SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8d918d5-1777-46de-a216-9c2ebde9f706}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c282abb-a3f3-46ea-af6b-6ead324150cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8d918d5-1777-46de-a216-9c2ebde9f706}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c282abb-a3f3-46ea-af6b-6ead324150cf}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {fad18248-8d04-4580-8795-78c5ba0beadb}, !- Handle
  T SE Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {95628d5b-68eb-40a2-9cc9-51a9152ac247}, !- Air Inlet Node Name
  {8b446b14-c83f-4ead-a502-ab068088cc32}, !- Air Outlet Node Name
  {5b6284a0-99e6-4064-90d5-61d1d9650434}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {7b45514a-9482-4848-947d-98067244da44}, !- Handle
  T SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c63ebba5-010f-4b52-9211-18f42821bf1e}, !- Inlet Port
  {95628d5b-68eb-40a2-9cc9-51a9152ac247}; !- Outlet Port

OS:Connection,
  {c63ebba5-010f-4b52-9211-18f42821bf1e}, !- Handle
  {faa67cb3-336b-40a7-8a17-b2578dabd723}, !- Source Object
  2,                                      !- Outlet Port
  {7b45514a-9482-4848-947d-98067244da44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95628d5b-68eb-40a2-9cc9-51a9152ac247}, !- Handle
  {7b45514a-9482-4848-947d-98067244da44}, !- Source Object
  3,                                      !- Outlet Port
  {fad18248-8d04-4580-8795-78c5ba0beadb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {60129524-670f-4965-a432-db5ed823a283}, !- Handle
  T SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {8b446b14-c83f-4ead-a502-ab068088cc32}, !- Inlet Port
  {baa6e450-a9af-4ecd-8abf-50e756b11ffc}; !- Outlet Port

OS:Connection,
  {baa6e450-a9af-4ecd-8abf-50e756b11ffc}, !- Handle
  {60129524-670f-4965-a432-db5ed823a283}, !- Source Object
  3,                                      !- Outlet Port
  {9729ad3f-7dab-4a50-8dbf-e78513cddacf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b446b14-c83f-4ead-a502-ab068088cc32}, !- Handle
  {fad18248-8d04-4580-8795-78c5ba0beadb}, !- Source Object
  10,                                     !- Outlet Port
  {60129524-670f-4965-a432-db5ed823a283}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {068d9d05-f145-4ca9-9830-27fbacabaef2}, !- Handle
  T SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {07fd777f-5e56-4919-8e43-014e1d2b6d48}, !- Handle
  T SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {797c0575-f33a-451d-8131-b864e72a812b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf0ba692-2ba1-433e-a893-4066aabda6da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {797c0575-f33a-451d-8131-b864e72a812b}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf0ba692-2ba1-433e-a893-4066aabda6da}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {264fd1ad-6d91-4e91-b5c3-5d206c1b8088}, !- Handle
  T SW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {974165b5-9f1b-4def-95d3-bc8ebcfc3422}, !- Air Inlet Node Name
  {ec7c8784-f48c-4e0d-83fd-7b10729d2ff8}, !- Air Outlet Node Name
  {07fd777f-5e56-4919-8e43-014e1d2b6d48}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0103a2bb-00d4-4602-816c-bb0fbda0ea38}, !- Handle
  T SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c6125acc-149e-4bda-b379-65d3887cccfd}, !- Inlet Port
  {974165b5-9f1b-4def-95d3-bc8ebcfc3422}; !- Outlet Port

OS:Connection,
  {c6125acc-149e-4bda-b379-65d3887cccfd}, !- Handle
  {2dc2300f-2978-4ef2-9163-2439c05c7e9a}, !- Source Object
  2,                                      !- Outlet Port
  {0103a2bb-00d4-4602-816c-bb0fbda0ea38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974165b5-9f1b-4def-95d3-bc8ebcfc3422}, !- Handle
  {0103a2bb-00d4-4602-816c-bb0fbda0ea38}, !- Source Object
  3,                                      !- Outlet Port
  {264fd1ad-6d91-4e91-b5c3-5d206c1b8088}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {caf08ac5-bbb5-4b27-bd20-232a01aa49e6}, !- Handle
  T SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ec7c8784-f48c-4e0d-83fd-7b10729d2ff8}, !- Inlet Port
  {a2f3dcb4-11fc-406d-86d2-3236679efdc6}; !- Outlet Port

OS:Connection,
  {a2f3dcb4-11fc-406d-86d2-3236679efdc6}, !- Handle
  {caf08ac5-bbb5-4b27-bd20-232a01aa49e6}, !- Source Object
  3,                                      !- Outlet Port
  {2ee396de-1939-4e87-9675-42c82f0be641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec7c8784-f48c-4e0d-83fd-7b10729d2ff8}, !- Handle
  {264fd1ad-6d91-4e91-b5c3-5d206c1b8088}, !- Source Object
  10,                                     !- Outlet Port
  {caf08ac5-bbb5-4b27-bd20-232a01aa49e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cc2ee8f3-7271-4df1-ae40-4b38a7275cd4}, !- Handle
  T SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1d4f4878-d885-4018-b0ef-36b14e7812c4}, !- Handle
  F9 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd3c865a-ad4f-4363-b278-3f8df434606b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82a9abb3-1475-48e9-97c8-426e5389bc0f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd3c865a-ad4f-4363-b278-3f8df434606b}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82a9abb3-1475-48e9-97c8-426e5389bc0f}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {ccdf480f-6f8a-47cf-a7ff-47819807f18e}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {7a30dbd1-3da4-4c34-a2af-1bd53a55982a}, !- Air Inlet Node Name
  {71f19c5e-73d5-4a46-901d-f6213e3b3234}, !- Air Outlet Node Name
  {1d4f4878-d885-4018-b0ef-36b14e7812c4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {11e6ad89-63f7-41b3-95c4-7b94f7f956c5}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0c7e0f92-b367-4333-8c28-c2612236e8df}, !- Inlet Port
  {7a30dbd1-3da4-4c34-a2af-1bd53a55982a}; !- Outlet Port

OS:Connection,
  {0c7e0f92-b367-4333-8c28-c2612236e8df}, !- Handle
  {d60e51c8-ef25-4a7a-b7dc-74f476b0b569}, !- Source Object
  2,                                      !- Outlet Port
  {11e6ad89-63f7-41b3-95c4-7b94f7f956c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a30dbd1-3da4-4c34-a2af-1bd53a55982a}, !- Handle
  {11e6ad89-63f7-41b3-95c4-7b94f7f956c5}, !- Source Object
  3,                                      !- Outlet Port
  {ccdf480f-6f8a-47cf-a7ff-47819807f18e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {08c62bea-a7ac-4c2c-8905-ab21708d7093}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {71f19c5e-73d5-4a46-901d-f6213e3b3234}, !- Inlet Port
  {00d0df0c-cb22-4ad6-a8c7-ee2042ff9738}; !- Outlet Port

OS:Connection,
  {00d0df0c-cb22-4ad6-a8c7-ee2042ff9738}, !- Handle
  {08c62bea-a7ac-4c2c-8905-ab21708d7093}, !- Source Object
  3,                                      !- Outlet Port
  {e4731cff-2757-45f7-8144-d806e91f86d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71f19c5e-73d5-4a46-901d-f6213e3b3234}, !- Handle
  {ccdf480f-6f8a-47cf-a7ff-47819807f18e}, !- Source Object
  10,                                     !- Outlet Port
  {08c62bea-a7ac-4c2c-8905-ab21708d7093}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6f21fd9b-d4db-48b0-862f-a4ad6e6eb950}, !- Handle
  F9 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {39ff592c-4a97-4c57-9ada-4ee92f9eca40}, !- Handle
  F9 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a796a59-dbd3-46da-a28b-3bb08e06f7db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04acf8b2-3ed8-477b-bfaa-3cfd2a667464}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a796a59-dbd3-46da-a28b-3bb08e06f7db}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04acf8b2-3ed8-477b-bfaa-3cfd2a667464}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {b880dadb-9dd1-48f2-8974-d776a94e6206}, !- Handle
  F9 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {0e7ee252-70df-4b51-a72a-fe3a5f052338}, !- Air Inlet Node Name
  {84fef75f-38b7-4cc8-a1c4-f101254d1da6}, !- Air Outlet Node Name
  {39ff592c-4a97-4c57-9ada-4ee92f9eca40}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e3ae1321-77c8-4813-ad57-2b9b4677895f}, !- Handle
  F9 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {9aa46989-5c3e-46a5-8a69-3076f13b04e2}, !- Inlet Port
  {0e7ee252-70df-4b51-a72a-fe3a5f052338}; !- Outlet Port

OS:Connection,
  {9aa46989-5c3e-46a5-8a69-3076f13b04e2}, !- Handle
  {6c3cee04-963c-48fc-b16a-937c60d6bb4f}, !- Source Object
  2,                                      !- Outlet Port
  {e3ae1321-77c8-4813-ad57-2b9b4677895f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7ee252-70df-4b51-a72a-fe3a5f052338}, !- Handle
  {e3ae1321-77c8-4813-ad57-2b9b4677895f}, !- Source Object
  3,                                      !- Outlet Port
  {b880dadb-9dd1-48f2-8974-d776a94e6206}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7e6ee1e3-a9f7-411c-a4e9-fd289bd6db71}, !- Handle
  F9 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {84fef75f-38b7-4cc8-a1c4-f101254d1da6}, !- Inlet Port
  {ff2b119e-d8d3-4a14-b7e2-866ccb053f02}; !- Outlet Port

OS:Connection,
  {ff2b119e-d8d3-4a14-b7e2-866ccb053f02}, !- Handle
  {7e6ee1e3-a9f7-411c-a4e9-fd289bd6db71}, !- Source Object
  3,                                      !- Outlet Port
  {42b3fee3-2efa-4372-906d-f5fce16c9d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84fef75f-38b7-4cc8-a1c4-f101254d1da6}, !- Handle
  {b880dadb-9dd1-48f2-8974-d776a94e6206}, !- Source Object
  10,                                     !- Outlet Port
  {7e6ee1e3-a9f7-411c-a4e9-fd289bd6db71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fe63739e-1425-4902-97da-27bc76eb1d65}, !- Handle
  F9 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d602aceb-5bf8-43c0-a893-42816faa9b94}, !- Handle
  F9 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99a28894-a0e2-45c1-9616-48aabd36d377}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed00aad2-c194-4010-9a83-e4a1041caa1e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99a28894-a0e2-45c1-9616-48aabd36d377}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed00aad2-c194-4010-9a83-e4a1041caa1e}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {659e62b7-a09c-44c7-9fd1-3fc2896efe19}, !- Handle
  F9 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f98655a6-1971-4bb0-a86b-a31f7021018e}, !- Air Inlet Node Name
  {7484f5f6-3bf0-4d1d-8fdc-2ad1f8bdbb37}, !- Air Outlet Node Name
  {d602aceb-5bf8-43c0-a893-42816faa9b94}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {669d3cf4-44eb-4a75-9f51-6dd3a4f3c584}, !- Handle
  F9 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {fdbe9eaa-7253-4744-9b84-7906b4977d3a}, !- Inlet Port
  {f98655a6-1971-4bb0-a86b-a31f7021018e}; !- Outlet Port

OS:Connection,
  {fdbe9eaa-7253-4744-9b84-7906b4977d3a}, !- Handle
  {2a559ea5-4225-413e-a711-f34857e51a4f}, !- Source Object
  2,                                      !- Outlet Port
  {669d3cf4-44eb-4a75-9f51-6dd3a4f3c584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98655a6-1971-4bb0-a86b-a31f7021018e}, !- Handle
  {669d3cf4-44eb-4a75-9f51-6dd3a4f3c584}, !- Source Object
  3,                                      !- Outlet Port
  {659e62b7-a09c-44c7-9fd1-3fc2896efe19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2bb5bdaa-86dd-4821-8062-fb5bd446de38}, !- Handle
  F9 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {7484f5f6-3bf0-4d1d-8fdc-2ad1f8bdbb37}, !- Inlet Port
  {e13ac240-c18c-4c4a-bf9c-ff03d1647be9}; !- Outlet Port

OS:Connection,
  {e13ac240-c18c-4c4a-bf9c-ff03d1647be9}, !- Handle
  {2bb5bdaa-86dd-4821-8062-fb5bd446de38}, !- Source Object
  3,                                      !- Outlet Port
  {89107a91-8235-473f-8fe0-f88906933534}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7484f5f6-3bf0-4d1d-8fdc-2ad1f8bdbb37}, !- Handle
  {659e62b7-a09c-44c7-9fd1-3fc2896efe19}, !- Source Object
  10,                                     !- Outlet Port
  {2bb5bdaa-86dd-4821-8062-fb5bd446de38}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {094e685d-b44b-4701-810c-deb183702307}, !- Handle
  F9 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0deac692-1135-4fbb-aedd-1f35c8e1c1f5}, !- Handle
  F9 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c579ef64-899f-44c6-a6a8-21d243e72814}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf5a1c63-bfbc-4079-8129-96eaf942f88a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c579ef64-899f-44c6-a6a8-21d243e72814}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf5a1c63-bfbc-4079-8129-96eaf942f88a}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2f812a8a-f440-406b-ac77-2103ec904bf2}, !- Handle
  F9 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8d5b329d-1e18-45d0-bc2a-3bb44e702781}, !- Air Inlet Node Name
  {2627e2d4-5d74-480c-a6ab-8e16c52e4966}, !- Air Outlet Node Name
  {0deac692-1135-4fbb-aedd-1f35c8e1c1f5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {fcfd4fde-ff78-4baf-ad60-d589454d249c}, !- Handle
  F9 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {69eced3f-14da-4a4a-8cb4-831b4a954676}, !- Inlet Port
  {8d5b329d-1e18-45d0-bc2a-3bb44e702781}; !- Outlet Port

OS:Connection,
