  {69eced3f-14da-4a4a-8cb4-831b4a954676}, !- Handle
  {e4d778e3-837c-4ec2-a183-111a8b688830}, !- Source Object
  2,                                      !- Outlet Port
  {fcfd4fde-ff78-4baf-ad60-d589454d249c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5b329d-1e18-45d0-bc2a-3bb44e702781}, !- Handle
  {fcfd4fde-ff78-4baf-ad60-d589454d249c}, !- Source Object
  3,                                      !- Outlet Port
  {2f812a8a-f440-406b-ac77-2103ec904bf2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {81c17d57-0619-410e-b670-c1f7be1c13c9}, !- Handle
  F9 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2627e2d4-5d74-480c-a6ab-8e16c52e4966}, !- Inlet Port
  {949d67b2-c326-4e10-85a9-87fb34a991bb}; !- Outlet Port

OS:Connection,
  {949d67b2-c326-4e10-85a9-87fb34a991bb}, !- Handle
  {81c17d57-0619-410e-b670-c1f7be1c13c9}, !- Source Object
  3,                                      !- Outlet Port
  {54914e32-3d86-4b0e-812a-60f4494fde3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2627e2d4-5d74-480c-a6ab-8e16c52e4966}, !- Handle
  {2f812a8a-f440-406b-ac77-2103ec904bf2}, !- Source Object
  10,                                     !- Outlet Port
  {81c17d57-0619-410e-b670-c1f7be1c13c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7126da4f-068a-47a9-916d-d16de87b64eb}, !- Handle
  F9 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5b25ea65-9088-4551-b457-c024a33be868}, !- Handle
  F9 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5e05e9a-735e-4cd0-8ab6-76fc5280f247}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1740ade9-1673-4206-b46c-67f85c91ca99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5e05e9a-735e-4cd0-8ab6-76fc5280f247}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1740ade9-1673-4206-b46c-67f85c91ca99}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {fe17aeba-6c8f-49fc-9500-434e4810c217}, !- Handle
  F9 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {edaa5a0e-51b4-449c-a62e-228a1402884a}, !- Air Inlet Node Name
  {babf3abb-2abe-4363-9fc5-134ad1b614c7}, !- Air Outlet Node Name
  {5b25ea65-9088-4551-b457-c024a33be868}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8c572cc1-96db-4f9f-a8dc-e4a6966523af}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1e9792f6-b9b0-4b67-8ce3-6fcdf3b3d315}, !- Inlet Port
  {edaa5a0e-51b4-449c-a62e-228a1402884a}; !- Outlet Port

OS:Connection,
  {1e9792f6-b9b0-4b67-8ce3-6fcdf3b3d315}, !- Handle
  {ccf18650-b0ff-49a0-865c-857ade68f708}, !- Source Object
  2,                                      !- Outlet Port
  {8c572cc1-96db-4f9f-a8dc-e4a6966523af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edaa5a0e-51b4-449c-a62e-228a1402884a}, !- Handle
  {8c572cc1-96db-4f9f-a8dc-e4a6966523af}, !- Source Object
  3,                                      !- Outlet Port
  {fe17aeba-6c8f-49fc-9500-434e4810c217}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9f76aa62-7099-437a-aef7-27265ab963a5}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {babf3abb-2abe-4363-9fc5-134ad1b614c7}, !- Inlet Port
  {1ccaf46b-860c-4fd9-b6e5-35a51b373d67}; !- Outlet Port

OS:Connection,
  {1ccaf46b-860c-4fd9-b6e5-35a51b373d67}, !- Handle
  {9f76aa62-7099-437a-aef7-27265ab963a5}, !- Source Object
  3,                                      !- Outlet Port
  {63f8f053-2631-484d-b3b5-75e26d2cf8d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {babf3abb-2abe-4363-9fc5-134ad1b614c7}, !- Handle
  {fe17aeba-6c8f-49fc-9500-434e4810c217}, !- Source Object
  10,                                     !- Outlet Port
  {9f76aa62-7099-437a-aef7-27265ab963a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ecc75f0b-da31-442c-9295-14af48b16002}, !- Handle
  F9 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4d709791-d473-4b0a-ac4c-0db1ce356d74}, !- Handle
  F9 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8a766ea-5326-47c8-97da-130fb6a341df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9d204b7-9dca-4e8c-80aa-e421d6b26aca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8a766ea-5326-47c8-97da-130fb6a341df}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9d204b7-9dca-4e8c-80aa-e421d6b26aca}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {76feaf2f-7c94-4952-85b8-680c0bd05c63}, !- Handle
  F9 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1f2abb21-55a3-4d64-b2c5-5adf45df35cb}, !- Air Inlet Node Name
  {34ab39ab-cae4-4f7a-a0f9-6a3ae39d3559}, !- Air Outlet Node Name
  {4d709791-d473-4b0a-ac4c-0db1ce356d74}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {001c4b8a-3f21-4f42-b3dd-d5e5e49595b2}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c10fdb9f-274e-4eac-8688-55e5699e9ced}, !- Inlet Port
  {1f2abb21-55a3-4d64-b2c5-5adf45df35cb}; !- Outlet Port

OS:Connection,
  {c10fdb9f-274e-4eac-8688-55e5699e9ced}, !- Handle
  {35eac152-1ca9-41f4-ba43-dfe9eb50247e}, !- Source Object
  2,                                      !- Outlet Port
  {001c4b8a-3f21-4f42-b3dd-d5e5e49595b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2abb21-55a3-4d64-b2c5-5adf45df35cb}, !- Handle
  {001c4b8a-3f21-4f42-b3dd-d5e5e49595b2}, !- Source Object
  3,                                      !- Outlet Port
  {76feaf2f-7c94-4952-85b8-680c0bd05c63}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0e04c4cb-b118-444c-a435-175b22b67616}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {34ab39ab-cae4-4f7a-a0f9-6a3ae39d3559}, !- Inlet Port
  {1dcb2e01-3399-47c2-acc2-ad1a6da52cfe}; !- Outlet Port

OS:Connection,
  {1dcb2e01-3399-47c2-acc2-ad1a6da52cfe}, !- Handle
  {0e04c4cb-b118-444c-a435-175b22b67616}, !- Source Object
  3,                                      !- Outlet Port
  {48f9c497-e667-46f7-9fc5-48571be74d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34ab39ab-cae4-4f7a-a0f9-6a3ae39d3559}, !- Handle
  {76feaf2f-7c94-4952-85b8-680c0bd05c63}, !- Source Object
  10,                                     !- Outlet Port
  {0e04c4cb-b118-444c-a435-175b22b67616}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {26ec8d73-a0b0-44f4-8e3d-49b494be0ba9}, !- Handle
  F9 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6e6f1fe0-fbb2-4d30-9ca7-49ce482c5aeb}, !- Handle
  F8 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd403d48-4341-45e3-8ba5-502484bf1e3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c48b2f4-88da-4375-8688-cf67af941055}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd403d48-4341-45e3-8ba5-502484bf1e3f}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c48b2f4-88da-4375-8688-cf67af941055}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a5929f65-6b0f-45e2-a8e0-ddd2edea0765}, !- Handle
  F8 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {36da882c-93a6-4e83-b32f-ec96ceef8800}, !- Air Inlet Node Name
  {8e6bba71-31b3-4dfb-88c6-42136e14c535}, !- Air Outlet Node Name
  {6e6f1fe0-fbb2-4d30-9ca7-49ce482c5aeb}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {3a8747e7-262b-4487-baa1-615a360be6cd}, !- Handle
  F8 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {51453e73-0586-44b3-8835-01b6797c8ab1}, !- Inlet Port
  {36da882c-93a6-4e83-b32f-ec96ceef8800}; !- Outlet Port

OS:Connection,
  {51453e73-0586-44b3-8835-01b6797c8ab1}, !- Handle
  {d82b0f1e-f621-4f5f-8dfe-d3d761c41b5a}, !- Source Object
  2,                                      !- Outlet Port
  {3a8747e7-262b-4487-baa1-615a360be6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36da882c-93a6-4e83-b32f-ec96ceef8800}, !- Handle
  {3a8747e7-262b-4487-baa1-615a360be6cd}, !- Source Object
  3,                                      !- Outlet Port
  {a5929f65-6b0f-45e2-a8e0-ddd2edea0765}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {076ed1c2-45cc-4357-9a77-4b7a69865f1e}, !- Handle
  F8 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {8e6bba71-31b3-4dfb-88c6-42136e14c535}, !- Inlet Port
  {a182612b-8002-4af0-b7f9-40132e0afe7a}; !- Outlet Port

OS:Connection,
  {a182612b-8002-4af0-b7f9-40132e0afe7a}, !- Handle
  {076ed1c2-45cc-4357-9a77-4b7a69865f1e}, !- Source Object
  3,                                      !- Outlet Port
  {2b3fbd8e-6c59-4fff-9865-3af21ec8a398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6bba71-31b3-4dfb-88c6-42136e14c535}, !- Handle
  {a5929f65-6b0f-45e2-a8e0-ddd2edea0765}, !- Source Object
  10,                                     !- Outlet Port
  {076ed1c2-45cc-4357-9a77-4b7a69865f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0c1ccc12-8629-489d-87af-cc1e5f25dfbb}, !- Handle
  F8 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {11bc5b53-bc0c-40f1-99f8-89b89418d2b3}, !- Handle
  F4 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac95f7a0-14fc-4ba4-bffc-29580ed53c84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d5fc795-6d96-4c7d-823b-320481dfb6f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac95f7a0-14fc-4ba4-bffc-29580ed53c84}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d5fc795-6d96-4c7d-823b-320481dfb6f0}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0fe00253-2661-448a-8b22-283fa15d7efe}, !- Handle
  F4 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {49326c9f-c1ce-4833-be76-076aa068653e}, !- Air Inlet Node Name
  {85646e68-c356-4423-a878-0b8746d28f38}, !- Air Outlet Node Name
  {11bc5b53-bc0c-40f1-99f8-89b89418d2b3}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a0025052-f691-4c6f-813a-146592844073}, !- Handle
  F4 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {58feebf3-ba81-4e1d-b59f-33e8f6910424}, !- Inlet Port
  {49326c9f-c1ce-4833-be76-076aa068653e}; !- Outlet Port

OS:Connection,
  {58feebf3-ba81-4e1d-b59f-33e8f6910424}, !- Handle
  {ade3d0dc-dd6b-4cae-a7eb-7c03554ae059}, !- Source Object
  2,                                      !- Outlet Port
  {a0025052-f691-4c6f-813a-146592844073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49326c9f-c1ce-4833-be76-076aa068653e}, !- Handle
  {a0025052-f691-4c6f-813a-146592844073}, !- Source Object
  3,                                      !- Outlet Port
  {0fe00253-2661-448a-8b22-283fa15d7efe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2719893a-1446-49cf-8bde-632bce40ea16}, !- Handle
  F4 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {85646e68-c356-4423-a878-0b8746d28f38}, !- Inlet Port
  {18f1a8c7-111e-47b5-b24d-40d2b42598ec}; !- Outlet Port

OS:Connection,
  {18f1a8c7-111e-47b5-b24d-40d2b42598ec}, !- Handle
  {2719893a-1446-49cf-8bde-632bce40ea16}, !- Source Object
  3,                                      !- Outlet Port
  {629acf71-5e6a-4617-abe7-d7cf2cf3f152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85646e68-c356-4423-a878-0b8746d28f38}, !- Handle
  {0fe00253-2661-448a-8b22-283fa15d7efe}, !- Source Object
  10,                                     !- Outlet Port
  {2719893a-1446-49cf-8bde-632bce40ea16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d6721aff-9a02-4954-96c2-2b9c96931e6a}, !- Handle
  F4 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8da0c3e5-0220-40a0-bd08-fbaef11ac986}, !- Handle
  F7 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ad038f7-94da-44b4-9d0e-27edc9dcb620}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {988248aa-e54b-46de-93d9-617f4edb8c29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ad038f7-94da-44b4-9d0e-27edc9dcb620}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {988248aa-e54b-46de-93d9-617f4edb8c29}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f783cb46-537c-4495-abee-f71ecc54cd33}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2e251299-1c28-4b68-b6d5-f6e6e6f3f204}, !- Air Inlet Node Name
  {f476b3ca-e1d6-4a28-bf12-9ff4bded8f7a}, !- Air Outlet Node Name
  {8da0c3e5-0220-40a0-bd08-fbaef11ac986}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {3bbe9072-6474-4b09-8324-eadbc6559f68}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {da63efca-2e5e-4088-b885-287b48d84265}, !- Inlet Port
  {2e251299-1c28-4b68-b6d5-f6e6e6f3f204}; !- Outlet Port

OS:Connection,
  {da63efca-2e5e-4088-b885-287b48d84265}, !- Handle
  {c1c41b5c-4bc2-400c-9670-93b030da548c}, !- Source Object
  2,                                      !- Outlet Port
  {3bbe9072-6474-4b09-8324-eadbc6559f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e251299-1c28-4b68-b6d5-f6e6e6f3f204}, !- Handle
  {3bbe9072-6474-4b09-8324-eadbc6559f68}, !- Source Object
  3,                                      !- Outlet Port
  {f783cb46-537c-4495-abee-f71ecc54cd33}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {28be3a5d-d01d-4cac-bc12-5053cf9804c7}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f476b3ca-e1d6-4a28-bf12-9ff4bded8f7a}, !- Inlet Port
  {941f385a-0456-499c-a353-9f605572fb11}; !- Outlet Port

OS:Connection,
  {941f385a-0456-499c-a353-9f605572fb11}, !- Handle
  {28be3a5d-d01d-4cac-bc12-5053cf9804c7}, !- Source Object
  3,                                      !- Outlet Port
  {b96e5e19-15e8-4fd0-bc02-0818cf72220f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f476b3ca-e1d6-4a28-bf12-9ff4bded8f7a}, !- Handle
  {f783cb46-537c-4495-abee-f71ecc54cd33}, !- Source Object
  10,                                     !- Outlet Port
  {28be3a5d-d01d-4cac-bc12-5053cf9804c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c0b7e2fd-b8a6-4086-b304-d80d1dd3370c}, !- Handle
  F7 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {f5e06156-4c77-4fdd-8f31-dd6e8432cf85}, !- Handle
  F4 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {565a0fd2-d405-4ceb-87b5-2c371a5e234e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {016e761c-aaf9-42c6-8741-4873a4b0aebd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {565a0fd2-d405-4ceb-87b5-2c371a5e234e}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {016e761c-aaf9-42c6-8741-4873a4b0aebd}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {defdc2ad-186b-41f6-b154-0ba964cc59c8}, !- Handle
  F4 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e214071c-fe3f-4762-88b9-60b5d2b99f6a}, !- Air Inlet Node Name
  {4d25384e-c0bd-4218-9185-58b6c19e5dd5}, !- Air Outlet Node Name
  {f5e06156-4c77-4fdd-8f31-dd6e8432cf85}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {84676b67-957a-4c9b-9683-c201174b817b}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {340b14a2-db00-4f64-9e6a-fb117b3cf52b}, !- Inlet Port
  {e214071c-fe3f-4762-88b9-60b5d2b99f6a}; !- Outlet Port

OS:Connection,
  {340b14a2-db00-4f64-9e6a-fb117b3cf52b}, !- Handle
  {c86081ca-61f5-4af3-a268-903612881d36}, !- Source Object
  2,                                      !- Outlet Port
  {84676b67-957a-4c9b-9683-c201174b817b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e214071c-fe3f-4762-88b9-60b5d2b99f6a}, !- Handle
  {84676b67-957a-4c9b-9683-c201174b817b}, !- Source Object
  3,                                      !- Outlet Port
  {defdc2ad-186b-41f6-b154-0ba964cc59c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e369e151-53ab-46f2-93d4-569e876c1d45}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {4d25384e-c0bd-4218-9185-58b6c19e5dd5}, !- Inlet Port
  {dc591465-eb9f-4069-bec9-e404130c1721}; !- Outlet Port

OS:Connection,
  {dc591465-eb9f-4069-bec9-e404130c1721}, !- Handle
  {e369e151-53ab-46f2-93d4-569e876c1d45}, !- Source Object
  3,                                      !- Outlet Port
  {17069f18-d009-4298-a787-5742d16630e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d25384e-c0bd-4218-9185-58b6c19e5dd5}, !- Handle
  {defdc2ad-186b-41f6-b154-0ba964cc59c8}, !- Source Object
  10,                                     !- Outlet Port
  {e369e151-53ab-46f2-93d4-569e876c1d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1a5962ce-d1cf-49a9-ae35-879815965701}, !- Handle
  F4 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a23bb94d-ef19-46a7-91d8-98158043936e}, !- Handle
  F4 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f5683a7-7594-45cb-9455-b795b2c5b4e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81454e11-6f55-45cd-a99e-d2fdb43ad792}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f5683a7-7594-45cb-9455-b795b2c5b4e2}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81454e11-6f55-45cd-a99e-d2fdb43ad792}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4cbccffc-2ff4-46c7-b3ac-d8864dcea695}, !- Handle
  F4 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e6887a9c-4b36-488b-a13d-005f3256fdc4}, !- Air Inlet Node Name
  {0de6a49b-8391-41f6-985c-c1771c8b8a00}, !- Air Outlet Node Name
  {a23bb94d-ef19-46a7-91d8-98158043936e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0e348a7c-aee6-4063-af88-d3184ad03d13}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d6239e17-9395-46a7-a6b4-98994c36cca7}, !- Inlet Port
  {e6887a9c-4b36-488b-a13d-005f3256fdc4}; !- Outlet Port

OS:Connection,
  {d6239e17-9395-46a7-a6b4-98994c36cca7}, !- Handle
  {c35f0d56-3d06-440d-b36f-e8b021d14d11}, !- Source Object
  2,                                      !- Outlet Port
  {0e348a7c-aee6-4063-af88-d3184ad03d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6887a9c-4b36-488b-a13d-005f3256fdc4}, !- Handle
  {0e348a7c-aee6-4063-af88-d3184ad03d13}, !- Source Object
  3,                                      !- Outlet Port
  {4cbccffc-2ff4-46c7-b3ac-d8864dcea695}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {67d569f6-a0f5-4f62-9a6c-d95f2f8bbe96}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {0de6a49b-8391-41f6-985c-c1771c8b8a00}, !- Inlet Port
  {7a5dd53b-d929-4870-a424-53ef7a9d3094}; !- Outlet Port

OS:Connection,
  {7a5dd53b-d929-4870-a424-53ef7a9d3094}, !- Handle
  {67d569f6-a0f5-4f62-9a6c-d95f2f8bbe96}, !- Source Object
  3,                                      !- Outlet Port
  {f471c1e6-573d-429d-89ce-19b26a708a48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0de6a49b-8391-41f6-985c-c1771c8b8a00}, !- Handle
  {4cbccffc-2ff4-46c7-b3ac-d8864dcea695}, !- Source Object
  10,                                     !- Outlet Port
  {67d569f6-a0f5-4f62-9a6c-d95f2f8bbe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {39173a6e-583c-470b-bd97-6b5f9af90a5b}, !- Handle
  F4 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {62a1203c-0595-41dc-9043-3da6730ed789}, !- Handle
  F4 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae2d710f-b02f-4cbc-8f8d-121a58b34390}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a13f045a-af15-46be-9ce4-36fb0670c128}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae2d710f-b02f-4cbc-8f8d-121a58b34390}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a13f045a-af15-46be-9ce4-36fb0670c128}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {696884f9-e311-4f91-b319-310f448cf61e}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {ab334755-8e1e-456d-b4ab-ca06f14456f3}, !- Air Inlet Node Name
  {2f52d585-d2b4-4d41-8c6e-d44ad83291a4}, !- Air Outlet Node Name
  {62a1203c-0595-41dc-9043-3da6730ed789}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {106652c0-429b-45eb-93f4-3b71a762cd7a}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8c419a27-a726-4827-9259-0c0b33249181}, !- Inlet Port
  {ab334755-8e1e-456d-b4ab-ca06f14456f3}; !- Outlet Port

OS:Connection,
  {8c419a27-a726-4827-9259-0c0b33249181}, !- Handle
  {4d9eebef-8af9-467a-bed4-c03f00f52d2e}, !- Source Object
  2,                                      !- Outlet Port
  {106652c0-429b-45eb-93f4-3b71a762cd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab334755-8e1e-456d-b4ab-ca06f14456f3}, !- Handle
  {106652c0-429b-45eb-93f4-3b71a762cd7a}, !- Source Object
  3,                                      !- Outlet Port
  {696884f9-e311-4f91-b319-310f448cf61e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {92a8784c-4210-4be4-819e-e46e0d844402}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2f52d585-d2b4-4d41-8c6e-d44ad83291a4}, !- Inlet Port
  {9d1f6ef9-5cbd-4d77-99f7-16b907e63149}; !- Outlet Port

OS:Connection,
  {9d1f6ef9-5cbd-4d77-99f7-16b907e63149}, !- Handle
  {92a8784c-4210-4be4-819e-e46e0d844402}, !- Source Object
  3,                                      !- Outlet Port
  {92c0512c-0479-439f-b527-c006be1e59a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f52d585-d2b4-4d41-8c6e-d44ad83291a4}, !- Handle
  {696884f9-e311-4f91-b319-310f448cf61e}, !- Source Object
  10,                                     !- Outlet Port
  {92a8784c-4210-4be4-819e-e46e0d844402}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {265fcafb-1835-4103-9e04-df5f440c7287}, !- Handle
  F4 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d6030abd-5d51-4959-a110-518e944b3734}, !- Handle
  F9 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2ac6b4a-df2b-4e31-855f-4fb0642df758}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a9f4feb-aef9-445b-acae-efef06062135}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2ac6b4a-df2b-4e31-855f-4fb0642df758}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a9f4feb-aef9-445b-acae-efef06062135}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4d75b5c2-2e1c-42b0-9b63-f5f00afdd669}, !- Handle
  F9 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {23acb7f2-9232-40b3-9abb-3b721c66760b}, !- Air Inlet Node Name
  {c086bd1a-edd5-4bb0-a670-1d2ce15afc55}, !- Air Outlet Node Name
  {d6030abd-5d51-4959-a110-518e944b3734}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d5498985-b47b-4df0-a92c-f97641fd405d}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {335e872f-c3a2-4c1e-b4e1-bfd5f14efa59}, !- Inlet Port
  {23acb7f2-9232-40b3-9abb-3b721c66760b}; !- Outlet Port

OS:Connection,
  {335e872f-c3a2-4c1e-b4e1-bfd5f14efa59}, !- Handle
  {6fde087e-fe0c-4f02-90f9-9888dd0beb34}, !- Source Object
  2,                                      !- Outlet Port
  {d5498985-b47b-4df0-a92c-f97641fd405d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23acb7f2-9232-40b3-9abb-3b721c66760b}, !- Handle
  {d5498985-b47b-4df0-a92c-f97641fd405d}, !- Source Object
  3,                                      !- Outlet Port
  {4d75b5c2-2e1c-42b0-9b63-f5f00afdd669}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1446c004-30fe-4088-9589-c37d458a4adf}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c086bd1a-edd5-4bb0-a670-1d2ce15afc55}, !- Inlet Port
  {5e6f142b-0935-4eac-86d5-8326ee6f1744}; !- Outlet Port

OS:Connection,
  {5e6f142b-0935-4eac-86d5-8326ee6f1744}, !- Handle
  {1446c004-30fe-4088-9589-c37d458a4adf}, !- Source Object
  3,                                      !- Outlet Port
  {02610266-22ff-4d7a-b16b-8d47164bdc7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c086bd1a-edd5-4bb0-a670-1d2ce15afc55}, !- Handle
  {4d75b5c2-2e1c-42b0-9b63-f5f00afdd669}, !- Source Object
  10,                                     !- Outlet Port
  {1446c004-30fe-4088-9589-c37d458a4adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a3e1319f-9554-41d1-bb51-e2877b058691}, !- Handle
  F9 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3c0a1107-30f7-46b0-a1d4-9ac9531e38a9}, !- Handle
  F3 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ffae806-586d-496c-b6b9-f5223d82a8e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f0367b7-3d6c-4a5a-ac00-1f78f362204e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ffae806-586d-496c-b6b9-f5223d82a8e4}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f0367b7-3d6c-4a5a-ac00-1f78f362204e}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {74ce5ff5-a373-4605-b7ac-59be9fa699d2}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {57a1ef21-06bf-4137-9427-fe1f1ab0410d}, !- Air Inlet Node Name
  {24a4811f-f058-4798-9239-c72d9a80310f}, !- Air Outlet Node Name
  {3c0a1107-30f7-46b0-a1d4-9ac9531e38a9}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {90b865f2-dc0d-4535-8e43-25c410a689dc}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d35e5f1f-a977-47a6-9490-011c8e1c3ff7}, !- Inlet Port
  {57a1ef21-06bf-4137-9427-fe1f1ab0410d}; !- Outlet Port

OS:Connection,
  {d35e5f1f-a977-47a6-9490-011c8e1c3ff7}, !- Handle
  {7855cad4-d52d-442b-8bcc-cce5a1f34520}, !- Source Object
  2,                                      !- Outlet Port
  {90b865f2-dc0d-4535-8e43-25c410a689dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a1ef21-06bf-4137-9427-fe1f1ab0410d}, !- Handle
  {90b865f2-dc0d-4535-8e43-25c410a689dc}, !- Source Object
  3,                                      !- Outlet Port
  {74ce5ff5-a373-4605-b7ac-59be9fa699d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0df9c3ce-dd90-4c42-9226-06909f305f04}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {24a4811f-f058-4798-9239-c72d9a80310f}, !- Inlet Port
  {4d637e9a-ec5e-4beb-8f49-e08186ec5bd3}; !- Outlet Port

OS:Connection,
  {4d637e9a-ec5e-4beb-8f49-e08186ec5bd3}, !- Handle
  {0df9c3ce-dd90-4c42-9226-06909f305f04}, !- Source Object
  3,                                      !- Outlet Port
  {388a83f8-dc2d-47c9-be11-da884613c8eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a4811f-f058-4798-9239-c72d9a80310f}, !- Handle
  {74ce5ff5-a373-4605-b7ac-59be9fa699d2}, !- Source Object
  10,                                     !- Outlet Port
  {0df9c3ce-dd90-4c42-9226-06909f305f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bed191d4-9b18-4cd2-8d15-51e0250356eb}, !- Handle
  F3 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {72d59acf-519c-4dad-bdd9-3b7e770aae69}, !- Handle
  F4 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4681d91d-92e0-4470-9cd9-41249b5a6a5c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {305434bf-f6de-43ce-b5b1-8056cd855afb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4681d91d-92e0-4470-9cd9-41249b5a6a5c}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {305434bf-f6de-43ce-b5b1-8056cd855afb}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4536b1e2-5a8e-40a1-bfef-b7112b5d7a0d}, !- Handle
  F4 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b1ebcc70-6fb8-4bfe-8acb-05d410e5fe0c}, !- Air Inlet Node Name
  {5db074e6-2611-47a1-8fd6-43f811aa28b0}, !- Air Outlet Node Name
  {72d59acf-519c-4dad-bdd9-3b7e770aae69}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {6f5a7602-618a-4620-94ad-71e8a8e48a2c}, !- Handle
  F4 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ead45032-ca38-4a7d-bdbf-a461a831a0e8}, !- Inlet Port
  {b1ebcc70-6fb8-4bfe-8acb-05d410e5fe0c}; !- Outlet Port

OS:Connection,
  {ead45032-ca38-4a7d-bdbf-a461a831a0e8}, !- Handle
  {865b3828-12df-4d57-80b2-b99f265aaded}, !- Source Object
  2,                                      !- Outlet Port
  {6f5a7602-618a-4620-94ad-71e8a8e48a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ebcc70-6fb8-4bfe-8acb-05d410e5fe0c}, !- Handle
  {6f5a7602-618a-4620-94ad-71e8a8e48a2c}, !- Source Object
  3,                                      !- Outlet Port
  {4536b1e2-5a8e-40a1-bfef-b7112b5d7a0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {990069d8-b9c4-428f-b00e-afe986598e9e}, !- Handle
  F4 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5db074e6-2611-47a1-8fd6-43f811aa28b0}, !- Inlet Port
  {6f90bc78-f15e-4015-b2c6-3b3d401b5ab9}; !- Outlet Port

OS:Connection,
  {6f90bc78-f15e-4015-b2c6-3b3d401b5ab9}, !- Handle
  {990069d8-b9c4-428f-b00e-afe986598e9e}, !- Source Object
  3,                                      !- Outlet Port
  {e87f07d3-2b4f-4c30-8d83-07e975528f1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5db074e6-2611-47a1-8fd6-43f811aa28b0}, !- Handle
  {4536b1e2-5a8e-40a1-bfef-b7112b5d7a0d}, !- Source Object
  10,                                     !- Outlet Port
  {990069d8-b9c4-428f-b00e-afe986598e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {930340fb-a81c-424d-b03f-d0ccc68fc80a}, !- Handle
  F4 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ad545551-5cc8-444a-8c84-00d53aed1a21}, !- Handle
  F3 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f179512-5f0c-48c0-b1fc-aa1c00abc085}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45e1decb-3e3d-41da-91f9-818938ad25db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f179512-5f0c-48c0-b1fc-aa1c00abc085}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45e1decb-3e3d-41da-91f9-818938ad25db}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1b77ef84-90c8-46d5-8456-c283d0e10fcd}, !- Handle
  F3 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {bf6fb660-7833-4811-830b-d51257807b98}, !- Air Inlet Node Name
  {63fe97ab-e804-4ab4-98bd-dee354febbe6}, !- Air Outlet Node Name
  {ad545551-5cc8-444a-8c84-00d53aed1a21}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {427e5f3d-d299-4731-8a3b-f9a5762d50ff}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {273b1046-6877-4950-a32a-5ba35f5614ae}, !- Inlet Port
  {bf6fb660-7833-4811-830b-d51257807b98}; !- Outlet Port

OS:Connection,
  {273b1046-6877-4950-a32a-5ba35f5614ae}, !- Handle
  {136be7aa-1284-45dd-af75-07207f1ab404}, !- Source Object
  2,                                      !- Outlet Port
  {427e5f3d-d299-4731-8a3b-f9a5762d50ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6fb660-7833-4811-830b-d51257807b98}, !- Handle
  {427e5f3d-d299-4731-8a3b-f9a5762d50ff}, !- Source Object
  3,                                      !- Outlet Port
  {1b77ef84-90c8-46d5-8456-c283d0e10fcd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {07811270-618a-4d78-ab5b-c247a85cab3a}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {63fe97ab-e804-4ab4-98bd-dee354febbe6}, !- Inlet Port
  {54fe7926-a7c2-4848-94da-a555f71f2a25}; !- Outlet Port

OS:Connection,
  {54fe7926-a7c2-4848-94da-a555f71f2a25}, !- Handle
  {07811270-618a-4d78-ab5b-c247a85cab3a}, !- Source Object
  3,                                      !- Outlet Port
  {47b8f03b-4c17-4761-b516-ca544755bcc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63fe97ab-e804-4ab4-98bd-dee354febbe6}, !- Handle
  {1b77ef84-90c8-46d5-8456-c283d0e10fcd}, !- Source Object
  10,                                     !- Outlet Port
  {07811270-618a-4d78-ab5b-c247a85cab3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {22fbbe5a-074e-47d5-a13e-d3afb7868b86}, !- Handle
  F3 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7fda40d0-fd07-4b10-9dab-57876d705cd0}, !- Handle
  T NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba086eb9-8072-482f-b15d-f2587aa88244}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {309d5c94-e963-4cdd-a2b6-e2fe6c2c21d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba086eb9-8072-482f-b15d-f2587aa88244}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {309d5c94-e963-4cdd-a2b6-e2fe6c2c21d5}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d07abb3b-2883-4477-ab6d-6e687452e510}, !- Handle
  T NW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {89f75a70-d189-4244-883d-7c8878f9cdac}, !- Air Inlet Node Name
  {dfb40802-b22b-40c8-9f3b-d019b18d58d6}, !- Air Outlet Node Name
  {7fda40d0-fd07-4b10-9dab-57876d705cd0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b9774647-5bcf-4604-9a07-434b53e51942}, !- Handle
  T NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {73341b13-03ed-4464-ba46-ad2f0921abd1}, !- Inlet Port
  {89f75a70-d189-4244-883d-7c8878f9cdac}; !- Outlet Port

OS:Connection,
  {73341b13-03ed-4464-ba46-ad2f0921abd1}, !- Handle
  {6d1e0545-8601-4c0f-83aa-f486a78c7d1a}, !- Source Object
  2,                                      !- Outlet Port
  {b9774647-5bcf-4604-9a07-434b53e51942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f75a70-d189-4244-883d-7c8878f9cdac}, !- Handle
  {b9774647-5bcf-4604-9a07-434b53e51942}, !- Source Object
  3,                                      !- Outlet Port
  {d07abb3b-2883-4477-ab6d-6e687452e510}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {434ebd38-7ce5-482b-97e8-9fbe0c293bc5}, !- Handle
  T NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {dfb40802-b22b-40c8-9f3b-d019b18d58d6}, !- Inlet Port
  {006cd439-1534-4b57-8f30-c7c157fd6b81}; !- Outlet Port

OS:Connection,
  {006cd439-1534-4b57-8f30-c7c157fd6b81}, !- Handle
  {434ebd38-7ce5-482b-97e8-9fbe0c293bc5}, !- Source Object
  3,                                      !- Outlet Port
  {23fb27cc-adaf-4c40-a0df-db56025dcbfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfb40802-b22b-40c8-9f3b-d019b18d58d6}, !- Handle
  {d07abb3b-2883-4477-ab6d-6e687452e510}, !- Source Object
  10,                                     !- Outlet Port
  {434ebd38-7ce5-482b-97e8-9fbe0c293bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {42aa1dd4-7851-46c6-aa8e-893fba8b5ab3}, !- Handle
  T NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0286e0e0-5c93-4e57-9109-d365c2ce7f92}, !- Handle
  F3 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1120a831-96f2-4c94-b154-8183e71e0dd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {263cdf75-fbdb-4ac1-a290-f57b1237cd26}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1120a831-96f2-4c94-b154-8183e71e0dd1}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {263cdf75-fbdb-4ac1-a290-f57b1237cd26}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1739c887-aaa9-4d9a-9137-f0ddbf4880b8}, !- Handle
  F3 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c051168a-0906-433b-ac5d-850b1bb711ff}, !- Air Inlet Node Name
  {47548b04-a831-45f4-a186-ab0dcb5f9f77}, !- Air Outlet Node Name
  {0286e0e0-5c93-4e57-9109-d365c2ce7f92}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {962ca125-f531-4cea-badc-97180c6d91c2}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {960e5d6b-0ed0-4e54-8fef-3f7a816ee2cc}, !- Inlet Port
  {c051168a-0906-433b-ac5d-850b1bb711ff}; !- Outlet Port

OS:Connection,
  {960e5d6b-0ed0-4e54-8fef-3f7a816ee2cc}, !- Handle
  {d803a077-eb66-411a-9ad3-97dc9a6c8477}, !- Source Object
  2,                                      !- Outlet Port
  {962ca125-f531-4cea-badc-97180c6d91c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c051168a-0906-433b-ac5d-850b1bb711ff}, !- Handle
  {962ca125-f531-4cea-badc-97180c6d91c2}, !- Source Object
  3,                                      !- Outlet Port
  {1739c887-aaa9-4d9a-9137-f0ddbf4880b8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e3c19824-f484-40a0-8daa-20937ce3f9dd}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {47548b04-a831-45f4-a186-ab0dcb5f9f77}, !- Inlet Port
  {78157755-9193-4c12-97d5-6a32fa9eb6f2}; !- Outlet Port

OS:Connection,
  {78157755-9193-4c12-97d5-6a32fa9eb6f2}, !- Handle
  {e3c19824-f484-40a0-8daa-20937ce3f9dd}, !- Source Object
  3,                                      !- Outlet Port
  {9be64c9e-4293-4d3a-a4d6-7b682c89c49c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47548b04-a831-45f4-a186-ab0dcb5f9f77}, !- Handle
  {1739c887-aaa9-4d9a-9137-f0ddbf4880b8}, !- Source Object
  10,                                     !- Outlet Port
  {e3c19824-f484-40a0-8daa-20937ce3f9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {670835f8-77b1-445e-831a-0edff5c3c7a2}, !- Handle
  F3 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7b986ae2-4dd2-4986-810e-7a93feb5c220}, !- Handle
  F3 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c18dee13-256e-4d36-aea7-0e098c3a7e31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7fa99d83-9572-4d94-961b-d34e45ef853f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c18dee13-256e-4d36-aea7-0e098c3a7e31}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7fa99d83-9572-4d94-961b-d34e45ef853f}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {8f2f8e6c-abb1-4c15-9fba-b4c52420269e}, !- Handle
  F3 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {364f949f-6e68-4628-88bd-be9392ec0b8d}, !- Air Inlet Node Name
  {1e0b2002-fa55-4ab9-abe0-14695355a452}, !- Air Outlet Node Name
  {7b986ae2-4dd2-4986-810e-7a93feb5c220}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4dec13b3-4904-482f-aedf-c666ced537f6}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f8f0d960-8878-4aea-8d15-2ad8fdae428a}, !- Inlet Port
  {364f949f-6e68-4628-88bd-be9392ec0b8d}; !- Outlet Port

OS:Connection,
  {f8f0d960-8878-4aea-8d15-2ad8fdae428a}, !- Handle
  {49e3bd0f-7e72-4eda-881e-0a5f88c579e2}, !- Source Object
  2,                                      !- Outlet Port
  {4dec13b3-4904-482f-aedf-c666ced537f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364f949f-6e68-4628-88bd-be9392ec0b8d}, !- Handle
  {4dec13b3-4904-482f-aedf-c666ced537f6}, !- Source Object
  3,                                      !- Outlet Port
  {8f2f8e6c-abb1-4c15-9fba-b4c52420269e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {36fc1111-d6fb-4fcf-affa-bca1b70a25ac}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1e0b2002-fa55-4ab9-abe0-14695355a452}, !- Inlet Port
  {e14aacd8-beb4-41fa-97cb-9501005a56e3}; !- Outlet Port

OS:Connection,
  {e14aacd8-beb4-41fa-97cb-9501005a56e3}, !- Handle
  {36fc1111-d6fb-4fcf-affa-bca1b70a25ac}, !- Source Object
  3,                                      !- Outlet Port
  {40e9a23b-b869-48bd-9b5a-b7699a82d69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e0b2002-fa55-4ab9-abe0-14695355a452}, !- Handle
  {8f2f8e6c-abb1-4c15-9fba-b4c52420269e}, !- Source Object
  10,                                     !- Outlet Port
  {36fc1111-d6fb-4fcf-affa-bca1b70a25ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f0607a93-ed00-42eb-a59b-ed6abdb6c458}, !- Handle
  F3 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {494ea3e4-1bee-4425-a9d3-09738201a96a}, !- Handle
  F8 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b696a9c-e455-413a-ac13-1234811d7b13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e9057a9-9d67-4e66-8310-534ad8df3a9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b696a9c-e455-413a-ac13-1234811d7b13}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e9057a9-9d67-4e66-8310-534ad8df3a9a}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {edb229b1-60ff-4d5b-9871-f13bb18aec07}, !- Handle
  F8 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c80e97b4-a346-4eb5-bdb2-58419801465c}, !- Air Inlet Node Name
  {e7ed7a33-8136-49b3-9126-15de92cf39e5}, !- Air Outlet Node Name
  {494ea3e4-1bee-4425-a9d3-09738201a96a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {06563f19-c1b5-4e45-9d30-1ccff73afaa3}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ca31e11a-41b3-4ac9-9a73-0b92de7aefee}, !- Inlet Port
  {c80e97b4-a346-4eb5-bdb2-58419801465c}; !- Outlet Port

OS:Connection,
  {ca31e11a-41b3-4ac9-9a73-0b92de7aefee}, !- Handle
  {1918ff33-b049-4849-b9bf-2b80afe3e322}, !- Source Object
  2,                                      !- Outlet Port
  {06563f19-c1b5-4e45-9d30-1ccff73afaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80e97b4-a346-4eb5-bdb2-58419801465c}, !- Handle
  {06563f19-c1b5-4e45-9d30-1ccff73afaa3}, !- Source Object
  3,                                      !- Outlet Port
  {edb229b1-60ff-4d5b-9871-f13bb18aec07}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {161cde87-f23a-4943-9dc2-b151f81246dc}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {e7ed7a33-8136-49b3-9126-15de92cf39e5}, !- Inlet Port
  {a0e72f80-4866-49cc-b148-fa25169ab5f5}; !- Outlet Port

OS:Connection,
  {a0e72f80-4866-49cc-b148-fa25169ab5f5}, !- Handle
  {161cde87-f23a-4943-9dc2-b151f81246dc}, !- Source Object
  3,                                      !- Outlet Port
  {f4e2bc7c-46fc-46c7-82c0-3f725e50f208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7ed7a33-8136-49b3-9126-15de92cf39e5}, !- Handle
  {edb229b1-60ff-4d5b-9871-f13bb18aec07}, !- Source Object
  10,                                     !- Outlet Port
  {161cde87-f23a-4943-9dc2-b151f81246dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aee6c980-09b8-4751-abf6-40906fdd3db8}, !- Handle
  F8 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3469ba80-f42f-4dd2-87cc-675bdd25dcc1}, !- Handle
  F2 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7daa27a8-e90f-415e-b048-7cf6ef4ce1bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ab91940-630f-480d-af5c-f3f6f1b14e3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7daa27a8-e90f-415e-b048-7cf6ef4ce1bf}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ab91940-630f-480d-af5c-f3f6f1b14e3f}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2789e0b0-5747-462b-99e0-3e3c849c33a3}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {02155821-387a-4693-8966-808f56bb322f}, !- Air Inlet Node Name
  {24ee97ce-eb4a-4ec3-aa12-8a9b8ac18047}, !- Air Outlet Node Name
  {3469ba80-f42f-4dd2-87cc-675bdd25dcc1}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {6a4956f5-01ab-4cc0-bd14-a72d0be1d3d7}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {13d16a13-2b0d-4a2f-a943-14626bd59f1b}, !- Inlet Port
  {02155821-387a-4693-8966-808f56bb322f}; !- Outlet Port

OS:Connection,
  {13d16a13-2b0d-4a2f-a943-14626bd59f1b}, !- Handle
  {0cfab4bf-e6f9-437a-8876-152d0f8d87f9}, !- Source Object
  2,                                      !- Outlet Port
  {6a4956f5-01ab-4cc0-bd14-a72d0be1d3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02155821-387a-4693-8966-808f56bb322f}, !- Handle
  {6a4956f5-01ab-4cc0-bd14-a72d0be1d3d7}, !- Source Object
  3,                                      !- Outlet Port
  {2789e0b0-5747-462b-99e0-3e3c849c33a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8f4501cd-aab2-4a2a-8fec-836d224877a6}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {24ee97ce-eb4a-4ec3-aa12-8a9b8ac18047}, !- Inlet Port
  {f53cd9fe-aa0b-48cb-a8b8-5beec89c13bb}; !- Outlet Port

OS:Connection,
  {f53cd9fe-aa0b-48cb-a8b8-5beec89c13bb}, !- Handle
  {8f4501cd-aab2-4a2a-8fec-836d224877a6}, !- Source Object
  3,                                      !- Outlet Port
  {58eb984e-dc30-4e33-b0fe-c51b22fe8056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24ee97ce-eb4a-4ec3-aa12-8a9b8ac18047}, !- Handle
  {2789e0b0-5747-462b-99e0-3e3c849c33a3}, !- Source Object
  10,                                     !- Outlet Port
  {8f4501cd-aab2-4a2a-8fec-836d224877a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {630884ec-4afe-4ddc-9c5d-db3f02ba248f}, !- Handle
  F2 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {964fd1e3-4352-4f2e-abd6-fbf86b983bad}, !- Handle
  T S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdfcac45-0c29-40c3-87ca-57e8ea4e45eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {735b5111-1147-4597-a44a-1e5740bfc8d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bdfcac45-0c29-40c3-87ca-57e8ea4e45eb}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {735b5111-1147-4597-a44a-1e5740bfc8d6}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9bebcfd2-9dac-470c-89d1-d8d988800606}, !- Handle
  T S1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {da6c34a1-594c-4bf9-87be-8bdc9286bb41}, !- Air Inlet Node Name
  {08e051c1-bb5e-48cd-afe1-5fac3c4e0725}, !- Air Outlet Node Name
  {964fd1e3-4352-4f2e-abd6-fbf86b983bad}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b52b4abb-9ad8-44fb-8975-a86fd4f58af4}, !- Handle
  T S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {51b29109-e436-4902-a277-7284ff08d585}, !- Inlet Port
  {da6c34a1-594c-4bf9-87be-8bdc9286bb41}; !- Outlet Port

OS:Connection,
  {51b29109-e436-4902-a277-7284ff08d585}, !- Handle
  {a1bfd23e-58f3-41ed-819a-8c6a40282fd8}, !- Source Object
  2,                                      !- Outlet Port
  {b52b4abb-9ad8-44fb-8975-a86fd4f58af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6c34a1-594c-4bf9-87be-8bdc9286bb41}, !- Handle
  {b52b4abb-9ad8-44fb-8975-a86fd4f58af4}, !- Source Object
  3,                                      !- Outlet Port
  {9bebcfd2-9dac-470c-89d1-d8d988800606}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a78a466c-5b56-40a0-b559-412c4199ac18}, !- Handle
  T S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {08e051c1-bb5e-48cd-afe1-5fac3c4e0725}, !- Inlet Port
  {ac161452-7fe1-4edd-b6ba-9df9cea71a2c}; !- Outlet Port

OS:Connection,
  {ac161452-7fe1-4edd-b6ba-9df9cea71a2c}, !- Handle
  {a78a466c-5b56-40a0-b559-412c4199ac18}, !- Source Object
  3,                                      !- Outlet Port
  {3a98aaec-05c9-4edd-adbc-d7e3ef7f733c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08e051c1-bb5e-48cd-afe1-5fac3c4e0725}, !- Handle
  {9bebcfd2-9dac-470c-89d1-d8d988800606}, !- Source Object
  10,                                     !- Outlet Port
  {a78a466c-5b56-40a0-b559-412c4199ac18}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a506a452-ab9a-4fbc-9540-af3c2796a9d2}, !- Handle
  T S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2cf3b87d-2d35-4865-914e-e8bc549ca0b7}, !- Handle
  F4 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed5b84b2-6e6e-482f-b0f4-644ad68716ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {986d487c-ab62-4f1f-9ea0-19c019b99e8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed5b84b2-6e6e-482f-b0f4-644ad68716ae}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {986d487c-ab62-4f1f-9ea0-19c019b99e8d}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {45d7e507-6319-4657-abdc-77fb735ebb4a}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {7df0e22c-ea09-4e6b-a97c-b5289bb0103e}, !- Air Inlet Node Name
  {40459ace-fcd0-43d3-abd4-1b8c39948412}, !- Air Outlet Node Name
  {2cf3b87d-2d35-4865-914e-e8bc549ca0b7}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {636a685c-79c9-4268-a959-7efae045ef93}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1fdaaf6e-d6d5-4d3b-8481-f2aef3a49e63}, !- Inlet Port
  {7df0e22c-ea09-4e6b-a97c-b5289bb0103e}; !- Outlet Port

OS:Connection,
  {1fdaaf6e-d6d5-4d3b-8481-f2aef3a49e63}, !- Handle
  {f2e595f8-1595-4df5-8697-59e204d23691}, !- Source Object
  2,                                      !- Outlet Port
  {636a685c-79c9-4268-a959-7efae045ef93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df0e22c-ea09-4e6b-a97c-b5289bb0103e}, !- Handle
  {636a685c-79c9-4268-a959-7efae045ef93}, !- Source Object
  3,                                      !- Outlet Port
  {45d7e507-6319-4657-abdc-77fb735ebb4a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64c0e4be-b3ef-4440-a99e-95d366b73ed6}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {40459ace-fcd0-43d3-abd4-1b8c39948412}, !- Inlet Port
  {bf24b747-2835-4f56-b94a-56034582274d}; !- Outlet Port

OS:Connection,
  {bf24b747-2835-4f56-b94a-56034582274d}, !- Handle
  {64c0e4be-b3ef-4440-a99e-95d366b73ed6}, !- Source Object
  3,                                      !- Outlet Port
  {bce52d6b-c27a-49c8-95eb-ffb2518685e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40459ace-fcd0-43d3-abd4-1b8c39948412}, !- Handle
  {45d7e507-6319-4657-abdc-77fb735ebb4a}, !- Source Object
  10,                                     !- Outlet Port
  {64c0e4be-b3ef-4440-a99e-95d366b73ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {98568d98-1da0-461d-978f-0ebd7ea5d159}, !- Handle
  F4 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {bf583e48-09a7-461f-93bc-ec6f096f7de5}, !- Handle
  M NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09e949a8-42ad-4e82-a989-a1e40c6dcd15}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11756bdc-04f3-4db0-9a38-e25b20490238}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09e949a8-42ad-4e82-a989-a1e40c6dcd15}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11756bdc-04f3-4db0-9a38-e25b20490238}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {82645804-bf4d-45d6-a1c4-0d54bded270a}, !- Handle
  M NE Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {66f3b773-82d8-4555-9f43-d802103b9145}, !- Air Inlet Node Name
  {3e76303c-cdea-4ba0-a18e-766ec86cf915}, !- Air Outlet Node Name
  {bf583e48-09a7-461f-93bc-ec6f096f7de5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5e0b0c5d-d30b-4ef9-a454-aa310cbef7e5}, !- Handle
  M NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {33d4564b-5c5b-4728-9fed-b89a8f0b5e4b}, !- Inlet Port
  {66f3b773-82d8-4555-9f43-d802103b9145}; !- Outlet Port

OS:Connection,
  {33d4564b-5c5b-4728-9fed-b89a8f0b5e4b}, !- Handle
  {582347b9-3656-4372-848e-e34f149f4ea8}, !- Source Object
  2,                                      !- Outlet Port
  {5e0b0c5d-d30b-4ef9-a454-aa310cbef7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f3b773-82d8-4555-9f43-d802103b9145}, !- Handle
  {5e0b0c5d-d30b-4ef9-a454-aa310cbef7e5}, !- Source Object
  3,                                      !- Outlet Port
  {82645804-bf4d-45d6-a1c4-0d54bded270a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0dabb77-4a5a-42da-bde0-f859a207bf66}, !- Handle
  M NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3e76303c-cdea-4ba0-a18e-766ec86cf915}, !- Inlet Port
  {9d222457-eca5-4534-b15a-5e1ade0b936e}; !- Outlet Port

OS:Connection,
  {9d222457-eca5-4534-b15a-5e1ade0b936e}, !- Handle
  {f0dabb77-4a5a-42da-bde0-f859a207bf66}, !- Source Object
  3,                                      !- Outlet Port
  {01a6724e-89dc-4798-89e5-d90a9c8b6981}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e76303c-cdea-4ba0-a18e-766ec86cf915}, !- Handle
  {82645804-bf4d-45d6-a1c4-0d54bded270a}, !- Source Object
  10,                                     !- Outlet Port
  {f0dabb77-4a5a-42da-bde0-f859a207bf66}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aae503c4-bd98-4867-9bdf-d05101a493eb}, !- Handle
  M NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4957410a-a8ee-4479-978f-aeec3d991b9f}, !- Handle
  F6 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76c71577-b8b5-4405-8c94-4bdf5d85aabf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9396b47d-24ed-4436-ad75-ce55feddbe5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76c71577-b8b5-4405-8c94-4bdf5d85aabf}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9396b47d-24ed-4436-ad75-ce55feddbe5d}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5fa17917-9371-4a71-80c6-95e2c2d28883}, !- Handle
  F6 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {da75864b-c232-44fe-a704-ecbe5b1acabb}, !- Air Inlet Node Name
  {2fbb3b88-ac63-4f02-aee2-6a26c7124262}, !- Air Outlet Node Name
  {4957410a-a8ee-4479-978f-aeec3d991b9f}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {06188e4f-a8f7-4010-ab9f-37fcb000bf85}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6a5a75bc-9404-4bfb-a293-c22f37744965}, !- Inlet Port
  {da75864b-c232-44fe-a704-ecbe5b1acabb}; !- Outlet Port

OS:Connection,
  {6a5a75bc-9404-4bfb-a293-c22f37744965}, !- Handle
  {0f7948c9-9cb8-4b30-b4f1-40198add6dff}, !- Source Object
  2,                                      !- Outlet Port
  {06188e4f-a8f7-4010-ab9f-37fcb000bf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da75864b-c232-44fe-a704-ecbe5b1acabb}, !- Handle
  {06188e4f-a8f7-4010-ab9f-37fcb000bf85}, !- Source Object
  3,                                      !- Outlet Port
  {5fa17917-9371-4a71-80c6-95e2c2d28883}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {123bb8d1-fc89-47fd-8f65-8012fccba7f2}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2fbb3b88-ac63-4f02-aee2-6a26c7124262}, !- Inlet Port
  {93926c5c-46f1-4d95-badb-561571de5aa9}; !- Outlet Port

OS:Connection,
  {93926c5c-46f1-4d95-badb-561571de5aa9}, !- Handle
  {123bb8d1-fc89-47fd-8f65-8012fccba7f2}, !- Source Object
  3,                                      !- Outlet Port
  {3ea0b17a-78ed-4d78-8360-b2dd5b358943}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fbb3b88-ac63-4f02-aee2-6a26c7124262}, !- Handle
  {5fa17917-9371-4a71-80c6-95e2c2d28883}, !- Source Object
  10,                                     !- Outlet Port
  {123bb8d1-fc89-47fd-8f65-8012fccba7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {261aa4f0-4925-4e07-b964-00d1b257a50f}, !- Handle
  F6 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {b92ab2ae-1585-4365-be95-f21ec29a01ae}, !- Handle
  F8 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24fdfc68-b5ff-41f6-8164-b1615a88c4b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aca36f21-c304-4f9d-98a7-0fb01207e235}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24fdfc68-b5ff-41f6-8164-b1615a88c4b7}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aca36f21-c304-4f9d-98a7-0fb01207e235}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f14fe3b8-eca9-4df8-b255-2832f892ad26}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6682dbc2-3666-45f3-840a-67114eb19dab}, !- Air Inlet Node Name
  {6c6dcc2b-252f-4c91-988d-f08db259b731}, !- Air Outlet Node Name
  {b92ab2ae-1585-4365-be95-f21ec29a01ae}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f283305e-ad62-48bd-b7a5-59b3a25f57d9}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c94f224e-8bcf-4f3d-81bd-d008786893d8}, !- Inlet Port
  {6682dbc2-3666-45f3-840a-67114eb19dab}; !- Outlet Port

OS:Connection,
  {c94f224e-8bcf-4f3d-81bd-d008786893d8}, !- Handle
  {85db2359-ff33-4e09-a6b9-e2d1ed1d43cf}, !- Source Object
  2,                                      !- Outlet Port
  {f283305e-ad62-48bd-b7a5-59b3a25f57d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6682dbc2-3666-45f3-840a-67114eb19dab}, !- Handle
  {f283305e-ad62-48bd-b7a5-59b3a25f57d9}, !- Source Object
  3,                                      !- Outlet Port
  {f14fe3b8-eca9-4df8-b255-2832f892ad26}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c4d714ad-62a9-41bc-b018-4a5ca221257b}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6c6dcc2b-252f-4c91-988d-f08db259b731}, !- Inlet Port
  {82e6ada7-14bd-4e4a-b378-d0f2c8b9aba3}; !- Outlet Port

OS:Connection,
  {82e6ada7-14bd-4e4a-b378-d0f2c8b9aba3}, !- Handle
  {c4d714ad-62a9-41bc-b018-4a5ca221257b}, !- Source Object
  3,                                      !- Outlet Port
  {bb5a77ca-0620-48cd-bb30-ab16d739b34c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c6dcc2b-252f-4c91-988d-f08db259b731}, !- Handle
  {f14fe3b8-eca9-4df8-b255-2832f892ad26}, !- Source Object
  10,                                     !- Outlet Port
  {c4d714ad-62a9-41bc-b018-4a5ca221257b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f8b02a6f-d41d-4125-8c39-cd6dce31c1cd}, !- Handle
  F8 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4cdafdd7-a6c2-4fbb-9ca3-05c2cf51bd5a}, !- Handle
  F2 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f51ea48-cbd1-4281-b45a-1e8da8e374e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4c8906d-4e4e-4cbf-9490-7424cecdc5ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f51ea48-cbd1-4281-b45a-1e8da8e374e8}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4c8906d-4e4e-4cbf-9490-7424cecdc5ce}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {abf89d38-4d57-48a7-b13c-14b317a5671d}, !- Handle
  F2 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f5aa6da2-b714-469d-91b2-b76b9fac61e4}, !- Air Inlet Node Name
  {55ecf073-bfc8-480f-9eaa-b6089236bc7d}, !- Air Outlet Node Name
  {4cdafdd7-a6c2-4fbb-9ca3-05c2cf51bd5a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {53a8f778-39f3-4f86-b2ef-5adc495544ef}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f805d78b-097f-4705-ae1a-fbdbdaf93a31}, !- Inlet Port
  {f5aa6da2-b714-469d-91b2-b76b9fac61e4}; !- Outlet Port

OS:Connection,
  {f805d78b-097f-4705-ae1a-fbdbdaf93a31}, !- Handle
  {e378a9aa-1ee8-458c-8575-38d41854d332}, !- Source Object
  2,                                      !- Outlet Port
  {53a8f778-39f3-4f86-b2ef-5adc495544ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5aa6da2-b714-469d-91b2-b76b9fac61e4}, !- Handle
  {53a8f778-39f3-4f86-b2ef-5adc495544ef}, !- Source Object
  3,                                      !- Outlet Port
  {abf89d38-4d57-48a7-b13c-14b317a5671d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {237e9a71-dac0-48ea-a454-f852ab35a6b9}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {55ecf073-bfc8-480f-9eaa-b6089236bc7d}, !- Inlet Port
  {1f32ac7a-5b7a-4d76-bcef-23e8e55decd8}; !- Outlet Port

OS:Connection,
  {1f32ac7a-5b7a-4d76-bcef-23e8e55decd8}, !- Handle
  {237e9a71-dac0-48ea-a454-f852ab35a6b9}, !- Source Object
  3,                                      !- Outlet Port
  {8f489ea3-797f-444e-a037-95a86240cd10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55ecf073-bfc8-480f-9eaa-b6089236bc7d}, !- Handle
  {abf89d38-4d57-48a7-b13c-14b317a5671d}, !- Source Object
  10,                                     !- Outlet Port
  {237e9a71-dac0-48ea-a454-f852ab35a6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b725f3d6-10e7-4d96-9784-0150a7984cb6}, !- Handle
  F2 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5ffc46b8-a1a3-49a4-b535-3c711f091fcf}, !- Handle
  M SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63af4959-8014-4454-9aa9-6a752a8b3934}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a49db5f7-7732-4004-967d-edc4ca56debd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63af4959-8014-4454-9aa9-6a752a8b3934}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a49db5f7-7732-4004-967d-edc4ca56debd}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0041d296-8a65-4d9f-8683-f3c856339afb}, !- Handle
  M SE Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {56a81d91-d6a6-4441-8e9b-14217153ce70}, !- Air Inlet Node Name
  {e8435764-f056-490a-90df-a4f0deefd380}, !- Air Outlet Node Name
  {5ffc46b8-a1a3-49a4-b535-3c711f091fcf}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {dabbe91e-2959-4d2a-9f4f-232ae4744f70}, !- Handle
  M SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0c5a6ea8-48fd-4c70-bdfb-edd06b58cdce}, !- Inlet Port
  {56a81d91-d6a6-4441-8e9b-14217153ce70}; !- Outlet Port

OS:Connection,
  {0c5a6ea8-48fd-4c70-bdfb-edd06b58cdce}, !- Handle
  {81bebfd6-e72b-4ed1-9f1c-d2ecef3ebcd1}, !- Source Object
  2,                                      !- Outlet Port
  {dabbe91e-2959-4d2a-9f4f-232ae4744f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a81d91-d6a6-4441-8e9b-14217153ce70}, !- Handle
  {dabbe91e-2959-4d2a-9f4f-232ae4744f70}, !- Source Object
  3,                                      !- Outlet Port
  {0041d296-8a65-4d9f-8683-f3c856339afb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {01b883a4-2759-4216-ad61-9f2d3bb21562}, !- Handle
  M SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {e8435764-f056-490a-90df-a4f0deefd380}, !- Inlet Port
  {048b318c-60db-4560-aeb5-226ed999832d}; !- Outlet Port

OS:Connection,
  {048b318c-60db-4560-aeb5-226ed999832d}, !- Handle
  {01b883a4-2759-4216-ad61-9f2d3bb21562}, !- Source Object
  3,                                      !- Outlet Port
  {a653e587-36ea-489a-895b-98dab903e7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8435764-f056-490a-90df-a4f0deefd380}, !- Handle
  {0041d296-8a65-4d9f-8683-f3c856339afb}, !- Source Object
  10,                                     !- Outlet Port
  {01b883a4-2759-4216-ad61-9f2d3bb21562}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {13587a43-a2e0-4a1a-a9ad-bc0f9b7728db}, !- Handle
  M SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2f057b02-da6c-4bec-bf41-aa08cdbf7a1d}, !- Handle
  M NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {afab6a1b-dfe5-4802-8be5-d1a918c6eaf7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40dab200-b78c-4b32-9f9c-cc3d91b0388d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {afab6a1b-dfe5-4802-8be5-d1a918c6eaf7}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40dab200-b78c-4b32-9f9c-cc3d91b0388d}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {372ac195-6cde-4a15-bd97-84c695d7ee26}, !- Handle
  M NW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6bec504f-ea32-47eb-ae5a-50c010a9f74a}, !- Air Inlet Node Name
  {9c89eeb8-897a-45d0-a41e-00f37c923458}, !- Air Outlet Node Name
  {2f057b02-da6c-4bec-bf41-aa08cdbf7a1d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d5a4eb38-ba1b-4f1d-9752-633920837ce4}, !- Handle
  M NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {15af6d88-36c7-427e-bc28-609f011a511a}, !- Inlet Port
  {6bec504f-ea32-47eb-ae5a-50c010a9f74a}; !- Outlet Port

OS:Connection,
  {15af6d88-36c7-427e-bc28-609f011a511a}, !- Handle
  {ada4df2f-ece7-4a25-89e4-bb6118241231}, !- Source Object
  2,                                      !- Outlet Port
  {d5a4eb38-ba1b-4f1d-9752-633920837ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bec504f-ea32-47eb-ae5a-50c010a9f74a}, !- Handle
  {d5a4eb38-ba1b-4f1d-9752-633920837ce4}, !- Source Object
  3,                                      !- Outlet Port
  {372ac195-6cde-4a15-bd97-84c695d7ee26}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2a10377e-3df8-4960-a18d-4048b0c9a3b1}, !- Handle
  M NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {9c89eeb8-897a-45d0-a41e-00f37c923458}, !- Inlet Port
  {63cb4dda-73fe-4dab-8b5a-89eed8d44089}; !- Outlet Port

OS:Connection,
  {63cb4dda-73fe-4dab-8b5a-89eed8d44089}, !- Handle
  {2a10377e-3df8-4960-a18d-4048b0c9a3b1}, !- Source Object
  3,                                      !- Outlet Port
  {c6279c90-9aff-4fe3-9d57-18a27507a4d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c89eeb8-897a-45d0-a41e-00f37c923458}, !- Handle
  {372ac195-6cde-4a15-bd97-84c695d7ee26}, !- Source Object
  10,                                     !- Outlet Port
  {2a10377e-3df8-4960-a18d-4048b0c9a3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2a42d477-23b5-457d-bc8a-ad409de1af2b}, !- Handle
  M NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ba328d88-7cef-44b6-9669-9618e1ccd70a}, !- Handle
  F7 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0f6a415-a819-4098-b2af-266ac3108597}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aaa40922-74c4-428c-9865-2a22dab9e023}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0f6a415-a819-4098-b2af-266ac3108597}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aaa40922-74c4-428c-9865-2a22dab9e023}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {c91b2a89-6ae4-4e3c-83ca-d248dab94f30}, !- Handle
  F7 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1f91e3c5-3623-45bb-906d-9a3b7386d4d7}, !- Air Inlet Node Name
  {c7bab67c-9622-4b50-92c7-dccb01259c4b}, !- Air Outlet Node Name
  {ba328d88-7cef-44b6-9669-9618e1ccd70a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c2bf8d4e-3e00-4c52-8621-af88e6234508}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {12e6df98-4eed-445c-8c8d-a44a974a2e8b}, !- Inlet Port
  {1f91e3c5-3623-45bb-906d-9a3b7386d4d7}; !- Outlet Port

OS:Connection,
  {12e6df98-4eed-445c-8c8d-a44a974a2e8b}, !- Handle
  {59ef0b76-6529-4086-8ad9-cd8a9e007748}, !- Source Object
  2,                                      !- Outlet Port
  {c2bf8d4e-3e00-4c52-8621-af88e6234508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f91e3c5-3623-45bb-906d-9a3b7386d4d7}, !- Handle
  {c2bf8d4e-3e00-4c52-8621-af88e6234508}, !- Source Object
  3,                                      !- Outlet Port
  {c91b2a89-6ae4-4e3c-83ca-d248dab94f30}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ff27a5bd-9987-4226-8f76-3a97e4acba22}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c7bab67c-9622-4b50-92c7-dccb01259c4b}, !- Inlet Port
  {59435e9a-7225-4cb8-bbc9-ac8a19937f6a}; !- Outlet Port

OS:Connection,
  {59435e9a-7225-4cb8-bbc9-ac8a19937f6a}, !- Handle
  {ff27a5bd-9987-4226-8f76-3a97e4acba22}, !- Source Object
  3,                                      !- Outlet Port
  {0eef8d69-d4c9-4d77-a11e-99c24a8f93df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7bab67c-9622-4b50-92c7-dccb01259c4b}, !- Handle
  {c91b2a89-6ae4-4e3c-83ca-d248dab94f30}, !- Source Object
  10,                                     !- Outlet Port
  {ff27a5bd-9987-4226-8f76-3a97e4acba22}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f300330e-b84d-40c4-a724-1f8531b91891}, !- Handle
  F7 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {9998d438-094e-4657-ac13-6a253fb8cdba}, !- Handle
  F8 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7dc9287d-9f67-41de-8c70-f52f19cd921e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abe246d4-3b0d-430b-abb8-86d8cce12d42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7dc9287d-9f67-41de-8c70-f52f19cd921e}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abe246d4-3b0d-430b-abb8-86d8cce12d42}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {17e4be38-b766-433a-9c5a-85349114983d}, !- Handle
  F8 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e497007d-9875-4ecb-8d76-37012ec7e83c}, !- Air Inlet Node Name
  {92a7b158-bd7c-4e7e-994d-c0537fde8fde}, !- Air Outlet Node Name
  {9998d438-094e-4657-ac13-6a253fb8cdba}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {fb6f9f78-c50d-4aca-bfd1-4abbdf38f1c9}, !- Handle
  F8 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {702a096c-ee67-40a5-9920-9ec0ba160c18}, !- Inlet Port
  {e497007d-9875-4ecb-8d76-37012ec7e83c}; !- Outlet Port

OS:Connection,
  {702a096c-ee67-40a5-9920-9ec0ba160c18}, !- Handle
  {9516fd94-22ee-4926-bbd5-0f972a5fde69}, !- Source Object
  2,                                      !- Outlet Port
  {fb6f9f78-c50d-4aca-bfd1-4abbdf38f1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e497007d-9875-4ecb-8d76-37012ec7e83c}, !- Handle
  {fb6f9f78-c50d-4aca-bfd1-4abbdf38f1c9}, !- Source Object
  3,                                      !- Outlet Port
  {17e4be38-b766-433a-9c5a-85349114983d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ad9c82ae-d147-4859-8445-b3af601435f9}, !- Handle
  F8 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {92a7b158-bd7c-4e7e-994d-c0537fde8fde}, !- Inlet Port
  {63cb2c7e-70b7-4f35-8336-5acd7373cbff}; !- Outlet Port

OS:Connection,
  {63cb2c7e-70b7-4f35-8336-5acd7373cbff}, !- Handle
  {ad9c82ae-d147-4859-8445-b3af601435f9}, !- Source Object
  3,                                      !- Outlet Port
  {098dd9ac-fcc7-40b5-8344-d7a6f5ad72e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92a7b158-bd7c-4e7e-994d-c0537fde8fde}, !- Handle
  {17e4be38-b766-433a-9c5a-85349114983d}, !- Source Object
  10,                                     !- Outlet Port
  {ad9c82ae-d147-4859-8445-b3af601435f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cb99dd92-3de0-49ff-ae93-4acf77d5fa07}, !- Handle
  F8 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {eae4f679-f216-46c3-8509-5810e4e10589}, !- Handle
  F4 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b54b604c-8ba0-4ebb-af76-734db89269b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69d011a8-ed6d-4ef1-bbba-6ad20f2b829a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b54b604c-8ba0-4ebb-af76-734db89269b4}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69d011a8-ed6d-4ef1-bbba-6ad20f2b829a}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e1a472ea-8723-43a5-ae70-1e1313365c1b}, !- Handle
  F4 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6c8ec8ef-c00d-4d14-8322-d790a94086dc}, !- Air Inlet Node Name
  {954157fd-7ae0-4078-bb5d-55fd366e91b3}, !- Air Outlet Node Name
  {eae4f679-f216-46c3-8509-5810e4e10589}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c710cefe-6256-4a92-866a-debc308b750b}, !- Handle
  F4 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {74d1a004-d9ea-47f3-ae39-a7c1ceec6e0d}, !- Inlet Port
  {6c8ec8ef-c00d-4d14-8322-d790a94086dc}; !- Outlet Port

OS:Connection,
  {74d1a004-d9ea-47f3-ae39-a7c1ceec6e0d}, !- Handle
  {60f36227-d3c2-4a38-8cb7-775b3ffa332e}, !- Source Object
  2,                                      !- Outlet Port
  {c710cefe-6256-4a92-866a-debc308b750b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8ec8ef-c00d-4d14-8322-d790a94086dc}, !- Handle
  {c710cefe-6256-4a92-866a-debc308b750b}, !- Source Object
  3,                                      !- Outlet Port
  {e1a472ea-8723-43a5-ae70-1e1313365c1b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {27e9bff8-0898-40e8-ad3c-71c98c94f94f}, !- Handle
  F4 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {954157fd-7ae0-4078-bb5d-55fd366e91b3}, !- Inlet Port
  {3626e2ec-db49-4f98-bce8-195523b8d4dd}; !- Outlet Port

OS:Connection,
  {3626e2ec-db49-4f98-bce8-195523b8d4dd}, !- Handle
  {27e9bff8-0898-40e8-ad3c-71c98c94f94f}, !- Source Object
  3,                                      !- Outlet Port
  {771ba4f6-3781-4607-88a2-dc2fd3a3b4f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {954157fd-7ae0-4078-bb5d-55fd366e91b3}, !- Handle
  {e1a472ea-8723-43a5-ae70-1e1313365c1b}, !- Source Object
  10,                                     !- Outlet Port
  {27e9bff8-0898-40e8-ad3c-71c98c94f94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {335e5c10-13b2-4866-b192-5b0d1280d275}, !- Handle
  F4 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {715dd708-ef59-4a08-b73d-473136c74852}, !- Handle
  F3 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3fe4a1c-97d9-416c-b395-1e1314db9549}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea144ef3-e375-44de-8356-369d53f1745a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e3fe4a1c-97d9-416c-b395-1e1314db9549}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea144ef3-e375-44de-8356-369d53f1745a}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2d3ce1eb-98f9-4b42-ad92-90dc02e6a07a}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {be366d99-8b6e-4b23-b14b-820b822d73aa}, !- Air Inlet Node Name
  {d64400cd-d299-4064-8204-cac672db989c}, !- Air Outlet Node Name
  {715dd708-ef59-4a08-b73d-473136c74852}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2d88ba20-096a-4010-a8a6-8ecfb41e414a}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f5e4475d-93a8-42fe-b7bd-1fcd5e8f922c}, !- Inlet Port
  {be366d99-8b6e-4b23-b14b-820b822d73aa}; !- Outlet Port

OS:Connection,
  {f5e4475d-93a8-42fe-b7bd-1fcd5e8f922c}, !- Handle
  {63599a9d-fa83-4937-bc25-9b45b8065d63}, !- Source Object
  2,                                      !- Outlet Port
  {2d88ba20-096a-4010-a8a6-8ecfb41e414a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be366d99-8b6e-4b23-b14b-820b822d73aa}, !- Handle
  {2d88ba20-096a-4010-a8a6-8ecfb41e414a}, !- Source Object
  3,                                      !- Outlet Port
  {2d3ce1eb-98f9-4b42-ad92-90dc02e6a07a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a3ef8f15-7ef3-4c3d-8778-e19f3a5a81f1}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d64400cd-d299-4064-8204-cac672db989c}, !- Inlet Port
  {9a655a01-d7f5-4dca-adb2-156ba000b3a5}; !- Outlet Port

OS:Connection,
  {9a655a01-d7f5-4dca-adb2-156ba000b3a5}, !- Handle
  {a3ef8f15-7ef3-4c3d-8778-e19f3a5a81f1}, !- Source Object
  3,                                      !- Outlet Port
  {6a6dad00-03a2-4981-a868-cbbe7949799b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d64400cd-d299-4064-8204-cac672db989c}, !- Handle
  {2d3ce1eb-98f9-4b42-ad92-90dc02e6a07a}, !- Source Object
  10,                                     !- Outlet Port
  {a3ef8f15-7ef3-4c3d-8778-e19f3a5a81f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8f19aa24-0477-484e-86e3-9a77a2cb5428}, !- Handle
  F3 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a8ab909b-47d1-4989-83a2-6abfb2b88807}, !- Handle
  F2 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd475dd0-cb1d-44ec-ac8d-5e403859ce4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a930996b-cee9-4461-8121-ec33dff0a5da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd475dd0-cb1d-44ec-ac8d-5e403859ce4e}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a930996b-cee9-4461-8121-ec33dff0a5da}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e4236770-9d25-4c8e-b1c1-6bb576b0566c}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f64ee76b-1718-413c-a26a-89bc9b7e6c56}, !- Air Inlet Node Name
  {c7889cdb-3da3-4534-883c-cf4215050f49}, !- Air Outlet Node Name
  {a8ab909b-47d1-4989-83a2-6abfb2b88807}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {49281c00-3900-4b51-b89c-301b9d101aed}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {4b8b2eb6-eee5-4ed5-a462-680e7d752115}, !- Inlet Port
  {f64ee76b-1718-413c-a26a-89bc9b7e6c56}; !- Outlet Port

OS:Connection,
  {4b8b2eb6-eee5-4ed5-a462-680e7d752115}, !- Handle
  {1017b66e-cb18-48a6-bee8-57c47ae2e648}, !- Source Object
  2,                                      !- Outlet Port
  {49281c00-3900-4b51-b89c-301b9d101aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64ee76b-1718-413c-a26a-89bc9b7e6c56}, !- Handle
  {49281c00-3900-4b51-b89c-301b9d101aed}, !- Source Object
  3,                                      !- Outlet Port
  {e4236770-9d25-4c8e-b1c1-6bb576b0566c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0ba617f5-70ff-4372-9054-ed56777ca15e}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c7889cdb-3da3-4534-883c-cf4215050f49}, !- Inlet Port
  {b22625e4-fbcc-44f5-9bb9-447ffe572763}; !- Outlet Port

OS:Connection,
  {b22625e4-fbcc-44f5-9bb9-447ffe572763}, !- Handle
  {0ba617f5-70ff-4372-9054-ed56777ca15e}, !- Source Object
  3,                                      !- Outlet Port
  {7d64da93-9082-4e6c-9d2e-ed74ef40cbbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7889cdb-3da3-4534-883c-cf4215050f49}, !- Handle
  {e4236770-9d25-4c8e-b1c1-6bb576b0566c}, !- Source Object
  10,                                     !- Outlet Port
  {0ba617f5-70ff-4372-9054-ed56777ca15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3dcb3fc4-14e8-4340-820a-243a979dfa1a}, !- Handle
  F2 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5a5f1a2a-c339-4a2d-b4c0-4455cf00ba84}, !- Handle
  G S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fe19819-256b-4363-963b-d6ab7d9fcdc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad3a6822-b0ab-46bf-9be8-2dec796162b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1fe19819-256b-4363-963b-d6ab7d9fcdc7}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad3a6822-b0ab-46bf-9be8-2dec796162b0}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0b21fb6a-0fad-43d2-a0a2-c85355dbbc86}, !- Handle
  G S1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {aa248582-d19d-4f21-b080-93c93ecad066}, !- Air Inlet Node Name
  {1ce2454b-e59f-4795-9407-e4ffd5ee19fe}, !- Air Outlet Node Name
  {5a5f1a2a-c339-4a2d-b4c0-4455cf00ba84}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ba33acf6-a362-4aa7-92ed-07079d618162}, !- Handle
  G S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ca0289e0-7bc4-4d81-a73b-f96cd2e98b60}, !- Inlet Port
  {aa248582-d19d-4f21-b080-93c93ecad066}; !- Outlet Port

OS:Connection,
  {ca0289e0-7bc4-4d81-a73b-f96cd2e98b60}, !- Handle
  {2a8d91fa-cc6e-45d1-9f19-5ebc57c00dab}, !- Source Object
  2,                                      !- Outlet Port
  {ba33acf6-a362-4aa7-92ed-07079d618162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa248582-d19d-4f21-b080-93c93ecad066}, !- Handle
  {ba33acf6-a362-4aa7-92ed-07079d618162}, !- Source Object
  3,                                      !- Outlet Port
  {0b21fb6a-0fad-43d2-a0a2-c85355dbbc86}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3bf34d41-1e77-45d8-93ad-5e6df8c16e50}, !- Handle
  G S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1ce2454b-e59f-4795-9407-e4ffd5ee19fe}, !- Inlet Port
  {aa3b0788-4ada-4b94-a776-4d874c42d7f7}; !- Outlet Port

OS:Connection,
  {aa3b0788-4ada-4b94-a776-4d874c42d7f7}, !- Handle
  {3bf34d41-1e77-45d8-93ad-5e6df8c16e50}, !- Source Object
  3,                                      !- Outlet Port
  {20fb1485-2f7c-4c5e-8945-e8ce1991fe9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ce2454b-e59f-4795-9407-e4ffd5ee19fe}, !- Handle
  {0b21fb6a-0fad-43d2-a0a2-c85355dbbc86}, !- Source Object
  10,                                     !- Outlet Port
  {3bf34d41-1e77-45d8-93ad-5e6df8c16e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {85f7d1a8-8e92-43a2-bb59-5e9dc8864fdb}, !- Handle
  G S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2937b13f-6cde-42e8-a601-665515dfd380}, !- Handle
  G NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f7cf2d8-49cb-4f1c-a442-080d59a6a115}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c14c4c1a-0ea3-41fd-8369-938f649f0557}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f7cf2d8-49cb-4f1c-a442-080d59a6a115}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c14c4c1a-0ea3-41fd-8369-938f649f0557}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1bf8f3de-1b8c-47b4-9cb2-6d6e7a8db900}, !- Handle
  G NE Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1608e113-52ee-4369-86ee-516c90d1b50b}, !- Air Inlet Node Name
  {551fcccd-ffe2-4971-be57-369121e8f7c3}, !- Air Outlet Node Name
  {2937b13f-6cde-42e8-a601-665515dfd380}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e21e05d4-4376-4331-9140-af83390d61ec}, !- Handle
  G NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {891ac1f3-412c-4fbe-85f1-8d7150a835e8}, !- Inlet Port
  {1608e113-52ee-4369-86ee-516c90d1b50b}; !- Outlet Port

OS:Connection,
  {891ac1f3-412c-4fbe-85f1-8d7150a835e8}, !- Handle
  {d9ed143b-e26e-49bf-984c-745545d40cda}, !- Source Object
  2,                                      !- Outlet Port
  {e21e05d4-4376-4331-9140-af83390d61ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1608e113-52ee-4369-86ee-516c90d1b50b}, !- Handle
  {e21e05d4-4376-4331-9140-af83390d61ec}, !- Source Object
  3,                                      !- Outlet Port
  {1bf8f3de-1b8c-47b4-9cb2-6d6e7a8db900}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {62ced083-e284-4fa0-8806-fe0107de2fae}, !- Handle
  G NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {551fcccd-ffe2-4971-be57-369121e8f7c3}, !- Inlet Port
  {cacd63e0-31a5-4e19-92bd-980b309f3bbf}; !- Outlet Port

OS:Connection,
  {cacd63e0-31a5-4e19-92bd-980b309f3bbf}, !- Handle
  {62ced083-e284-4fa0-8806-fe0107de2fae}, !- Source Object
  3,                                      !- Outlet Port
  {481621b0-d611-41e3-a87c-7ae795dd07cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {551fcccd-ffe2-4971-be57-369121e8f7c3}, !- Handle
  {1bf8f3de-1b8c-47b4-9cb2-6d6e7a8db900}, !- Source Object
  10,                                     !- Outlet Port
  {62ced083-e284-4fa0-8806-fe0107de2fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {57964f61-2b61-4f64-b0e2-4b44e1a9a60f}, !- Handle
  G NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {58854142-1072-49ec-9b55-f869d95779df}, !- Handle
  F2 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67f366ad-bbec-4a92-a1a5-31d959e3dec4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d19e658f-4eba-46c3-95d5-5eb3cf0ba4a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67f366ad-bbec-4a92-a1a5-31d959e3dec4}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d19e658f-4eba-46c3-95d5-5eb3cf0ba4a3}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {cf08af68-22e5-4c41-b2b4-e457571e2352}, !- Handle
  F2 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {ea38e98f-fee5-45b1-a8a3-d4d735f91c5a}, !- Air Inlet Node Name
  {a522d824-bf62-4621-ab36-2b6882ca0191}, !- Air Outlet Node Name
  {58854142-1072-49ec-9b55-f869d95779df}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {101cc775-1b74-4d9e-9cb7-b53f0acdf815}, !- Handle
  F2 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {34deb36c-13ce-4622-a59d-4f8a4cdebc93}, !- Inlet Port
  {ea38e98f-fee5-45b1-a8a3-d4d735f91c5a}; !- Outlet Port

OS:Connection,
  {34deb36c-13ce-4622-a59d-4f8a4cdebc93}, !- Handle
  {b338e3a5-5bb9-4d5b-b21f-ec17060e5369}, !- Source Object
  2,                                      !- Outlet Port
  {101cc775-1b74-4d9e-9cb7-b53f0acdf815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea38e98f-fee5-45b1-a8a3-d4d735f91c5a}, !- Handle
  {101cc775-1b74-4d9e-9cb7-b53f0acdf815}, !- Source Object
  3,                                      !- Outlet Port
  {cf08af68-22e5-4c41-b2b4-e457571e2352}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {35175319-6df5-4608-92da-fd5941730375}, !- Handle
  F2 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a522d824-bf62-4621-ab36-2b6882ca0191}, !- Inlet Port
  {c1a00ba1-2a0c-4628-baab-7d4cb494c961}; !- Outlet Port

OS:Connection,
  {c1a00ba1-2a0c-4628-baab-7d4cb494c961}, !- Handle
  {35175319-6df5-4608-92da-fd5941730375}, !- Source Object
  3,                                      !- Outlet Port
  {f5db0cac-be63-4043-a7e7-c3effd81ae80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a522d824-bf62-4621-ab36-2b6882ca0191}, !- Handle
  {cf08af68-22e5-4c41-b2b4-e457571e2352}, !- Source Object
  10,                                     !- Outlet Port
  {35175319-6df5-4608-92da-fd5941730375}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2daaa695-0f72-4f05-ba2b-8bfb3229003e}, !- Handle
  F2 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {733601de-3cc5-4522-9efb-5041c42e09c3}, !- Handle
  G NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aae07943-8b63-44c0-9d21-5049bd365e4c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed4a13cc-43e6-4a09-8edb-b00b496cf568}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aae07943-8b63-44c0-9d21-5049bd365e4c}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed4a13cc-43e6-4a09-8edb-b00b496cf568}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0bf48775-3f3b-4c0b-bf45-b8b476758122}, !- Handle
  G NW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {adf78ed8-1fbd-4970-be5d-ba169eb8cf0e}, !- Air Inlet Node Name
  {616ba096-fbfa-4ee5-bee9-01ba1624f81b}, !- Air Outlet Node Name
  {733601de-3cc5-4522-9efb-5041c42e09c3}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e64b3d1b-267d-4fca-89a7-fd92b2b5206f}, !- Handle
  G NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {cb6123e2-7a86-459d-9809-2c19a74729aa}, !- Inlet Port
  {adf78ed8-1fbd-4970-be5d-ba169eb8cf0e}; !- Outlet Port

OS:Connection,
  {cb6123e2-7a86-459d-9809-2c19a74729aa}, !- Handle
  {765039b2-026d-4d4f-995d-8ba297aa13ce}, !- Source Object
  2,                                      !- Outlet Port
  {e64b3d1b-267d-4fca-89a7-fd92b2b5206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf78ed8-1fbd-4970-be5d-ba169eb8cf0e}, !- Handle
  {e64b3d1b-267d-4fca-89a7-fd92b2b5206f}, !- Source Object
  3,                                      !- Outlet Port
  {0bf48775-3f3b-4c0b-bf45-b8b476758122}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a99dc1df-652a-40f4-90e9-97ad50559cd0}, !- Handle
  G NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {616ba096-fbfa-4ee5-bee9-01ba1624f81b}, !- Inlet Port
  {5578c9ae-a0c9-49ea-9189-a537c8fa11f1}; !- Outlet Port

OS:Connection,
  {5578c9ae-a0c9-49ea-9189-a537c8fa11f1}, !- Handle
  {a99dc1df-652a-40f4-90e9-97ad50559cd0}, !- Source Object
  3,                                      !- Outlet Port
  {205b4e53-408b-4c23-82cf-cd34e7f5dfa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {616ba096-fbfa-4ee5-bee9-01ba1624f81b}, !- Handle
  {0bf48775-3f3b-4c0b-bf45-b8b476758122}, !- Source Object
  10,                                     !- Outlet Port
  {a99dc1df-652a-40f4-90e9-97ad50559cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3c434199-fccd-41b2-8222-344518f5d239}, !- Handle
  G NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6be9ad89-2614-4984-abc8-e247cf39a24a}, !- Handle
  F7 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bd00f73-446a-4b67-82b1-94a0dd57d71e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {095a6021-2941-4d9c-80ed-dff0b780a3d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bd00f73-446a-4b67-82b1-94a0dd57d71e}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {095a6021-2941-4d9c-80ed-dff0b780a3d4}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e6c02ead-0e97-477d-9fbc-5e71406eedb8}, !- Handle
  F7 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {783d14ac-e701-427d-bac3-230c3c893d85}, !- Air Inlet Node Name
  {72f4f3b6-c222-4f77-ac79-1abd05a5fe2a}, !- Air Outlet Node Name
  {6be9ad89-2614-4984-abc8-e247cf39a24a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {32afb796-4e08-4a5a-a6cf-d13f91e46b9d}, !- Handle
  F7 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1c9bdff0-bedd-4595-9d58-66439868a5d1}, !- Inlet Port
  {783d14ac-e701-427d-bac3-230c3c893d85}; !- Outlet Port

OS:Connection,
  {1c9bdff0-bedd-4595-9d58-66439868a5d1}, !- Handle
  {3576586a-cf15-4c61-9e89-59d323b6bb10}, !- Source Object
  2,                                      !- Outlet Port
  {32afb796-4e08-4a5a-a6cf-d13f91e46b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783d14ac-e701-427d-bac3-230c3c893d85}, !- Handle
  {32afb796-4e08-4a5a-a6cf-d13f91e46b9d}, !- Source Object
  3,                                      !- Outlet Port
  {e6c02ead-0e97-477d-9fbc-5e71406eedb8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d64b701d-1c39-4a85-8033-7398118ed421}, !- Handle
  F7 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {72f4f3b6-c222-4f77-ac79-1abd05a5fe2a}, !- Inlet Port
  {c9d36327-264f-4b3f-9131-9e8bfdca6edf}; !- Outlet Port

OS:Connection,
  {c9d36327-264f-4b3f-9131-9e8bfdca6edf}, !- Handle
  {d64b701d-1c39-4a85-8033-7398118ed421}, !- Source Object
  3,                                      !- Outlet Port
  {27e3b238-7abb-48ff-8d8c-eb586cecf3f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72f4f3b6-c222-4f77-ac79-1abd05a5fe2a}, !- Handle
  {e6c02ead-0e97-477d-9fbc-5e71406eedb8}, !- Source Object
  10,                                     !- Outlet Port
  {d64b701d-1c39-4a85-8033-7398118ed421}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {62ea47f6-7728-457c-8af1-de59e3b98f4a}, !- Handle
  F7 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {115a0048-e0ff-48d3-962d-23364edff9b3}, !- Handle
  F3 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf96d645-ba1d-4c77-8621-79d1e02aa122}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5966d65-c211-4e74-96f8-f714013a4d08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf96d645-ba1d-4c77-8621-79d1e02aa122}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5966d65-c211-4e74-96f8-f714013a4d08}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f2d8454c-e139-45e1-9a12-f63320eac107}, !- Handle
  F3 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1c286c9f-17e4-4db0-a961-998944d443b9}, !- Air Inlet Node Name
  {6d961dd0-ee73-471c-bfba-3e7a2764c77f}, !- Air Outlet Node Name
  {115a0048-e0ff-48d3-962d-23364edff9b3}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d58d5570-034f-49a0-b010-83effa7dd93b}, !- Handle
  F3 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ffc32200-68cf-476a-9edf-2f12faaa57a1}, !- Inlet Port
  {1c286c9f-17e4-4db0-a961-998944d443b9}; !- Outlet Port

OS:Connection,
  {ffc32200-68cf-476a-9edf-2f12faaa57a1}, !- Handle
  {45339d42-cfb6-4c18-a08e-54a9c8940a03}, !- Source Object
  2,                                      !- Outlet Port
  {d58d5570-034f-49a0-b010-83effa7dd93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c286c9f-17e4-4db0-a961-998944d443b9}, !- Handle
  {d58d5570-034f-49a0-b010-83effa7dd93b}, !- Source Object
  3,                                      !- Outlet Port
  {f2d8454c-e139-45e1-9a12-f63320eac107}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c918464e-8fef-4772-bcac-d86875482e56}, !- Handle
  F3 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6d961dd0-ee73-471c-bfba-3e7a2764c77f}, !- Inlet Port
  {07d015b4-1f78-4ab8-a5c0-0d0dcb1350ff}; !- Outlet Port

OS:Connection,
  {07d015b4-1f78-4ab8-a5c0-0d0dcb1350ff}, !- Handle
  {c918464e-8fef-4772-bcac-d86875482e56}, !- Source Object
  3,                                      !- Outlet Port
  {3ce3b0ab-1981-4e6c-9dc8-9832bd8c70d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d961dd0-ee73-471c-bfba-3e7a2764c77f}, !- Handle
  {f2d8454c-e139-45e1-9a12-f63320eac107}, !- Source Object
  10,                                     !- Outlet Port
  {c918464e-8fef-4772-bcac-d86875482e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7a7d19c3-5235-4652-ab65-922a57c476ce}, !- Handle
  F3 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {66f70a2b-47a5-4009-89d6-157547d46b3e}, !- Handle
  G N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1396ff5d-4bc8-4340-b906-59dd0d60ecec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {226e8b94-26a4-4b11-b4c1-b6d6cbeb919b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1396ff5d-4bc8-4340-b906-59dd0d60ecec}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {226e8b94-26a4-4b11-b4c1-b6d6cbeb919b}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {01ad2ff3-0c76-4833-bdf6-2adc82d1dea9}, !- Handle
  G N2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c05940ba-5667-4e40-b1b4-0446cb048140}, !- Air Inlet Node Name
  {85294fcb-2907-4381-ad87-ac163ef9a9f1}, !- Air Outlet Node Name
  {66f70a2b-47a5-4009-89d6-157547d46b3e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2a7e91c4-80e1-45ba-9980-5df5584c56b7}, !- Handle
  G N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {463b03b7-79d3-4c76-bd01-1c1665884376}, !- Inlet Port
  {c05940ba-5667-4e40-b1b4-0446cb048140}; !- Outlet Port

OS:Connection,
  {463b03b7-79d3-4c76-bd01-1c1665884376}, !- Handle
  {f2404fc0-5736-4cc9-8033-b87f6b708eea}, !- Source Object
  2,                                      !- Outlet Port
  {2a7e91c4-80e1-45ba-9980-5df5584c56b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05940ba-5667-4e40-b1b4-0446cb048140}, !- Handle
  {2a7e91c4-80e1-45ba-9980-5df5584c56b7}, !- Source Object
  3,                                      !- Outlet Port
  {01ad2ff3-0c76-4833-bdf6-2adc82d1dea9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a51163c7-8223-4856-a83e-b6e30716e28a}, !- Handle
  G N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {85294fcb-2907-4381-ad87-ac163ef9a9f1}, !- Inlet Port
  {c4a2ea67-107d-46c7-abb3-1569462b353c}; !- Outlet Port

OS:Connection,
  {c4a2ea67-107d-46c7-abb3-1569462b353c}, !- Handle
  {a51163c7-8223-4856-a83e-b6e30716e28a}, !- Source Object
  3,                                      !- Outlet Port
  {f9061ced-6748-4d0a-8b78-b7efa34d75b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85294fcb-2907-4381-ad87-ac163ef9a9f1}, !- Handle
  {01ad2ff3-0c76-4833-bdf6-2adc82d1dea9}, !- Source Object
  10,                                     !- Outlet Port
  {a51163c7-8223-4856-a83e-b6e30716e28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {50908351-51ca-491b-8286-80751e929abf}, !- Handle
  G N2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d8977b2a-89e5-400e-a464-1e9ddb32ab67}, !- Handle
  F2 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {918089f9-b6f6-439f-9bb5-9b1150df11be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ef67f6bf-a21e-45fc-844b-cd9198eb6222}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {918089f9-b6f6-439f-9bb5-9b1150df11be}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef67f6bf-a21e-45fc-844b-cd9198eb6222}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a964730c-fe13-4221-99d4-52bcbd959795}, !- Handle
  F2 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {552a6366-6c05-4255-9bdb-cd1e7d4943fc}, !- Air Inlet Node Name
  {d8255f56-0586-48b9-8b39-30ead73514b7}, !- Air Outlet Node Name
  {d8977b2a-89e5-400e-a464-1e9ddb32ab67}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {6ae4daa1-d4f8-4f05-a384-819608776da8}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f7ccd9b2-e712-4e76-a0f5-dd69768199a9}, !- Inlet Port
  {552a6366-6c05-4255-9bdb-cd1e7d4943fc}; !- Outlet Port

OS:Connection,
  {f7ccd9b2-e712-4e76-a0f5-dd69768199a9}, !- Handle
  {e52b54d6-f3ff-439c-b9a3-6974556e1417}, !- Source Object
  2,                                      !- Outlet Port
  {6ae4daa1-d4f8-4f05-a384-819608776da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552a6366-6c05-4255-9bdb-cd1e7d4943fc}, !- Handle
  {6ae4daa1-d4f8-4f05-a384-819608776da8}, !- Source Object
  3,                                      !- Outlet Port
  {a964730c-fe13-4221-99d4-52bcbd959795}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e2dc0334-5ae4-4f67-a126-3de412e18a00}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d8255f56-0586-48b9-8b39-30ead73514b7}, !- Inlet Port
  {bc584330-d2f7-43a2-9edf-2bb67f494a83}; !- Outlet Port

OS:Connection,
  {bc584330-d2f7-43a2-9edf-2bb67f494a83}, !- Handle
  {e2dc0334-5ae4-4f67-a126-3de412e18a00}, !- Source Object
  3,                                      !- Outlet Port
  {87f78b30-4b91-4567-87ce-30e4ff9c3616}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8255f56-0586-48b9-8b39-30ead73514b7}, !- Handle
  {a964730c-fe13-4221-99d4-52bcbd959795}, !- Source Object
  10,                                     !- Outlet Port
  {e2dc0334-5ae4-4f67-a126-3de412e18a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0f871dea-1082-481f-a32a-a456aded75a5}, !- Handle
  F2 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {61b97e1a-8730-4883-8015-356692ebc785}, !- Handle
  G S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20a168b0-43e5-44db-86d3-0b4380f274ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68fa37d1-44c9-43eb-8ef3-3f96746efa75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20a168b0-43e5-44db-86d3-0b4380f274ba}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68fa37d1-44c9-43eb-8ef3-3f96746efa75}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d693e1ee-0ca9-4f2c-bf21-01af48862894}, !- Handle
  G S2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {636ec79f-670b-4501-b646-0b8c342c8d65}, !- Air Inlet Node Name
  {c376d602-08b1-43c2-acb9-e590ed05fbe0}, !- Air Outlet Node Name
  {61b97e1a-8730-4883-8015-356692ebc785}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {3c029fdb-dea1-4075-9ca9-69969004f0b6}, !- Handle
  G S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {28848d4c-da76-4e91-8c57-84e9c128bf4c}, !- Inlet Port
  {636ec79f-670b-4501-b646-0b8c342c8d65}; !- Outlet Port

OS:Connection,
  {28848d4c-da76-4e91-8c57-84e9c128bf4c}, !- Handle
  {b722cf96-d1ed-4989-9a3f-e4b00768c23f}, !- Source Object
  2,                                      !- Outlet Port
  {3c029fdb-dea1-4075-9ca9-69969004f0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636ec79f-670b-4501-b646-0b8c342c8d65}, !- Handle
  {3c029fdb-dea1-4075-9ca9-69969004f0b6}, !- Source Object
  3,                                      !- Outlet Port
  {d693e1ee-0ca9-4f2c-bf21-01af48862894}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dfcbde2a-782c-4f44-b23b-fc0183eb60d4}, !- Handle
  G S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c376d602-08b1-43c2-acb9-e590ed05fbe0}, !- Inlet Port
  {71ad2a28-07b8-4ec1-acfc-6d3f7c6390b7}; !- Outlet Port

OS:Connection,
  {71ad2a28-07b8-4ec1-acfc-6d3f7c6390b7}, !- Handle
  {dfcbde2a-782c-4f44-b23b-fc0183eb60d4}, !- Source Object
  3,                                      !- Outlet Port
  {489834f5-9cb1-4545-a741-1e7565a03c7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c376d602-08b1-43c2-acb9-e590ed05fbe0}, !- Handle
  {d693e1ee-0ca9-4f2c-bf21-01af48862894}, !- Source Object
  10,                                     !- Outlet Port
  {dfcbde2a-782c-4f44-b23b-fc0183eb60d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {044f8b92-f17e-4d41-adca-faaa2843205e}, !- Handle
  G S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {af3bf82a-9e38-4664-ad85-b2635b31a14b}, !- Handle
  F2 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b59e8d-faf6-4141-b77c-1bf8198f6618}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {205dbc39-16e4-4cd1-85e3-f211c0924318}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60b59e8d-faf6-4141-b77c-1bf8198f6618}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {205dbc39-16e4-4cd1-85e3-f211c0924318}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e8a7e865-8122-421a-a2bb-18a19d1b1303}, !- Handle
  F2 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1875c5cc-5d55-4af6-8c64-da2cd066a98f}, !- Air Inlet Node Name
  {35f35e2f-e9c4-4504-a2b0-280d83231fa8}, !- Air Outlet Node Name
  {af3bf82a-9e38-4664-ad85-b2635b31a14b}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {401fd616-7b89-47d8-b5ad-8c192d2da161}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {97a64fcd-20ed-46db-b836-fb61d0ed1bb0}, !- Inlet Port
  {1875c5cc-5d55-4af6-8c64-da2cd066a98f}; !- Outlet Port

OS:Connection,
  {97a64fcd-20ed-46db-b836-fb61d0ed1bb0}, !- Handle
  {6c62cf9a-1dda-4d63-8905-c34efdaa90c6}, !- Source Object
  2,                                      !- Outlet Port
  {401fd616-7b89-47d8-b5ad-8c192d2da161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1875c5cc-5d55-4af6-8c64-da2cd066a98f}, !- Handle
  {401fd616-7b89-47d8-b5ad-8c192d2da161}, !- Source Object
  3,                                      !- Outlet Port
  {e8a7e865-8122-421a-a2bb-18a19d1b1303}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {68e96fd9-9255-473a-9f4d-cedc013961e5}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {35f35e2f-e9c4-4504-a2b0-280d83231fa8}, !- Inlet Port
  {0eeb0e67-e6a3-46a2-8070-e3650bc43026}; !- Outlet Port

OS:Connection,
  {0eeb0e67-e6a3-46a2-8070-e3650bc43026}, !- Handle
  {68e96fd9-9255-473a-9f4d-cedc013961e5}, !- Source Object
  3,                                      !- Outlet Port
  {f17b748e-4124-43ca-b88a-673a389880c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35f35e2f-e9c4-4504-a2b0-280d83231fa8}, !- Handle
  {e8a7e865-8122-421a-a2bb-18a19d1b1303}, !- Source Object
  10,                                     !- Outlet Port
  {68e96fd9-9255-473a-9f4d-cedc013961e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cc649fc6-fa48-426d-b96e-a61fca3b6b49}, !- Handle
  F2 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {e89ca9c2-6eec-4bcf-9c76-3de91a1c1548}, !- Handle
  F2 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7852ce6a-e414-4506-af56-b3d32849f2e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf5be5d1-3280-4bb0-ac3d-fa6196fa0ca2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7852ce6a-e414-4506-af56-b3d32849f2e9}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf5be5d1-3280-4bb0-ac3d-fa6196fa0ca2}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d77529e7-aa56-43ba-9650-349b9c2d5ef8}, !- Handle
  F2 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e53f8929-a060-48b7-a4a3-7c653f45ca7c}, !- Air Inlet Node Name
  {c4a62e85-650e-49e9-97cb-585993775a44}, !- Air Outlet Node Name
  {e89ca9c2-6eec-4bcf-9c76-3de91a1c1548}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {568b2c53-f814-4c28-bb67-cf74b4aaaf48}, !- Handle
  F2 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {30849265-673c-4f52-bffe-722f6be77282}, !- Inlet Port
  {e53f8929-a060-48b7-a4a3-7c653f45ca7c}; !- Outlet Port

OS:Connection,
  {30849265-673c-4f52-bffe-722f6be77282}, !- Handle
  {a107283b-9855-430c-af20-031a794420b9}, !- Source Object
  2,                                      !- Outlet Port
  {568b2c53-f814-4c28-bb67-cf74b4aaaf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53f8929-a060-48b7-a4a3-7c653f45ca7c}, !- Handle
  {568b2c53-f814-4c28-bb67-cf74b4aaaf48}, !- Source Object
  3,                                      !- Outlet Port
  {d77529e7-aa56-43ba-9650-349b9c2d5ef8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4a95e079-97c3-4b2b-a2d5-3db5cf4082f9}, !- Handle
  F2 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c4a62e85-650e-49e9-97cb-585993775a44}, !- Inlet Port
  {ca3ed5e3-49b8-424d-abb5-15edcb1ed198}; !- Outlet Port

OS:Connection,
  {ca3ed5e3-49b8-424d-abb5-15edcb1ed198}, !- Handle
  {4a95e079-97c3-4b2b-a2d5-3db5cf4082f9}, !- Source Object
  3,                                      !- Outlet Port
  {dfaa13fd-8b14-48c8-81a2-aee0d96334a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a62e85-650e-49e9-97cb-585993775a44}, !- Handle
  {d77529e7-aa56-43ba-9650-349b9c2d5ef8}, !- Source Object
  10,                                     !- Outlet Port
  {4a95e079-97c3-4b2b-a2d5-3db5cf4082f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f786cd63-16af-472d-a30d-095964f19fa4}, !- Handle
  F2 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {30b24b9a-c8e9-43c8-ab30-ec80615b1004}, !- Handle
  F6 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {837ff30d-1966-4b1d-b4e7-9129d182f91e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d258a3cf-6f80-482a-9199-cd20c03a6fdf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {837ff30d-1966-4b1d-b4e7-9129d182f91e}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d258a3cf-6f80-482a-9199-cd20c03a6fdf}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f72c496d-49e6-4ce1-bf6d-9dee975f81a1}, !- Handle
  F6 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9bb18f72-af3f-4980-a301-656ce0049a59}, !- Air Inlet Node Name
  {4437b83a-9e4a-4547-a6fb-0de1f76f7e43}, !- Air Outlet Node Name
  {30b24b9a-c8e9-43c8-ab30-ec80615b1004}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {dbe6ac11-eab1-45e5-a099-d46bf4273389}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {bdf9d16c-1c98-4cac-93c5-75f722d8e0ff}, !- Inlet Port
  {9bb18f72-af3f-4980-a301-656ce0049a59}; !- Outlet Port

OS:Connection,
  {bdf9d16c-1c98-4cac-93c5-75f722d8e0ff}, !- Handle
  {3dd003e9-e10d-4443-ba66-dae1a4fc50bc}, !- Source Object
  2,                                      !- Outlet Port
  {dbe6ac11-eab1-45e5-a099-d46bf4273389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb18f72-af3f-4980-a301-656ce0049a59}, !- Handle
  {dbe6ac11-eab1-45e5-a099-d46bf4273389}, !- Source Object
  3,                                      !- Outlet Port
  {f72c496d-49e6-4ce1-bf6d-9dee975f81a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0032abe0-856d-4b28-9315-34ad00575585}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {4437b83a-9e4a-4547-a6fb-0de1f76f7e43}, !- Inlet Port
  {1a1be366-e820-4e26-8c59-0cabad21a780}; !- Outlet Port

OS:Connection,
  {1a1be366-e820-4e26-8c59-0cabad21a780}, !- Handle
  {0032abe0-856d-4b28-9315-34ad00575585}, !- Source Object
  3,                                      !- Outlet Port
  {392c3278-9fac-4234-a0c5-7607f2f2968c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4437b83a-9e4a-4547-a6fb-0de1f76f7e43}, !- Handle
  {f72c496d-49e6-4ce1-bf6d-9dee975f81a1}, !- Source Object
  10,                                     !- Outlet Port
  {0032abe0-856d-4b28-9315-34ad00575585}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4318e318-4e2d-4d7b-9246-6f022c440e2e}, !- Handle
  F6 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {92e21b05-922a-4adf-8862-0980e32ecd2c}, !- Handle
  F2 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3854b267-a437-44e0-a619-c39bc474a532}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {78d41fb2-f920-4a13-b8cd-d4bc86d71c1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3854b267-a437-44e0-a619-c39bc474a532}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78d41fb2-f920-4a13-b8cd-d4bc86d71c1c}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {605d898b-8df9-4d89-b0aa-ad11d05ee5c6}, !- Handle
  F2 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6859668d-92e5-43f5-99fb-49fc850c91ff}, !- Air Inlet Node Name
  {93398043-f39e-4ff9-9754-978d30617b02}, !- Air Outlet Node Name
  {92e21b05-922a-4adf-8862-0980e32ecd2c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {601acaa1-a673-4dbb-b50a-2774c6e79213}, !- Handle
  F2 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d35aaf5e-e5e7-4adc-8480-bdfdcae102e4}, !- Inlet Port
  {6859668d-92e5-43f5-99fb-49fc850c91ff}; !- Outlet Port

OS:Connection,
  {d35aaf5e-e5e7-4adc-8480-bdfdcae102e4}, !- Handle
  {f092505c-7011-4f2e-be0f-ba83e9a9b92a}, !- Source Object
  2,                                      !- Outlet Port
  {601acaa1-a673-4dbb-b50a-2774c6e79213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6859668d-92e5-43f5-99fb-49fc850c91ff}, !- Handle
  {601acaa1-a673-4dbb-b50a-2774c6e79213}, !- Source Object
  3,                                      !- Outlet Port
  {605d898b-8df9-4d89-b0aa-ad11d05ee5c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6938875c-67de-4b26-bad2-421de53ee34f}, !- Handle
  F2 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {93398043-f39e-4ff9-9754-978d30617b02}, !- Inlet Port
  {28f1fec3-8672-4e1a-8bce-407846d6a802}; !- Outlet Port

OS:Connection,
  {28f1fec3-8672-4e1a-8bce-407846d6a802}, !- Handle
  {6938875c-67de-4b26-bad2-421de53ee34f}, !- Source Object
  3,                                      !- Outlet Port
  {105c8312-20f5-4880-b683-62232faf9ba0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93398043-f39e-4ff9-9754-978d30617b02}, !- Handle
  {605d898b-8df9-4d89-b0aa-ad11d05ee5c6}, !- Source Object
  10,                                     !- Outlet Port
  {6938875c-67de-4b26-bad2-421de53ee34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8d329a8a-aaae-46d8-aa8a-26310aec4406}, !- Handle
  F2 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0c79e064-313a-4d3e-ae1d-f2554c1cf540}, !- Handle
  M S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24a02089-b7bd-453d-85da-7d66c5558f76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c05f6e9-a717-4a46-9afa-53ceefefcc53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24a02089-b7bd-453d-85da-7d66c5558f76}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c05f6e9-a717-4a46-9afa-53ceefefcc53}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d630de7a-468a-430a-b84d-b273d335d735}, !- Handle
  M S1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {65685b0f-530c-467a-9f6d-08185a20429c}, !- Air Inlet Node Name
  {0c868517-b437-45e0-bac9-e3438bb71866}, !- Air Outlet Node Name
  {0c79e064-313a-4d3e-ae1d-f2554c1cf540}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {045f688b-f22d-4acc-94e2-4d03f1485984}, !- Handle
  M S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a2d4e0c2-7c2b-40fa-90fd-7995185bc0c1}, !- Inlet Port
  {65685b0f-530c-467a-9f6d-08185a20429c}; !- Outlet Port

OS:Connection,
  {a2d4e0c2-7c2b-40fa-90fd-7995185bc0c1}, !- Handle
  {91833c14-9112-41f4-8aaf-a5c35bb5bd6a}, !- Source Object
  2,                                      !- Outlet Port
  {045f688b-f22d-4acc-94e2-4d03f1485984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65685b0f-530c-467a-9f6d-08185a20429c}, !- Handle
  {045f688b-f22d-4acc-94e2-4d03f1485984}, !- Source Object
  3,                                      !- Outlet Port
  {d630de7a-468a-430a-b84d-b273d335d735}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d5483c44-f3b7-4b41-8ae4-57554111d232}, !- Handle
  M S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {0c868517-b437-45e0-bac9-e3438bb71866}, !- Inlet Port
  {5e8bfc9a-dcdf-49eb-8986-f152d32cf0a3}; !- Outlet Port

OS:Connection,
  {5e8bfc9a-dcdf-49eb-8986-f152d32cf0a3}, !- Handle
  {d5483c44-f3b7-4b41-8ae4-57554111d232}, !- Source Object
  3,                                      !- Outlet Port
  {29351410-996a-4189-8783-81d41850e9e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c868517-b437-45e0-bac9-e3438bb71866}, !- Handle
  {d630de7a-468a-430a-b84d-b273d335d735}, !- Source Object
  10,                                     !- Outlet Port
  {d5483c44-f3b7-4b41-8ae4-57554111d232}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b67b7e5a-f1a5-448e-93d6-62aff8ba20dd}, !- Handle
  M S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8348a764-877f-4588-b973-6faed944a895}, !- Handle
  F6 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ee2fc2f-b853-420c-8a3a-59a10303e071}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4433bfa7-8bbd-48b7-9496-4afe8614e7c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ee2fc2f-b853-420c-8a3a-59a10303e071}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4433bfa7-8bbd-48b7-9496-4afe8614e7c2}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9c0fa764-411f-43a3-b171-abd14cf2436d}, !- Handle
  F6 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {6dd0649d-5731-4cd1-a8dd-26964a2e2441}, !- Air Inlet Node Name
  {bb44b853-84d9-42c9-8611-9b769227fa1d}, !- Air Outlet Node Name
  {8348a764-877f-4588-b973-6faed944a895}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4a222a32-0529-4bf9-a5f1-f4f1d1f36b36}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {5c9dd626-7f47-4f94-82b7-dcbe14ad7699}, !- Inlet Port
  {6dd0649d-5731-4cd1-a8dd-26964a2e2441}; !- Outlet Port

OS:Connection,
  {5c9dd626-7f47-4f94-82b7-dcbe14ad7699}, !- Handle
  {b7b50d21-92ef-42af-9f42-23d0f844cbf9}, !- Source Object
  2,                                      !- Outlet Port
  {4a222a32-0529-4bf9-a5f1-f4f1d1f36b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd0649d-5731-4cd1-a8dd-26964a2e2441}, !- Handle
  {4a222a32-0529-4bf9-a5f1-f4f1d1f36b36}, !- Source Object
  3,                                      !- Outlet Port
  {9c0fa764-411f-43a3-b171-abd14cf2436d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eb238022-98c0-49ce-bec7-0a31bd5065f3}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {bb44b853-84d9-42c9-8611-9b769227fa1d}, !- Inlet Port
  {9cf256f8-e776-46d4-ae18-ab56e302797d}; !- Outlet Port

OS:Connection,
  {9cf256f8-e776-46d4-ae18-ab56e302797d}, !- Handle
  {eb238022-98c0-49ce-bec7-0a31bd5065f3}, !- Source Object
  3,                                      !- Outlet Port
  {bf89eb4f-c169-48f8-9d8f-29ba4b4f7ff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb44b853-84d9-42c9-8611-9b769227fa1d}, !- Handle
  {9c0fa764-411f-43a3-b171-abd14cf2436d}, !- Source Object
  10,                                     !- Outlet Port
  {eb238022-98c0-49ce-bec7-0a31bd5065f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {da9d6b9a-b5c6-4712-9c4c-893b1e54680c}, !- Handle
  F6 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4d4010f7-ed00-421e-8f36-66cc481b9994}, !- Handle
  M SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28394157-7faa-4489-a2ac-08b6f9bde057}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9fe56ae8-6715-4e9c-8ffa-2d5d14ab2771}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {28394157-7faa-4489-a2ac-08b6f9bde057}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9fe56ae8-6715-4e9c-8ffa-2d5d14ab2771}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e6a9b7ca-b449-4270-90c9-4fe15030dd74}, !- Handle
  M SW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {0435c8fa-25c5-460b-88c0-66726e46b601}, !- Air Inlet Node Name
  {34b18dbb-4d76-44b4-b816-f3821c38d5f0}, !- Air Outlet Node Name
  {4d4010f7-ed00-421e-8f36-66cc481b9994}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d42512c4-c2fc-450f-9a38-371abfdca891}, !- Handle
  M SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {45f69539-44b2-4f28-af3e-71fd211443a5}, !- Inlet Port
  {0435c8fa-25c5-460b-88c0-66726e46b601}; !- Outlet Port

OS:Connection,
  {45f69539-44b2-4f28-af3e-71fd211443a5}, !- Handle
  {c4795995-fb57-45dd-9847-366a78e26669}, !- Source Object
  2,                                      !- Outlet Port
  {d42512c4-c2fc-450f-9a38-371abfdca891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0435c8fa-25c5-460b-88c0-66726e46b601}, !- Handle
  {d42512c4-c2fc-450f-9a38-371abfdca891}, !- Source Object
  3,                                      !- Outlet Port
  {e6a9b7ca-b449-4270-90c9-4fe15030dd74}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fdb5d4a6-f281-4372-b922-c7a0ea042f84}, !- Handle
  M SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {34b18dbb-4d76-44b4-b816-f3821c38d5f0}, !- Inlet Port
  {bf11a514-29d5-41bb-a44a-6365f22be972}; !- Outlet Port

OS:Connection,
  {bf11a514-29d5-41bb-a44a-6365f22be972}, !- Handle
  {fdb5d4a6-f281-4372-b922-c7a0ea042f84}, !- Source Object
  3,                                      !- Outlet Port
  {4f2750af-6487-45c7-a081-5b1c22bc04fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b18dbb-4d76-44b4-b816-f3821c38d5f0}, !- Handle
  {e6a9b7ca-b449-4270-90c9-4fe15030dd74}, !- Source Object
  10,                                     !- Outlet Port
  {fdb5d4a6-f281-4372-b922-c7a0ea042f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0b0893d0-21aa-47dc-87a3-54fa161ec055}, !- Handle
  M SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {cf91b97b-f5a4-4995-8f87-3b2c8ef0761f}, !- Handle
  M N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf970d8b-5189-4e15-96ee-7e85e455ed49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a812800e-35a5-4159-9ca4-0b4791d19e1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf970d8b-5189-4e15-96ee-7e85e455ed49}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a812800e-35a5-4159-9ca4-0b4791d19e1c}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e67d7ef8-6a8c-475b-95e2-bd3fdd8034cd}, !- Handle
  M N1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c9f7d622-9c2d-42a5-a1b9-3c367c588d11}, !- Air Inlet Node Name
  {028d7a4f-0b57-409c-aa96-2f59a6dd89cb}, !- Air Outlet Node Name
  {cf91b97b-f5a4-4995-8f87-3b2c8ef0761f}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b08a8fab-3e2c-49db-8ed8-672ea4f028de}, !- Handle
  M N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {dae2a8e9-3963-42de-8045-16130a0f80c7}, !- Inlet Port
  {c9f7d622-9c2d-42a5-a1b9-3c367c588d11}; !- Outlet Port

OS:Connection,
  {dae2a8e9-3963-42de-8045-16130a0f80c7}, !- Handle
  {869f3e8c-6840-41da-ae36-5e16bcf94d26}, !- Source Object
  2,                                      !- Outlet Port
  {b08a8fab-3e2c-49db-8ed8-672ea4f028de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f7d622-9c2d-42a5-a1b9-3c367c588d11}, !- Handle
  {b08a8fab-3e2c-49db-8ed8-672ea4f028de}, !- Source Object
  3,                                      !- Outlet Port
  {e67d7ef8-6a8c-475b-95e2-bd3fdd8034cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fe88a808-1d2a-457e-8727-f527b85adec4}, !- Handle
  M N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {028d7a4f-0b57-409c-aa96-2f59a6dd89cb}, !- Inlet Port
  {8594b00d-7b0f-4dce-b664-54bde8588c9e}; !- Outlet Port

OS:Connection,
  {8594b00d-7b0f-4dce-b664-54bde8588c9e}, !- Handle
  {fe88a808-1d2a-457e-8727-f527b85adec4}, !- Source Object
  3,                                      !- Outlet Port
  {454d11a1-cab5-4aba-b95e-2c41514a37fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {028d7a4f-0b57-409c-aa96-2f59a6dd89cb}, !- Handle
  {e67d7ef8-6a8c-475b-95e2-bd3fdd8034cd}, !- Source Object
  10,                                     !- Outlet Port
  {fe88a808-1d2a-457e-8727-f527b85adec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4775e8bb-a91b-4be3-acdb-00fdd9c317c2}, !- Handle
  M N1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4789ec68-b931-4230-a358-0fb766964b31}, !- Handle
  G SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4451a34-5ac6-48f7-858d-df5170324f2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4958dce6-2f39-4f3f-998e-ddd4da904de2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4451a34-5ac6-48f7-858d-df5170324f2e}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4958dce6-2f39-4f3f-998e-ddd4da904de2}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4d74d3da-f8b9-4f69-86b6-36e1b0ac1582}, !- Handle
  G SW Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a434fa61-6429-42fa-8fb3-a6e292c8d2af}, !- Air Inlet Node Name
  {4c2423e5-6d8b-4218-b81a-b41508a860f5}, !- Air Outlet Node Name
  {4789ec68-b931-4230-a358-0fb766964b31}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d37363ff-4850-4b84-baa2-b0437af6944c}, !- Handle
  G SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f9ee2cf6-0aef-4799-bd14-fae6e14ec4a2}, !- Inlet Port
  {a434fa61-6429-42fa-8fb3-a6e292c8d2af}; !- Outlet Port

OS:Connection,
  {f9ee2cf6-0aef-4799-bd14-fae6e14ec4a2}, !- Handle
  {8750b2a1-bd3f-4040-b67d-3f881c304bc0}, !- Source Object
  2,                                      !- Outlet Port
  {d37363ff-4850-4b84-baa2-b0437af6944c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a434fa61-6429-42fa-8fb3-a6e292c8d2af}, !- Handle
  {d37363ff-4850-4b84-baa2-b0437af6944c}, !- Source Object
  3,                                      !- Outlet Port
  {4d74d3da-f8b9-4f69-86b6-36e1b0ac1582}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9383c288-2ad7-499d-8430-25b9630a071f}, !- Handle
  G SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {4c2423e5-6d8b-4218-b81a-b41508a860f5}, !- Inlet Port
  {4976a61b-dd62-4b3e-bbbd-b2c062b083ee}; !- Outlet Port

OS:Connection,
  {4976a61b-dd62-4b3e-bbbd-b2c062b083ee}, !- Handle
  {9383c288-2ad7-499d-8430-25b9630a071f}, !- Source Object
  3,                                      !- Outlet Port
  {2fc88624-d109-4771-9222-36f0802213ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c2423e5-6d8b-4218-b81a-b41508a860f5}, !- Handle
  {4d74d3da-f8b9-4f69-86b6-36e1b0ac1582}, !- Source Object
  10,                                     !- Outlet Port
  {9383c288-2ad7-499d-8430-25b9630a071f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c69d8c59-717a-442b-aa36-7ea91dd7cbcc}, !- Handle
  G SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1ac12224-1538-4825-ac82-32d143ceab08}, !- Handle
  M S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa51f565-e222-4a93-9176-7d6dcfd24dc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {088b9e2b-3277-499d-90ae-df412a75cf30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa51f565-e222-4a93-9176-7d6dcfd24dc8}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {088b9e2b-3277-499d-90ae-df412a75cf30}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {821e2b02-fe30-4918-a95b-f1b5fe01ec76}, !- Handle
  M S2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {3d9be622-af98-4102-90d8-d859c28621e0}, !- Air Inlet Node Name
  {d51e8bfc-f335-4810-be8a-eff2cde6d22e}, !- Air Outlet Node Name
  {1ac12224-1538-4825-ac82-32d143ceab08}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {eb670b71-654f-48a7-9d97-fafa5e1c9e02}, !- Handle
  M S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {47385579-7da6-4c21-8e0d-1f19b5eac7bb}, !- Inlet Port
  {3d9be622-af98-4102-90d8-d859c28621e0}; !- Outlet Port

OS:Connection,
  {47385579-7da6-4c21-8e0d-1f19b5eac7bb}, !- Handle
  {c8dbdd8a-0be2-494f-97c9-29ff7cc1ecab}, !- Source Object
  2,                                      !- Outlet Port
  {eb670b71-654f-48a7-9d97-fafa5e1c9e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9be622-af98-4102-90d8-d859c28621e0}, !- Handle
  {eb670b71-654f-48a7-9d97-fafa5e1c9e02}, !- Source Object
  3,                                      !- Outlet Port
  {821e2b02-fe30-4918-a95b-f1b5fe01ec76}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c0b3f48a-eee2-4420-93d1-6c22974dfb77}, !- Handle
  M S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d51e8bfc-f335-4810-be8a-eff2cde6d22e}, !- Inlet Port
  {7caec434-11fa-40af-8a3d-872a5be20521}; !- Outlet Port

OS:Connection,
  {7caec434-11fa-40af-8a3d-872a5be20521}, !- Handle
  {c0b3f48a-eee2-4420-93d1-6c22974dfb77}, !- Source Object
  3,                                      !- Outlet Port
  {628ed576-b298-42d7-a8ee-063e79f38f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d51e8bfc-f335-4810-be8a-eff2cde6d22e}, !- Handle
  {821e2b02-fe30-4918-a95b-f1b5fe01ec76}, !- Source Object
  10,                                     !- Outlet Port
  {c0b3f48a-eee2-4420-93d1-6c22974dfb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {936852ae-d4f7-4b14-8fc9-0b805b379bf3}, !- Handle
  M S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0d2e2c6e-0856-4fdc-89fc-bbaabc7ab832}, !- Handle
  F3 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d928112-d0ba-4434-a8bb-2142b6cf5e51}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f8cba37e-601d-4d90-8653-70b452998e38}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d928112-d0ba-4434-a8bb-2142b6cf5e51}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8cba37e-601d-4d90-8653-70b452998e38}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {8142b9dc-f533-402a-92ba-92d9c5db59a3}, !- Handle
  F3 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5d46cc43-f5d0-40d0-a713-763dcfb4bd0f}, !- Air Inlet Node Name
  {dd45113b-389a-4283-a5b7-5ef3a9478080}, !- Air Outlet Node Name
  {0d2e2c6e-0856-4fdc-89fc-bbaabc7ab832}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d07aa1e7-1384-4c36-a282-bdf073d56ba3}, !- Handle
  F3 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d9efd238-14fe-4360-9759-5baf1a2e8248}, !- Inlet Port
  {5d46cc43-f5d0-40d0-a713-763dcfb4bd0f}; !- Outlet Port

OS:Connection,
  {d9efd238-14fe-4360-9759-5baf1a2e8248}, !- Handle
  {b6a73a24-e409-4eff-b277-3540900a22f7}, !- Source Object
  2,                                      !- Outlet Port
  {d07aa1e7-1384-4c36-a282-bdf073d56ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d46cc43-f5d0-40d0-a713-763dcfb4bd0f}, !- Handle
  {d07aa1e7-1384-4c36-a282-bdf073d56ba3}, !- Source Object
  3,                                      !- Outlet Port
  {8142b9dc-f533-402a-92ba-92d9c5db59a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {219ef888-35f2-41f9-b0d8-30b4798bb47a}, !- Handle
  F3 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {dd45113b-389a-4283-a5b7-5ef3a9478080}, !- Inlet Port
  {c33b8d78-942a-484a-982e-9cfa002e88cf}; !- Outlet Port

OS:Connection,
  {c33b8d78-942a-484a-982e-9cfa002e88cf}, !- Handle
  {219ef888-35f2-41f9-b0d8-30b4798bb47a}, !- Source Object
  3,                                      !- Outlet Port
  {6b6092b3-ffbf-47ef-8049-58bed3529fbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd45113b-389a-4283-a5b7-5ef3a9478080}, !- Handle
  {8142b9dc-f533-402a-92ba-92d9c5db59a3}, !- Source Object
  10,                                     !- Outlet Port
  {219ef888-35f2-41f9-b0d8-30b4798bb47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {953967e5-73a5-404e-8aca-e74e98738404}, !- Handle
  F3 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {55cfb1ac-4b92-4ecb-b0ea-cf9d0e4ce44c}, !- Handle
  F8 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3b28a8e-1590-4c66-bde8-88fd553b7ade}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b82a4d3e-f23d-43aa-a1c2-e59407587355}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3b28a8e-1590-4c66-bde8-88fd553b7ade}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b82a4d3e-f23d-43aa-a1c2-e59407587355}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {98481de4-e55c-4bd6-b0d8-f71c7bb45174}, !- Handle
  F8 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {86b0b358-5804-4665-8727-811c7cf64e2e}, !- Air Inlet Node Name
  {179659e7-cd0c-4507-88ef-c43ea8c21566}, !- Air Outlet Node Name
  {55cfb1ac-4b92-4ecb-b0ea-cf9d0e4ce44c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ff279366-b31a-4027-8a59-ebd786a5aa64}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {06ec4c2a-6fca-4af1-b821-096ecc2ad548}, !- Inlet Port
  {86b0b358-5804-4665-8727-811c7cf64e2e}; !- Outlet Port

OS:Connection,
  {06ec4c2a-6fca-4af1-b821-096ecc2ad548}, !- Handle
  {84eec9d4-4699-4367-a190-d8cd5feee541}, !- Source Object
  2,                                      !- Outlet Port
  {ff279366-b31a-4027-8a59-ebd786a5aa64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b0b358-5804-4665-8727-811c7cf64e2e}, !- Handle
  {ff279366-b31a-4027-8a59-ebd786a5aa64}, !- Source Object
  3,                                      !- Outlet Port
  {98481de4-e55c-4bd6-b0d8-f71c7bb45174}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a6230d5d-df1d-471c-9781-d3efdebbbe1a}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {179659e7-cd0c-4507-88ef-c43ea8c21566}, !- Inlet Port
  {34fdbf72-0d9e-4851-9d6d-781e4758adea}; !- Outlet Port

OS:Connection,
  {34fdbf72-0d9e-4851-9d6d-781e4758adea}, !- Handle
  {a6230d5d-df1d-471c-9781-d3efdebbbe1a}, !- Source Object
  3,                                      !- Outlet Port
  {125eb443-50a7-42a9-8719-35ee8b8e1278}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {179659e7-cd0c-4507-88ef-c43ea8c21566}, !- Handle
  {98481de4-e55c-4bd6-b0d8-f71c7bb45174}, !- Source Object
  10,                                     !- Outlet Port
  {a6230d5d-df1d-471c-9781-d3efdebbbe1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {95296ce5-e0d8-4b57-bee5-7383e79176ac}, !- Handle
  F8 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {68a857f0-ba8c-41a7-9d2b-00aec0fcaa86}, !- Handle
  M N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6574632-c7dd-4cd1-8f4d-30b07d1f3c26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c3c8b2d-f86a-450f-b064-ef4c533d4df0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6574632-c7dd-4cd1-8f4d-30b07d1f3c26}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c3c8b2d-f86a-450f-b064-ef4c533d4df0}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {11b658a0-240d-40ef-b994-e34cec4b2e88}, !- Handle
  M N2 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {7195cc6f-eccc-40c4-8277-062094216d2e}, !- Air Inlet Node Name
  {d79638f2-588b-4621-8f81-5f2ef33412e8}, !- Air Outlet Node Name
  {68a857f0-ba8c-41a7-9d2b-00aec0fcaa86}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5395fbcc-ee04-46cc-8b7e-ea6292a8f858}, !- Handle
  M N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2178e127-ee97-45d5-a581-ae937ee87dfa}, !- Inlet Port
  {7195cc6f-eccc-40c4-8277-062094216d2e}; !- Outlet Port

OS:Connection,
  {2178e127-ee97-45d5-a581-ae937ee87dfa}, !- Handle
  {a8554e8d-c725-468b-8962-a1ecc14fc493}, !- Source Object
  2,                                      !- Outlet Port
  {5395fbcc-ee04-46cc-8b7e-ea6292a8f858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7195cc6f-eccc-40c4-8277-062094216d2e}, !- Handle
  {5395fbcc-ee04-46cc-8b7e-ea6292a8f858}, !- Source Object
  3,                                      !- Outlet Port
  {11b658a0-240d-40ef-b994-e34cec4b2e88}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8c76f2fd-c4b4-4bf6-bc06-6286485a8715}, !- Handle
  M N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d79638f2-588b-4621-8f81-5f2ef33412e8}, !- Inlet Port
  {064ddc5a-af4e-4a2c-bdc4-861616cc1367}; !- Outlet Port

OS:Connection,
  {064ddc5a-af4e-4a2c-bdc4-861616cc1367}, !- Handle
  {8c76f2fd-c4b4-4bf6-bc06-6286485a8715}, !- Source Object
  3,                                      !- Outlet Port
  {af2ee29a-c336-4649-bc72-ac4f55ece041}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d79638f2-588b-4621-8f81-5f2ef33412e8}, !- Handle
  {11b658a0-240d-40ef-b994-e34cec4b2e88}, !- Source Object
  10,                                     !- Outlet Port
  {8c76f2fd-c4b4-4bf6-bc06-6286485a8715}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b80c0ce2-6935-439b-91f5-71904a55efd3}, !- Handle
  M N2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {aeb502ee-d3c9-4696-9a97-85cbb36bf3bc}, !- Handle
  F7 SE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c74904a-1b52-4118-b215-071c03a2e47e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37bc64db-7f19-4aa2-9490-69e403a63958}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c74904a-1b52-4118-b215-071c03a2e47e}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37bc64db-7f19-4aa2-9490-69e403a63958}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0ecddc3c-a8b2-441d-a70c-56a47494f610}, !- Handle
  F7 SE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d9638999-a850-4374-93da-b2524a8d85e9}, !- Air Inlet Node Name
  {ab2adc1d-29ad-4288-a0b8-93c6ee9064c7}, !- Air Outlet Node Name
  {aeb502ee-d3c9-4696-9a97-85cbb36bf3bc}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ae8707bd-6e2d-42ac-82eb-27fc107115b8}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3dff3adb-fe3e-448c-bb6b-93914f5daad7}, !- Inlet Port
  {d9638999-a850-4374-93da-b2524a8d85e9}; !- Outlet Port

OS:Connection,
  {3dff3adb-fe3e-448c-bb6b-93914f5daad7}, !- Handle
  {39a40805-23d6-4ff3-b096-39ceaba638ba}, !- Source Object
  2,                                      !- Outlet Port
  {ae8707bd-6e2d-42ac-82eb-27fc107115b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9638999-a850-4374-93da-b2524a8d85e9}, !- Handle
  {ae8707bd-6e2d-42ac-82eb-27fc107115b8}, !- Source Object
  3,                                      !- Outlet Port
  {0ecddc3c-a8b2-441d-a70c-56a47494f610}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d91c515-3c18-43ee-93b0-a1854a6aec82}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ab2adc1d-29ad-4288-a0b8-93c6ee9064c7}, !- Inlet Port
  {e6541c26-a0ff-4a9f-bbc7-8e0cbc8e8100}; !- Outlet Port

OS:Connection,
  {e6541c26-a0ff-4a9f-bbc7-8e0cbc8e8100}, !- Handle
  {4d91c515-3c18-43ee-93b0-a1854a6aec82}, !- Source Object
  3,                                      !- Outlet Port
  {3fac3b2c-e9cd-48f2-9a68-af84db7b8997}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab2adc1d-29ad-4288-a0b8-93c6ee9064c7}, !- Handle
  {0ecddc3c-a8b2-441d-a70c-56a47494f610}, !- Source Object
  10,                                     !- Outlet Port
  {4d91c515-3c18-43ee-93b0-a1854a6aec82}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a3b34465-eb32-4318-9066-7c0ff065b688}, !- Handle
  F7 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4e89df9f-558e-4fc9-bdfa-345aa6b284df}, !- Handle
  F6 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {beb1e267-f7f1-4016-81b3-149ba28ec506}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d1514ec-bafe-42f8-a64f-f72413fc8458}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {beb1e267-f7f1-4016-81b3-149ba28ec506}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d1514ec-bafe-42f8-a64f-f72413fc8458}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0d0b82b4-d3d5-4e5a-ba94-ea5374060e0d}, !- Handle
  F6 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1ef24db6-e9ad-4d29-8ec6-f5cab5b6cd49}, !- Air Inlet Node Name
  {5a561602-dd7d-4995-a499-132a3eea309f}, !- Air Outlet Node Name
  {4e89df9f-558e-4fc9-bdfa-345aa6b284df}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c1e5c413-2395-49ca-98ca-1df01e4248bd}, !- Handle
  F6 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {59eec259-42ee-436f-8e6e-f253d8bf27fe}, !- Inlet Port
  {1ef24db6-e9ad-4d29-8ec6-f5cab5b6cd49}; !- Outlet Port

OS:Connection,
  {59eec259-42ee-436f-8e6e-f253d8bf27fe}, !- Handle
  {210bdf55-b098-43b8-acaa-8a9a3aa6fb81}, !- Source Object
  2,                                      !- Outlet Port
  {c1e5c413-2395-49ca-98ca-1df01e4248bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef24db6-e9ad-4d29-8ec6-f5cab5b6cd49}, !- Handle
  {c1e5c413-2395-49ca-98ca-1df01e4248bd}, !- Source Object
  3,                                      !- Outlet Port
  {0d0b82b4-d3d5-4e5a-ba94-ea5374060e0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {42b0ac0a-6741-4a10-bb4e-1de577319470}, !- Handle
  F6 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5a561602-dd7d-4995-a499-132a3eea309f}, !- Inlet Port
  {d04828ab-8077-4fff-8d4d-d1d5fe927dde}; !- Outlet Port

OS:Connection,
  {d04828ab-8077-4fff-8d4d-d1d5fe927dde}, !- Handle
  {42b0ac0a-6741-4a10-bb4e-1de577319470}, !- Source Object
  3,                                      !- Outlet Port
  {eee9cfe9-207c-4a70-a871-ca4729df7182}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a561602-dd7d-4995-a499-132a3eea309f}, !- Handle
  {0d0b82b4-d3d5-4e5a-ba94-ea5374060e0d}, !- Source Object
  10,                                     !- Outlet Port
  {42b0ac0a-6741-4a10-bb4e-1de577319470}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fb3ed89f-5bcf-473f-b92f-c1a9336e5e56}, !- Handle
  F6 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1b09296b-df01-4ccd-85df-ce3a99a0efca}, !- Handle
  F6 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87257280-8366-4da8-ae83-bd39c6af6c4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {772fb681-b9d2-4ba1-be15-8e146148f4f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87257280-8366-4da8-ae83-bd39c6af6c4d}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {772fb681-b9d2-4ba1-be15-8e146148f4f6}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {309ea85e-62f3-4e22-a383-19015b970764}, !- Handle
  F6 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {511d9e11-96f5-4d49-9799-35645a49e284}, !- Air Inlet Node Name
  {6bb086b3-d7e3-4534-82a0-5a87b5cf517b}, !- Air Outlet Node Name
  {1b09296b-df01-4ccd-85df-ce3a99a0efca}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8340993c-6fb0-4992-9359-38ebd84a3905}, !- Handle
  F6 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {5aeb2b05-ed41-4c62-823f-0c8b75bc8f7f}, !- Inlet Port
  {511d9e11-96f5-4d49-9799-35645a49e284}; !- Outlet Port

OS:Connection,
  {5aeb2b05-ed41-4c62-823f-0c8b75bc8f7f}, !- Handle
  {703c65d2-f1a1-4b62-9c5b-62390c4dec6f}, !- Source Object
  2,                                      !- Outlet Port
  {8340993c-6fb0-4992-9359-38ebd84a3905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511d9e11-96f5-4d49-9799-35645a49e284}, !- Handle
  {8340993c-6fb0-4992-9359-38ebd84a3905}, !- Source Object
  3,                                      !- Outlet Port
  {309ea85e-62f3-4e22-a383-19015b970764}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {66f39228-69ce-443e-bc87-1b7f72063212}, !- Handle
  F6 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6bb086b3-d7e3-4534-82a0-5a87b5cf517b}, !- Inlet Port
  {6c08dfb6-6c5e-4ac5-b6a9-6e5f0a4ba94a}; !- Outlet Port

OS:Connection,
  {6c08dfb6-6c5e-4ac5-b6a9-6e5f0a4ba94a}, !- Handle
  {66f39228-69ce-443e-bc87-1b7f72063212}, !- Source Object
  3,                                      !- Outlet Port
  {413d58ba-94f7-4a18-bb1f-d98819ec813c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bb086b3-d7e3-4534-82a0-5a87b5cf517b}, !- Handle
  {309ea85e-62f3-4e22-a383-19015b970764}, !- Source Object
  10,                                     !- Outlet Port
  {66f39228-69ce-443e-bc87-1b7f72063212}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b79e3a7b-11ff-486b-8a4c-16ed54de8d43}, !- Handle
  F6 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c74512d1-03a8-4901-8cc2-eecc4a14d5e2}, !- Handle
  F6 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e21657e7-dad1-4aa7-afad-4a0fde0f2e3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e39c815-b47b-4d1e-8501-3a4523b147c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e21657e7-dad1-4aa7-afad-4a0fde0f2e3f}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e39c815-b47b-4d1e-8501-3a4523b147c1}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {28f384c1-95a8-4605-8ad7-08851313804c}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a8639e94-2be4-4fb6-8a31-37fb5829eeb0}, !- Air Inlet Node Name
  {ec5c967d-16b7-40c8-a309-8b5d80197bb9}, !- Air Outlet Node Name
  {c74512d1-03a8-4901-8cc2-eecc4a14d5e2}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {706183b8-6d9d-436c-9bad-2a9173eeb0f2}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {71ed574a-a7b2-4f45-ad6b-2fa3db227ccb}, !- Inlet Port
  {a8639e94-2be4-4fb6-8a31-37fb5829eeb0}; !- Outlet Port

OS:Connection,
  {71ed574a-a7b2-4f45-ad6b-2fa3db227ccb}, !- Handle
  {c22fafa5-f280-45a9-97e3-4700894141d7}, !- Source Object
  2,                                      !- Outlet Port
  {706183b8-6d9d-436c-9bad-2a9173eeb0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8639e94-2be4-4fb6-8a31-37fb5829eeb0}, !- Handle
  {706183b8-6d9d-436c-9bad-2a9173eeb0f2}, !- Source Object
  3,                                      !- Outlet Port
  {28f384c1-95a8-4605-8ad7-08851313804c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5758af08-623d-45de-9cad-b283c1b7c792}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ec5c967d-16b7-40c8-a309-8b5d80197bb9}, !- Inlet Port
  {2783a5bc-52b4-4643-bbe0-40ff9233ea8a}; !- Outlet Port

OS:Connection,
  {2783a5bc-52b4-4643-bbe0-40ff9233ea8a}, !- Handle
  {5758af08-623d-45de-9cad-b283c1b7c792}, !- Source Object
  3,                                      !- Outlet Port
  {f0d10a97-b04a-404c-b7f2-394017dbf1e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec5c967d-16b7-40c8-a309-8b5d80197bb9}, !- Handle
  {28f384c1-95a8-4605-8ad7-08851313804c}, !- Source Object
  10,                                     !- Outlet Port
  {5758af08-623d-45de-9cad-b283c1b7c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3ca53f1a-d8bd-4296-8b3c-d2c12404bdc6}, !- Handle
  F6 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {f4399965-6d8f-4a24-ba3f-28a6aadadf96}, !- Handle
  F6 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {daecbc5f-1b54-4857-830a-bb4081e83f9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9e77be2-14cd-45cc-9101-81de08b1587c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {daecbc5f-1b54-4857-830a-bb4081e83f9e}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9e77be2-14cd-45cc-9101-81de08b1587c}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a25db14e-1f04-494d-9c55-a41c54c6fc20}, !- Handle
  F6 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {70e75408-af05-4aab-b904-fa56c4d65c5e}, !- Air Inlet Node Name
  {66f298fb-fb3d-43fb-9421-76fce3a7f353}, !- Air Outlet Node Name
  {f4399965-6d8f-4a24-ba3f-28a6aadadf96}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {be0e80a5-87c0-44ae-b604-5b60a07a4ff7}, !- Handle
  F6 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {032eaaee-9371-4425-9374-34bab8a71453}, !- Inlet Port
  {70e75408-af05-4aab-b904-fa56c4d65c5e}; !- Outlet Port

OS:Connection,
  {032eaaee-9371-4425-9374-34bab8a71453}, !- Handle
  {111fa2e8-b1c4-485e-a2e0-e7d6b4733036}, !- Source Object
  2,                                      !- Outlet Port
  {be0e80a5-87c0-44ae-b604-5b60a07a4ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e75408-af05-4aab-b904-fa56c4d65c5e}, !- Handle
  {be0e80a5-87c0-44ae-b604-5b60a07a4ff7}, !- Source Object
  3,                                      !- Outlet Port
  {a25db14e-1f04-494d-9c55-a41c54c6fc20}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {27ebc5d9-761e-4636-b80c-f616b7725f04}, !- Handle
  F6 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {66f298fb-fb3d-43fb-9421-76fce3a7f353}, !- Inlet Port
  {26c07a0c-6c67-4b6b-988c-ff715d5f00ab}; !- Outlet Port

OS:Connection,
  {26c07a0c-6c67-4b6b-988c-ff715d5f00ab}, !- Handle
  {27ebc5d9-761e-4636-b80c-f616b7725f04}, !- Source Object
  3,                                      !- Outlet Port
  {6de01faf-1e6c-4470-85b8-72796a9114aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66f298fb-fb3d-43fb-9421-76fce3a7f353}, !- Handle
  {a25db14e-1f04-494d-9c55-a41c54c6fc20}, !- Source Object
  10,                                     !- Outlet Port
  {27ebc5d9-761e-4636-b80c-f616b7725f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e7780a53-4fcc-4b25-a1cc-f849760c6084}, !- Handle
  F6 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {cf57d7b2-7c1a-460d-b45c-d69a0f9538c5}, !- Handle
  F7 SW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebcd899f-846a-46bd-b48c-2159bd158541}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe5cddce-d7f7-4c96-8c02-bac3c3876356}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebcd899f-846a-46bd-b48c-2159bd158541}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe5cddce-d7f7-4c96-8c02-bac3c3876356}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d54027f6-7e57-4958-af4f-86d348d912cd}, !- Handle
  F7 SW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {085daceb-3c52-4426-a6ce-f4b4492a108a}, !- Air Inlet Node Name
  {20e33d96-d9dc-47e4-a2df-e69eb11e7fe8}, !- Air Outlet Node Name
  {cf57d7b2-7c1a-460d-b45c-d69a0f9538c5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {1f87501c-a5c4-425d-b7f7-4bf49da3c3f5}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3bf14e7a-d6a2-478f-909a-d6b4fa0b3f53}, !- Inlet Port
  {085daceb-3c52-4426-a6ce-f4b4492a108a}; !- Outlet Port

OS:Connection,
  {3bf14e7a-d6a2-478f-909a-d6b4fa0b3f53}, !- Handle
  {8b05672f-9297-4124-ac74-f85c577ab2ff}, !- Source Object
  2,                                      !- Outlet Port
  {1f87501c-a5c4-425d-b7f7-4bf49da3c3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085daceb-3c52-4426-a6ce-f4b4492a108a}, !- Handle
  {1f87501c-a5c4-425d-b7f7-4bf49da3c3f5}, !- Source Object
  3,                                      !- Outlet Port
  {d54027f6-7e57-4958-af4f-86d348d912cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {852a1a47-056e-4e89-991b-47ecb5af1d8b}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {20e33d96-d9dc-47e4-a2df-e69eb11e7fe8}, !- Inlet Port
  {b1e695f5-7e10-4172-9a5e-cfb9f2e8f1f7}; !- Outlet Port

OS:Connection,
  {b1e695f5-7e10-4172-9a5e-cfb9f2e8f1f7}, !- Handle
  {852a1a47-056e-4e89-991b-47ecb5af1d8b}, !- Source Object
  3,                                      !- Outlet Port
  {d75bed1c-b91e-4c7c-a133-4df16f68ba48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e33d96-d9dc-47e4-a2df-e69eb11e7fe8}, !- Handle
  {d54027f6-7e57-4958-af4f-86d348d912cd}, !- Source Object
  10,                                     !- Outlet Port
  {852a1a47-056e-4e89-991b-47ecb5af1d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {87c8abc3-7837-45c0-8b8f-1af6246827b0}, !- Handle
  F7 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {dfa27a43-96d6-4af6-9bfb-c2a1a6970aed}, !- Handle
  F8 N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {017ad8d0-b6fe-4f8b-ab10-03efd6b2660c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {219ee62f-0380-4b11-a108-173a197d2c5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {017ad8d0-b6fe-4f8b-ab10-03efd6b2660c}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {219ee62f-0380-4b11-a108-173a197d2c5b}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {df70199a-b2a3-4735-a1e6-3e2e9573005d}, !- Handle
  F8 N1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {27f0f006-5bc7-4340-ba7d-55a11943f535}, !- Air Inlet Node Name
  {fa6f3fde-b1d5-40b9-a458-da62a11e1477}, !- Air Outlet Node Name
  {dfa27a43-96d6-4af6-9bfb-c2a1a6970aed}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d816dfd9-6b81-42f1-906a-2fcd82fb4f6d}, !- Handle
  F8 N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8f543d08-33a3-4fbf-a882-78011b00ece3}, !- Inlet Port
  {27f0f006-5bc7-4340-ba7d-55a11943f535}; !- Outlet Port

OS:Connection,
  {8f543d08-33a3-4fbf-a882-78011b00ece3}, !- Handle
  {747fd24f-c4f6-4f4d-a3d4-4bf2ab8b7124}, !- Source Object
  2,                                      !- Outlet Port
  {d816dfd9-6b81-42f1-906a-2fcd82fb4f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f0f006-5bc7-4340-ba7d-55a11943f535}, !- Handle
  {d816dfd9-6b81-42f1-906a-2fcd82fb4f6d}, !- Source Object
  3,                                      !- Outlet Port
  {df70199a-b2a3-4735-a1e6-3e2e9573005d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {114a639c-1f4f-4bcb-8930-8c6998800e68}, !- Handle
  F8 N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {fa6f3fde-b1d5-40b9-a458-da62a11e1477}, !- Inlet Port
  {e32103a1-f383-44eb-acbb-a2805b482a3b}; !- Outlet Port

OS:Connection,
  {e32103a1-f383-44eb-acbb-a2805b482a3b}, !- Handle
  {114a639c-1f4f-4bcb-8930-8c6998800e68}, !- Source Object
  3,                                      !- Outlet Port
  {305f10e0-dd60-404e-a25e-3479d703e888}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa6f3fde-b1d5-40b9-a458-da62a11e1477}, !- Handle
  {df70199a-b2a3-4735-a1e6-3e2e9573005d}, !- Source Object
  10,                                     !- Outlet Port
  {114a639c-1f4f-4bcb-8930-8c6998800e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ef53715f-0e40-45b6-a3cd-e2b3e6950e5d}, !- Handle
  F8 N1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {177045a0-4974-43d0-a003-ac45ca6c56a4}, !- Handle
  F6 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2471167-aa7b-4b7b-ad1d-e6d058135d50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aaa9cc92-22e4-4c9b-bc69-2b1407e1e626}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2471167-aa7b-4b7b-ad1d-e6d058135d50}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aaa9cc92-22e4-4c9b-bc69-2b1407e1e626}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {46673240-a949-4fd5-a980-3ce4efb78b14}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {10a48927-3f23-43c5-a524-8000bd30c0fd}, !- Air Inlet Node Name
  {ba381532-0389-4dcd-8450-f74d5d990628}, !- Air Outlet Node Name
  {177045a0-4974-43d0-a003-ac45ca6c56a4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {07763a7c-b1ad-4a6c-ae62-5d5a9b4ec811}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {65ac44d5-0112-4701-8925-c9b0c7f8ba40}, !- Inlet Port
  {10a48927-3f23-43c5-a524-8000bd30c0fd}; !- Outlet Port

OS:Connection,
  {65ac44d5-0112-4701-8925-c9b0c7f8ba40}, !- Handle
  {cfbd8cb1-353b-4f4b-918b-43d12ea5196f}, !- Source Object
  2,                                      !- Outlet Port
  {07763a7c-b1ad-4a6c-ae62-5d5a9b4ec811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a48927-3f23-43c5-a524-8000bd30c0fd}, !- Handle
  {07763a7c-b1ad-4a6c-ae62-5d5a9b4ec811}, !- Source Object
  3,                                      !- Outlet Port
  {46673240-a949-4fd5-a980-3ce4efb78b14}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1e4369b4-6ee2-48a5-ab1b-da3b286d5eb1}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ba381532-0389-4dcd-8450-f74d5d990628}, !- Inlet Port
  {e2e5b8ed-ab3b-4974-a1a8-3a994c3723a5}; !- Outlet Port

OS:Connection,
  {e2e5b8ed-ab3b-4974-a1a8-3a994c3723a5}, !- Handle
  {1e4369b4-6ee2-48a5-ab1b-da3b286d5eb1}, !- Source Object
  3,                                      !- Outlet Port
  {a51b0071-7338-4049-ae9c-239eb73cbbda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba381532-0389-4dcd-8450-f74d5d990628}, !- Handle
  {46673240-a949-4fd5-a980-3ce4efb78b14}, !- Source Object
  10,                                     !- Outlet Port
  {1e4369b4-6ee2-48a5-ab1b-da3b286d5eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {20bbb63b-2405-4b02-9269-ae0dc65c3782}, !- Handle
  F6 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {72462a83-7d50-4577-ac7a-5761a794166e}, !- Handle
  G N1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ead1e153-d497-44d8-842d-4d208137e9e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {384da042-51f7-48a4-995e-9539d8a1b007}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ead1e153-d497-44d8-842d-4d208137e9e0}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {384da042-51f7-48a4-995e-9539d8a1b007}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {72088482-9cef-4a6f-ab1c-0c3bf0a5d894}, !- Handle
  G N1 Apartment ZN Unit Ventilator,      !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a1979e82-1917-499d-a9ff-5e2d9945a130}, !- Air Inlet Node Name
  {be846ab8-af41-4dde-b7e1-2c023d1db6ff}, !- Air Outlet Node Name
  {72462a83-7d50-4577-ac7a-5761a794166e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2c24b1c0-aa53-4980-b2e9-a486042b0574}, !- Handle
  G N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {5a79891a-44ee-444c-bfd8-1fdf23770f9c}, !- Inlet Port
  {a1979e82-1917-499d-a9ff-5e2d9945a130}; !- Outlet Port

OS:Connection,
  {5a79891a-44ee-444c-bfd8-1fdf23770f9c}, !- Handle
  {5777b478-9064-4958-8e09-1e01e201ede4}, !- Source Object
  2,                                      !- Outlet Port
  {2c24b1c0-aa53-4980-b2e9-a486042b0574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1979e82-1917-499d-a9ff-5e2d9945a130}, !- Handle
  {2c24b1c0-aa53-4980-b2e9-a486042b0574}, !- Source Object
  3,                                      !- Outlet Port
  {72088482-9cef-4a6f-ab1c-0c3bf0a5d894}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bf0d99de-1b50-485d-8bf2-e67a95c14f79}, !- Handle
  G N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {be846ab8-af41-4dde-b7e1-2c023d1db6ff}, !- Inlet Port
  {13c56729-f29b-4e53-bcb4-2bdfca9f119d}; !- Outlet Port

OS:Connection,
  {13c56729-f29b-4e53-bcb4-2bdfca9f119d}, !- Handle
  {bf0d99de-1b50-485d-8bf2-e67a95c14f79}, !- Source Object
  3,                                      !- Outlet Port
  {32a39f92-d8e4-4b41-90d0-802831a5968f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be846ab8-af41-4dde-b7e1-2c023d1db6ff}, !- Handle
  {72088482-9cef-4a6f-ab1c-0c3bf0a5d894}, !- Source Object
  10,                                     !- Outlet Port
  {bf0d99de-1b50-485d-8bf2-e67a95c14f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4d30108d-4ddf-477f-85a2-889d50874af2}, !- Handle
  G N1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {43d731f0-8f1a-4d5b-8249-21f619cceebc}, !- Handle
  F7 NE Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e1d6aef-d406-4e00-b31c-577e425c0ea1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a0872de-4f0e-4283-b240-ec4f0c993802}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e1d6aef-d406-4e00-b31c-577e425c0ea1}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a0872de-4f0e-4283-b240-ec4f0c993802}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {598ce30a-1b98-4ab9-9e18-1a32f20f0f39}, !- Handle
  F7 NE Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {50ca2ad8-fc6a-415f-8c2e-274f6e157bf2}, !- Air Inlet Node Name
  {cc7213a1-4eb3-4240-8976-0c7606b65366}, !- Air Outlet Node Name
  {43d731f0-8f1a-4d5b-8249-21f619cceebc}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0e1b3c08-77b5-4d7a-9714-43d9973710cd}, !- Handle
  F7 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {789a73cf-a6ff-49f5-80f3-8fad356846f6}, !- Inlet Port
  {50ca2ad8-fc6a-415f-8c2e-274f6e157bf2}; !- Outlet Port

OS:Connection,
  {789a73cf-a6ff-49f5-80f3-8fad356846f6}, !- Handle
  {da764691-b9df-44f6-8950-685d764d00c7}, !- Source Object
  2,                                      !- Outlet Port
  {0e1b3c08-77b5-4d7a-9714-43d9973710cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ca2ad8-fc6a-415f-8c2e-274f6e157bf2}, !- Handle
  {0e1b3c08-77b5-4d7a-9714-43d9973710cd}, !- Source Object
  3,                                      !- Outlet Port
  {598ce30a-1b98-4ab9-9e18-1a32f20f0f39}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a9ad7d7b-3c0f-466f-bc21-34213b3c6327}, !- Handle
  F7 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {cc7213a1-4eb3-4240-8976-0c7606b65366}, !- Inlet Port
  {515456ff-c6c5-4eb4-a769-a03b45f74ab7}; !- Outlet Port

OS:Connection,
  {515456ff-c6c5-4eb4-a769-a03b45f74ab7}, !- Handle
  {a9ad7d7b-3c0f-466f-bc21-34213b3c6327}, !- Source Object
  3,                                      !- Outlet Port
  {2ad051e9-f7bf-4911-b63e-da0a8e49d2b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc7213a1-4eb3-4240-8976-0c7606b65366}, !- Handle
  {598ce30a-1b98-4ab9-9e18-1a32f20f0f39}, !- Source Object
  10,                                     !- Outlet Port
  {a9ad7d7b-3c0f-466f-bc21-34213b3c6327}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c35e8aac-a350-4016-b471-1788635139b3}, !- Handle
  F7 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {148a2d6b-e544-4ed4-a4dc-a25222decd0d}, !- Handle
  F9 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae999bd2-2424-4851-a145-775c689d1fcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ae3e706-2482-4cb6-8eaf-3ea1b5e6bac5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae999bd2-2424-4851-a145-775c689d1fcd}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ae3e706-2482-4cb6-8eaf-3ea1b5e6bac5}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {df58362d-57e7-4abf-8443-c2962342f959}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e8954b5f-2aef-41ca-bac8-c4d5b385b58a}, !- Air Inlet Node Name
  {6bbca484-37aa-48c1-823f-4b280fd1f00e}, !- Air Outlet Node Name
  {148a2d6b-e544-4ed4-a4dc-a25222decd0d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a2449267-0454-4218-8189-7346c8846ed7}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6e8766ba-b94a-465c-92c8-96a0b78d3206}, !- Inlet Port
  {e8954b5f-2aef-41ca-bac8-c4d5b385b58a}; !- Outlet Port

OS:Connection,
  {6e8766ba-b94a-465c-92c8-96a0b78d3206}, !- Handle
  {9f70b59a-bc69-4d4d-a694-2b6b6a71e1da}, !- Source Object
  2,                                      !- Outlet Port
  {a2449267-0454-4218-8189-7346c8846ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8954b5f-2aef-41ca-bac8-c4d5b385b58a}, !- Handle
  {a2449267-0454-4218-8189-7346c8846ed7}, !- Source Object
  3,                                      !- Outlet Port
  {df58362d-57e7-4abf-8443-c2962342f959}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58267a9b-e68f-4788-bec2-e3dcf90c2b0a}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6bbca484-37aa-48c1-823f-4b280fd1f00e}, !- Inlet Port
  {88b4db60-b8d6-4bc6-9d6c-72d649550107}; !- Outlet Port

OS:Connection,
  {88b4db60-b8d6-4bc6-9d6c-72d649550107}, !- Handle
  {58267a9b-e68f-4788-bec2-e3dcf90c2b0a}, !- Source Object
  3,                                      !- Outlet Port
  {708d8797-aa6a-464f-af5b-2506f2c2fb55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bbca484-37aa-48c1-823f-4b280fd1f00e}, !- Handle
  {df58362d-57e7-4abf-8443-c2962342f959}, !- Source Object
  10,                                     !- Outlet Port
  {58267a9b-e68f-4788-bec2-e3dcf90c2b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d1e8cf53-77be-45b9-8135-52fece807055}, !- Handle
  F9 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ffbbfb5a-4728-4f1e-ba40-01d6470aea3e}, !- Handle
  F4 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deb986c8-c9cb-44d9-a989-c5cd716d78b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ff4f5a9-9f59-46ae-833b-d1c7c5628f6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {deb986c8-c9cb-44d9-a989-c5cd716d78b3}, !- Handle
  Fan On Off Power Curve 153,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ff4f5a9-9f59-46ae-833b-d1c7c5628f6f}, !- Handle
  Fan On Off Efficiency Curve 153,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {437e3bca-6e34-417b-8454-24d618406f2f}, !- Handle
  F4 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {bc6406a2-63c8-4245-94d5-500ba173e926}, !- Air Inlet Node Name
  {1d7b4177-2b65-458d-8b56-f937a044f908}, !- Air Outlet Node Name
  {ffbbfb5a-4728-4f1e-ba40-01d6470aea3e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2f229065-204b-4416-a68a-87b893d7b245}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {48968497-3630-417f-a532-77f0177d936a}, !- Inlet Port
  {bc6406a2-63c8-4245-94d5-500ba173e926}; !- Outlet Port

OS:Connection,
  {48968497-3630-417f-a532-77f0177d936a}, !- Handle
  {d967f9d4-b985-4dc4-8324-f3fb75419e40}, !- Source Object
  2,                                      !- Outlet Port
  {2f229065-204b-4416-a68a-87b893d7b245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6406a2-63c8-4245-94d5-500ba173e926}, !- Handle
  {2f229065-204b-4416-a68a-87b893d7b245}, !- Source Object
  3,                                      !- Outlet Port
  {437e3bca-6e34-417b-8454-24d618406f2f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9a17f3e7-5da1-4de1-a4dd-90a4b280a6d6}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1d7b4177-2b65-458d-8b56-f937a044f908}, !- Inlet Port
  {1c9bc835-bae9-4b41-8a4d-58ffb5066b8b}; !- Outlet Port

OS:Connection,
  {1c9bc835-bae9-4b41-8a4d-58ffb5066b8b}, !- Handle
  {9a17f3e7-5da1-4de1-a4dd-90a4b280a6d6}, !- Source Object
  3,                                      !- Outlet Port
  {1eff359e-f511-472e-999a-a2b51b40649b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d7b4177-2b65-458d-8b56-f937a044f908}, !- Handle
  {437e3bca-6e34-417b-8454-24d618406f2f}, !- Source Object
  10,                                     !- Outlet Port
  {9a17f3e7-5da1-4de1-a4dd-90a4b280a6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e4a09d8e-e1d2-4e47-96af-856cf7aed727}, !- Handle
  F4 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7ac978e6-8d9e-4216-b57c-f6181a7535e0}, !- Handle
  F3 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31274c4c-8dc5-47c9-8e71-df3a8f849e28}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83559e62-afe4-490f-a498-9eae581d047b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31274c4c-8dc5-47c9-8e71-df3a8f849e28}, !- Handle
  Fan On Off Power Curve 154,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83559e62-afe4-490f-a498-9eae581d047b}, !- Handle
  Fan On Off Efficiency Curve 154,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5bdd6fdb-6e78-478b-8885-e876cf1ce978}, !- Handle
  F3 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b53c88b9-4584-4c6a-9b58-d92f31378626}, !- Air Inlet Node Name
  {639e2fb8-3400-46aa-a5e4-2ddc9195cc20}, !- Air Outlet Node Name
  {7ac978e6-8d9e-4216-b57c-f6181a7535e0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f80fddf8-4d22-446c-9c4d-39e62d9206b3}, !- Handle
  F3 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {7c58ed4f-c406-41da-a2eb-4863a5e04dc0}, !- Inlet Port
  {b53c88b9-4584-4c6a-9b58-d92f31378626}; !- Outlet Port

OS:Connection,
  {7c58ed4f-c406-41da-a2eb-4863a5e04dc0}, !- Handle
  {4e324e8d-e976-48ab-83bb-1b97bc8b1e6f}, !- Source Object
  2,                                      !- Outlet Port
  {f80fddf8-4d22-446c-9c4d-39e62d9206b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c88b9-4584-4c6a-9b58-d92f31378626}, !- Handle
  {f80fddf8-4d22-446c-9c4d-39e62d9206b3}, !- Source Object
  3,                                      !- Outlet Port
  {5bdd6fdb-6e78-478b-8885-e876cf1ce978}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3926d266-6451-4886-8ef6-c15a84fb8f20}, !- Handle
  F3 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {639e2fb8-3400-46aa-a5e4-2ddc9195cc20}, !- Inlet Port
  {9a583e86-93cb-47e7-9732-ce2cca7b0250}; !- Outlet Port

OS:Connection,
  {9a583e86-93cb-47e7-9732-ce2cca7b0250}, !- Handle
  {3926d266-6451-4886-8ef6-c15a84fb8f20}, !- Source Object
  3,                                      !- Outlet Port
  {1d900bcb-27ad-485a-b9f8-0f6e2833e846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {639e2fb8-3400-46aa-a5e4-2ddc9195cc20}, !- Handle
  {5bdd6fdb-6e78-478b-8885-e876cf1ce978}, !- Source Object
  10,                                     !- Outlet Port
  {3926d266-6451-4886-8ef6-c15a84fb8f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8239d06a-5a50-4eb7-821b-82a0a4130769}, !- Handle
  F3 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d9177e3b-9cad-4cee-8a6c-17af10b13211}, !- Handle
  F7 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {024d5d84-3e67-493e-9a10-9b54a93da224}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10a28539-5bbe-4253-9907-a117cda1dd08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {024d5d84-3e67-493e-9a10-9b54a93da224}, !- Handle
  Fan On Off Power Curve 155,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10a28539-5bbe-4253-9907-a117cda1dd08}, !- Handle
  Fan On Off Efficiency Curve 155,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2d818b02-2eba-42bb-8c4f-7400f0d8f47c}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {843472db-ffca-4dec-b351-35d452c01c74}, !- Air Inlet Node Name
  {a550c159-f246-4075-9bda-36c56412c810}, !- Air Outlet Node Name
  {d9177e3b-9cad-4cee-8a6c-17af10b13211}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {01db66c2-2d9e-48c8-a709-422e990b3b4f}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {509dc8f6-a99f-4ce1-a300-ea931047b12d}, !- Inlet Port
  {843472db-ffca-4dec-b351-35d452c01c74}; !- Outlet Port

OS:Connection,
  {509dc8f6-a99f-4ce1-a300-ea931047b12d}, !- Handle
  {c035e2cc-5875-4e60-a7bf-6569af8f3185}, !- Source Object
  2,                                      !- Outlet Port
  {01db66c2-2d9e-48c8-a709-422e990b3b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843472db-ffca-4dec-b351-35d452c01c74}, !- Handle
  {01db66c2-2d9e-48c8-a709-422e990b3b4f}, !- Source Object
  3,                                      !- Outlet Port
  {2d818b02-2eba-42bb-8c4f-7400f0d8f47c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a776ef1-5916-4171-bbdc-26aea8c78d02}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a550c159-f246-4075-9bda-36c56412c810}, !- Inlet Port
  {c12b1617-3002-4b16-b45b-c37dd6867382}; !- Outlet Port

OS:Connection,
  {c12b1617-3002-4b16-b45b-c37dd6867382}, !- Handle
  {5a776ef1-5916-4171-bbdc-26aea8c78d02}, !- Source Object
  3,                                      !- Outlet Port
  {df741808-3882-4997-bde5-1a503b320b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a550c159-f246-4075-9bda-36c56412c810}, !- Handle
  {2d818b02-2eba-42bb-8c4f-7400f0d8f47c}, !- Source Object
  10,                                     !- Outlet Port
  {5a776ef1-5916-4171-bbdc-26aea8c78d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fd588aa1-04d9-4080-be78-8a2de29c37eb}, !- Handle
  F7 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {b481cc58-5fef-4b3a-8cc0-92a91dff16f5}, !- Handle
  F8 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ec6c199-9cd4-45e8-947c-4d199387a077}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce088ea9-d339-4b78-8bc1-94bf19784b75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ec6c199-9cd4-45e8-947c-4d199387a077}, !- Handle
  Fan On Off Power Curve 156,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce088ea9-d339-4b78-8bc1-94bf19784b75}, !- Handle
  Fan On Off Efficiency Curve 156,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {02672517-bc56-4639-8b29-3f1a50e711d5}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {0ed6ef4e-09da-42ba-94c3-4f411814732a}, !- Air Inlet Node Name
  {432099c4-348f-4bd2-94f2-6ce7dd3529d3}, !- Air Outlet Node Name
  {b481cc58-5fef-4b3a-8cc0-92a91dff16f5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {78325b7c-f9a6-4e53-bdf3-15b29fea3d1b}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {9ff1b0ac-a415-4e36-8041-24781f61c2fe}, !- Inlet Port
  {0ed6ef4e-09da-42ba-94c3-4f411814732a}; !- Outlet Port

OS:Connection,
  {9ff1b0ac-a415-4e36-8041-24781f61c2fe}, !- Handle
  {bc4124b0-16cb-4f0b-8634-3ca53cf3c36d}, !- Source Object
  2,                                      !- Outlet Port
  {78325b7c-f9a6-4e53-bdf3-15b29fea3d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed6ef4e-09da-42ba-94c3-4f411814732a}, !- Handle
  {78325b7c-f9a6-4e53-bdf3-15b29fea3d1b}, !- Source Object
  3,                                      !- Outlet Port
  {02672517-bc56-4639-8b29-3f1a50e711d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7f0426ac-b900-4570-ab8e-1c4922e59f15}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {432099c4-348f-4bd2-94f2-6ce7dd3529d3}, !- Inlet Port
  {a2ca3548-468f-44a5-acc9-ab668bb7b521}; !- Outlet Port

OS:Connection,
  {a2ca3548-468f-44a5-acc9-ab668bb7b521}, !- Handle
  {7f0426ac-b900-4570-ab8e-1c4922e59f15}, !- Source Object
  3,                                      !- Outlet Port
  {3d41b20e-40c6-4eae-b4a8-bed297003226}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {432099c4-348f-4bd2-94f2-6ce7dd3529d3}, !- Handle
  {02672517-bc56-4639-8b29-3f1a50e711d5}, !- Source Object
  10,                                     !- Outlet Port
  {7f0426ac-b900-4570-ab8e-1c4922e59f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4ce08e43-3e65-4867-b7a8-644b29ba84fe}, !- Handle
  F8 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8762ccf9-6e64-4a96-8439-c2cd23317501}, !- Handle
  F7 N2 Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f09869b6-b42f-47c3-8cab-8a527c6611c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {316145fa-79b1-4ea5-a449-040fdeb3d951}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f09869b6-b42f-47c3-8cab-8a527c6611c2}, !- Handle
  Fan On Off Power Curve 157,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {316145fa-79b1-4ea5-a449-040fdeb3d951}, !- Handle
  Fan On Off Efficiency Curve 157,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a25a907b-073e-4e5f-8dac-e4b407aa72d3}, !- Handle
  F7 N2 Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2163f1c8-4453-4371-bab0-8b1b949b38fe}, !- Air Inlet Node Name
  {5eab2491-b921-4781-9d88-d92a67b2470e}, !- Air Outlet Node Name
  {8762ccf9-6e64-4a96-8439-c2cd23317501}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d0a58b04-bdbd-435c-86da-e8a63257183f}, !- Handle
  F7 N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3fe5b2df-4a94-4639-b107-9d6fa8d9b6ea}, !- Inlet Port
  {2163f1c8-4453-4371-bab0-8b1b949b38fe}; !- Outlet Port

OS:Connection,
  {3fe5b2df-4a94-4639-b107-9d6fa8d9b6ea}, !- Handle
  {44b53954-a02b-439e-82e0-cd7c721fd41f}, !- Source Object
  2,                                      !- Outlet Port
  {d0a58b04-bdbd-435c-86da-e8a63257183f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2163f1c8-4453-4371-bab0-8b1b949b38fe}, !- Handle
  {d0a58b04-bdbd-435c-86da-e8a63257183f}, !- Source Object
  3,                                      !- Outlet Port
  {a25a907b-073e-4e5f-8dac-e4b407aa72d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {49bdc366-2ff2-433e-ac49-f84044f35aa1}, !- Handle
  F7 N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5eab2491-b921-4781-9d88-d92a67b2470e}, !- Inlet Port
  {7e16195d-026d-406d-93e3-94a6b996202f}; !- Outlet Port

OS:Connection,
  {7e16195d-026d-406d-93e3-94a6b996202f}, !- Handle
  {49bdc366-2ff2-433e-ac49-f84044f35aa1}, !- Source Object
  3,                                      !- Outlet Port
  {f5d9a4e3-0d23-4a46-8793-7dc039d23db8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eab2491-b921-4781-9d88-d92a67b2470e}, !- Handle
  {a25a907b-073e-4e5f-8dac-e4b407aa72d3}, !- Source Object
  10,                                     !- Outlet Port
  {49bdc366-2ff2-433e-ac49-f84044f35aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7686fce1-034a-4dc6-bf36-0928dff28220}, !- Handle
  F7 N2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {10f1c934-2c82-4f2b-9158-aaab6508d955}, !- Handle
  F8 NW Apartment ZN Ventilator Supply Fan, !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21dfeb05-7ed5-4f91-a2cb-ac788a10262d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {730c7289-da24-48db-b688-4ef4325a2e07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21dfeb05-7ed5-4f91-a2cb-ac788a10262d}, !- Handle
  Fan On Off Power Curve 158,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {730c7289-da24-48db-b688-4ef4325a2e07}, !- Handle
  Fan On Off Efficiency Curve 158,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {4ffff1c7-7d56-4236-aca6-53fc70cf4083}, !- Handle
  F8 NW Apartment ZN Unit Ventilator,     !- Name
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {4e52c865-f7d5-4042-be73-f524fb521660}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {65859f85-6524-4e05-ad02-5cb1c1b5b908}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {59ad3752-aa46-4729-b3e2-03ed02c59ca3}, !- Air Inlet Node Name
  {1d245e45-49d6-4669-8d78-54790154929f}, !- Air Outlet Node Name
  {10f1c934-2c82-4f2b-9158-aaab6508d955}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {08e7bc90-d764-4daa-b48a-1509e40a72ee}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e194dc5a-982d-43d8-99fb-60e920d248b1}, !- Inlet Port
  {59ad3752-aa46-4729-b3e2-03ed02c59ca3}; !- Outlet Port

OS:Connection,
  {e194dc5a-982d-43d8-99fb-60e920d248b1}, !- Handle
  {a1088cda-fd4d-4259-bba8-5ff9bbd1b3a8}, !- Source Object
  2,                                      !- Outlet Port
  {08e7bc90-d764-4daa-b48a-1509e40a72ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ad3752-aa46-4729-b3e2-03ed02c59ca3}, !- Handle
  {08e7bc90-d764-4daa-b48a-1509e40a72ee}, !- Source Object
  3,                                      !- Outlet Port
  {4ffff1c7-7d56-4236-aca6-53fc70cf4083}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f38f2374-f282-46fe-8fe2-07a5e388139f}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1d245e45-49d6-4669-8d78-54790154929f}, !- Inlet Port
  {6cfb2816-8728-4150-aee0-74f07e8b742b}; !- Outlet Port

OS:Connection,
  {6cfb2816-8728-4150-aee0-74f07e8b742b}, !- Handle
  {f38f2374-f282-46fe-8fe2-07a5e388139f}, !- Source Object
  3,                                      !- Outlet Port
  {8e32a55b-f314-4ca5-929c-0137fe69126f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d245e45-49d6-4669-8d78-54790154929f}, !- Handle
  {4ffff1c7-7d56-4236-aca6-53fc70cf4083}, !- Source Object
  10,                                     !- Outlet Port
  {f38f2374-f282-46fe-8fe2-07a5e388139f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {47859dfe-d9a1-4b8b-9d94-35e2ef0a8429}, !- Handle
  F8 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Constant,
  {864cb846-97e4-47aa-831a-217315a5c025}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4cb4c38c-ec28-41c2-9744-e553d96de510}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {a807882f-2482-4fd1-9b14-888fc9e4ee49}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Output:Variable,
  {f134775c-cc12-4a1a-8a34-b375cf6a3622}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f98fe352-64ce-4f5a-8775-89c0ca97d3de}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bda71b4d-b1d6-40c4-9356-765b7cb69ce1}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d015791-7be0-4139-ac1a-f7fffc0dd1dc}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {93c90c2d-9d2e-4eda-89a0-845ec5c144bb}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9c8ca5b3-8116-43fb-94e9-503b420cf1f3}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc802f9e-f779-47d1-a6f3-02dec8e657d6}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f031f73-b320-4754-bfd7-569b140716dc}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d2ea56b7-6f0c-4a30-9e9b-73de8630b128}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a4a180c7-141f-450d-95d7-59eab79cd8e4}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b4f7a8e-16d0-484c-8f73-0d2a3053dc25}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eed818ff-2c47-434b-a8f9-1c7d5266f0fc}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7d5fdc58-d3f0-4935-9885-e714283fc655}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f3e649b-3da6-4aae-9734-6485e234d558}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {73dddf6a-5914-415e-b547-83babd8a9ab5}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {725f37ba-acc1-487f-b7a5-55cf992364c8}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fff62983-b32b-4715-9527-22c4abb6f8a5}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

